created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-09-23 16:27:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,gMK9sOFnTCxzPZ_eMzr4eA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 16:48:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,PzpLB8m5ejhJjR8OqpHP1Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:13:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,haK951Xv6fPYQaTrHbYtQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:17:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,YqFVhq0plKEnZKg509G9-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:20:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,2hig9T1ZVNmX4cnolinVng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:21:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,ngo_3K_SGvCrGUN-PXjoMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:25:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,D6tuCfPGDeS9rV5RFdnCcQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:32:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,6rknbqV75RL0F5-wDeAZdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:35:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,12GsUkJRTzvoVs5OzwW5LQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:37:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,EDFdt7bFdznRcJXrC_7C1w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:48:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,2lAOOrMiKRVPqNAIfdm30g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 17:55:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,aPdqjPi66xLiJE2WfSimdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 18:12:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,iQbCu0VK5MfNfOGXKFeiNA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 18:22:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,_GII1SJO8qjr_S3kz6o8Fw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 18:25:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,4XgDtF9UERqCFH_AMxU9Zg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 18:43:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,n5PtIbmWV0zbwfbrxnzeqw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 18:54:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,EGQGPApchhKIQBXG-65RWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 18:56:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,yZT1KSfVPCxo92Xn1owjug,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 19:03:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,voP3cG_i2gA26rtumNk3Nw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 19:17:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,0uRtaaEx8XtlaIrnotXkRA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 19:40:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,NcDgU-RIpi6RxXq5aytNbA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 19:54:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,ne_qxqBKZSdm2mgxLLporw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-23 20:04:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,_WOlWMMEOrUfn_i0vpP47A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-09-03 07:00:00+02:00
2025-09-28 23:24:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,2Fy5B1gjDsXAQELy8tBWTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2018-10-15 07:00:00+02:00
2025-09-28 23:29:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-12 02:00:00+01:00,sbDQgFAPHbNtm9OYptBblw,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,3,2019-10-26 02:00:00+02:00
2025-09-29 05:01:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-06 17:00:00+01:00,B0HNL7Ie7wHow8Ntm2s19Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-02-03 07:00:00+01:00
2025-09-29 05:53:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,g1k6s2G6bn0SdW8cwkVZfA,0.0,Fossil Oil,17W100P100P0252I,FRANCE,PORCHEVILLE 2,PORCHEVILLE 2,1,MAW,PT1M,4,2017-04-01 00:00:00+02:00
2025-09-29 05:54:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,imRKr4KK5G2AVhYQEeYNaA,0.0,Fossil Oil,17W100P100P0251K,FRANCE,PORCHEVILLE 1,PORCHEVILLE 1,1,MAW,PT1M,2,2017-04-01 00:00:00+02:00
2025-09-29 06:57:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,LdFaGzdE5r0OJo53eXmqoA,0.0,Fossil Oil,17W100P100P0247B,FRANCE,ARAMON 1,ARAMON 1,1,MAW,PT1M,4,2016-04-01 00:00:00+02:00
2025-09-29 06:57:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,rZz1b_dzzfT2s6RHz6JiXA,0.0,Fossil Oil,17W100P100P02489,FRANCE,ARAMON 2,ARAMON 2,1,MAW,PT1M,4,2016-04-01 00:00:00+02:00
2025-09-30 07:47:14+02:00,0,FR,Planned maintenance,A03,,2020-11-13 17:00:00+01:00,h99bFsbrUhvRrWJNF-f_Eg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2020-01-06 08:00:00+01:00
2025-10-02 19:49:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-10 17:30:00+01:00,sB4Oi7Gt0iNqSXGSqEkoKA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2020-01-08 08:00:00+01:00
2025-10-03 01:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,28-kW3SFMUbkmXhO3jjLqg,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,2,2019-10-29 00:00:00+01:00
2025-10-03 01:43:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-06 08:00:00+01:00,VKrNYcdKttk-3uabcObTuQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2019-10-28 16:00:00+01:00
2025-10-03 02:16:42+02:00,0,FR,Planned maintenance,A03,,2020-01-23 17:00:00+01:00,wbNBWDSLDHmZFcSPonwYOQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-01-20 07:00:00+01:00
2025-10-03 02:54:40+02:00,0,FR,Planned maintenance,A03,,2020-01-21 17:00:00+01:00,lLQYeTemrpDtXYAhmI81NA,180.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2020-01-21 07:00:00+01:00
2025-10-03 03:29:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-31 17:00:00+01:00,8GoC14lSTs5FeWizl0ha6Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-01-27 07:00:00+01:00
2025-10-03 03:32:49+02:00,0,FR,Planned maintenance,A03,,2020-01-17 17:00:00+01:00,G6_cF9qETB221JIDaD9KjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-01-17 13:30:00+01:00
2025-10-03 03:32:50+02:00,0,FR,Planned maintenance,A03,,2020-01-16 16:30:00+01:00,WfnSsnignmfUAoyRi4vPFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-01-16 13:30:00+01:00
2025-10-03 03:32:51+02:00,0,FR,Planned maintenance,A03,,2020-01-24 16:30:00+01:00,tNLrhEJ4VK_ISx2Uc7-gTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-01-24 13:30:00+01:00
2025-10-03 03:32:51+02:00,0,FR,Planned maintenance,A03,,2020-01-29 16:30:00+01:00,sV0Fl7fdcSicKxCEgsFPTg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-01-29 13:30:00+01:00
2025-10-03 04:02:55+02:00,0,FR,Planned maintenance,A03,,2020-01-07 17:00:00+01:00,xWLNvFWv2bJyndq_mkPGog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-01-07 07:30:00+01:00
2025-10-03 04:05:23+02:00,585,FR,Planned maintenance,A03,,2020-01-03 15:00:00+01:00,-FrmLI-2dn4ZAaVmzD8bow,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-01-03 10:00:00+01:00
2025-10-03 04:05:49+02:00,0,FR,Planned maintenance,A03,,2020-01-02 15:00:00+01:00,sPbYrnk3o-zknINaUJqnuA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-01-02 07:30:00+01:00
2025-10-03 04:20:39+02:00,625,FR,Planned maintenance,A03,,2020-01-02 00:00:00+01:00,Xmk99dD3hd0Walav23zqIA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2019-12-29 00:00:00+01:00
2025-10-03 04:21:10+02:00,575,FR,Planned maintenance,A03,,2020-01-03 02:30:00+01:00,9lORrmFqpQZjsXc-cNDJuA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2020-01-02 00:00:00+01:00
2025-10-03 04:21:11+02:00,450,FR,Planned maintenance,A03,,2020-01-03 04:30:00+01:00,uurOh9Y9E_dYqTMNorioVA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2020-01-03 03:30:00+01:00
2025-10-03 04:21:24+02:00,0,FR,Planned maintenance,A03,,2020-01-01 18:30:00+01:00,1jaZo4_Dwa-uqEMfsAsPAw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2019-12-25 00:47:00+01:00
2025-10-03 04:21:37+02:00,595,FR,Planned maintenance,A03,,2020-01-02 04:30:00+01:00,EeWqmiaD5YOm_52CJWtN7Q,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2020-01-02 02:30:00+01:00
2025-10-03 04:21:46+02:00,0,FR,Planned maintenance,A03,,2020-01-21 14:30:00+01:00,iaJC_BFAQzj50UL7Y6-qGg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-01-21 07:30:00+01:00
2025-10-03 04:22:25+02:00,0,FR,Planned maintenance,A03,,2020-01-09 17:00:00+01:00,8Oh6_7A5-7z28LN1xcKP4A,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-01-09 10:00:00+01:00
2025-10-03 04:22:27+02:00,161.9766,FR,Planned maintenance,A03,,2020-01-03 08:00:00+01:00,0-rjh2yvFzV5zlfaMEnZdg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-01-03 00:00:00+01:00
2025-10-03 04:22:28+02:00,0,FR,Planned maintenance,A03,,2020-01-10 17:00:00+01:00,voVa-y7uBRpCC9dtAfipfQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-01-10 07:30:00+01:00
2025-10-03 04:22:31+02:00,585,FR,Planned maintenance,A03,,2020-01-03 06:00:00+01:00,7PQt3-xixXUjVgr1v6T_WA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-01-02 17:30:00+01:00
2025-10-03 04:23:42+02:00,585,FR,Planned maintenance,A03,,2020-01-07 05:00:00+01:00,nenVZGeulruldcIbF2W7tQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-01-07 00:00:00+01:00
2025-10-03 04:24:07+02:00,680,FR,Planned maintenance,A03,,2020-01-04 05:46:00+01:00,-nBtPIeDxt3qoRgBn3Ed2Q,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2020-01-03 02:30:00+01:00
2025-10-03 04:24:08+02:00,1200,FR,Planned maintenance,A03,,2020-01-05 09:00:00+01:00,ynVz7UOFLsuh0C1wUP4wvw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-01-05 07:00:00+01:00
2025-10-03 04:24:18+02:00,810,FR,Planned maintenance,A03,,2020-01-06 03:30:00+01:00,lEwuCkGmlYf4pvsCD9Z_0Q,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2020-01-06 01:30:00+01:00
2025-10-03 04:24:24+02:00,450,FR,Planned maintenance,A03,,2020-01-04 16:00:00+01:00,PnZ7IyGDBIIAaH9hBr_jfg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2020-01-04 00:30:00+01:00
2025-10-03 04:24:51+02:00,0,FR,Planned maintenance,A03,,2020-01-05 10:00:00+01:00,1wkG8QAZcbU6qn75m89wFA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-01-05 06:00:00+01:00
2025-10-03 04:25:00+02:00,0,FR,Planned maintenance,A03,,2020-01-05 07:40:00+01:00,goda3Rzoaifn5fmlPxkYIg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2020-01-04 00:00:00+01:00
2025-10-03 04:25:22+02:00,400,FR,Planned maintenance,A03,,2020-01-05 18:00:00+01:00,CMTpRl8WLnXJgBuDuB2zxg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2020-01-04 00:00:00+01:00
2025-10-03 04:25:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-07 17:00:00+01:00,c4fzEmxVC6tm4HtnJ8d5sQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2020-01-06 07:30:00+01:00
2025-10-03 04:25:51+02:00,0,FR,Planned maintenance,A03,,2020-01-07 17:00:00+01:00,32HTvy1vdmEkykHb9UluDw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-01-06 07:30:00+01:00
2025-10-03 04:26:47+02:00,440,FR,Planned maintenance,A03,,2020-01-08 04:00:00+01:00,av-e8Mofa8oI_-H9njX5tg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2020-01-08 01:30:00+01:00
2025-10-03 04:27:24+02:00,0,FR,Planned maintenance,A03,,2020-01-22 17:00:00+01:00,5O39OqJ2Z8B-FYGxLFTI1g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-01-22 07:30:00+01:00
2025-10-03 04:27:25+02:00,0,FR,Planned maintenance,A03,,2020-01-14 17:00:00+01:00,zFtjVxiXO2Mr21c9qKgCJw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-01-14 13:30:00+01:00
2025-10-03 04:27:33+02:00,0,FR,Planned maintenance,A03,,2020-01-29 17:00:00+01:00,GZkzTDDZClsMPGIhd6MVFQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-01-29 07:30:00+01:00
2025-10-03 04:28:19+02:00,0,FR,Planned maintenance,A03,,2020-01-14 16:00:00+01:00,ca9QS226WB-ZplqLnJ2jsw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-01-14 08:00:00+01:00
2025-10-03 04:28:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-16 12:00:00+01:00,CZV0u47qeYj0mGzWKYUBRw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-01-16 10:00:00+01:00
2025-10-03 04:28:37+02:00,0,FR,Planned maintenance,A03,,2020-01-08 11:17:00+01:00,q5CHs340P7D3nG5MUmqVyg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-01-08 09:00:00+01:00
2025-10-03 04:30:02+02:00,750,FR,Planned maintenance,A03,,2020-01-09 16:00:00+01:00,0-X5dmZe5VkTbfZcqbuuBg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,11,2020-01-01 18:30:00+01:00
2025-10-03 04:30:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-15 16:30:00+01:00,Xh0DUgk6ykFLu5GgkMDHHA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-01-15 13:30:00+01:00
2025-10-03 04:30:23+02:00,625,FR,Planned maintenance,A03,,2020-01-10 12:00:00+01:00,JJAUIPM2aeDrEP3fv--J-A,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,1,2020-01-10 10:00:00+01:00
2025-10-03 04:30:43+02:00,250,FR,Planned maintenance,A03,,2020-01-09 21:00:00+01:00,zAvg7vFKKZ2DfADbpRvhYQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2020-01-08 22:13:00+01:00
2025-10-03 04:30:44+02:00,950,FR,Planned maintenance,A03,,2020-01-09 21:00:00+01:00,dkIomsI3pSMQdBMGw-LE5w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-01-08 21:53:00+01:00
2025-10-03 04:30:54+02:00,790,FR,Planned maintenance,A03,,2020-01-09 23:00:00+01:00,2lkbfvI7sY0r9q_vi4Mw5A,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,8,2020-01-06 00:43:00+01:00
2025-10-03 04:30:58+02:00,1010,FR,Planned maintenance,A03,,2020-01-10 00:00:00+01:00,z6Ti60b47olP1wiMH878iQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,12,2020-01-06 12:00:00+01:00
2025-10-03 04:31:22+02:00,0,FR,Planned maintenance,A03,,2020-01-11 23:59:00+01:00,gG7rTsy341teO5Pw5gzzNQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-09 01:00:00+01:00
2025-10-03 04:31:25+02:00,0,FR,Planned maintenance,A03,,2020-01-11 23:59:00+01:00,ge_L4EsbWEGskp5918hlag,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-01-09 00:30:00+01:00
2025-10-03 04:31:27+02:00,580,FR,Planned maintenance,A03,Cancelled,2020-01-17 16:00:00+01:00,UnrblXsGrl_tM2unriSesg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-01-17 10:00:00+01:00
2025-10-03 04:31:28+02:00,580,FR,Planned maintenance,A03,Cancelled,2020-01-16 15:00:00+01:00,yTn2ZXik4yAo6R7doCXvAQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-01-16 10:00:00+01:00
2025-10-03 04:32:24+02:00,0,FR,Planned maintenance,A03,,2020-01-09 16:00:00+01:00,Rgs5NBpFSrqVcK30WPyeyg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-01-09 14:00:00+01:00
2025-10-03 04:32:57+02:00,750,FR,Planned maintenance,A03,,2020-01-10 21:00:00+01:00,Nu6_NKMgRM2d8-g5tDhPDQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-01-10 07:09:00+01:00
2025-10-03 04:33:19+02:00,1200,FR,Planned maintenance,A03,,2020-01-10 18:25:00+01:00,z4-uRSI1kf94ggyhCDPynw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-01-10 15:00:00+01:00
2025-10-03 04:33:34+02:00,700,FR,Planned maintenance,A03,,2020-01-11 07:00:00+01:00,2IwMv0KNCVPN9M1xT6ESTw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,7,2020-01-08 22:09:00+01:00
2025-10-03 04:34:08+02:00,785,FR,Planned maintenance,A03,,2020-01-12 03:00:00+01:00,iAQ5kf68pKMlF47FN8iS9w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2020-01-12 01:30:00+01:00
2025-10-03 04:35:10+02:00,0,FR,Planned maintenance,A03,,2020-01-12 14:00:00+01:00,K2Sc6zDAiFpJ9V_wmxSQTw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-01-12 07:30:00+01:00
2025-10-03 04:35:28+02:00,800,FR,Planned maintenance,A03,,2020-01-12 20:00:00+01:00,OF3nF81xfrtyjzpFlDlyuQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-01-12 18:00:00+01:00
2025-10-03 04:36:12+02:00,0,FR,Planned maintenance,A03,,2020-01-21 17:00:00+01:00,yZzA82q1j07KRFIkgkOsWw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-01-21 07:30:00+01:00
2025-10-03 04:36:17+02:00,465,FR,Planned maintenance,A03,,2020-01-13 11:15:00+01:00,8iu_dCZ5CXuloQx8ogRv4Q,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-01-13 07:30:00+01:00
2025-10-03 04:39:42+02:00,0,FR,Planned maintenance,A03,,2020-01-27 17:00:00+01:00,wMKV7SsDKcEbnpbXHEVniA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2020-01-27 14:00:00+01:00
2025-10-03 04:40:12+02:00,0,FR,Planned maintenance,A03,,2020-01-21 17:00:00+01:00,x_qBzCamOI8Y_iYH1ExyHA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2020-01-21 07:00:00+01:00
2025-10-03 04:40:13+02:00,0,FR,Planned maintenance,A03,,2020-01-22 17:00:00+01:00,2KPsK_C1Z7ZpFke2H12APg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2020-01-22 07:00:00+01:00
2025-10-03 04:40:13+02:00,0,FR,Planned maintenance,A03,,2020-01-20 17:00:00+01:00,KHmC5tbAl1k24faZOO-_2Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2020-01-20 13:00:00+01:00
2025-10-03 04:40:47+02:00,0,FR,Planned maintenance,A03,,2020-01-16 07:30:00+01:00,WUuisAxg2bzJBvBl3PmgiA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,6,2020-01-14 15:00:00+01:00
2025-10-03 04:41:21+02:00,330,FR,Planned maintenance,A03,Cancelled,2020-01-18 06:30:00+01:00,lwx5N4EFJzRiERkX155m9w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2020-01-18 04:30:00+01:00
2025-10-03 04:41:24+02:00,0,FR,Planned maintenance,A03,,2020-01-15 17:30:00+01:00,z8V_RhlQlNolu9IcHl5vuw,180.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-01-15 07:00:00+01:00
2025-10-03 04:42:10+02:00,0,FR,Planned maintenance,A03,,2020-01-22 17:00:00+01:00,a5FL4T_9PRyJDkukCyICIw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-01-22 07:30:00+01:00
2025-10-03 04:42:10+02:00,0,FR,Planned maintenance,A03,,2020-01-21 17:00:00+01:00,oXzn4Lov7GcE8fbyCl-RyQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-01-21 07:30:00+01:00
2025-10-03 04:42:16+02:00,330,FR,Planned maintenance,A03,,2020-01-19 04:00:00+01:00,fcIe7TZ-Gif1Wt90JtxUhw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-01-19 02:30:00+01:00
2025-10-03 04:43:18+02:00,780,FR,Planned maintenance,A03,,2020-01-18 04:30:00+01:00,W63qbYv5185ywUaGSYjTmQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2020-01-18 03:00:00+01:00
2025-10-03 04:43:21+02:00,1225,FR,Planned maintenance,A03,,2020-01-19 09:00:00+01:00,rIqpc_7L4RoXlToR82LLEw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-01-19 07:00:00+01:00
2025-10-03 04:43:34+02:00,600,FR,Planned maintenance,A03,Cancelled,2020-01-17 21:00:00+01:00,3c80XqT4tm39mdHhaTVKPQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2020-01-17 11:00:00+01:00
2025-10-03 04:43:34+02:00,385,FR,Planned maintenance,A03,,2020-01-18 02:00:00+01:00,649JlwbQvo5mPirLHMVsNw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2020-01-17 13:00:00+01:00
2025-10-03 04:44:01+02:00,630,FR,Planned maintenance,A03,Cancelled,2020-01-18 14:00:00+01:00,3W8zpvRw3ru_NaHPyd6lhA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,5,2020-01-18 04:30:00+01:00
2025-10-03 04:45:20+02:00,0,FR,Planned maintenance,A03,,2020-01-19 09:30:00+01:00,gNvKItYZTV8krowmkh8JOQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-01-19 07:30:00+01:00
2025-10-03 04:45:45+02:00,0,FR,Planned maintenance,A03,,2020-01-19 02:30:00+01:00,0nZIeyPylulQlwTmmLVojA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,17,2020-01-15 20:00:00+01:00
2025-10-03 04:46:26+02:00,0,FR,Planned maintenance,A03,,2020-01-19 20:00:00+01:00,3uE_TlHaRBGgs563Q0nAzA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,12,2020-01-18 01:00:00+01:00
2025-10-03 04:47:10+02:00,260,FR,Planned maintenance,A03,,2020-01-20 08:00:00+01:00,k6HEQ6fDQ_-2DHUyDDJqbg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,12,2020-01-19 20:00:00+01:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,,2020-01-18 12:00:00+01:00,IXom9vhyu3bkacMf9_Cc4g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2020-01-17 08:00:00+01:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,,2020-01-18 12:00:00+01:00,SS4S1n5yO8rlDyk3uTBusg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2020-01-17 08:00:00+01:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,,2020-01-18 12:00:00+01:00,iN5ijnhRRi6XAKFPxGZlZw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-01-17 08:00:00+01:00
2025-10-03 04:48:23+02:00,340,FR,Planned maintenance,A03,,2020-01-20 23:59:00+01:00,gJvD5HLbOC_0F2TaDN51ag,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-01-20 19:45:00+01:00
2025-10-03 04:48:30+02:00,0,FR,Planned maintenance,A03,,2020-01-21 02:15:00+01:00,mhjVfrEkvedliMlRWXdfyg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,8,2020-01-20 04:00:00+01:00
2025-10-03 04:48:32+02:00,500,FR,Planned maintenance,A03,Cancelled,2020-01-23 00:00:00+01:00,jnZu7rCCrWmCsjMHrOqV6g,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2020-01-22 08:00:00+01:00
2025-10-03 04:48:38+02:00,535,FR,Planned maintenance,A03,Cancelled,2020-01-21 13:00:00+01:00,xNHYEQw09dkYEImTUc7FGA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-01-21 10:30:00+01:00
2025-10-03 04:49:55+02:00,1025,FR,Planned maintenance,A03,,2020-01-21 17:30:00+01:00,HCi5MJRrlpWxTUJh8hNHQQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-01-21 11:00:00+01:00
2025-10-03 04:50:14+02:00,120,FR,Planned maintenance,A03,,2020-01-22 06:00:00+01:00,uvWcTi9FrGrOz-94x93e-A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-01-22 04:00:00+01:00
2025-10-03 04:50:15+02:00,181,FR,Planned maintenance,A03,,2020-01-22 06:00:00+01:00,uRjfdOrWIZX02J3vMdtasw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-01-22 04:00:00+01:00
2025-10-03 04:50:58+02:00,0,FR,Planned maintenance,A03,,2020-01-30 16:00:00+01:00,M6K0TuFvSdV0enMUbEXAew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2020-01-30 15:00:00+01:00
2025-10-03 04:50:58+02:00,0,FR,Planned maintenance,A03,,2020-01-30 16:00:00+01:00,bGoPsPIgASgiib8cQeOGUg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2020-01-30 15:00:00+01:00
2025-10-03 04:50:58+02:00,0,FR,Planned maintenance,A03,,2020-01-30 16:00:00+01:00,ljXuaHPu2hwE4lsDZezWGQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2020-01-30 15:00:00+01:00
2025-10-03 04:51:24+02:00,0,FR,Planned maintenance,A03,,2020-02-07 17:00:00+01:00,RbGw2lgIYZk8ZJPdKCQI2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2020-01-29 07:00:00+01:00
2025-10-03 04:51:25+02:00,181,FR,Planned maintenance,A03,,2020-01-22 18:00:00+01:00,hR4qnnACVcHA4HYLYEiukw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-01-22 12:00:00+01:00
2025-10-03 04:51:26+02:00,180,FR,Planned maintenance,A03,,2020-01-22 18:00:00+01:00,IMB3yGF4HOsH8eg1d6eGFw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-22 12:00:00+01:00
2025-10-03 04:52:28+02:00,0,FR,Planned maintenance,A03,,2020-01-23 07:47:00+01:00,7O-yRG0qdpo-EiO_vMFjKA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-01-23 07:30:00+01:00
2025-10-03 04:52:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-23 16:30:00+01:00,SO4ONElfoYGVvui27cTU6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-01-23 13:30:00+01:00
2025-10-03 04:52:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-23 16:30:00+01:00,qngXTgFsJ7gtBQuQHdfU5A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-01-23 13:30:00+01:00
2025-10-03 04:52:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-23 16:30:00+01:00,t9CstBoDRk1_tISU5_lKvQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-01-23 13:30:00+01:00
2025-10-03 04:52:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-23 16:30:00+01:00,1AXMmpNA7hU0x_kO_qWo3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-01-23 13:30:00+01:00
2025-10-03 04:53:14+02:00,0,FR,Planned maintenance,A03,,2020-01-23 17:00:00+01:00,73lud9Tisysk53z5L7NcXA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2020-01-23 13:21:00+01:00
2025-10-03 04:53:19+02:00,181,FR,Planned maintenance,A03,,2020-01-23 18:00:00+01:00,3YTe6QWDDNNp0xM8-Q7e5g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-01-23 10:00:00+01:00
2025-10-03 04:53:20+02:00,160,FR,Planned maintenance,A03,,2020-01-23 18:00:00+01:00,PM-VmMW2Ya6y8tpK_YgwCg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-23 10:00:00+01:00
2025-10-03 04:53:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-24 16:30:00+01:00,XBCSDxfQeE1pEcs1-2z9qw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-01-24 13:30:00+01:00
2025-10-03 04:53:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-24 16:30:00+01:00,s22dIBbi7q79UrwMV_gIGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-01-24 13:30:00+01:00
2025-10-03 04:53:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-24 16:30:00+01:00,2kGrglz7iZ0EP6hBGaZLEQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-01-24 13:30:00+01:00
2025-10-03 04:53:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-24 16:30:00+01:00,uEIu3PQ1Yssqn_AFZ69twg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-01-24 13:30:00+01:00
2025-10-03 04:54:41+02:00,710,FR,Planned maintenance,A03,,2020-01-26 03:00:00+01:00,HxSgOQeAyKJwfax1HVD8Bg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2020-01-26 01:30:00+01:00
2025-10-03 04:56:53+02:00,1200,FR,Planned maintenance,A03,,2020-01-26 03:00:00+01:00,6NIlaNWeUloJ8II55KAOHg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-01-26 02:00:00+01:00
2025-10-03 04:56:54+02:00,70,FR,Planned maintenance,A03,,2020-01-26 04:30:00+01:00,A-Qy52pcAcfo63HZxNcMng,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2020-01-26 01:50:00+01:00
2025-10-03 04:57:01+02:00,0,FR,Planned maintenance,A03,,2020-01-26 07:30:00+01:00,ganl_FyE-rxEFz7aO1Vvkg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,15,2019-12-01 02:30:00+01:00
2025-10-03 04:57:20+02:00,900,FR,Planned maintenance,A03,,2020-01-26 18:00:00+01:00,op6-SgoKx2Rp2xDmlLSxdA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-01-26 08:00:00+01:00
2025-10-03 04:57:34+02:00,0,FR,Planned maintenance,A03,,2020-01-26 23:00:00+01:00,9aFce9HJQpKdDKyAdwR0hQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,8,2020-01-26 07:00:00+01:00
2025-10-03 04:58:20+02:00,0,FR,Planned maintenance,A03,,2020-01-27 12:00:00+01:00,9CSdH7fFnn1Ym9D31TQ5gA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,6,2020-01-25 01:30:00+01:00
2025-10-03 04:59:06+02:00,750,FR,Planned maintenance,A03,,2020-01-28 03:00:00+01:00,cYgSjc6Sl2L37WXleIgFMQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,8,2020-01-26 18:40:00+01:00
2025-10-03 04:59:50+02:00,0,FR,Planned maintenance,A03,,2020-02-04 17:00:00+01:00,7VpfcOnHqOOWjb8Iu66boA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-02-04 07:30:00+01:00
2025-10-03 05:04:25+02:00,0,FR,Planned maintenance,A03,,2020-01-29 18:30:00+01:00,j6HkVudM_7MAaWNeYeQQdg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-01-29 13:30:00+01:00
2025-10-03 05:04:25+02:00,0,FR,Planned maintenance,A03,,2020-01-28 17:00:00+01:00,wbhEDSwlrMSYYu4l07ml_A,180.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2020-01-27 07:00:00+01:00
2025-10-03 05:04:31+02:00,0,FR,Planned maintenance,A03,,2020-02-03 16:30:00+01:00,BXByDGDmpN320XoiyCV6yg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-02-03 09:00:00+01:00
2025-10-03 05:04:54+02:00,760,FR,Planned maintenance,A03,Cancelled,2020-01-31 12:00:00+01:00,Jg-lisn4drvMjkadwS3wWA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-01-31 09:00:00+01:00
2025-10-03 05:04:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-02 23:00:00+01:00,j8DpBCpTH4Ywd44IdwPs2Q,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,7,2020-01-31 00:00:00+01:00
2025-10-03 05:05:56+02:00,670,FR,Planned maintenance,A03,Cancelled,2020-02-01 17:00:00+01:00,4C_5XOVstikmAzZCE4AYyg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2020-02-01 14:00:00+01:00
2025-10-03 05:05:56+02:00,1100,FR,Planned maintenance,A03,Cancelled,2020-02-01 22:00:00+01:00,sk0jLajtaHGGzhwx1L_C0Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-02-01 17:00:00+01:00
2025-10-03 05:05:56+02:00,250,FR,Planned maintenance,A03,Cancelled,2020-02-01 14:00:00+01:00,_1sPXZznqSpobo45yyYZ7A,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-02-01 12:00:00+01:00
2025-10-03 05:06:28+02:00,0,FR,Planned maintenance,A03,,2020-01-28 10:00:00+01:00,qGYUFvqsm4CBlC0GDRGRsA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-01-28 08:00:00+01:00
2025-10-03 05:06:37+02:00,0,FR,Planned maintenance,A03,,2020-01-31 11:15:00+01:00,VbGeiOk-QVv4ZWshIvX8fA,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-01-31 09:00:00+01:00
2025-10-03 05:06:45+02:00,0,FR,Planned maintenance,A03,,2020-01-31 12:10:00+01:00,YwuxWI8ATYF5LFsPPNfsGA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-01-31 08:00:00+01:00
2025-10-03 05:07:25+02:00,280,FR,Planned maintenance,A03,,2020-01-31 17:30:00+01:00,GOXJIk3B08Stofips0nUbA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,6,2020-01-30 23:00:00+01:00
2025-10-03 05:08:29+02:00,0,FR,Planned maintenance,A03,,2020-02-01 19:10:00+01:00,M_E-RQ4qkjwNyKvGoFHOtw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-02-01 00:00:00+01:00
2025-10-03 05:08:42+02:00,730,FR,Planned maintenance,A03,,2020-02-02 03:00:00+01:00,I6448jDXVHU6wXhWpwHgyQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2020-02-02 01:00:00+01:00
2025-10-03 05:08:51+02:00,800,FR,Planned maintenance,A03,,2020-02-02 07:00:00+01:00,aWRPZxgdicI-pmrBAFvKNA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,16,2020-01-26 17:40:00+01:00
2025-10-03 05:08:52+02:00,1210,FR,Planned maintenance,A03,,2020-02-02 14:00:00+01:00,WFKNbwUZP1HUeYDOKe7T1w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-02-02 07:00:00+01:00
2025-10-03 05:08:52+02:00,0,FR,Planned maintenance,A03,,2020-02-02 09:00:00+01:00,WFnF8mKcsFXBhhTQaVr79A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2020-01-31 21:44:00+01:00
2025-10-03 05:08:53+02:00,0,FR,Planned maintenance,A03,,2020-02-02 07:00:00+01:00,DECmlQruTsm5bEPSf31iYg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2020-01-31 15:00:00+01:00
2025-10-03 05:08:54+02:00,560,FR,Planned maintenance,A03,,2020-02-02 08:30:00+01:00,kIJc-TWTXPkz35PEAiNmXA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2020-02-02 01:30:00+01:00
2025-10-03 05:09:16+02:00,0,FR,Planned maintenance,A03,,2020-02-02 14:00:00+01:00,2gytxer_cO10tIHtwngKyw,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,4,2020-01-31 23:59:00+01:00
2025-10-03 05:09:16+02:00,0,FR,Planned maintenance,A03,,2020-02-02 14:00:00+01:00,iqS1hx3pzjsHfYNX0POIEA,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2020-02-01 23:59:00+01:00
2025-10-03 05:09:21+02:00,500,FR,Planned maintenance,A03,,2020-02-03 03:00:00+01:00,dyVMd5fCH9vexKUAEw-MBg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-02-02 15:00:00+01:00
2025-10-03 05:09:25+02:00,200,FR,Planned maintenance,A03,,2020-02-02 15:45:00+01:00,yRqU_CFey2PvIeIRLfKEGQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,9,2020-02-02 13:30:00+01:00
2025-10-03 05:10:21+02:00,0,FR,Planned maintenance,A03,,2020-01-30 17:00:00+01:00,VRAV_snooaC3tPNcIP3s7Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2020-01-30 13:30:00+01:00
2025-10-03 05:10:25+02:00,0,FR,Planned maintenance,A03,,2020-01-31 18:30:00+01:00,8jFMjTBlM7wDMSOcGW2A5A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,6,2020-01-27 07:00:00+01:00
2025-10-03 05:11:15+02:00,0,FR,Planned maintenance,A03,,2020-02-04 11:00:00+01:00,1aSDZ10RiF-RT4n3x1yBLg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,8,2020-02-01 01:00:00+01:00
2025-10-03 05:11:22+02:00,760,FR,Planned maintenance,A03,,2020-02-04 16:00:00+01:00,92jLXIg4W2HxwrtWBfSwQg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2020-02-04 04:00:00+01:00
2025-10-03 05:11:41+02:00,0,FR,Planned maintenance,A03,,2020-02-03 14:00:00+01:00,FzZMyNixo34sj6Vkm5yytQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2020-01-31 19:30:00+01:00
2025-10-03 05:11:41+02:00,0,FR,Planned maintenance,A03,,2020-02-03 14:00:00+01:00,dBbCPSKBeGUljhGrHKxbNg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2020-01-31 19:30:00+01:00
2025-10-03 05:11:46+02:00,0,FR,Planned maintenance,A03,,2020-02-04 18:00:00+01:00,7YObQ1kJUUglX7cRxRfVXA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-02-04 08:00:00+01:00
2025-10-03 05:12:17+02:00,85,FR,Planned maintenance,A03,,2020-02-04 14:30:00+01:00,mMPXw9R6ZGqVvfQ3JceamQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,4,2020-02-04 08:30:00+01:00
2025-10-03 05:13:58+02:00,0,FR,Planned maintenance,A03,,2020-02-05 16:00:00+01:00,BI79Dbd7iB-evpmbPHVSSw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2020-02-03 16:00:00+01:00
2025-10-03 05:21:01+02:00,1050,FR,Planned maintenance,A03,,2020-02-09 00:37:00+01:00,aSrNBrhkjtgq6GKlUeEu6Q,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2020-01-06 03:00:00+01:00
2025-10-03 05:23:29+02:00,0,FR,Planned maintenance,A03,,2020-02-10 16:00:00+01:00,rwHq5QhJcHT8YZhGMLabSA,180.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2020-01-28 17:00:00+01:00
2025-10-03 05:30:16+02:00,1220,FR,Planned maintenance,A03,,2020-02-21 20:00:00+01:00,o7j_If4okK0tEh9NQqOfmQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,7,2020-01-10 10:00:00+01:00
2025-10-03 05:36:10+02:00,680,FR,Planned maintenance,A03,,2020-02-15 23:30:00+01:00,u2jsuMZWHqejrOOCrMw-WA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,42,2020-01-16 06:40:00+01:00
2025-10-03 05:47:43+02:00,680,FR,Planned maintenance,A03,,2020-02-22 23:00:00+01:00,8j1n88hZiLHL-OG-XpwOzw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,54,2020-01-26 03:00:00+01:00
2025-10-03 16:06:19+02:00,0,FR,Planned maintenance,A03,,2020-04-11 02:00:00+02:00,rysUoOnghqK-fun5VC5sVg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,25,2020-02-01 02:00:00+01:00
2025-10-03 16:06:19+02:00,0,FR,Planned maintenance,A03,,2020-06-06 02:00:00+02:00,fAXwaq-j46EhtYsPQPeIuw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,20,2020-01-25 02:00:00+01:00
2025-10-03 18:09:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,mRjiEEJCGR8hKzvTDt3_aQ,0.0,Fossil Oil,17W100P100P02497,FRANCE,CORDEMAIS 2,CORDEMAIS 2,1,MAW,PT1M,4,2017-05-01 00:00:00+02:00
2025-10-03 18:09:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,FOdBPgeDcDTdXgvG1MtH_Q,0.0,Fossil Oil,17W100P100P0253G,FRANCE,PORCHEVILLE 3,PORCHEVILLE 3,1,MAW,PT1M,4,2017-05-01 00:00:00+02:00
2025-10-03 18:09:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 00:00:00+01:00,jYj3CiN6sg2D6Ag8t03uVA,0.0,Fossil Oil,17W100P100P0254E,FRANCE,PORCHEVILLE 4,PORCHEVILLE 4,1,MAW,PT1M,4,2017-05-01 00:00:00+02:00
2025-10-03 21:06:31+02:00,0,FR,Planned maintenance,A03,,2020-04-03 17:00:00+02:00,GaVxT4UIYiEVnuwA4j48Hw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,10,2019-02-25 07:00:00+01:00
2025-10-03 22:26:13+02:00,0,FR,Planned maintenance,A03,,2020-02-14 17:00:00+01:00,ClLhzSscHn72PBdNv3E1ow,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2019-04-29 07:00:00+02:00
2025-10-04 00:26:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-17 17:00:00+01:00,h0z1YYdazAoC7148vrK4qQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2019-10-11 17:00:00+02:00
2025-10-04 00:26:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-01-17 17:00:00+01:00,n-8bUdQPwzWp5d24VCng2w,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2019-06-03 07:00:00+02:00
2025-10-05 14:51:09+02:00,0,FR,Planned maintenance,A03,,2020-11-30 18:00:00+01:00,S_clhuOU9u6l5Kv3xJflKg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,16,2019-09-27 17:00:00+02:00
2025-10-05 15:19:54+02:00,0,FR,Planned maintenance,A03,,2020-12-12 04:30:00+01:00,Lx_HYAFegEGLcdEl_7S0bw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,41,2019-01-10 00:30:00+01:00
2025-10-05 16:07:12+02:00,0,FR,Planned maintenance,A03,,2021-01-17 15:10:00+01:00,wZTlOfvCxSprbP7D1TLAbg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,45,2019-10-26 00:00:00+02:00
2025-10-05 16:50:36+02:00,0,FR,Planned maintenance,A03,,2021-02-15 19:30:00+01:00,LsWqIrEK9aduliYaspXb0g,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,25,2020-01-18 02:00:00+01:00
2025-10-05 18:41:12+02:00,0,FR,Planned maintenance,A03,,2021-05-03 12:00:00+02:00,nu4YdGIguBa1QuKK34WW9A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,27,2019-09-18 02:00:00+02:00
2025-10-07 22:51:20+02:00,0,FR,Planned maintenance,A03,,2026-01-01 00:00:00+01:00,uo3Zwdwb6RoECvqjwFIHTQ,0.0,Fossil Oil,17W100P100P0250M,FRANCE,CORDEMAIS 3,CORDEMAIS 3,1,MAW,PT1M,3,2018-04-01 00:00:00+02:00
2025-10-08 03:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2034-09-01 00:00:00+02:00,ldy2JgBnwJNVFWOj7eO60A,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,256,2018-03-25 01:00:00+01:00
2025-10-03 04:47:38+02:00,100,FR,Planned maintenance,A03,,2020-02-21 22:00:00+01:00,Ze3Cz5Aw_dYooRSmKh1QDQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2020-02-21 20:00:00+01:00
2025-10-03 04:57:58+02:00,0,FR,Planned maintenance,A03,,2020-02-27 18:30:00+01:00,x5YiaGbB7osNue0c_79eLQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-02-27 07:00:00+01:00
2025-10-03 04:58:30+02:00,0,FR,Planned maintenance,A03,,2020-02-05 17:00:00+01:00,ql9GQ9bwH9nSxJ_HZxbYAg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-02-05 07:30:00+01:00
2025-10-03 04:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-06 17:00:00+01:00,W-Nvj4BEpAup9t9W3Dxsew,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-03-04 17:00:00+01:00
2025-10-03 04:58:48+02:00,85,FR,Planned maintenance,A03,,2020-02-04 23:45:00+01:00,20ojfQprbnyFU9Azy8Wzbg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2020-02-04 19:15:00+01:00
2025-10-03 04:58:48+02:00,85,FR,Planned maintenance,A03,,2020-02-04 23:45:00+01:00,mssip_8BptIk1109t_iVxg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2020-02-04 19:15:00+01:00
2025-10-03 04:58:48+02:00,85,FR,Planned maintenance,A03,,2020-02-06 16:00:00+01:00,jT7PeFmH5s19-ozz0PlpcA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2020-02-06 08:30:00+01:00
2025-10-03 04:58:49+02:00,134,FR,Planned maintenance,A03,,2020-02-04 23:45:00+01:00,bH9sCuTE5ZKTvgOx3XmR0A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2020-02-04 19:15:00+01:00
2025-10-03 04:58:53+02:00,0,FR,Planned maintenance,A03,,2020-02-04 17:00:00+01:00,P0jm8ilVQPG-e4llQYrWfQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-02-04 13:30:00+01:00
2025-10-03 05:03:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-12 17:00:00+01:00,lJ-kCtDYHSHK5aIZzW3RxQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-02-12 08:00:00+01:00
2025-10-03 05:03:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-10 17:00:00+01:00,nn1phlKX-Y2Brlvs91EC0Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-02-10 08:00:00+01:00
2025-10-03 05:03:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-14 17:00:00+01:00,gppnPsGkCMiChYnUTZbnVw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-02-14 08:00:00+01:00
2025-10-03 05:03:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-13 17:00:00+01:00,V9Qhh4C-j3T1DlzpopSkgw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-02-13 08:00:00+01:00
2025-10-03 05:03:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-11 17:00:00+01:00,DUTn8YU0RX0DU6Q9h39S3w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-02-11 08:00:00+01:00
2025-10-03 05:04:22+02:00,0,FR,Planned maintenance,A03,,2020-02-12 17:00:00+01:00,J1fwfjT7FCukVJaPP7jUBw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-02-12 07:00:00+01:00
2025-10-03 05:10:56+02:00,0,FR,Planned maintenance,A03,,2020-02-13 17:00:00+01:00,KdA_CXDXHtQ4PR-jRY269g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-02-13 07:30:00+01:00
2025-10-03 05:10:58+02:00,430,FR,Planned maintenance,A03,,2020-02-04 17:00:00+01:00,Ak1OVmRKY6mlC2K_UVoVzg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-02-04 09:00:00+01:00
2025-10-03 05:13:14+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,8MV_NSUikNK0bVJtURK-7g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:13:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-09 23:00:00+01:00,SqD9tCatol3EOaEMvF8ASw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2020-02-07 00:01:00+01:00
2025-10-03 05:15:19+02:00,0,FR,Planned maintenance,A03,,2020-02-10 15:00:00+01:00,G72czHxglQ2tDidKl-YAsQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-02-10 14:00:00+01:00
2025-10-03 05:15:50+02:00,465,FR,Planned maintenance,A03,,2020-03-12 15:30:00+01:00,K0Nh-FAiiUzpgauC7dql1Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-03-12 08:00:00+01:00
2025-10-03 05:15:58+02:00,0,FR,Planned maintenance,A03,,2020-02-14 17:00:00+01:00,NjO-Qzam_KydIPc5oEIl2g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-02-13 07:00:00+01:00
2025-10-03 05:16:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-20 16:30:00+01:00,PIukvP2LVBKJgKLhR1dpeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-02-20 13:30:00+01:00
