created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 05:16:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-12 16:30:00+01:00,RjkoQKuTXeAmjkOxhU3EFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-02-12 13:30:00+01:00
2025-10-03 05:16:08+02:00,0,FR,Planned maintenance,A03,,2020-03-11 16:30:00+01:00,CENw1I-JX8AYYRQeZIHCYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-03-11 13:30:00+01:00
2025-10-03 05:16:10+02:00,0,FR,Planned maintenance,A03,,2020-03-05 16:30:00+01:00,HcdW9nTSoFoOFyfFpBazlg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-03-05 13:30:00+01:00
2025-10-03 05:16:10+02:00,0,FR,Planned maintenance,A03,,2020-03-03 16:30:00+01:00,DKErBXZSamxku3W4-NDMtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-03-03 13:30:00+01:00
2025-10-03 05:17:08+02:00,1160,FR,Planned maintenance,A03,,2020-02-09 21:00:00+01:00,8VjDnsnfozWSAsO3lVOMzA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-02-09 19:00:00+01:00
2025-10-03 05:17:09+02:00,530,FR,Planned maintenance,A03,,2020-02-07 18:00:00+01:00,c3MsSZNEDp6i5ChZlz8Svw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2020-02-07 01:00:00+01:00
2025-10-03 05:17:19+02:00,1165,FR,Planned maintenance,A03,Cancelled,2020-02-08 08:00:00+01:00,QW3i6Zmk4inyMG0q0LJIQw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-02-08 00:00:00+01:00
2025-10-03 05:20:13+02:00,60,FR,Planned maintenance,A03,,2020-02-08 23:30:00+01:00,dqIRDq0fD74kzhX7_duXiQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2020-02-08 19:00:00+01:00
2025-10-03 05:21:01+02:00,100,FR,Planned maintenance,A03,Cancelled,2020-02-14 23:00:00+01:00,7akeqcI5zhgcroPplkCwmw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2020-02-14 21:30:00+01:00
2025-10-03 05:21:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-10 07:00:00+01:00,9bJZVMwWQsrJD0ow4tNocw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,5,2020-02-09 20:00:00+01:00
2025-10-03 05:21:21+02:00,1050,FR,Planned maintenance,A03,Cancelled,2020-02-14 23:00:00+01:00,L5ac4C-_Yd4ko3WsUsVfow,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2020-02-12 00:00:00+01:00
2025-10-03 05:22:34+02:00,400,FR,Planned maintenance,A03,,2020-02-10 11:00:00+01:00,s-S22pLzeKAhpvsUfgoDEg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,6,2020-02-08 14:30:00+01:00
2025-10-03 05:23:00+02:00,134,FR,Planned maintenance,A03,Cancelled,2020-02-11 16:00:00+01:00,OevkJAB5oLa7k-SXOLSzuA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-02-11 08:30:00+01:00
2025-10-03 05:24:54+02:00,0,FR,Planned maintenance,A03,,2020-02-11 17:30:00+01:00,Ur-GBhz8E9Og4P36zc1jzw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2020-02-11 13:30:00+01:00
2025-10-03 05:27:20+02:00,0,FR,Planned maintenance,A03,,2020-02-18 16:30:00+01:00,3fIlyfWquYi9cjwb0mbrFw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-02-18 13:30:00+01:00
2025-10-03 05:27:32+02:00,0,FR,Planned maintenance,A03,,2020-02-18 18:00:00+01:00,Q4ZT-cx8ua3Hq7bn0a-VOQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2020-02-18 08:00:00+01:00
2025-10-03 05:28:40+02:00,0,FR,Planned maintenance,A03,,2020-02-12 16:00:00+01:00,QPKh27AV4s_mBwoBuyASeg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-02-12 14:00:00+01:00
2025-10-03 05:28:40+02:00,0,FR,Planned maintenance,A03,,2020-02-12 16:00:00+01:00,BfNFLfpL3RyeRWrJKr2_dA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-02-09 16:00:00+01:00
2025-10-03 05:28:43+02:00,580,FR,Planned maintenance,A03,,2020-02-12 17:25:00+01:00,ybloAuDXLnXRF3rj0hmswA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2020-02-11 07:00:00+01:00
2025-10-03 05:29:32+02:00,129,FR,Planned maintenance,A03,,2020-02-27 16:30:00+01:00,DqloHPF8r6HAhGNdi9W0vg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2020-02-27 08:00:00+01:00
2025-10-03 05:29:51+02:00,520,FR,Planned maintenance,A03,,2020-02-13 18:00:00+01:00,2JeZkh_Qudy1eCLz3eySWg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-02-13 13:00:00+01:00
2025-10-03 05:31:46+02:00,0,FR,Planned maintenance,A03,,2020-02-20 17:00:00+01:00,j6qgtlJN8PZ_dZ8J0zoyjw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-02-20 07:00:00+01:00
2025-10-03 05:33:44+02:00,0,FR,Planned maintenance,A03,,2020-02-14 07:30:00+01:00,bg4EkFq-oKyFD8cguFvAdQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,7,2020-02-08 23:30:00+01:00
2025-10-03 05:33:50+02:00,0,FR,Planned maintenance,A03,,2020-02-18 18:00:00+01:00,CBtTo3_JST0lALw3utpc0A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-02-18 13:30:00+01:00
2025-10-03 05:33:50+02:00,0,FR,Planned maintenance,A03,,2020-02-13 18:00:00+01:00,2ZBS8T7ltVDDcDHqSH_mtA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-02-13 13:30:00+01:00
2025-10-03 05:34:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-17 04:00:00+01:00,6awxSXdXtsh3l5Zbimyuhw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-02-17 00:00:00+01:00
2025-10-03 05:34:07+02:00,0,FR,Planned maintenance,A03,,2020-02-13 18:00:00+01:00,R8yvh54oqQpuhx9tUSZNuQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2020-02-13 07:00:00+01:00
2025-10-03 05:34:44+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,ofWfKQSzZaj9axYGHejmPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,YYwWhBva5yjn-WgUxdP3Fw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,beyyiT2l7O5fO_Vp72bqnQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,XwJ6JY222KOuX35QShh1Mw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,piGPfPTL7nX2dozS1b4VgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,fs0ugkRRXM-crJlhepd52Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,pbU1KT69vw8gM2JuFJAW3A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:45+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,Z6S7g_ko3XzUkeGPZszA3Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:46+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,Z806y6qmzZvI30eBwCbGtg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:46+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,BccH6iqRXncpd_00kztikQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:46+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,LpqAZU5Yp9S2JrG16y5pnQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:47+02:00,0,FR,Planned maintenance,A03,,2020-02-13 16:00:00+01:00,3IYdhH2TB6qSOmz4ZHxBDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-02-13 13:30:00+01:00
2025-10-03 05:34:58+02:00,611,FR,Planned maintenance,A03,,2020-02-14 22:00:00+01:00,sOPRFSpav09klnLmloPdAw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-02-14 18:00:00+01:00
2025-10-03 05:34:59+02:00,462,FR,Planned maintenance,A03,Cancelled,2020-02-15 09:00:00+01:00,QiZYQx7WimlJwbkSqJasbQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-02-14 23:00:00+01:00
2025-10-03 05:34:59+02:00,382,FR,Planned maintenance,A03,Cancelled,2020-02-14 23:00:00+01:00,J7kb2TP4UH48lHz3r9mE2g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-02-14 20:30:00+01:00
2025-10-03 05:35:00+02:00,280,FR,Planned maintenance,A03,,2020-02-14 17:49:00+01:00,l8j63F0M9_EVnZgzF7kzCQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-02-14 13:46:00+01:00
2025-10-03 05:35:08+02:00,1162,FR,Planned maintenance,A03,,2020-02-15 12:00:00+01:00,L1W0Lfq_GfJxIDfpRpbCPQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-02-15 09:00:00+01:00
2025-10-03 05:36:08+02:00,0,FR,Planned maintenance,A03,,2020-02-15 21:31:00+01:00,05Gun0tJB_1YK68jdE5dqw,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,3,2020-02-15 00:00:00+01:00
2025-10-03 05:37:38+02:00,85,FR,Planned maintenance,A03,Cancelled,2020-02-19 00:00:00+01:00,U-YxgB6WmKQFpSwwhb9QTQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-02-18 17:45:00+01:00
2025-10-03 05:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-29 04:00:00+01:00,aQGdunGb8RpyiNbFxtBLXQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2020-02-29 02:00:00+01:00
2025-10-03 05:38:52+02:00,85,FR,Planned maintenance,A03,,2020-02-18 10:30:00+01:00,Bd61VPRcTyGcz5eYef8VPQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2020-02-18 08:30:00+01:00
2025-10-03 05:39:46+02:00,1085,FR,Planned maintenance,A03,Cancelled,2020-02-18 14:00:00+01:00,G8hBXmbCC3mlBGJtQceVNA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-02-18 07:00:00+01:00
2025-10-03 05:39:50+02:00,1253,FR,Planned maintenance,A03,Cancelled,2020-02-20 14:00:00+01:00,JVb4JRtZHX2OhM_u6S7Gwg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-02-20 06:00:00+01:00
2025-10-03 05:40:20+02:00,166,FR,Planned maintenance,A03,,2020-02-18 15:30:00+01:00,F3Cv78ell_XZPxVM8zqTCA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-02-18 13:30:00+01:00
2025-10-03 05:40:22+02:00,1210,FR,Planned maintenance,A03,,2020-02-18 13:00:00+01:00,3cCmw9CBeCzr2k2IqJ-IGw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-02-18 10:00:00+01:00
2025-10-03 05:40:26+02:00,0,FR,Planned maintenance,A03,,2020-02-18 14:42:00+01:00,oiAN0v2VCTlL4JLjbUeihQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-02-17 07:30:00+01:00
2025-10-03 05:40:37+02:00,1200,FR,Planned maintenance,A03,Cancelled,2020-02-19 14:00:00+01:00,QCUaM6K4o-2cO_IHJdVGig,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-02-19 05:00:00+01:00
2025-10-03 05:41:21+02:00,0,FR,Planned maintenance,A03,,2020-02-19 12:00:00+01:00,sNxBtatcJnu5Wc-KK3NF6g,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2020-02-19 10:00:00+01:00
2025-10-03 05:41:28+02:00,280,FR,Planned maintenance,A03,,2020-02-19 11:00:00+01:00,LyvA1zfJiH3yyw8TqdTH-A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2020-02-19 00:00:00+01:00
2025-10-03 05:41:31+02:00,600,FR,Planned maintenance,A03,,2020-02-22 15:40:00+01:00,a8uljIsy9HlqKtl_4wfoCA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-02-22 09:30:00+01:00
2025-10-03 05:41:51+02:00,0,FR,Planned maintenance,A03,,2020-02-19 15:16:00+01:00,-NKomO42-OQFqR2awpD-Iw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-02-19 14:00:00+01:00
2025-10-03 05:42:08+02:00,0,FR,Planned maintenance,A03,,2020-02-19 19:00:00+01:00,BuXiAftoe_GDazDHyaJRZw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-02-19 13:30:00+01:00
2025-10-03 05:42:48+02:00,330,FR,Planned maintenance,A03,,2020-02-21 22:30:00+01:00,zZ5fNuAr1kv4_lCmvRbL7g,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,5,2020-02-21 20:30:00+01:00
2025-10-03 05:42:48+02:00,12,FR,Planned maintenance,A03,,2020-02-22 02:00:00+01:00,wQfDsF3Y1DeAM_zNZwwFJw,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,2,2020-02-21 22:30:00+01:00
2025-10-03 05:43:18+02:00,0,FR,Planned maintenance,A03,,2020-02-20 13:10:00+01:00,Lk-efvj_adnWDqHFm2jKdw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2020-02-20 06:00:00+01:00
2025-10-03 05:43:26+02:00,85,FR,Planned maintenance,A03,,2020-02-20 14:15:00+01:00,Mj7LmjcyqL4Vy5Ar0EhzNA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-02-20 08:30:00+01:00
2025-10-03 05:43:26+02:00,0,FR,Planned maintenance,A03,,2020-02-20 16:15:00+01:00,5kLnSw3eIGsK_08uP9S2oQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-02-20 14:15:00+01:00
2025-10-03 05:43:50+02:00,0,FR,Planned maintenance,A03,,2020-02-20 16:30:00+01:00,zMnu-cP5dmAFc_BDM_Bhqw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-02-20 07:00:00+01:00
2025-10-03 05:43:50+02:00,0,FR,Planned maintenance,A03,,2020-02-20 16:30:00+01:00,aBclrp4ce0uCMmDKiCEZSg,,,17W100P100P0335E,,,,1,MAW,PT1M,3,2020-02-19 06:00:00+01:00
2025-10-03 05:43:56+02:00,800,FR,Planned maintenance,A03,,2020-02-29 00:00:00+01:00,wACOgHCEUX4OK8sHxY_3og,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2020-02-20 17:40:00+01:00
2025-10-03 05:43:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-01 12:00:00+01:00,PMkEVy92IcWUBTCXAPCypQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2020-02-27 02:00:00+01:00
2025-10-03 05:44:05+02:00,490,FR,Planned maintenance,A03,,2020-02-20 21:16:00+01:00,7ZhM5Fw1mcbhpFg8wPKcuA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,8,2020-02-19 11:00:00+01:00
2025-10-03 05:44:31+02:00,0,FR,Planned maintenance,A03,,2020-02-21 23:00:00+01:00,R3B-KmZYIMD2-2A6jWsz6Q,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-02-21 02:00:00+01:00
2025-10-03 05:44:40+02:00,1390,FR,Planned maintenance,A03,,2020-02-21 23:30:00+01:00,WBo8JLlsGTvOPtmDqniXwQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2020-02-15 00:00:00+01:00
2025-10-03 05:45:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-26 17:00:00+01:00,lAQrZq3pWm8hpWR8fI__Tw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2020-02-26 07:00:00+01:00
2025-10-03 05:45:57+02:00,1187,FR,Planned maintenance,A03,,2020-02-23 09:00:00+01:00,eHDeGLxUYFOMtcHeWqMpWA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-02-23 07:00:00+01:00
2025-10-03 05:46:13+02:00,179,FR,Planned maintenance,A03,,2020-03-10 12:30:00+01:00,d799C8kM4rX0cSvbHEA0yA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2020-03-10 05:30:00+01:00
2025-10-03 05:47:24+02:00,0,FR,Planned maintenance,A03,,2020-02-22 11:30:00+01:00,94Yo18_RGJnVLRzjKa0RdA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-02-18 19:30:00+01:00
2025-10-03 05:47:43+02:00,60,FR,Planned maintenance,A03,,2020-02-23 00:30:00+01:00,VlqUP3nKYM0tmSdQ9W5L2g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,51,2020-02-22 23:00:00+01:00
2025-10-03 05:47:43+02:00,0,FR,Planned maintenance,A03,,2020-02-24 05:00:00+01:00,L4-gFcFxZ8n7B56UDkgW1g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2020-02-17 14:00:00+01:00
2025-10-03 05:47:44+02:00,574,FR,Planned maintenance,A03,,2020-02-23 14:00:00+01:00,xaBHcyRSElX_SH60wQNxkw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-02-23 10:00:00+01:00
2025-10-03 05:47:44+02:00,910,FR,Planned maintenance,A03,,2020-02-22 22:00:00+01:00,y8gMo4mNv6qSXMoBRcOWkA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-02-22 06:00:00+01:00
2025-10-03 05:47:55+02:00,0,FR,Planned maintenance,A03,,2020-02-22 20:00:00+01:00,1f56D9Hnj8Z4kLDpz3ybMg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2020-02-22 15:40:00+01:00
2025-10-03 05:48:18+02:00,0,FR,Planned maintenance,A03,,2020-02-23 08:30:00+01:00,LvQA6JVtyDHfciyKtMdgHQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2020-02-21 23:30:00+01:00
2025-10-03 05:48:45+02:00,1300,FR,Planned maintenance,A03,,2020-03-13 19:00:00+01:00,ioN9BHHVNp1jI7Jy4aYgzQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2020-02-23 08:30:00+01:00
2025-10-03 05:49:08+02:00,190,FR,Planned maintenance,A03,,2020-02-24 05:00:00+01:00,OtmygzcNHNkrq9oXeLW-1g,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,13,2020-02-20 13:10:00+01:00
2025-10-03 05:49:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-24 17:00:00+01:00,fwTUnWDnIAz1S1qU7K2rsw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-02-24 08:00:00+01:00
2025-10-03 05:49:35+02:00,0,FR,Planned maintenance,A03,,2020-02-21 16:00:00+01:00,8S4DPvXqTfSeVgrQONlHeQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-02-21 14:00:00+01:00
2025-10-03 05:49:58+02:00,730,FR,Planned maintenance,A03,,2020-02-24 20:00:00+01:00,DA09750rrmvwVDVW_N7iNg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,13,2020-02-10 10:00:00+01:00
2025-10-03 05:50:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-25 16:30:00+01:00,3JCa0t26a_nZcbYLamCWZg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-02-25 13:30:00+01:00
2025-10-03 05:50:04+02:00,380,FR,Planned maintenance,A03,,2020-02-24 23:00:00+01:00,Tat-2gvYK5oeWBvbVnh-mA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,14,2020-02-24 20:00:00+01:00
2025-10-03 05:50:21+02:00,100,FR,Planned maintenance,A03,,2020-02-25 03:00:00+01:00,PwgTXntHTdroWrzfWBNUvw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2020-02-24 23:00:00+01:00
2025-10-03 05:51:15+02:00,400,FR,Planned maintenance,A03,,2020-02-27 15:00:00+01:00,gNPNmtsD8pbDc5t5su0qpg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-02-27 14:00:00+01:00
2025-10-03 05:51:18+02:00,132,FR,Planned maintenance,A03,,2020-02-25 16:30:00+01:00,-H6XV36gAgZ9IiP04h4pIg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,6,2020-02-25 08:00:00+01:00
2025-10-03 05:51:29+02:00,760,FR,Planned maintenance,A03,,2020-02-25 22:00:00+01:00,luZPcaNCai2Xz1j8dtdWpw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2020-02-25 18:30:00+01:00
2025-10-03 05:52:11+02:00,0,FR,Planned maintenance,A03,,2020-02-25 18:00:00+01:00,8fdpA3GmqX74jNM1FfUJgw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,7,2020-02-25 13:30:00+01:00
2025-10-03 05:52:15+02:00,0,FR,Planned maintenance,A03,,2020-02-26 17:00:00+01:00,Wx8hz4APEon5NjRidj0oBg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-02-26 00:00:00+01:00
2025-10-03 05:52:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-02-26 08:30:00+01:00,k1yKo-4a54-sQ87IShB6SQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-02-26 08:00:00+01:00
2025-10-03 05:52:20+02:00,0,FR,Planned maintenance,A03,,2020-02-28 13:00:00+01:00,Ag2xL0INJg3lLeJBOPUO2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-02-28 09:00:00+01:00
2025-10-03 05:52:57+02:00,0,FR,Planned maintenance,A03,,2020-02-27 05:00:00+01:00,wLDMEtbtCZ6kOrS852n-ug,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-02-26 22:30:00+01:00
2025-10-03 05:53:49+02:00,0,FR,Planned maintenance,A03,,2020-03-03 16:30:00+01:00,fo9m85zagguWyV0HgXECyg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-03-03 13:30:00+01:00
2025-10-03 05:54:02+02:00,0,FR,Planned maintenance,A03,,2020-02-25 17:30:00+01:00,IGo_vE13wT7w04ZiB_vp4g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-02-25 08:00:00+01:00
2025-10-03 05:54:02+02:00,0,FR,Planned maintenance,A03,,2020-02-25 17:30:00+01:00,MF1s9d9ncxVRgTkHI-MO2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-02-25 08:00:00+01:00
2025-10-03 05:54:02+02:00,0,FR,Planned maintenance,A03,,2020-02-25 17:30:00+01:00,ErA97B0MhVTL9E8QIroh0A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-02-25 08:00:00+01:00
2025-10-03 05:54:03+02:00,0,FR,Planned maintenance,A03,,2020-02-25 17:30:00+01:00,SrPU5H2WgdqdCP5THBLOhQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2020-02-25 08:00:00+01:00
2025-10-03 05:56:33+02:00,0,FR,Planned maintenance,A03,,2020-02-27 23:59:00+01:00,2OPGuAPVxSyy7kSpkhOrjA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-02-27 17:00:00+01:00
2025-10-03 05:56:33+02:00,0,FR,Planned maintenance,A03,,2020-02-27 23:59:00+01:00,XAPPk9rD5GJR9fN7KC2wfg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-02-27 17:00:00+01:00
2025-10-03 05:57:37+02:00,0,FR,Planned maintenance,A03,,2020-02-27 23:59:00+01:00,Qg7Akycn3QWvi-D9w1WHOg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-02-27 17:00:00+01:00
2025-10-03 05:57:49+02:00,0,FR,Planned maintenance,A03,,2020-02-27 23:59:00+01:00,jzM6lu_ZzcxI77FXMRNMYA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-02-27 17:00:00+01:00
2025-10-03 06:02:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-11 18:00:00+01:00,AJUqzcFvpznRYw1V21_sXQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-03-11 08:00:00+01:00
2025-10-03 06:02:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-11 18:00:00+01:00,EYcOLBcSkbwDE4NJt7FeKA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-03-11 08:00:00+01:00
2025-10-03 06:02:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-10 18:00:00+01:00,BZQWzhpOxKhcUfwIU7J5Bw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-03-10 08:00:00+01:00
2025-10-03 06:02:39+02:00,0,FR,Planned maintenance,A03,,2020-03-11 17:00:00+01:00,1v7J88wq7PqtKqjOuxWxnA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-03-11 08:30:00+01:00
2025-10-03 06:02:39+02:00,0,FR,Planned maintenance,A03,,2020-03-11 17:00:00+01:00,Ns54q-IJPne6UxqZeg3o1w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-03-11 08:30:00+01:00
2025-10-03 06:02:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-10 18:00:00+01:00,tRsvHX3jxgWL8M-u4k05tg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-03-10 08:00:00+01:00
2025-10-03 06:02:42+02:00,0,FR,Planned maintenance,A03,,2020-02-26 16:00:00+01:00,s8YvSwIv-YUOHy6dVje4Mg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-02-26 14:00:00+01:00
2025-10-03 06:02:42+02:00,0,FR,Planned maintenance,A03,,2020-02-25 16:30:00+01:00,tcPaVjXXKcDnnBiyT1NiLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-02-25 13:30:00+01:00
2025-10-03 06:02:47+02:00,0,FR,Planned maintenance,A03,,2020-02-27 18:30:00+01:00,QaIDAsnSAwCh-M0mGqeDIw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2020-02-26 17:30:00+01:00
2025-10-03 06:03:27+02:00,0,FR,Planned maintenance,A03,,2020-02-27 16:30:00+01:00,LtNMHq5aYt_GULMirtSGhw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2020-02-24 08:30:00+01:00
2025-10-03 06:06:31+02:00,0,FR,Planned maintenance,A03,,2020-02-28 17:25:00+01:00,C3ASjGL6OEKaQ_YxC22qhQ,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-02-28 10:00:00+01:00
2025-10-03 06:06:42+02:00,0,FR,Planned maintenance,A03,,2020-02-28 19:41:00+01:00,E0xkJOEfB50EKhnDDaZjmQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,8,2020-02-22 13:40:00+01:00
2025-10-03 06:07:42+02:00,500,FR,Planned maintenance,A03,,2020-03-01 18:00:00+01:00,f3BePec-nmVKMw4gWvVP3g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2020-03-01 14:00:00+01:00
2025-10-03 06:07:57+02:00,1187,FR,Planned maintenance,A03,,2020-03-01 17:00:00+01:00,cUeWX9IpgBxwcPE3j-m3kg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-03-01 15:00:00+01:00
2025-10-03 06:07:59+02:00,0,FR,Planned maintenance,A03,,2020-03-01 04:21:00+01:00,4l2molUwZe8yuu75YKDGvg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2020-03-01 03:00:00+01:00
2025-10-03 06:08:42+02:00,400,FR,Planned maintenance,A03,,2020-03-02 04:30:00+01:00,3F6O7-NOrazgubE3tNS_ig,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-03-02 01:30:00+01:00
2025-10-03 06:09:10+02:00,0,FR,Planned maintenance,A03,,2020-03-02 09:30:00+01:00,4va1bkSo2uzje9ANXuJHuw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-02 08:00:00+01:00
2025-10-03 06:09:10+02:00,0,FR,Planned maintenance,A03,,2020-03-02 10:30:00+01:00,7DJ2Kzqy66dl14MGDd5Rxw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-03-02 09:30:00+01:00
2025-10-03 06:09:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-02 16:00:00+01:00,x1PmGqrb8A1JVrMeJ8U9AQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-03-02 14:00:00+01:00
2025-10-03 06:09:32+02:00,0,FR,Planned maintenance,A03,,2020-03-02 14:20:00+01:00,mFYv5EYJvbA9_SQUDbxmcQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,7,2020-02-27 02:45:00+01:00
2025-10-03 06:10:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-10 17:00:00+01:00,9zxnUClY4FQP6EvExWqbkA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-03-10 07:00:00+01:00
2025-10-03 06:13:04+02:00,0,FR,Planned maintenance,A03,,2020-03-03 15:00:00+01:00,n7VSpUaeFCf7HiXXlspUYw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2020-03-03 10:00:00+01:00
2025-10-03 06:13:04+02:00,0,FR,Planned maintenance,A03,,2020-03-03 16:00:00+01:00,4T2JqVhmu889dCJhv29PBg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2020-03-03 14:30:00+01:00
2025-10-03 06:13:22+02:00,0,FR,Planned maintenance,A03,,2020-03-10 15:30:00+01:00,CRUCGlfgCrDLF33kMBlWYg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-03-10 13:30:00+01:00
2025-10-03 06:13:30+02:00,0,FR,Planned maintenance,A03,,2020-03-02 11:15:00+01:00,VS-rE2eMvhAom6AcvgQPSQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2020-03-02 08:00:00+01:00
2025-10-03 06:13:30+02:00,0,FR,Planned maintenance,A03,,2020-03-04 11:15:00+01:00,s6U8dOWAxxM6syxIg4R9sA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2020-03-04 08:00:00+01:00
2025-10-03 06:13:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-05 17:00:00+01:00,eGjz_H8r2xE4GKKqVgUYNw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2020-03-05 08:00:00+01:00
2025-10-03 06:13:31+02:00,0,FR,Planned maintenance,A03,,2020-03-03 11:15:00+01:00,ObzSJuxoXN6jQF1moNeJTw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2020-03-03 08:00:00+01:00
2025-10-03 06:13:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-05 17:00:00+01:00,Mkw1FDljYLoixUYFXLGmgw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-03-05 08:00:00+01:00
2025-10-03 06:14:40+02:00,570,FR,Planned maintenance,A03,,2020-03-06 12:00:00+01:00,V7bzsiYnZkS7e2mY8WW9Pg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2020-03-04 03:00:00+01:00
2025-10-03 06:15:07+02:00,0,FR,Planned maintenance,A03,,2020-03-07 03:30:00+01:00,usya4tZGiXq1SmNxRL7x1g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-03-07 02:30:00+01:00
2025-10-03 06:16:56+02:00,1150,FR,Planned maintenance,A03,,2020-03-05 14:00:00+01:00,V_9VldlgGR4nxoupH8XSrw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-03-05 13:00:00+01:00
2025-10-03 06:17:00+02:00,0,FR,Planned maintenance,A03,,2020-03-05 18:30:00+01:00,Ny21YaMJMQfqI_YSBNnVig,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,5,2020-03-03 07:00:00+01:00
2025-10-03 06:17:02+02:00,580,FR,Planned maintenance,A03,,2020-03-06 08:00:00+01:00,W6RAI3hJ-fNnIpgCHVMp_w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2020-03-06 00:00:00+01:00
2025-10-03 06:18:45+02:00,0,FR,Planned maintenance,A03,,2020-03-09 17:00:00+01:00,qGTghtwZtXpcSM_lzbvAZw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-03-09 06:00:00+01:00
2025-10-03 06:19:57+02:00,1192,FR,Planned maintenance,A03,,2020-03-09 01:00:00+01:00,gRXAg8C9FnHcNnLTxVGZYQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-03-08 22:00:00+01:00
2025-10-03 06:21:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-10 16:30:00+01:00,veSgxhVz-nKEjn6J47boBg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-10 13:30:00+01:00
2025-10-03 06:21:46+02:00,580,FR,Planned maintenance,A03,Cancelled,2020-03-12 00:00:00+01:00,c4uTaEOrDWcw--CRG_1cbg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-03-11 17:00:00+01:00
2025-10-03 06:21:49+02:00,182,FR,Planned maintenance,A03,,2020-03-10 09:00:00+01:00,7OdnE2JhM6X-mZm-QTfarQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-03-10 05:30:00+01:00
2025-10-03 06:22:39+02:00,181,FR,Planned maintenance,A03,,2020-03-10 14:50:00+01:00,VZ4xuorCTCUZU9Fcfktgbg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2020-03-10 09:00:00+01:00
2025-10-03 06:22:42+02:00,622,FR,Planned maintenance,A03,,2020-03-10 20:00:00+01:00,jdN2m754OGiaJMvfeccQkA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-03-10 17:30:00+01:00
2025-10-03 06:22:54+02:00,865,FR,Planned maintenance,A03,,2020-03-10 17:00:00+01:00,xZiT3kg300iczp0wd8D0Hg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,28,2020-02-27 16:00:00+01:00
2025-10-03 06:22:54+02:00,750,FR,Planned maintenance,A03,Cancelled,2020-03-12 22:00:00+01:00,RHrNJ35WEYgzmlKIA2H7-A,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-03-10 18:00:00+01:00
2025-10-03 06:22:58+02:00,758,FR,Planned maintenance,A03,,2020-03-11 09:30:00+01:00,SnfjmggBtPfDBEAEGqzPyg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-03-11 06:00:00+01:00
2025-10-03 06:22:58+02:00,758,FR,Planned maintenance,A03,,2020-03-10 21:30:00+01:00,-vXgcjm4AndA4-LIE9_IoQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-03-10 18:00:00+01:00
2025-10-03 06:23:04+02:00,320,FR,Planned maintenance,A03,,2020-03-10 20:30:00+01:00,d361oO5Jslr2-QJWpYzK8Q,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-03-10 17:30:00+01:00
2025-10-03 06:23:30+02:00,620,FR,Planned maintenance,A03,,2020-03-12 21:30:00+01:00,iCG0r5IZI4IkouRLbaMYCQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-03-12 19:30:00+01:00
2025-10-03 06:23:34+02:00,465,FR,Planned maintenance,A03,,2020-03-11 16:00:00+01:00,3x8yHO0lD5mcmbySf-zwzA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-03-11 08:00:00+01:00
2025-10-03 06:23:43+02:00,270,FR,Planned maintenance,A03,,2020-03-11 21:30:00+01:00,RnM0AVcSDMGZRkwG7N0YXQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-03-11 18:00:00+01:00
2025-10-03 06:24:09+02:00,550,FR,Planned maintenance,A03,,2020-03-11 21:30:00+01:00,GZJbi_GdWqx1A4AhXVjvgA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-03-11 17:30:00+01:00
2025-10-03 06:24:45+02:00,375,FR,Planned maintenance,A03,,2020-03-13 04:30:00+01:00,FIwdm4BFtqijjNXt8adoUQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2020-03-13 02:30:00+01:00
2025-10-03 06:24:56+02:00,270,FR,Planned maintenance,A03,Cancelled,2020-03-12 21:30:00+01:00,3TQBnpHzbVmC2C1GrAKOgA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-03-12 19:30:00+01:00
2025-10-03 06:25:31+02:00,182,FR,Planned maintenance,A03,,2020-03-12 14:00:00+01:00,9jqNyXDf4IvwxiOUdmW8ZQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-03-12 08:00:00+01:00
2025-10-03 06:25:49+02:00,0,FR,Planned maintenance,A03,,2020-03-12 17:00:00+01:00,IFBUKaZbtMUrcnje_w01cw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-03-12 08:00:00+01:00
2025-10-03 06:26:13+02:00,900,FR,Planned maintenance,A03,,2020-03-13 00:25:00+01:00,JeEaIcf0fFwQUdqz2tGjNw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,8,2020-03-12 05:00:00+01:00
2025-10-03 06:26:30+02:00,0,FR,Planned maintenance,A03,,2020-03-12 17:00:00+01:00,eod7yltNsJMRISzHFWRngg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2020-03-12 07:30:00+01:00
2025-10-03 06:27:41+02:00,0,FR,Planned maintenance,A03,,2020-03-13 23:00:00+01:00,NYPy6NTAqdYwp7YXTIKIyQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,13,2020-03-11 19:00:00+01:00
2025-10-03 06:29:53+02:00,0,FR,Planned maintenance,A03,,2020-03-16 12:00:00+01:00,xGUezWZl4utQ4fL1S1xpEw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,6,2020-02-19 07:30:00+01:00
2025-10-03 06:39:45+02:00,1044,FR,Planned maintenance,A03,,2020-04-02 21:30:00+02:00,e3GbkaAMoSpYu5Yo4M66zg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,8,2020-02-11 06:00:00+01:00
2025-10-03 06:55:26+02:00,0,FR,Planned maintenance,A03,,2020-04-04 04:00:00+02:00,7EyW-GR6hNzkrc51oIZ08w,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,21,2020-03-06 04:00:00+01:00
2025-10-03 10:15:05+02:00,0,FR,Planned maintenance,A03,,2020-07-19 20:00:00+02:00,VwKfMfo4AqSVmf6o7ygHcQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,68,2020-02-23 00:30:00+01:00
2025-10-03 12:13:04+02:00,0,FR,Planned maintenance,A03,,2020-12-14 07:00:00+01:00,vjEsvlFZYFu8IJbGBx5fBQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-03-09 08:00:00+01:00
2025-10-03 16:06:07+02:00,0,FR,Planned maintenance,A03,,2020-05-10 02:00:00+02:00,aLnfQnO_uWSUxklqaREfLw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,33,2020-02-22 02:00:00+01:00
2025-10-03 16:06:14+02:00,0,FR,Planned maintenance,A03,,2020-07-30 02:00:00+02:00,2D2NDqLxEXVhRtSPeltq8Q,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,28,2020-02-15 02:00:00+01:00
2025-10-03 16:06:15+02:00,0,FR,Planned maintenance,A03,,2020-03-28 02:00:00+01:00,Bq3fIJfAxZTXyHO33d8u_w,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,36,2020-02-22 02:00:00+01:00
2025-10-03 16:06:25+02:00,0,FR,Planned maintenance,A03,,2020-05-09 02:00:00+02:00,LJlLHhSTKXzYe9990ycHqw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,23,2020-02-29 02:00:00+01:00
2025-10-03 22:26:13+02:00,0,FR,Planned maintenance,A03,,2020-03-20 17:00:00+01:00,4WKpoMAlDXU00n7eFSF3vw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,7,2020-02-14 17:00:00+01:00
2025-10-03 23:55:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-21 02:00:00+02:00,RPUG1yIo7eLiNHifMB_-IA,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,8,2020-02-22 02:00:00+01:00
2025-10-04 01:41:46+02:00,0,FR,Planned maintenance,A03,,2020-05-10 02:00:00+02:00,dbY5P0F2YrQo9bVIY2pwUA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,39,2020-02-22 02:00:00+01:00
2025-10-04 01:46:34+02:00,0,FR,Planned maintenance,A03,,2020-04-08 02:00:00+02:00,Ts1ZSXLgaqWbrUpGMYI7eg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,16,2020-03-07 02:00:00+01:00
2025-10-07 05:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,aBW7XE01jAulDWF499lcJQ,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,26,2020-02-22 02:00:00+01:00
2025-10-01 13:18:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-11 17:00:00+02:00,SLim2nb2eaH-wxDNKqj49w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2020-03-16 07:00:00+01:00
2025-10-02 20:17:22+02:00,294.7,FR,Planned maintenance,A03,Cancelled,2020-05-18 00:00:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63346,MAW,PT1M,3,2020-05-17 23:45:00+02:00
2025-10-02 20:17:22+02:00,162.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 23:30:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63316,MAW,PT1M,3,2020-05-17 23:15:00+02:00
2025-10-02 20:17:22+02:00,150,FR,Planned maintenance,A03,Cancelled,2020-05-17 23:15:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63301,MAW,PT1M,3,2020-05-17 23:00:00+02:00
2025-10-02 20:17:22+02:00,137.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 23:00:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63286,MAW,PT1M,3,2020-05-17 22:45:00+02:00
2025-10-02 20:17:22+02:00,125,FR,Planned maintenance,A03,Cancelled,2020-05-17 22:45:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63271,MAW,PT1M,3,2020-05-17 22:30:00+02:00
2025-10-02 20:17:22+02:00,112.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 22:30:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63256,MAW,PT1M,3,2020-05-17 22:15:00+02:00
2025-10-02 20:17:22+02:00,100,FR,Planned maintenance,A03,Cancelled,2020-05-17 22:15:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63241,MAW,PT1M,3,2020-05-17 22:00:00+02:00
2025-10-02 20:17:22+02:00,87.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 22:00:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63226,MAW,PT1M,3,2020-05-17 21:45:00+02:00
2025-10-02 20:17:22+02:00,75,FR,Planned maintenance,A03,Cancelled,2020-05-17 21:45:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63211,MAW,PT1M,3,2020-05-17 21:30:00+02:00
2025-10-02 20:17:22+02:00,62.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 21:30:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63196,MAW,PT1M,3,2020-05-17 21:15:00+02:00
2025-10-02 20:17:22+02:00,50,FR,Planned maintenance,A03,Cancelled,2020-05-17 21:15:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63181,MAW,PT1M,3,2020-05-17 21:00:00+02:00
2025-10-02 20:17:22+02:00,37.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 21:00:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63166,MAW,PT1M,3,2020-05-17 20:45:00+02:00
2025-10-02 20:17:22+02:00,25,FR,Planned maintenance,A03,Cancelled,2020-05-17 20:45:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63151,MAW,PT1M,3,2020-05-17 20:30:00+02:00
2025-10-02 20:17:22+02:00,12.5,FR,Planned maintenance,A03,Cancelled,2020-05-17 20:30:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63136,MAW,PT1M,3,2020-05-17 20:15:00+02:00
2025-10-02 20:17:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-17 20:15:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,3,2020-04-04 00:00:00+02:00
2025-10-02 20:17:22+02:00,175.3,FR,Planned maintenance,A03,Cancelled,2020-05-17 23:45:00+02:00,3gRdFb2qGOYRi1QjARHKQQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,63331,MAW,PT1M,3,2020-05-17 23:30:00+02:00
2025-10-03 04:39:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,kmRxzzu-VIUmZRCEbtZlOQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-04-08 07:00:00+02:00
2025-10-03 04:39:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-10 17:00:00+02:00,11tWB2j90wkZa-wnCfFiHg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-04-10 07:00:00+02:00
2025-10-03 04:39:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-02 17:00:00+02:00,vJilVP0MX1UMLp5TMqaN-Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-04-02 07:00:00+02:00
2025-10-03 04:39:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-03 17:00:00+02:00,h7KCSLUNy3pobrmlzic8kQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-04-03 07:00:00+02:00
2025-10-03 04:39:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-09 17:00:00+02:00,dSkGE-HXTTMdzm-TF9OiPw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-04-09 07:00:00+02:00
2025-10-03 04:39:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-31 17:00:00+02:00,rOmPnU9BxFeAsjUUPiPEpQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-31 07:00:00+02:00
2025-10-03 04:39:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 17:00:00+02:00,8O8_hEaGcQwj9Ezq9oQsDw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-04-01 07:00:00+02:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-02 15:00:00+02:00,0dIIpcltRQfq_hJQjT0O7w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-02 09:00:00+02:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-03 15:00:00+02:00,vESERlsgP5UGE8uhyrMcfg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-03 09:00:00+02:00
2025-10-03 04:47:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-06 15:00:00+02:00,o3_rwhs1pHBjZgVbTBgn_Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-06 09:00:00+02:00
2025-10-03 04:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-04 15:00:00+02:00,0TjJXGpbdxsrP6RGS-rtNg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-04 09:00:00+02:00
2025-10-03 04:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 15:00:00+02:00,RnthrEKg9foc6-6B8l1LXg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-08 09:00:00+02:00
2025-10-03 04:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-05 15:00:00+02:00,bDX2vhax2CWti3qdaV-ilg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-05 09:00:00+02:00
2025-10-03 04:47:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-05 15:00:00+02:00,HTPqGrAbuzgnJabeU9n0fA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-05 09:00:00+02:00
2025-10-03 04:47:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 15:00:00+02:00,mF8tbVj6j9Wi8znySoMD_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-08 09:00:00+02:00
2025-10-03 04:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-04 15:00:00+02:00,9muqkB1vz__QeFu7LKEong,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-04 09:00:00+02:00
2025-10-03 04:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-09 15:00:00+02:00,whQaXjCZFFkpC4s5bMt2NQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-09 09:00:00+02:00
2025-10-03 04:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-06 15:00:00+02:00,ii1sUmObEJVwejmgVcaNdg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-06 09:00:00+02:00
2025-10-03 04:47:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-07 15:00:00+02:00,tJw75Du9Lu3bBqZPSjh7Jw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-07 09:00:00+02:00
2025-10-03 04:47:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-03 15:00:00+02:00,zui92PG2fC0n1yx3_dq0nw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-03 09:00:00+02:00
2025-10-03 04:47:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-07 15:00:00+02:00,nqehLxfo9kQImSK3OT5J9w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-07 09:00:00+02:00
2025-10-03 04:47:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-02 15:00:00+02:00,TX4EgPeyJI17J0qetT47nQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-02 09:00:00+02:00
2025-10-03 04:47:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-09 15:00:00+02:00,NTHmX7cWGjKHM1sS_DJJLw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-09 09:00:00+02:00
2025-10-03 05:10:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,8ZokQxCj_7YsqeVMvL4FiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,uYqlPbHLxquSHzCNus_OgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,u6ZIQ6AYPHjq4TDFqBDdTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,B-GzCUeJ1L2N5_ZCEvBV1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,1qTCfqIRDII1n_FJYhMDww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
