created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,kHEtmPbYNX4Ykt9MFp0mXg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,c96kAx2FmU1xcJLT9xDe8g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,HuhcLcNC7KzLH8YHIVAnxg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,yTnO-hX9r8F_ru5h4cE0Eg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,30zVjPK8lMvi_PlLMvhyew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,xtzBIRUnXhpGcrTsSiNyYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,2-fhX3OeZJ8cK8rpUsrOWw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 05:16:10+02:00,0,FR,Planned maintenance,A03,,2020-03-17 16:30:00+01:00,m-hhL59w-wbSRsrpMgt-yw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-03-17 13:30:00+01:00
2025-10-03 05:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 15:00:00+02:00,ahea1EyqjbWkj1dm9czCjg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-04-01 09:00:00+02:00
2025-10-03 05:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 15:00:00+02:00,UQJ6lOnmlAGUbHHRyDP_WA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-04-01 09:00:00+02:00
2025-10-03 05:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-31 15:00:00+02:00,8_BZRox3amilhW8kacjZBQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-03-31 09:00:00+02:00
2025-10-03 05:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-31 15:00:00+02:00,5WIv_uC9Q5KJbC9xevfRAQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-03-31 09:00:00+02:00
2025-10-03 05:41:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-10 19:00:00+02:00,57yxtkoUmM3tkkNj8kaoKg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-03-30 07:00:00+02:00
2025-10-03 05:57:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-27 16:30:00+01:00,eXra5ztu6Wdeklk5sc_VQw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-03-27 13:30:00+01:00
2025-10-03 06:10:04+02:00,0,FR,Planned maintenance,A03,,2020-03-13 12:00:00+01:00,Wpt-aTp1CABcRwpZ6hKXJg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2020-03-13 09:00:00+01:00
2025-10-03 06:11:46+02:00,0,FR,Planned maintenance,A03,,2020-03-13 17:00:00+01:00,ElMwy0FYCj-QmURdStZtmQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-03-13 14:30:00+01:00
2025-10-03 06:11:54+02:00,415,FR,Planned maintenance,A03,Cancelled,2020-03-18 17:00:00+01:00,PCJpSfFL2Bg251I8VFy1HQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-03-17 08:00:00+01:00
2025-10-03 06:21:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-24 16:30:00+01:00,YiFMXMX5-BYlAad7VeTuLQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-24 13:30:00+01:00
2025-10-03 06:22:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-23 18:00:00+01:00,HlLo2mUzvaOLUJ5cCYE_9w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-03-23 08:30:00+01:00
2025-10-03 06:22:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-23 18:00:00+01:00,goIZ6j-1SyrJozRPgrJl7g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-03-23 08:30:00+01:00
2025-10-03 06:22:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-24 18:00:00+01:00,uUbKSCw6bGaIVx5MhFSC6A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-03-24 08:30:00+01:00
2025-10-03 06:22:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-25 18:00:00+01:00,2V5OKtvz0RI6GrR7FvKUYg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-03-25 08:30:00+01:00
2025-10-03 06:22:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-24 18:00:00+01:00,FMt8UO97pCzOJnqnpcFynw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-03-24 08:30:00+01:00
2025-10-03 06:22:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-25 18:00:00+01:00,nMVZVAglJ-Jqz_GAR-Qqtw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-03-25 08:30:00+01:00
2025-10-03 06:23:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-25 17:00:00+01:00,YBsaSDBNNQlqL-pY-dNfnw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-03-25 07:00:00+01:00
2025-10-03 06:23:38+02:00,415,FR,Planned maintenance,A03,,2020-03-24 17:00:00+01:00,sa4IsuoH51rvt52v_TNH6Q,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-03-23 08:00:00+01:00
2025-10-03 06:23:44+02:00,585,FR,Planned maintenance,A03,Cancelled,2020-04-07 05:00:00+02:00,I0sbgyp3aW7vAt7uj_xn1Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-04-06 09:00:00+02:00
2025-10-03 06:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,H0KkGx2lvzhCllCmB65TUw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,fcXDuqkag6ev3Z5u9V9orw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,HLQA_I59GwgaZq3q350CDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,kT5T03P9jxhVydWqRsMNzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,2s4gFPz5WsgCjOzdGk9VBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,lBJCBGxBFRGrFPj9Ejn7mw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,ZblRaFS_BFX0P4Z3zSOoIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,crf5IpImpNuPXBxW2YSAXQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,JRz33rwXW9HoGcQCDAmzcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,rLkP9VIHmBJUsz-k8h3gtQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,vWp-KYCt_WM2gZ1jEbN73A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:24:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-28 17:00:00+01:00,StUB-2n8trpBhohBQj1D8Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-03-28 08:30:00+01:00
2025-10-03 06:27:19+02:00,0,FR,Planned maintenance,A03,,2020-03-13 15:48:00+01:00,Lz1TDUcGD9FvMdqjaf79ZQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-03-13 10:00:00+01:00
2025-10-03 06:27:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-19 17:00:00+01:00,h16RiG0Aekrp9BhkE6f7Fw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-03-18 14:00:00+01:00
2025-10-03 06:27:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-18 12:00:00+01:00,XqKK6tdSh8Aa5UmFwSFC0A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-17 07:00:00+01:00
2025-10-03 06:27:22+02:00,100,FR,Planned maintenance,A03,Cancelled,2020-03-14 00:00:00+01:00,5Q3U21WS92Y5U1atS-v0cw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-03-13 15:00:00+01:00
2025-10-03 06:27:28+02:00,135,FR,Planned maintenance,A03,,2020-03-14 01:00:00+01:00,MZkczccCrDkiA0d3yDfkYw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,5,2020-03-13 19:00:00+01:00
2025-10-03 06:27:35+02:00,1197,FR,Planned maintenance,A03,,2020-03-15 09:00:00+01:00,56bAfWZHrvNy8y6OwPhD9A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-03-15 07:00:00+01:00
2025-10-03 06:27:54+02:00,800,FR,Planned maintenance,A03,,2020-03-14 02:53:00+01:00,MasQIWKleoq6qrKLH4raag,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2020-03-13 23:00:00+01:00
2025-10-03 06:28:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-20 17:00:00+01:00,F0NOJQ2fQZ2LeLuKsH4Sug,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-03-16 07:00:00+01:00
2025-10-03 06:28:32+02:00,0,FR,Planned maintenance,A03,,2020-03-15 01:30:00+01:00,rSmad-LOnb6K3lLFq2YjeQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2020-03-14 01:30:00+01:00
2025-10-03 06:28:38+02:00,790,FR,Planned maintenance,A03,,2020-03-16 00:00:00+01:00,3iBKBxuwAmCCfzWv1Y6lqQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-03-15 22:30:00+01:00
2025-10-03 06:28:55+02:00,0,FR,Planned maintenance,A03,,2020-03-15 13:05:00+01:00,UAuBkDTNQX6QArWiMdDw_A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2020-03-15 07:00:00+01:00
2025-10-03 06:29:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-18 16:00:00+01:00,tGBouHQJi79nKmhW_0FeNw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-03-18 08:30:00+01:00
2025-10-03 06:29:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-17 12:00:00+01:00,p64Op-zZJU9lPeBE-oZ6nw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-03-17 08:00:00+01:00
2025-10-03 06:29:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-16 17:00:00+01:00,tTq7_VMexardaMHmxC-BTw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-03-16 12:00:00+01:00
2025-10-03 06:29:44+02:00,0,FR,Planned maintenance,A03,,2020-03-20 16:30:00+01:00,Ec9S6myNkT_9T7q3zBTGfQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2020-03-20 13:30:00+01:00
2025-10-03 06:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-02 17:00:00+02:00,Ulq0BQ6KUMuwmu8GLwFusQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-04-02 07:00:00+02:00
2025-10-03 06:29:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-31 17:00:00+02:00,RvD1aIkgI3kjaZQHjAm-GQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-03-31 07:00:00+02:00
2025-10-03 06:29:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-30 17:00:00+02:00,n5J-Rh4PjvPCgEDXO0izQA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-03-30 07:00:00+02:00
2025-10-03 06:29:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-03 17:00:00+02:00,psJrEtnlURSNxUke25OS0g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-04-03 07:00:00+02:00
2025-10-03 06:29:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 17:00:00+02:00,I0KP4VvG8VV6erMHM6EP_Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-04-01 07:00:00+02:00
2025-10-03 06:29:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-23 17:00:00+01:00,U4umpwUNezzeNLfCEglV1w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-03-23 08:00:00+01:00
2025-10-03 06:29:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-24 17:00:00+01:00,f1Iol24P9kWpyKV85QCAig,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-03-24 08:00:00+01:00
2025-10-03 06:30:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-27 18:00:00+01:00,PZzMjVJMqHX_f2MkGV6Q_g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-03-27 07:00:00+01:00
2025-10-03 06:30:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-23 18:00:00+01:00,fdHA1OzGxvMCILtRl_8NwQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-03-23 12:00:00+01:00
2025-10-03 06:30:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-24 18:00:00+01:00,4OWu41B02G3l4zX9NFOmwg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-03-24 07:00:00+01:00
2025-10-03 06:30:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-26 18:00:00+01:00,FBJXPszuDgaWyoyUljMLMg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-03-26 07:00:00+01:00
2025-10-03 06:30:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-19 17:00:00+01:00,a0-92oqL8pYx_malWHXcSA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2020-03-19 13:30:00+01:00
2025-10-03 06:30:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-25 18:00:00+01:00,iThBG7f40GRHtz0HEF0Bqw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-03-25 07:00:00+01:00
2025-10-03 06:30:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-19 17:00:00+01:00,WqCZRY1xwjOHURRMeGUKOA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-03-19 13:30:00+01:00
2025-10-03 06:30:17+02:00,0,FR,Planned maintenance,A03,,2020-03-31 17:00:00+02:00,5I6q3TLDFPwN6dNeSRdcJA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-03-31 07:30:00+02:00
2025-10-03 06:30:20+02:00,0,FR,Planned maintenance,A03,,2020-04-07 17:00:00+02:00,zLsJrGNr3RIQunsIjSNSzQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-04-07 07:30:00+02:00
2025-10-03 06:31:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-25 16:00:00+01:00,2XZpPlHvjM2qiNxE6fFLJA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-03-25 10:00:00+01:00
2025-10-03 06:31:39+02:00,0,FR,Planned maintenance,A03,,2020-03-17 12:00:00+01:00,zAnCYlzcbIgYyj1lfpKPZg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-03-17 07:30:00+01:00
2025-10-03 06:32:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,UULBsFgtv48mlrrXuBfXEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-03-23 07:00:00+01:00
2025-10-03 06:32:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-17 18:00:00+02:00,_3Deuns1DKQbAVDLFSRNRQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2020-03-30 06:30:00+02:00
2025-10-03 06:33:21+02:00,440,FR,Planned maintenance,A03,Cancelled,2020-03-22 22:00:00+01:00,S8OXARg9DfMmcm5CvIlYzQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-03-21 03:00:00+01:00
2025-10-03 06:33:22+02:00,0,FR,Planned maintenance,A03,,2020-03-17 12:00:00+01:00,xA_RKwdoAOODxxPAQKYsNw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-03-17 09:00:00+01:00
2025-10-03 06:33:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-27 12:00:00+01:00,bxv6dzUvYrqoQuL7mtB0mg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-03-27 10:00:00+01:00
2025-10-03 06:33:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-27 15:30:00+01:00,QpysVWjahGlyN78epIvl3A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-03-27 13:30:00+01:00
2025-10-03 06:33:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-27 00:00:00+01:00,yAmU97MMOQRBLDuaKDZGVA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-03-19 00:00:00+01:00
2025-10-03 06:34:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-25 18:00:00+01:00,2np9o5qMs4Rs-KMrerz6ug,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-03-24 07:00:00+01:00
2025-10-03 06:35:07+02:00,203,FR,Planned maintenance,A03,,2020-03-19 16:00:00+01:00,dYKRupyTDAsHgoCPlKstUA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,4,2020-03-19 10:00:00+01:00
2025-10-03 06:35:13+02:00,560,FR,Planned maintenance,A03,,2020-03-20 00:30:00+01:00,Ptg26FNIgEkg408vBiubWg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,7,2020-03-15 02:40:00+01:00
2025-10-03 06:35:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-26 17:00:00+01:00,sQvnBDJ-vtY64bMzr6i-hQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-03-26 07:00:00+01:00
2025-10-03 06:35:55+02:00,400,FR,Planned maintenance,A03,,2020-03-20 15:00:00+01:00,RZxscFJHT7CYCwRjiJIEpg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2020-03-20 08:00:00+01:00
2025-10-03 06:36:33+02:00,185,FR,Planned maintenance,A03,,2020-03-24 16:30:00+01:00,sJ7yuq3H6sA7DUQVL_3R7w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-03-24 08:00:00+01:00
2025-10-03 06:36:33+02:00,185,FR,Planned maintenance,A03,,2020-03-24 16:30:00+01:00,osVTdqG6lwo1LnVBuWLKbA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-03-24 08:00:00+01:00
2025-10-03 06:36:51+02:00,500,FR,Planned maintenance,A03,,2020-03-21 04:00:00+01:00,obFJ3V5Z_CTI1hFmrvDsSQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-03-21 02:30:00+01:00
2025-10-03 06:36:54+02:00,0,FR,Planned maintenance,A03,,2020-03-21 05:04:00+01:00,SdGFSPt3D-IEEhepM5rtiw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2020-03-20 00:30:00+01:00
2025-10-03 06:37:43+02:00,0,FR,Planned maintenance,A03,,2020-03-22 17:00:00+01:00,bcUPNKvhNVk4IxdHHOeLGg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,4,2020-03-21 15:00:00+01:00
2025-10-03 06:38:03+02:00,0,FR,Planned maintenance,A03,,2020-03-23 03:30:00+01:00,v9gJc3bZrz29Bj-tVg-7fQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2020-03-22 00:30:00+01:00
2025-10-03 06:38:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-24 16:30:00+01:00,_6DjoHM1uZzvYs0hAytd0A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-24 13:30:00+01:00
2025-10-03 06:38:21+02:00,216,FR,Planned maintenance,A03,,2020-03-23 12:00:00+01:00,qfKppdy-nMj_KPHi8y9GsA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-03-23 10:30:00+01:00
2025-10-03 06:38:40+02:00,585,FR,Planned maintenance,A03,Cancelled,2020-04-07 17:00:00+02:00,TvXqOh6e6O-7vPSUlqGmBQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2020-04-06 09:00:00+02:00
2025-10-03 06:39:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-06 17:00:00+02:00,z91hqbNaicQSwtKfGqD_vw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-04-06 11:00:00+02:00
2025-10-03 06:39:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-03 17:00:00+02:00,INXN5Os3Iow2hWko9pAUVg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-04-03 07:30:00+02:00
2025-10-03 06:39:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-30 17:00:00+02:00,iuH3-rO87lQlQ1fZDEQJDw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2020-03-30 07:30:00+02:00
2025-10-03 06:39:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-03-31 17:00:00+02:00,jeKh6Lv9LDuQtNsR-nmvwg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-31 07:30:00+02:00
2025-10-03 06:39:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 17:00:00+02:00,EFJ_TR8SISlMgN_enOUJ_w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-04-01 13:30:00+02:00
2025-10-03 06:39:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-02 17:00:00+02:00,Tg4_Fjk_Q2a2k4Xpuh2gGQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-04-02 07:30:00+02:00
2025-10-03 06:39:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 12:00:00+02:00,P_me_AY7Rq4b1ydPQ6EQyg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-04-01 07:30:00+02:00
2025-10-03 06:39:53+02:00,0,FR,Planned maintenance,A03,,2020-03-25 16:00:00+01:00,fc8OW8iC74cTdc-vvhKF4w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2020-03-25 14:00:00+01:00
2025-10-03 06:39:53+02:00,0,FR,Planned maintenance,A03,,2020-03-25 16:00:00+01:00,Yo7iBBmxtjdPkMZ5PNTang,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2020-03-25 14:00:00+01:00
2025-10-03 06:40:42+02:00,0,FR,Planned maintenance,A03,,2020-03-24 16:00:00+01:00,-GW4WrPYcUO4N-TwQDLE-A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-03-24 13:30:00+01:00
2025-10-03 06:42:03+02:00,0,FR,Planned maintenance,A03,,2020-04-07 17:00:00+02:00,Ta0MSHQzEn3Wu0tBWH5tFg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2020-04-07 14:00:00+02:00
2025-10-03 06:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,aV-vccI-oH7OCVgh726Ncw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,ruxsNC21HXEKM7Kp8BuizQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,0iXF7abVf5z37-nvFAGHug,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,F0jgVESsJgV7lwCmLuagPg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,Sb4RJ49aD0UsITG5C6g1wQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,CrM-r2Ia-QOzfYt_8gIjeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,3hWRsvQTc_nQxJJAkE9Riw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,ylrYlFrKLnsyXC5ePhUWXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,INL5nCBMPMD3BV8vifOcDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,vXXExrn9LkQrePc7lDx9Pw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,W1oACcO3e3VHZnfs4bSTdg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-08 17:00:00+02:00,fkinN-bN6zIka-1ECxSJRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-08 13:00:00+02:00
2025-10-03 06:42:39+02:00,0,FR,Planned maintenance,A03,,2020-03-26 17:30:00+01:00,PjQ1uc8TK6Y3oEATUtUcMw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2020-03-26 15:00:00+01:00
2025-10-03 06:42:43+02:00,0,FR,Planned maintenance,A03,,2020-03-30 11:00:00+02:00,MqFy5OZqqnyVTDrwduV4Qw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-03-30 09:00:00+02:00
2025-10-03 06:42:43+02:00,0,FR,Planned maintenance,A03,,2020-03-30 13:00:00+02:00,mKOn4K9flr6jBLpCz_oarg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-03-30 11:00:00+02:00
2025-10-03 06:42:44+02:00,0,FR,Planned maintenance,A03,,2020-03-26 15:45:00+01:00,UQ1LD7mGHF_OSOS3reMETQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2020-03-22 00:00:00+01:00
2025-10-03 06:42:52+02:00,0,FR,Planned maintenance,A03,,2020-03-26 18:12:00+01:00,SdL-SOE2KiTf1XUs2DVAQg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-03-24 22:30:00+01:00
2025-10-03 06:45:14+02:00,398,FR,Planned maintenance,A03,,2020-03-29 16:00:00+02:00,E3Oc4ghsTivjJhg1Zv8MYw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2020-03-29 10:00:00+02:00
2025-10-03 06:46:16+02:00,337,FR,Planned maintenance,A03,,2020-03-29 09:40:00+02:00,wtXzUCFf5AzIDoIaWf4hhA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2020-03-29 00:40:00+01:00
2025-10-03 06:46:18+02:00,500,FR,Planned maintenance,A03,,2020-03-29 18:00:00+02:00,AJk6nPz9Ucv98eFwIbtmlA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2020-03-29 03:00:00+02:00
2025-10-03 06:47:11+02:00,0,FR,Planned maintenance,A03,,2020-03-30 04:00:00+02:00,lApz4Bi3OkYZe5ONhTVUGg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2020-03-29 01:30:00+01:00
2025-10-03 06:47:39+02:00,0,FR,Planned maintenance,A03,,2020-04-08 17:30:00+02:00,KmPCpheBkvB2wCm6vcStDQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2020-04-08 08:00:00+02:00
2025-10-03 06:48:12+02:00,0,FR,Planned maintenance,A03,,2020-03-30 16:00:00+02:00,Ri-YYir7-f4fC_OqDlbaRg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,4,2020-03-26 01:30:00+01:00
2025-10-03 06:49:15+02:00,0,FR,Planned maintenance,A03,,2020-03-27 16:30:00+01:00,cZrfRaKyKc8rvlphlVOHOA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2020-03-27 13:30:00+01:00
2025-10-03 06:50:10+02:00,0,FR,Planned maintenance,A03,,2020-04-03 18:00:00+02:00,d3hsOOpoaKIbVqR8Cysfrw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-04-03 13:00:00+02:00
2025-10-03 06:50:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-01 12:00:00+02:00,bY-f8GGL_xC5pZNxoMxZTA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-04-01 09:00:00+02:00
2025-10-03 06:50:43+02:00,520,FR,Planned maintenance,A03,,2020-04-01 02:30:00+02:00,W-lRLMZv8N2qUeUHpLSvxg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2020-03-30 23:30:00+02:00
2025-10-03 06:51:16+02:00,0,FR,Planned maintenance,A03,,2020-03-31 16:30:00+02:00,BiWu0Gzmvq8tf57dZ0K4-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-03-31 13:30:00+02:00
2025-10-03 06:51:35+02:00,0,FR,Planned maintenance,A03,,2020-04-01 18:05:00+02:00,fSPAz_Ayr7fd5N2RVBREPw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,22,2020-03-27 04:30:00+01:00
2025-10-03 06:53:32+02:00,550,FR,Planned maintenance,A03,,2020-04-02 19:35:00+02:00,_N5lJUw7BnuFSMx4tSxfJg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,9,2020-03-29 09:00:00+02:00
2025-10-03 06:53:52+02:00,40,FR,Planned maintenance,A03,,2020-04-03 03:00:00+02:00,kPPgC7yuOAquabPNc_YuZA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,9,2020-04-02 21:30:00+02:00
2025-10-03 06:54:31+02:00,860,FR,Planned maintenance,A03,,2020-04-03 13:31:00+02:00,MdsrNlbkvT8wikAWwQ-iJA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2020-04-01 18:05:00+02:00
2025-10-03 06:55:34+02:00,1156,FR,Planned maintenance,A03,,2020-04-04 21:00:00+02:00,DIZ0lXnou4AuOMYYWzv7-g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-04-04 18:00:00+02:00
2025-10-03 06:55:39+02:00,530,FR,Planned maintenance,A03,,2020-04-04 16:00:00+02:00,Wv_XEi5CjNxI8yURRXygqw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,6,2020-04-04 04:00:00+02:00
2025-10-03 06:55:40+02:00,1025,FR,Planned maintenance,A03,,2020-04-04 21:30:00+02:00,EIQrpjEMg0_DU2yfapjkAw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2020-04-04 15:30:00+02:00
2025-10-03 06:55:41+02:00,311,FR,Planned maintenance,A03,,2020-04-05 04:00:00+02:00,mgp86X8Zcpni3r6jGFJSFA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2020-04-05 02:00:00+02:00
2025-10-03 06:55:41+02:00,622,FR,Planned maintenance,A03,,2020-04-05 02:00:00+02:00,2-sS9X_79PGn1SzNTedc_g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-04-04 21:30:00+02:00
2025-10-03 06:55:45+02:00,400,FR,Planned maintenance,A03,,2020-04-05 19:00:00+02:00,Y9zjv_E_ymSYVhTvSWLAsQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-04-05 17:00:00+02:00
2025-10-03 06:55:49+02:00,0,FR,Planned maintenance,A03,,2020-04-06 06:00:00+02:00,nZOGdkNOgnk4_ohdjMK97g,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2020-04-05 01:00:00+02:00
2025-10-03 06:55:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-06 07:00:00+02:00,UMYiBtGlx1dCSUB4IRI5CA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2020-04-05 03:00:00+02:00
2025-10-03 06:56:07+02:00,630,FR,Planned maintenance,A03,,2020-04-05 02:00:00+02:00,m14dhu77AXoLNB7Jlz5aow,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2020-04-03 14:20:00+02:00
2025-10-03 06:56:09+02:00,233,FR,Planned maintenance,A03,,2020-04-05 18:00:00+02:00,kW747s2KWoiWkmgEwDAWlQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2020-04-05 04:10:00+02:00
2025-10-03 06:56:28+02:00,0,FR,Planned maintenance,A03,,2020-04-05 12:55:00+02:00,UU4U6N_kDkHG6e7IMhpKtQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-04-05 00:00:00+02:00
2025-10-03 06:56:34+02:00,270,FR,Planned maintenance,A03,,2020-04-05 20:00:00+02:00,6qs5oP9C7Obm9XCnTSvQ-Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2020-04-05 11:30:00+02:00
2025-10-03 06:56:48+02:00,0,FR,Planned maintenance,A03,,2020-04-05 22:30:00+02:00,E9mmN1f4uWLWw0zaRnMzpg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-04-05 04:00:00+02:00
2025-10-03 06:57:06+02:00,1025,FR,Planned maintenance,A03,,2020-04-06 12:30:00+02:00,u4OeA1T2-dHUzSxsjasJKQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-04-05 22:40:00+02:00
2025-10-03 06:57:39+02:00,440,FR,Planned maintenance,A03,,2020-04-06 16:30:00+02:00,0WIn6XAHF9gaU7QVv9vHew,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-04-06 13:30:00+02:00
2025-10-03 06:57:41+02:00,600,FR,Planned maintenance,A03,,2020-04-08 06:30:00+02:00,-r_g8S-Aq60b-G2RAFHZ3w,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-04-08 03:30:00+02:00
2025-10-03 06:57:47+02:00,0,FR,Planned maintenance,A03,,2020-04-06 16:00:00+02:00,V8YDO1zKj6qSv40_1uJnAQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-04-05 02:30:00+02:00
2025-10-03 06:58:28+02:00,580,FR,Planned maintenance,A03,,2020-04-07 03:30:00+02:00,P0mKrWVCDfjZqDnugPlNig,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2020-04-06 20:20:00+02:00
2025-10-03 06:59:22+02:00,0,FR,Planned maintenance,A03,,2020-04-07 17:00:00+02:00,L8CU3DipoIuV92XSHwtYOw,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,6,2020-04-05 10:30:00+02:00
2025-10-03 06:59:47+02:00,730,FR,Planned maintenance,A03,,2020-04-08 00:30:00+02:00,DMnYlBowI4VLdnJq1Vx__A,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,15,2020-04-02 22:00:00+02:00
2025-10-03 07:00:14+02:00,0,FR,Planned maintenance,A03,,2020-04-09 20:00:00+02:00,dgzoxUoJ5tY4ADj8QO-HHw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-04-09 08:00:00+02:00
2025-10-03 07:00:53+02:00,600,FR,Planned maintenance,A03,Cancelled,2020-04-09 22:10:00+02:00,Hsp-7n1bpAXrTOCPjfznNw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-04-09 18:50:00+02:00
2025-10-03 07:00:54+02:00,600,FR,Planned maintenance,A03,Cancelled,2020-04-08 21:20:00+02:00,7uKKOqP-YJqBwgaO9zBJbw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-04-08 18:00:00+02:00
2025-10-03 07:03:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-09 16:30:00+02:00,yt0PUaddvZddlDNjxlqEJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2020-04-09 13:30:00+02:00
2025-10-03 07:03:12+02:00,0,FR,Planned maintenance,A03,,2020-04-07 16:30:00+02:00,5PUwqn5LVzmsBJ2pPVinuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2020-04-07 13:30:00+02:00
2025-10-03 07:10:26+02:00,0,FR,Planned maintenance,A03,,2020-04-13 10:00:00+02:00,Wt87FVvIsENUPusJPPU_mQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2020-04-09 01:00:00+02:00
2025-10-03 07:12:41+02:00,0,FR,Planned maintenance,A03,,2020-04-15 18:00:00+02:00,tkXHaWDEi65n--EqRgAvVw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2020-04-10 00:00:00+02:00
2025-10-03 07:16:05+02:00,0,FR,Planned maintenance,A03,,2020-04-16 16:15:00+02:00,CacZQJcmAgkQfw9yVb0o7g,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,8,2020-04-08 00:30:00+02:00
2025-10-03 07:27:45+02:00,1055,FR,Planned maintenance,A03,,2020-04-24 23:00:00+02:00,5lawV82ZsKi8CEFeEdIfGA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,5,2020-03-21 20:40:00+01:00
2025-10-03 09:55:30+02:00,0,FR,Planned maintenance,A03,,2020-07-07 14:52:00+02:00,BXxAgm82wuH94ubLKoI14A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,8,2020-04-03 12:00:00+02:00
2025-10-03 16:06:07+02:00,0,FR,Planned maintenance,A03,,2020-04-15 02:00:00+02:00,tzc3NWfXcBztR8bUft-z6Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,29,2020-03-14 02:00:00+01:00
2025-10-03 16:06:14+02:00,0,FR,Planned maintenance,A03,,2020-05-28 02:00:00+02:00,wd6CA0NShfvBccI49dK2DA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,20,2020-03-28 02:00:00+01:00
2025-10-03 16:06:19+02:00,0,FR,Planned maintenance,A03,,2020-05-06 02:00:00+02:00,D05YR7dl0_XrOTf58IIcLA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,19,2020-04-04 02:00:00+02:00
2025-10-03 22:10:50+02:00,0,FR,Planned maintenance,A03,,2020-04-15 02:00:00+02:00,r6knfkAXX5acqR3Sj6XZ2Q,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,14,2020-03-14 02:00:00+01:00
2025-09-30 10:04:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-05 07:30:00+02:00,7ohRypudOAvKGNYZoyv9Rg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-01 11:33:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-31 23:59:00+02:00,B8eRMu3Y4kc0aUWJfl4yfQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-05-01 00:00:00+02:00
2025-10-01 11:33:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-31 23:59:00+02:00,P6k2jg2kTVBL9Jzinh4qvA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-05-01 00:00:00+02:00
2025-10-01 11:33:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-31 23:59:00+02:00,9gAFkO_RE2XR6kI_cmrGwA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-05-01 00:00:00+02:00
2025-10-02 10:37:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-19 17:00:00+02:00,atIIrOhKphQyPifVekgXNA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-04-15 08:00:00+02:00
2025-10-02 12:00:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-27 17:00:00+02:00,Nc7Le24knSmUNd2ta5XKqA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-27 08:00:00+02:00
2025-10-02 12:00:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-29 17:00:00+02:00,RQs4Is1FzHzFnNEZdc4wuw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-29 08:00:00+02:00
2025-10-02 12:00:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,uzbnynPz9Ny796JgotGZQQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-30 08:00:00+02:00
2025-10-02 12:00:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,8PhPdXiFT8hsp8UJpXrk8g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-22 08:00:00+02:00
2025-10-02 12:00:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,qWCdILMguIwIx5ZTO8ipOQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-23 08:00:00+02:00
2025-10-02 12:00:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,OmrCljyqijn06cuI5N7Axg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-24 08:00:00+02:00
2025-10-02 12:00:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-28 17:00:00+02:00,ecA6xmoA2XRslSGsQNFOqA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-28 08:00:00+02:00
2025-10-02 12:00:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-21 17:00:00+02:00,6Am-Fkfax6tD46EfH1IM-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-21 08:00:00+02:00
2025-10-03 01:18:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-17 17:00:00+02:00,yW2c1kX-BALIKiVPDESypg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-17 08:30:00+02:00
2025-10-03 01:18:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,yhwCCloZufC4galWc9nBfg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-24 08:30:00+02:00
2025-10-03 01:18:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-20 17:00:00+02:00,qAzNk6_fDNTw5jo3HPsNEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-20 08:30:00+02:00
2025-10-03 01:18:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,VxdO6yBFK81EdfV51Me7eg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-22 08:30:00+02:00
2025-10-03 01:18:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,GwkAqxIF754-1XbIycu_Lg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-24 08:30:00+02:00
2025-10-03 01:18:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-17 17:00:00+02:00,iknwQqbfawTmtnNBnRztEA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-17 08:30:00+02:00
2025-10-03 01:18:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-20 17:00:00+02:00,Xfyf7SCm2ljtet7TNOkMlw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-20 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-21 17:00:00+02:00,gCKBiqSrdaodZt1iMebq-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-21 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,xrjhAbanIzkJpbtjARvpCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-23 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-21 17:00:00+02:00,otxHT4z2LOi7123fd6nOtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-21 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,Waj7iVHxqGkUrXTzolkT3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-23 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,G71fPsqVHVjo6GVfaJxWcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-22 08:30:00+02:00
2025-10-03 03:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-16 17:00:00+02:00,JFzVtphd2R5DtaxuZ8icJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-16 07:00:00+02:00
2025-10-03 03:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-17 17:00:00+02:00,HTIrCborOT50cnSvNCarVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-17 07:00:00+02:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-12 15:00:00+02:00,N4ydV0PJqBFSR3lyw6UL-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-12 09:00:00+02:00
2025-10-03 04:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-11 15:00:00+02:00,8238foGeXC7tuAf93YxR_Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-11 09:00:00+02:00
2025-10-03 04:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-12 15:00:00+02:00,EBHTyFYovLPpCR4Mhob0JA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-12 09:00:00+02:00
2025-10-03 04:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-15 15:00:00+02:00,SPRwJ6tXH8Nx2q7owuVnMQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-15 09:00:00+02:00
2025-10-03 04:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-14 15:00:00+02:00,ZbI-kDMOBzY6v0m6Hh_XdQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-14 09:00:00+02:00
2025-10-03 04:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-14 15:00:00+02:00,NEvhdRDjTLY4-Qz2a0j_NQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-14 09:00:00+02:00
2025-10-03 04:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-13 15:00:00+02:00,HzoSztAA-RANdSSCRaqKrQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-13 09:00:00+02:00
2025-10-03 04:47:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-10 15:00:00+02:00,Ut06H5l7mBpYGnmO9cFe7A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-10 09:00:00+02:00
2025-10-03 04:47:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-10 15:00:00+02:00,Y7zQSGlvWuCiGCa87EW-7g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-10 09:00:00+02:00
2025-10-03 04:47:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-11 15:00:00+02:00,WwFxaT6Cnc-XromiF90jcg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-11 09:00:00+02:00
2025-10-03 04:47:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-15 15:00:00+02:00,iBw0Q0f3X3zTJ47f8n1q3A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-15 09:00:00+02:00
2025-10-03 04:47:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-13 15:00:00+02:00,0IiAv0Xtv8zioqRxCohv8A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-04-13 09:00:00+02:00
2025-10-03 05:38:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-16 23:30:00+02:00,Qlt0VbLMrY7gUdgILXm9ow,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-04-16 00:00:00+02:00
2025-10-03 06:30:20+02:00,0,FR,Planned maintenance,A03,,2020-04-15 17:00:00+02:00,MxWo4EVNRVO1RM_0AqzFDg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-04-15 07:30:00+02:00
2025-10-03 06:34:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,tWxvcf8_k9KUdkUMllOLCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-04-24 16:00:00+02:00
2025-10-03 06:34:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,y6ampJnDJnahBJki05TsUw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-04-24 16:00:00+02:00
2025-10-03 06:34:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,vu8X9kQ-5LPk47q__1Y2-Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-04-24 16:00:00+02:00
2025-10-03 06:35:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,Ma9WoYr4_ZHFiBybFj3ZbA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-04-20 07:30:00+02:00
2025-10-03 06:35:49+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:00:00+02:00,0PNqzJ0rZKAVsIdsEovPQg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-04-20 07:00:00+02:00
2025-10-03 06:35:49+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:00:00+02:00,VgeSaoqAc92e0Xaac8B24A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
