created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 06:35:49+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:00:00+02:00,LCkBk6E3L5TROxiRFXai1Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-03 06:35:51+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:00:00+02:00,dEeyCHXhq9_QblyEo53ZlQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-04-20 07:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,OJ9_kd54v2besMJS7QO2Lw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-04-14 07:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,5WKoHiuRUMV-EEsMjwSWww,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-04-14 07:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,LnCd-wrGkgTjDliA0R650A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-04-14 07:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,Mue5BJVWRE2TQHFGOQThAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-04-14 07:00:00+02:00
2025-10-03 06:36:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,xOOwzn5VkNb9DnCfVn4bIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-04-14 07:00:00+02:00
2025-10-03 06:42:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 00:00:00+02:00,8H7AzIUO7B08A_rGQQkLpw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-04-25 00:00:00+02:00
2025-10-03 06:49:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-15 17:00:00+02:00,MMLsfq4jelZhsHqqrbqY5Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-04-15 07:00:00+02:00
2025-10-03 06:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-12 07:00:00+02:00,OrVcw3h3ZOpKGETMZIjUbQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2020-04-20 07:00:00+02:00
2025-10-03 06:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-18 03:00:00+02:00,3JBE3ltQ43tNh6k2x4w1lw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2020-04-18 01:00:00+02:00
2025-10-03 06:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 16:30:00+02:00,P-pbRfY3m4jfoSHNGGpwaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-04-22 13:30:00+02:00
2025-10-03 06:59:23+02:00,0,FR,Planned maintenance,A03,,2020-04-30 16:30:00+02:00,upDuFd0VS_YYehE9HcoxxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-04-30 13:30:00+02:00
2025-10-03 07:00:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-14 17:00:00+02:00,fZkDBirfc-fW7CsZJ7mMDA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,6,2020-04-14 07:00:00+02:00
2025-10-03 07:00:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,a3zuQyFf9f9k2QfxuIpFTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-23 08:30:00+02:00
2025-10-03 07:00:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,KVf6fcKeAIW1CGCCmh29Sw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-30 08:30:00+02:00
2025-10-03 07:00:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-17 17:00:00+02:00,Wdi3AlJPYdVdJet9eh6YAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-17 08:30:00+02:00
2025-10-03 07:00:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-27 17:00:00+02:00,6fJn9DdFb_gc2DhAuvYFMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-27 08:30:00+02:00
2025-10-03 07:00:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,jBZxqWM4yz0uDyu04gzRIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-24 08:30:00+02:00
2025-10-03 07:00:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,hr0SoboB7JqWy7Y3kMqD2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-22 08:30:00+02:00
2025-10-03 07:00:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-16 17:00:00+02:00,-XSxeUCTnDlQKoLi0n78uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-16 08:30:00+02:00
2025-10-03 07:00:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-20 17:00:00+02:00,L00T8QphM9Z2-jKvjVio5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-20 08:30:00+02:00
2025-10-03 07:00:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-16 17:00:00+02:00,wewEE6Nk0YNA-Aexdq_9aQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-16 08:30:00+02:00
2025-10-03 07:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-18 17:00:00+02:00,57j8fxga8_0elxe-b7EU4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-18 08:30:00+02:00
2025-10-03 07:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-29 17:00:00+02:00,nFtTP8uJowqo6fY4y9CZOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-29 08:30:00+02:00
2025-10-03 07:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-17 17:00:00+02:00,sM83F3IxuqY_ubzt_tTvDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-17 08:30:00+02:00
2025-10-03 07:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-21 17:00:00+02:00,0pqPR6pE9A5JnrpXBuV_BA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-21 08:30:00+02:00
2025-10-03 07:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-28 17:00:00+02:00,HQIY8lCvcaN58aEH2rseGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-28 08:30:00+02:00
2025-10-03 07:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-29 17:00:00+02:00,GmBvcavAk-04mHbHBE2Gzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-29 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-26 17:00:00+02:00,_uo8T0MBMJYKZMJsz8p7BA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-26 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-25 17:00:00+02:00,PoEYxGOPBTnFtWtVkBBYJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-25 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-20 17:00:00+02:00,bdFt-ZkHqkD_iX5c42xXrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-20 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-15 17:00:00+02:00,Vho52iiIMfkcjq54DQbCaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-15 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-15 17:00:00+02:00,nZtt8g7uI6JqvTr_F-ErLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-15 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-14 17:00:00+02:00,nPPtt0dHhjyJ1ltLTrqpNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-14 08:30:00+02:00
2025-10-03 07:00:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,HpPgmxo4DVW00avI884mxw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-23 08:30:00+02:00
2025-10-03 07:00:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-19 17:00:00+02:00,59UYfKsvz5TLAnWzDcPCog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-19 08:30:00+02:00
2025-10-03 07:00:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-28 17:00:00+02:00,jJkW2bdoD-T6HuwZz-NuQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-28 08:30:00+02:00
2025-10-03 07:00:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-27 17:00:00+02:00,LHGK7jpNLPcrxTCsULqcrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-27 08:30:00+02:00
2025-10-03 07:00:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,F-uzZREkmMgZVotqtnG1kw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-22 08:30:00+02:00
2025-10-03 07:00:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,6TFWrx4ev5jhXTQAiSvb7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-30 08:30:00+02:00
2025-10-03 07:00:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-14 17:00:00+02:00,T0SveRNOWQV2wP9xH15E6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-14 08:30:00+02:00
2025-10-03 07:00:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,N4wkV_SugCgeFt6ZgJHf4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-04-14 08:30:00+02:00
2025-10-03 07:00:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,G5bQRVO_9tomHzjWb48KSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-24 08:30:00+02:00
2025-10-03 07:00:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,l2ZQfut974xotgK1SuQPhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-04-14 08:30:00+02:00
2025-10-03 07:00:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-21 17:00:00+02:00,rIrRW7r1w8_QholF87YRQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-21 08:30:00+02:00
2025-10-03 07:00:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-16 17:00:00+02:00,cTuatZ9KnQ-KM5COwtq6WA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-04-16 15:00:00+02:00
2025-10-03 07:02:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-20 17:00:00+02:00,XDVluuodMkjfb8TEUKPlEg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2020-04-20 08:00:00+02:00
2025-10-03 07:02:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-30 17:00:00+02:00,enxEom0JJMjfGi9eEwExuw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-30 08:00:00+02:00
2025-10-03 07:02:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-28 17:00:00+02:00,yorRx4_PLu9GuNPjh5vbxg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-28 08:00:00+02:00
2025-10-03 07:02:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-21 17:00:00+02:00,JzkHqVrmgimGDAOYO_gH0w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-21 08:00:00+02:00
2025-10-03 07:02:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-27 17:00:00+02:00,Eb0Xvq7bex0CNRdCaL74sg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-27 08:00:00+02:00
2025-10-03 07:02:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,E427hUG-BpeiHE1mWDNw1g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-24 08:00:00+02:00
2025-10-03 07:02:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,WWTHAjAcw3a7eH1jrdyw4A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-23 08:00:00+02:00
2025-10-03 07:02:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,XXdfmmm6fqWXzbe_Q-8ocA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-22 08:00:00+02:00
2025-10-03 07:02:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-13 02:00:00+02:00,vQnLfUobIX0XYUJghAr0ow,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2020-04-11 02:00:00+02:00
2025-10-03 07:02:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-29 17:00:00+02:00,kgPhz5B_8NxoWfNQLrzPKg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-29 08:00:00+02:00
2025-10-03 07:03:35+02:00,0,FR,Planned maintenance,A03,,2020-04-14 16:30:00+02:00,kxzo2lqrTHsCJh1rtdiEJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-04-14 13:30:00+02:00
2025-10-03 07:04:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,VX7aSziwh9OtQhtBDzKO0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-03 07:07:52+02:00,1161,FR,Planned maintenance,A03,,2020-04-11 09:00:00+02:00,AMvxnSzlx-bMa7bSC3Pw1g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-04-11 07:00:00+02:00
2025-10-03 07:09:44+02:00,0,FR,Planned maintenance,A03,,2020-04-14 18:00:00+02:00,lSwsqEnWOUM7kU77Ur-nzg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2020-04-12 03:00:00+02:00
2025-10-03 07:10:01+02:00,500,FR,Planned maintenance,A03,,2020-04-11 23:00:00+02:00,zfbHFmx-ufhdrCz6aPSDRQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-04-11 07:30:00+02:00
2025-10-03 07:10:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-13 18:00:00+02:00,Ysw0q_i84Kw0wHGNgfPzhw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-04-12 12:00:00+02:00
2025-10-03 07:10:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-14 04:00:00+02:00,uFQ07htu3Lhb0lbBE7-ITw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2020-04-13 02:30:00+02:00
2025-10-03 07:11:23+02:00,500,FR,Planned maintenance,A03,,2020-04-13 15:30:00+02:00,uMDSIGwF47AbJN56qzFbog,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2020-04-13 03:30:00+02:00
2025-10-03 07:11:36+02:00,0,FR,Planned maintenance,A03,,2020-04-14 01:00:00+02:00,DpJNEldFPQIZA-x6Bh_Rrg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2020-04-11 03:00:00+02:00
2025-10-03 07:11:39+02:00,0,FR,Planned maintenance,A03,,2020-04-14 00:30:00+02:00,56FqqdqKL7sf6NhDncWtyg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-04-13 00:30:00+02:00
2025-10-03 07:11:53+02:00,0,FR,Planned maintenance,A03,,2020-04-14 09:15:00+02:00,dNYPKwmibFTlTSKYroQTmw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,4,2020-04-13 10:00:00+02:00
2025-10-03 07:11:56+02:00,0,FR,Planned maintenance,A03,,2020-04-14 09:00:00+02:00,5_WWSjYGMp-0A2zHh3QORA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2020-04-13 00:00:00+02:00
2025-10-03 07:11:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,mbwCwE1mCckoZDAowC-aVw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-03 07:11:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,pQx5rq_QdDG1qsjbJuXrkg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-03 07:11:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,eJOItOUkVJAE_g6LE_NovQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-21 07:30:00+02:00
2025-10-03 07:11:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,J0nnXFbO8mL1HHZy2oMyqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-20 08:30:00+02:00
2025-10-03 07:11:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,iE8o2VqcfForg-3F4kEFyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-04-21 07:00:00+02:00
2025-10-03 07:12:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,Vv7Ntt3-ULXY9bzaeC_KTg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-03 07:12:12+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:00:00+02:00,ilSvv9WIy3JMGkEishGuTQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-04-20 07:00:00+02:00
2025-10-03 07:12:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 17:00:00+02:00,wPfSyjpL5y_E83wQZNAolw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-04-20 07:00:00+02:00
2025-10-03 07:12:22+02:00,0,FR,Planned maintenance,A03,,2020-04-14 14:10:00+02:00,HFVjsryMaTbn0NdwI-qjtA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-04-14 08:00:00+02:00
2025-10-03 07:12:22+02:00,0,FR,Planned maintenance,A03,,2020-04-15 16:30:00+02:00,3rvgBhzhR_gwBocyoM80Kw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-04-15 14:00:00+02:00
2025-10-03 07:12:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-15 17:30:00+02:00,EqpBWbExmD2bqm_F0ZcbdQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-04-15 06:00:00+02:00
2025-10-03 07:13:00+02:00,340,FR,Planned maintenance,A03,,2020-04-15 04:30:00+02:00,rtm9WrcNakGVA86bRCKlDg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-04-15 02:30:00+02:00
2025-10-03 07:14:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 16:30:00+02:00,ocixK7OWO4UhmFG9Omq-ig,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-04-24 13:30:00+02:00
2025-10-03 07:14:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 16:30:00+02:00,iA2AXaUTC0N2FbdM8ZjQ9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-04-24 13:30:00+02:00
2025-10-03 07:14:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 16:30:00+02:00,eUInTjHyEjebBfRzGBl45w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-24 13:30:00+02:00
2025-10-03 07:14:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 16:30:00+02:00,-f0iQCZMKUAAoMksXG-IKg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-04-23 13:30:00+02:00
2025-10-03 07:14:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 16:30:00+02:00,0OlXL4YfgJWc03Ol57ieGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-24 13:30:00+02:00
2025-10-03 07:14:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 16:30:00+02:00,WCZVbK7EOMtMMnaJF4s5sg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-04-23 13:30:00+02:00
2025-10-03 07:14:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 16:30:00+02:00,3XpcgY8BHDiADh4Vw46m-g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-23 13:30:00+02:00
2025-10-03 07:14:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 16:30:00+02:00,yui--LpoZM5eO-5w4IRZMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-04-23 13:30:00+02:00
2025-10-03 07:14:14+02:00,0,FR,Planned maintenance,A03,,2020-04-15 12:00:00+02:00,AkRYT7ZEgR_2NqNbfD3-OA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-04-15 07:30:00+02:00
2025-10-03 07:14:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-24 16:30:00+02:00,T3UBJMlApJCQuSBzKznIGw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-04-24 13:30:00+02:00
2025-10-03 07:14:58+02:00,1155,FR,Planned maintenance,A03,,2020-04-18 09:00:00+02:00,PzR5VdL0fOCfSN3sV3ZewQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-04-18 07:00:00+02:00
2025-10-03 07:15:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-28 17:00:00+02:00,lVj2rEwiyDv_KxtH_KZucA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-04-28 07:00:00+02:00
2025-10-03 07:15:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-16 09:15:00+02:00,5mVz8j8eHxYRn-wb2H5tlg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2020-04-14 07:00:00+02:00
2025-10-03 07:15:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,TqhMr6RjbWS0on0RXPu6MQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-04-22 07:00:00+02:00
2025-10-03 07:15:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-23 17:00:00+02:00,NVj6EqQrx16YxoUJWbMh0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-04-22 07:00:00+02:00
2025-10-03 07:15:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,KgAylimGW-2OkyykVAHgSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-04-22 07:00:00+02:00
2025-10-03 07:16:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-25 02:00:00+02:00,ZLNSslBa_b-trIVxS7w5dw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2020-05-02 02:00:00+02:00
2025-10-03 07:16:37+02:00,400,FR,Planned maintenance,A03,,2020-04-16 20:00:00+02:00,zEos558pLdxtLcAqGTLv9A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,7,2020-04-14 08:00:00+02:00
2025-10-03 07:16:52+02:00,0,FR,Planned maintenance,A03,,2020-04-17 14:00:00+02:00,4lkPK4WJ6fxtEEmCksc6gA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-04-17 10:00:00+02:00
2025-10-03 07:17:07+02:00,425,FR,Planned maintenance,A03,Cancelled,2020-04-19 02:00:00+02:00,3HUxWE_SskKbnpcw_lg9wg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,5,2020-04-17 03:00:00+02:00
2025-10-03 07:17:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-26 01:00:00+02:00,1oYn_MVNTr6ne-FOydmrZg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2020-04-19 08:00:00+02:00
2025-10-03 07:17:40+02:00,130,FR,Planned maintenance,A03,,2020-04-17 11:03:00+02:00,lNJgjN68Gxes5AvajPpdGQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-04-17 09:00:00+02:00
2025-10-03 07:18:18+02:00,510,FR,Planned maintenance,A03,,2020-04-18 01:00:00+02:00,2m9kIj6ooU-CJPrSrvwybw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,4,2020-04-15 18:00:00+02:00
2025-10-03 07:20:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-19 18:00:00+02:00,iyTnSQRge5li6d0ills97A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-04-19 08:30:00+02:00
2025-10-03 07:20:29+02:00,0,FR,Planned maintenance,A03,,2020-04-19 20:30:00+02:00,LWh5JYH9ovnznE8rzT2kYQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-04-18 01:00:00+02:00
2025-10-03 07:21:05+02:00,450,FR,Planned maintenance,A03,Cancelled,2020-04-20 12:00:00+02:00,Gvn45VrTCbWaK09egQCDoQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2020-04-20 08:00:00+02:00
2025-10-03 07:21:18+02:00,190,FR,Planned maintenance,A03,,2020-04-20 19:00:00+02:00,U1a-QUQWyvRE2A4BvPoXqw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2020-04-19 10:00:00+02:00
2025-10-03 07:22:50+02:00,0,FR,Planned maintenance,A03,,2020-04-21 17:00:00+02:00,V1huRYXoFxpvk7ZPUzpW7g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-04-21 14:00:00+02:00
2025-10-03 07:23:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-29 17:30:00+02:00,Cs5YqLAne5hy6cnpVOzrfg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-04-29 13:30:00+02:00
2025-10-03 07:23:19+02:00,0,FR,Planned maintenance,A03,,2020-04-20 19:00:00+02:00,Jn84xUdxJ8FgDuV_yKcNsA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-04-19 20:30:00+02:00
2025-10-03 07:24:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-22 17:00:00+02:00,L4aZbxI16tP0lVxp9ky_AQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-04-21 17:00:00+02:00
2025-10-03 07:24:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-04-29 16:00:00+02:00,NN5CjGqwb__Cf-73mAJaSg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-04-29 14:00:00+02:00
2025-10-03 07:24:56+02:00,760,FR,Planned maintenance,A03,,2020-04-22 00:30:00+02:00,SaZdKF2_U46tJjgWJ2exCg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,14,2020-04-16 16:15:00+02:00
2025-10-03 07:25:52+02:00,0,FR,Planned maintenance,A03,,2020-04-22 10:54:00+02:00,-CQsXGVgrqKVwYPHwZPnYA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-04-18 00:00:00+02:00
2025-10-03 07:26:47+02:00,0,FR,Planned maintenance,A03,,2020-04-23 16:30:00+02:00,a0_Z37ZDXm6eu_veYMWoUg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-04-23 13:30:00+02:00
2025-10-03 07:27:45+02:00,70,FR,Planned maintenance,A03,Cancelled,2020-04-24 23:00:00+02:00,kF1KdxOrXTpdn1t-ns3cig,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2020-04-24 21:30:00+02:00
2025-10-03 07:28:00+02:00,0,FR,Planned maintenance,A03,,2020-04-22 16:30:00+02:00,WAohVk3Q9BoJKch-GS0ghw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-04-22 08:00:00+02:00
2025-10-03 07:28:19+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:00:00+02:00,O5d9kgwvxUW5JRsSvQ2wnw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-04-24 13:30:00+02:00
2025-10-03 07:29:17+02:00,0,FR,Planned maintenance,A03,,2020-04-27 20:00:00+02:00,i259-jeC3gDsofiyuTpkPQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-04-27 06:00:00+02:00
2025-10-03 07:34:46+02:00,0,FR,Planned maintenance,A03,,2020-04-24 17:30:00+02:00,STA1SSJ-qESLmPoS7bJHgA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,10,2020-04-16 07:30:00+02:00
2025-10-03 07:35:03+02:00,0,FR,Planned maintenance,A03,,2020-04-24 20:00:00+02:00,5KXQdWaZHIdGO2492UD4DQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-04-24 06:00:00+02:00
2025-10-03 07:35:48+02:00,1188,FR,Planned maintenance,A03,,2020-04-26 09:00:00+02:00,y3_k_6bWds6JzTv9kwGUXg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-04-26 07:00:00+02:00
2025-10-03 07:36:13+02:00,0,FR,Planned maintenance,A03,,2020-04-26 17:00:00+02:00,lVj6qJV1F7-OTOYgTEVcQw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-04-25 23:00:00+02:00
2025-10-03 07:36:19+02:00,198,FR,Planned maintenance,A03,,2020-04-26 04:30:00+02:00,h6KZPpHy1BDneli-QXiflQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-04-26 03:00:00+02:00
2025-10-03 07:36:20+02:00,180,FR,Planned maintenance,A03,,2020-04-26 12:00:00+02:00,QquUg4FKTXgh7-gwnvNOeg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-04-26 08:00:00+02:00
2025-10-03 07:36:20+02:00,450,FR,Planned maintenance,A03,,2020-04-25 21:00:00+02:00,7ZOC9cFw_Hj3pqAZhyDzQA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-04-25 16:30:00+02:00
2025-10-03 07:41:03+02:00,800,FR,Planned maintenance,A03,,2020-04-29 17:15:00+02:00,3pcemMxSjqb3nJlGWgLW4Q,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,8,2020-04-25 20:45:00+02:00
2025-10-03 07:42:47+02:00,570,FR,Planned maintenance,A03,,2020-04-29 03:00:00+02:00,wvyloc2M6LlZbKkf-uWZbQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2020-04-26 03:00:00+02:00
2025-10-03 07:43:16+02:00,0,FR,Planned maintenance,A03,,2020-04-29 10:00:00+02:00,9gifb6jCc7OZM6sjE-c0bw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-04-18 00:00:00+02:00
2025-10-03 07:43:30+02:00,260,FR,Planned maintenance,A03,,2020-04-29 17:30:00+02:00,HHOoZFf35koY7dKdSPD11Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-04-29 14:00:00+02:00
2025-10-03 07:43:38+02:00,800,FR,Planned maintenance,A03,,2020-04-29 17:30:00+02:00,H-bMgkG0hEmz4ILmiU_kKw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2020-04-29 03:00:00+02:00
2025-10-03 07:43:44+02:00,0,FR,Planned maintenance,A03,,2020-04-29 10:00:00+02:00,0b0nnvN9CpZXv0A5HZjctA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,5,2020-04-27 07:30:00+02:00
2025-10-03 07:44:01+02:00,740,FR,Planned maintenance,A03,,2020-04-29 19:30:00+02:00,2_NB0NCxkqh3-9JSxkP1ow,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2020-04-29 15:00:00+02:00
2025-10-03 07:44:02+02:00,660,FR,Planned maintenance,A03,,2020-04-29 19:00:00+02:00,aDvjmSwWyDy0_-Y_xO0hGQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2020-04-28 19:00:00+02:00
2025-10-03 07:48:42+02:00,0,FR,Planned maintenance,A03,,2020-05-02 03:17:00+02:00,sCN_4389S2tGRxDf1hxM1Q,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-04-30 17:30:00+02:00
2025-10-03 07:50:30+02:00,0,FR,Planned maintenance,A03,,2020-05-04 07:00:00+02:00,8Mts1KdzUwf70gGN0PK_hA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2020-04-26 08:00:00+02:00
2025-10-03 07:53:49+02:00,0,FR,Planned maintenance,A03,,2020-05-06 08:30:00+02:00,ahDH9GZQU4Lzq62B2HbfgA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-05-02 00:30:00+02:00
2025-10-03 07:54:12+02:00,0,FR,Planned maintenance,A03,,2020-05-07 18:00:00+02:00,s-qNgNEVnRWA3sS3mmIxeA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,12,2020-04-10 23:00:00+02:00
2025-10-03 07:55:25+02:00,0,FR,Planned maintenance,A03,,2020-05-16 00:00:00+02:00,DckKJrRh847JUxNi246LwQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,10,2020-04-24 10:30:00+02:00
2025-10-03 07:57:44+02:00,1125,FR,Planned maintenance,A03,,2020-05-16 00:30:00+02:00,pI4wZBS8sGPACKI4kOkeiw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-04-28 12:20:00+02:00
2025-10-03 08:20:58+02:00,725,FR,Planned maintenance,A03,,2020-05-22 22:30:00+02:00,slSmjLUxl2dyqB85-V2l5w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2020-04-23 23:40:00+02:00
2025-10-03 08:27:47+02:00,1000,FR,Planned maintenance,A03,,2020-06-05 22:30:00+02:00,GlIsPxvBHkd5Qlx9k_9kXQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2020-04-16 17:00:00+02:00
2025-10-03 08:29:07+02:00,0,FR,Planned maintenance,A03,,2020-05-20 18:45:00+02:00,gQTX_NAS4OlzenisDJkEfA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2020-05-01 02:00:00+02:00
2025-10-03 09:22:46+02:00,940,FR,Planned maintenance,A03,,2020-06-19 22:00:00+02:00,sNZzP5blrAFwmqNmeJ_fzA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,6,2020-04-27 01:00:00+02:00
2025-10-03 09:28:33+02:00,0,FR,Planned maintenance,A03,,2020-06-19 12:34:00+02:00,zphvY-MSg22Q7yzIL6hEUw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,13,2020-04-19 01:30:00+02:00
2025-10-03 12:29:21+02:00,0,FR,Planned maintenance,A03,,2020-10-12 00:00:00+02:00,NGNBCN_RXveRySduugc0Og,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,6,2020-04-25 00:00:00+02:00
2025-10-03 14:56:36+02:00,0,FR,Planned maintenance,A03,,2020-05-21 00:00:00+02:00,ddB4yAEd6LFuAZTFKNNNzQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,7,2020-05-02 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-05-18 00:00:00+02:00,3cZQ37cP-KWC2U1suMBVEw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,17,2020-05-02 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-05-11 00:00:00+02:00,t2TxGrtbS2S4w_X51uApFA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,16,2020-04-18 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-04-29 00:00:00+02:00,hXNc3WJjuZk5ZBf3mkseaQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,6,2020-04-11 00:00:00+02:00
2025-10-03 16:06:22+02:00,0,FR,Planned maintenance,A03,,2020-07-11 02:00:00+02:00,-Tj6KK2gbfAbUjzdbsXZxg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,32,2020-05-02 02:00:00+02:00
2025-10-03 22:10:49+02:00,0,FR,Planned maintenance,A03,,2020-06-24 02:00:00+02:00,HY3gBJ6D9EwkHjuSJk-HeA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,24,2020-04-25 02:00:00+02:00
2025-09-29 01:59:21+02:00,0,FR,Planned maintenance,A03,,2020-05-22 00:00:00+02:00,Sqf5vs5E00r6FLRJj5tViA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2020-05-10 00:00:00+02:00
2025-10-02 09:01:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-03 17:00:00+02:00,w4fQ5C5OcQBDC2IQ8CiIZA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-05-11 07:00:00+02:00
2025-10-02 19:09:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 17:00:00+02:00,0WNAEB1nBhKa6OJR-LooIg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-05-11 07:00:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-11 17:00:00+02:00,4heyup7nKyRTb6u2eIl45g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-11 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 17:00:00+02:00,nh0jZvoRM8F-T6Pd4SQSmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-15 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 17:00:00+02:00,GI2qT_zVbM6OqA_ldHbnAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-14 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-13 17:00:00+02:00,ILoQG1W-yDSaI9s-jm_R7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-13 08:30:00+02:00
2025-10-03 01:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 17:00:00+02:00,Q7j81hofH8tbcSL8zWCinA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-14 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 17:00:00+02:00,sxxS7B8jRZJrgeK84Tg1zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-15 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-07 17:00:00+02:00,9xSXAVuKkS3_6FNdCFhARg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-07 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-08 17:00:00+02:00,AFyhKf0mMG1Owq50WWHldw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-08 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-08 17:00:00+02:00,jbK7_RHmlHWZEbHqAxIFDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-08 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-11 17:00:00+02:00,BF6uWroHanjZMRucY2XHNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-11 08:30:00+02:00
2025-10-03 01:18:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-07 17:00:00+02:00,Yvrkcc04Q2XZVep1RvOcZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-07 08:30:00+02:00
2025-10-03 01:18:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-13 17:00:00+02:00,oO7lnVjpQpfrpjP2QvTF4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-13 08:30:00+02:00
2025-10-03 01:18:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 17:00:00+02:00,VFSVZLFxAEmvrh5RcNOITQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-12 08:30:00+02:00
2025-10-03 01:18:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 17:00:00+02:00,ySHIMn4k7aA9s0mfWgovEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-12 08:30:00+02:00
2025-10-03 03:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-21 16:30:00+02:00,50UEwqYI6zi8Ul8pNpk0og,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-21 08:30:00+02:00
2025-10-03 05:38:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-16 16:30:00+02:00,MELJL0y12MsHY96KjU5G3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-16 08:30:00+02:00
2025-10-03 05:38:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-13 16:30:00+02:00,rgGN2xStnHfjRDh9Kk70_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-13 08:30:00+02:00
2025-10-03 05:38:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-07 16:30:00+02:00,yzDldILg2pPFJ3SI-u8FCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-07 08:30:00+02:00
2025-10-03 05:38:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-11 16:30:00+02:00,rXNhZj9AOFd2Od_WeJ8eEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-11 08:30:00+02:00
2025-10-03 05:38:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 16:30:00+02:00,6_zVUoZ-rVOE8nKvfz9CoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-19 08:30:00+02:00
2025-10-03 05:38:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 16:30:00+02:00,F2VjXxoEh9TlMfOFGxTxXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-20 08:30:00+02:00
2025-10-03 05:38:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-17 16:30:00+02:00,ZQuMWsBqNvshHs0_MFtXSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-17 08:30:00+02:00
2025-10-03 05:38:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 16:30:00+02:00,lKpIim1kBwqLESc96OX-rA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-15 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-05 16:30:00+02:00,u7D0YIW9-c3M1U2gEBxvYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-05 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-18 16:30:00+02:00,VOlPEgFIrzNNZ6aRw84GsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-18 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-10 16:30:00+02:00,Aea_mq0Bc0zegyURHAIoqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-10 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-08 16:30:00+02:00,g9h219ARRLrBOQvAphBaVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-08 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-09 16:30:00+02:00,oiuviZ-awoWPkFwMfpC86w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-09 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-04 16:30:00+02:00,h7pQyrjWoGtdvQDutgFxjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-04 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 16:30:00+02:00,RddRJDRXHor1smUDAaYSqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-12 08:30:00+02:00
2025-10-03 05:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-06 16:30:00+02:00,31Civy_HZfZGPOrwY9YJvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-06 08:30:00+02:00
2025-10-03 05:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 16:30:00+02:00,HAWml2NvHahpNTLeJpE47w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-14 08:30:00+02:00
2025-10-03 05:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-21 16:30:00+02:00,XwxB4zqm2Uwjc1R68PvVHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-21 08:30:00+02:00
2025-10-03 05:54:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-06 16:00:00+02:00,haSyq-T6__hDY_w0VuuemQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-05-06 14:00:00+02:00
2025-10-03 06:32:59+02:00,465,FR,Planned maintenance,A03,Cancelled,2020-05-06 18:00:00+02:00,eaFT3dejpnlOlpDo9I1NmA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-05-06 07:30:00+02:00
2025-10-03 06:43:58+02:00,0,FR,Planned maintenance,A03,,2020-05-05 17:30:00+02:00,zCgWGqjybVLlac8784F3NQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2020-05-05 14:00:00+02:00
2025-10-03 06:48:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 17:00:00+02:00,C-5eobLEhIXhLkf0cUUeFw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-05-11 07:00:00+02:00
2025-10-03 06:48:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 17:00:00+02:00,lM2BD_K8tkGZlzNteTnl0g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-05-11 07:00:00+02:00
2025-10-03 06:51:03+02:00,185,FR,Planned maintenance,A03,,2020-05-23 00:00:00+02:00,fayeyHvUE6j8DLzbdotrPQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-05-18 07:00:00+02:00
2025-10-03 07:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 17:00:00+02:00,y9rjvDHZEpTObpNm_IoYPw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-19 08:30:00+02:00
2025-10-03 07:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 17:00:00+02:00,FJtYYC3aRymkvk9kuKA9Xg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-20 08:30:00+02:00
2025-10-03 07:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-18 17:00:00+02:00,sg0I9cDchVylwZoLK8-XOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-05-18 08:30:00+02:00
2025-10-03 07:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-18 17:00:00+02:00,AW1K67M0FX5aJagHViZ9OQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-18 08:30:00+02:00
2025-10-03 07:00:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 17:00:00+02:00,X_bnQc9GKtjwJoRwOmkb8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-19 08:30:00+02:00
2025-10-03 07:00:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 17:00:00+02:00,qlwwk1_-mTd9b0bOzOpnqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-20 08:30:00+02:00
2025-10-03 07:00:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-04 17:00:00+02:00,XOW8I5ea4K03uGFRBOPpxA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-05-04 08:00:00+02:00
2025-10-03 07:00:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-05 17:00:00+02:00,SLcnhglZDvz_dHsV-NtN_g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-05-05 08:00:00+02:00
2025-10-03 07:00:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-07 17:00:00+02:00,duWaFUwYcxVxPb_CjlbcmQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-05-07 08:00:00+02:00
2025-10-03 07:00:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-06 17:00:00+02:00,AWFNETCB0NRzmCQyP2GSLg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-05-06 08:00:00+02:00
2025-10-03 07:14:14+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:30:00+02:00,9ulFb3KvdF_yEr5q3_qAzQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-05-14 13:30:00+02:00
2025-10-03 07:14:16+02:00,0,FR,Planned maintenance,A03,,2020-05-13 16:30:00+02:00,WcFbIERzEf1tkJUJBJT1-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-05-13 13:30:00+02:00
2025-10-03 07:14:16+02:00,0,FR,Planned maintenance,A03,,2020-05-13 16:30:00+02:00,vaY9XgMM-tkmuWcFpV9MDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-05-13 13:30:00+02:00
2025-10-03 07:14:16+02:00,0,FR,Planned maintenance,A03,,2020-05-13 16:30:00+02:00,FvmjdXNpnGrF1QIcPFnTxw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-05-13 13:30:00+02:00
2025-10-03 07:14:16+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:30:00+02:00,McGoTFNpsZI0jxKkv6zmtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-05-14 13:30:00+02:00
2025-10-03 07:14:16+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:30:00+02:00,QuwXS7qFk8ylPgVXkXCn2Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-05-14 13:30:00+02:00
2025-10-03 07:14:16+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:30:00+02:00,xDZL_ZxPFTlf07VYW2yTvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-05-14 13:30:00+02:00
2025-10-03 07:15:21+02:00,0,FR,Planned maintenance,A03,,2020-05-13 16:30:00+02:00,OQdhffmBWkHwWKrrGAAGfw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-05-13 13:30:00+02:00
2025-10-03 07:15:57+02:00,0,FR,Planned maintenance,A03,,2020-08-03 17:00:00+02:00,03g_4wYqiUjxQnUl5Dwolg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2020-05-18 07:00:00+02:00
2025-10-03 07:18:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 16:30:00+02:00,VjUHm26opqH1a_KDRqNMTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-05-15 08:30:00+02:00
