created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 07:18:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 16:30:00+02:00,Nof9lyLT94UxCEgq3DouMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-05-19 08:30:00+02:00
2025-10-03 07:18:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 16:30:00+02:00,PTapI0SfJ39SN3_5oDDz4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-05-20 08:30:00+02:00
2025-10-03 07:18:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 16:30:00+02:00,yKZI0RQ4n57RLmBTQpvqxw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-05-14 08:30:00+02:00
2025-10-03 07:18:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-18 16:30:00+02:00,en6jVzSRnfjRA3Iy4A2dQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-05-18 08:30:00+02:00
2025-10-03 07:28:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 17:00:00+02:00,gIF8jxFnDK51D9feDldtLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-05-14 07:00:00+02:00
2025-10-03 07:29:19+02:00,0,FR,Planned maintenance,A03,,2020-05-19 18:00:00+02:00,gspfMsO6PchO_WkMeKoTKg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-05-19 07:00:00+02:00
2025-10-03 07:39:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-10 20:30:00+02:00,Z_sNmcIACtWuaXOQCGZY1w,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-05-08 23:30:00+02:00
2025-10-03 07:39:59+02:00,0,FR,Planned maintenance,A03,,2020-05-07 16:30:00+02:00,ThL1i_vpC0iiPWpZqwVJeg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-05-07 13:30:00+02:00
2025-10-03 07:40:06+02:00,0,FR,Planned maintenance,A03,,2020-05-18 17:00:00+02:00,ccJeZoaKkHGjic1T8Oz0OQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-05-18 07:00:00+02:00
2025-10-03 07:40:06+02:00,0,FR,Planned maintenance,A03,,2020-05-20 17:00:00+02:00,T6c8U_MBpSSGBXmfW61Rzw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2020-05-20 07:00:00+02:00
2025-10-03 07:41:07+02:00,0,FR,Planned maintenance,A03,,2020-05-20 16:00:00+02:00,QbQsfw6BRWs4APhfczJBlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-05-20 14:00:00+02:00
2025-10-03 07:41:07+02:00,0,FR,Planned maintenance,A03,,2020-05-20 16:00:00+02:00,UHv3VMhnu__zUJih2SjMYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-05-20 14:00:00+02:00
2025-10-03 07:41:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-05 17:00:00+02:00,IMxzv6wnrq0Sr-6WOtWAQA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2020-05-05 08:00:00+02:00
2025-10-03 07:41:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 17:00:00+02:00,hwubrMfd065HhABnlb3Lzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-05-04 07:00:00+02:00
2025-10-03 07:41:42+02:00,0,FR,Planned maintenance,A03,,2020-05-19 17:00:00+02:00,3xf4tfwBHryvWoZDiewmxg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-05-19 08:00:00+02:00
2025-10-03 07:41:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 17:00:00+02:00,p_1HfUmfXCltypmOdLlceQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-05-04 07:00:00+02:00
2025-10-03 07:41:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 16:30:00+02:00,bYXyhClScHReM_DqZjb2EA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-15 08:30:00+02:00
2025-10-03 07:41:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 16:30:00+02:00,_QGDzT35M2YZRHEaDvNsTg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-20 08:30:00+02:00
2025-10-03 07:41:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-07 16:30:00+02:00,GMUIsG9PuptQC05LEcA1rg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-07 08:30:00+02:00
2025-10-03 07:41:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-16 16:30:00+02:00,mFMKpJFtiFOO6RnyBerqjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-16 08:30:00+02:00
2025-10-03 07:41:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-17 16:30:00+02:00,PfF3oJ-MwfUZFwnUUBnodw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-17 08:30:00+02:00
2025-10-03 07:41:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-18 16:30:00+02:00,tCBXlWEqA44uY5b7KfRWNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-18 08:30:00+02:00
2025-10-03 07:41:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-04 16:30:00+02:00,eZy6yEACKlcIKdnLYg-LLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-04 08:30:00+02:00
2025-10-03 07:41:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-10 16:30:00+02:00,CeEHv8Xb8635oIFM27PeIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-10 08:30:00+02:00
2025-10-03 07:41:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-13 16:30:00+02:00,2nmbBuWxkaSypYm4GyaoGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-13 08:30:00+02:00
2025-10-03 07:41:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-06 16:30:00+02:00,HVS4baIfZr4ZP95a6BW5Lg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-06 08:30:00+02:00
2025-10-03 07:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 16:30:00+02:00,WV7CJNdZq2ZdZqE8-Sks7w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-14 08:30:00+02:00
2025-10-03 07:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-11 16:30:00+02:00,HFuuhadhXblpx1iTV4Tspw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-11 08:30:00+02:00
2025-10-03 07:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 16:30:00+02:00,ezaXOEEcUUzQ9Vx_0NwheQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-12 08:30:00+02:00
2025-10-03 07:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 16:30:00+02:00,VVFrRZSIlJZpxTSput17zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-19 08:30:00+02:00
2025-10-03 07:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-09 16:30:00+02:00,9ZsXUqKzmAYUb7TwsgIe8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-09 08:30:00+02:00
2025-10-03 07:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-08 16:30:00+02:00,K62FoHiMCSdtrS13pZXzYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-08 08:30:00+02:00
2025-10-03 07:41:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-05 16:30:00+02:00,f2SklhGstlvdR5MmB2Ke0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-05 08:30:00+02:00
2025-10-03 07:43:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-13 17:00:00+02:00,rSgYKkskBUxRuXlGZEaywA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-05-13 08:00:00+02:00
2025-10-03 07:43:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-14 17:00:00+02:00,L9g0TkWA5edxK-MPPwIWAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-05-14 08:00:00+02:00
2025-10-03 07:43:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 17:00:00+02:00,YHKrfcs_oxQyKx0G8Qje9w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-05-12 08:00:00+02:00
2025-10-03 07:43:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-15 17:00:00+02:00,-9WroRjW6k3dTbu1ovIxfQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-05-15 08:00:00+02:00
2025-10-03 07:43:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-11 17:00:00+02:00,kVBVwCQfRNdlzh2E_poa-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-05-11 08:00:00+02:00
2025-10-03 07:47:24+02:00,1150,FR,Planned maintenance,A03,,2020-05-04 01:00:00+02:00,iWT9B9h8gzFURXsgOTPbCw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-05-03 23:00:00+02:00
2025-10-03 07:47:46+02:00,785,FR,Planned maintenance,A03,,2020-05-02 17:00:00+02:00,C03LfDC3MhbZb3DsjG_8AA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-05-02 15:00:00+02:00
2025-10-03 07:51:11+02:00,0,FR,Planned maintenance,A03,,2020-05-23 00:00:00+02:00,LCGUPt-dnZYbBx56prXhcw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-05-21 00:00:00+02:00
2025-10-03 07:51:42+02:00,0,FR,Planned maintenance,A03,,2020-05-04 16:30:00+02:00,lnlVFukjON09BNISOP9xVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-05-04 13:30:00+02:00
2025-10-03 07:52:48+02:00,0,FR,Planned maintenance,A03,,2020-05-04 17:30:00+02:00,N5xIkkCLBc0dSaBxuExqmA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-05-04 13:30:00+02:00
2025-10-03 07:53:22+02:00,78,FR,Planned maintenance,A03,,2020-05-06 12:00:00+02:00,nsfqkBNWvVPBtOYM1DOqaQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2020-05-06 09:30:00+02:00
2025-10-03 07:53:48+02:00,0,FR,Planned maintenance,A03,,2020-05-14 18:00:00+02:00,V-fUzfIpFQIaBIX2W04jKQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-14 07:00:00+02:00
2025-10-03 07:53:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-05 11:00:00+02:00,1njpy6w5eqKHZWzPloi7Tw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-05-05 09:00:00+02:00
2025-10-03 07:53:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 17:00:00+02:00,1ljmcB4ppiGpi3QNt6H2Hw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2020-05-12 13:30:00+02:00
2025-10-03 07:53:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-07 16:30:00+02:00,HvwEgZ0fL52wOwODrvRDcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-05-07 13:30:00+02:00
2025-10-03 07:54:04+02:00,0,FR,Planned maintenance,A03,,2020-05-06 12:00:00+02:00,3r2GIqOHcFQL8BgUQmu5GQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2020-05-05 07:30:00+02:00
2025-10-03 07:55:04+02:00,580,FR,Planned maintenance,A03,Cancelled,2020-05-12 16:00:00+02:00,_9rIVYsmnXw1dQmXrWDR_A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-05-12 08:00:00+02:00
2025-10-03 07:55:15+02:00,350,FR,Planned maintenance,A03,,2020-05-08 01:00:00+02:00,5TZuYhPG7x65misYfDla0g,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,5,2020-05-06 05:00:00+02:00
2025-10-03 07:55:43+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:30:00+02:00,40jEzYGUinjmiOZidRSJpA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-05-14 13:30:00+02:00
2025-10-03 07:55:53+02:00,0,FR,Planned maintenance,A03,,2020-05-19 17:00:00+02:00,6AQBFOi7g4fwfRsJQ2EkZg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-05-19 13:30:00+02:00
2025-10-03 07:55:53+02:00,0,FR,Planned maintenance,A03,,2020-05-19 17:00:00+02:00,oNNCziUabFWqUzuIe_yrLw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-05-19 13:30:00+02:00
2025-10-03 07:55:54+02:00,0,FR,Planned maintenance,A03,,2020-05-19 17:00:00+02:00,wUIcjpHGl3riY_iIQoruyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-05-19 13:30:00+02:00
2025-10-03 07:55:54+02:00,0,FR,Planned maintenance,A03,,2020-05-19 17:00:00+02:00,34KzRVJgA22s0aOV7pNBrg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-05-19 13:30:00+02:00
2025-10-03 07:57:46+02:00,1155,FR,Planned maintenance,A03,,2020-05-10 09:00:00+02:00,4M3RGIubeEgy4DdTHUuFTg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-05-10 07:00:00+02:00
2025-10-03 07:58:18+02:00,0,FR,Planned maintenance,A03,,2020-05-07 16:30:00+02:00,BGscGDbk0znxaNIlBkQesQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-05-07 13:30:00+02:00
2025-10-03 07:59:18+02:00,792,FR,Planned maintenance,A03,,2020-05-10 18:00:00+02:00,ctAmTsK0CAQIK_6YlIPZqQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-05-10 16:00:00+02:00
2025-10-03 07:59:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-11 08:00:00+02:00,ILwDbhoZJCiF23ltDXNYOw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2020-05-10 08:00:00+02:00
2025-10-03 08:00:10+02:00,0,FR,Planned maintenance,A03,,2020-05-10 03:00:00+02:00,UZ_d5ygJQg3U1uBMPgt8Hg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2020-05-09 09:36:00+02:00
2025-10-03 08:00:34+02:00,535,FR,Planned maintenance,A03,,2020-05-10 15:30:00+02:00,-x1E9VtdUx41v9dWbRHnjg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,8,2020-05-06 09:00:00+02:00
2025-10-03 08:00:43+02:00,0,FR,Planned maintenance,A03,,2020-05-10 17:50:00+02:00,9dZB_1Z-tBI1lIzimodFRA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2020-05-08 00:00:00+02:00
2025-10-03 08:01:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 17:00:00+02:00,c_uvEXknB-cZKorv16Znow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-12 08:30:00+02:00
2025-10-03 08:01:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-12 17:00:00+02:00,N0I7kRt0CI5p9zG4WJXokQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-12 08:30:00+02:00
2025-10-03 08:02:12+02:00,0,FR,Planned maintenance,A03,,2020-05-12 17:00:00+02:00,qSn9PXtWRVVyYAulZTTXDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-05-12 08:30:00+02:00
2025-10-03 08:02:12+02:00,0,FR,Planned maintenance,A03,,2020-05-12 17:00:00+02:00,gqB3MXihGvE1hcT9rWdWFg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-05-12 08:30:00+02:00
2025-10-03 08:02:12+02:00,0,FR,Planned maintenance,A03,,2020-05-11 17:00:00+02:00,ay0VihuYNQr6fFqOXFwllw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-05-11 08:30:00+02:00
2025-10-03 08:02:12+02:00,0,FR,Planned maintenance,A03,,2020-05-11 17:00:00+02:00,Oln2-1qEp3GUlPISfvKI2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-05-11 08:30:00+02:00
2025-10-03 08:02:14+02:00,0,FR,Planned maintenance,A03,,2020-05-13 17:00:00+02:00,8XR6LlopsM9L0-O4J0KN-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-05-12 17:00:00+02:00
2025-10-03 08:02:14+02:00,0,FR,Planned maintenance,A03,,2020-05-13 17:00:00+02:00,qzvYWS2UU-PwgLlLOhKl4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-05-12 17:00:00+02:00
2025-10-03 08:02:27+02:00,0,FR,Planned maintenance,A03,,2020-05-18 16:30:00+02:00,qHY0kL2Q_Ehc7CzTHRNiiA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-05-18 13:30:00+02:00
2025-10-03 08:02:32+02:00,0,FR,Planned maintenance,A03,,2020-05-11 19:00:00+02:00,mxtNYLm3_1Jj2AkAl75IDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-05-11 08:00:00+02:00
2025-10-03 08:02:34+02:00,0,FR,Planned maintenance,A03,,2020-05-12 08:30:00+02:00,N40s_RezlxBeiFrEy9rNsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-05-11 17:00:00+02:00
2025-10-03 08:02:34+02:00,0,FR,Planned maintenance,A03,,2020-05-11 15:30:00+02:00,XzXofAMSMibtXLFu8nKOcw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-05-11 14:00:00+02:00
2025-10-03 08:03:24+02:00,0,FR,Planned maintenance,A03,,2020-05-11 20:30:00+02:00,Q6HuSPcKl_u2hGLEHHq1XQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2020-05-03 08:00:00+02:00
2025-10-03 08:03:52+02:00,600,FR,Planned maintenance,A03,,2020-05-11 22:15:00+02:00,_U7VAmnDJ0E2eDmgIfoofA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-11 20:30:00+02:00
2025-10-03 08:04:11+02:00,0,FR,Planned maintenance,A03,,2020-05-12 06:00:00+02:00,Idzd5gbfmZnFO6kiWZtDbw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2020-05-11 14:30:00+02:00
2025-10-03 08:04:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 16:30:00+02:00,NjNrShcksWnORhhyWm69sw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-05-19 13:30:00+02:00
2025-10-03 08:04:25+02:00,0,FR,Planned maintenance,A03,,2020-05-15 17:00:00+02:00,iyGChH4m7YVtr_2Lh-0eJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-05-15 07:00:00+02:00
2025-10-03 08:05:01+02:00,0,FR,Planned maintenance,A03,,2020-05-16 00:00:00+02:00,XaZHPveFk2O6CTX5h8mNbQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-05-14 01:00:00+02:00
2025-10-03 08:06:16+02:00,0,FR,Planned maintenance,A03,,2020-05-20 12:00:00+02:00,V6V1aR6xlEdA1py_3Quoaw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-05-20 09:00:00+02:00
2025-10-03 08:06:30+02:00,81,FR,Planned maintenance,A03,,2020-05-13 12:30:00+02:00,oQv6xlLwhHWz2Ef0lZ8UKw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2020-05-13 10:40:00+02:00
2025-10-03 08:06:56+02:00,0,FR,Planned maintenance,A03,,2020-05-13 22:00:00+02:00,cBJwhaz1tgnE5vqyYHUorA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-05-13 01:30:00+02:00
2025-10-03 08:06:56+02:00,0,FR,Planned maintenance,A03,,2020-05-11 17:00:00+02:00,5rPg5dDuiSRJTrkkgeCUTQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-05-11 13:30:00+02:00
2025-10-03 08:07:45+02:00,0,FR,Planned maintenance,A03,,2020-05-13 17:30:00+02:00,QFccX7zKXE9OL0ECn8LqgA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-05-13 07:00:00+02:00
2025-10-03 08:08:04+02:00,100,FR,Planned maintenance,A03,,2020-05-16 02:00:00+02:00,4lCt341iAnFim4zFes8SGA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-05-16 00:30:00+02:00
2025-10-03 08:08:05+02:00,170,FR,Planned maintenance,A03,,2020-05-14 12:30:00+02:00,u1hn-D_60teIPqiQ6tLeew,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-05-14 09:30:00+02:00
2025-10-03 08:08:05+02:00,170,FR,Planned maintenance,A03,Cancelled,2020-05-14 12:30:00+02:00,MRz0DBuZSmYT2xABLrEHTw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2020-05-14 09:30:00+02:00
2025-10-03 08:08:30+02:00,0,FR,Planned maintenance,A03,,2020-05-20 17:00:00+02:00,f-icfNnU5ebspsmHi2ApPQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-05-20 07:30:00+02:00
2025-10-03 08:08:31+02:00,123.3,FR,Planned maintenance,A03,,2020-05-14 16:56:00+02:00,jkaChLmCo7A_RwMwiq-RXw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-05-14 05:00:00+02:00
2025-10-03 08:08:31+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:56:00+02:00,AnsaBmDfkmF-4txmz5mL2A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-05-14 05:00:00+02:00
2025-10-03 08:09:36+02:00,600,FR,Planned maintenance,A03,,2020-05-17 17:30:00+02:00,vQEMA2PvV-wBDBUVvgjbhg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-05-17 12:30:00+02:00
2025-10-03 08:10:02+02:00,0,FR,Planned maintenance,A03,,2020-05-11 11:30:00+02:00,F_PdouuR-ub8oAMvrHzDjQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-05-11 09:00:00+02:00
2025-10-03 08:10:02+02:00,0,FR,Planned maintenance,A03,,2020-05-15 11:00:00+02:00,svxCZor8a2BU9hEkGDIfeA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2020-05-15 07:00:00+02:00
2025-10-03 08:10:02+02:00,0,FR,Planned maintenance,A03,,2020-05-15 11:30:00+02:00,JgUdNrss538LH5n75dunvA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-05-15 09:00:00+02:00
2025-10-03 08:10:02+02:00,0,FR,Planned maintenance,A03,,2020-05-13 11:30:00+02:00,rDjWYT0a6TiakWic04YWLA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-05-13 09:00:00+02:00
2025-10-03 08:10:04+02:00,0,FR,Planned maintenance,A03,,2020-05-14 11:30:00+02:00,4Q4ytBzaT17EpG06RZjPtw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-05-14 09:00:00+02:00
2025-10-03 08:10:04+02:00,0,FR,Planned maintenance,A03,,2020-05-12 11:30:00+02:00,nerDRmvBLn_dpSJplRRkPw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-05-12 09:00:00+02:00
2025-10-03 08:10:09+02:00,635,FR,Planned maintenance,A03,,2020-05-15 17:30:00+02:00,-pT_bFbhEtsqaRNrghyUpw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-05-15 15:30:00+02:00
2025-10-03 08:13:53+02:00,0,FR,Planned maintenance,A03,,2020-05-15 16:35:00+02:00,gR1H9KgXVa8kXwG51xomxg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-05-11 07:00:00+02:00
2025-10-03 08:14:56+02:00,765,FR,Planned maintenance,A03,,2020-05-16 12:00:00+02:00,qhKKs20NsjHYcX19GGWSgA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-05-16 10:00:00+02:00
2025-10-03 08:15:04+02:00,260,FR,Planned maintenance,A03,,2020-05-18 00:30:00+02:00,RADGHSPWkW4kQT4uiAbe5g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2020-05-16 00:40:00+02:00
2025-10-03 08:15:19+02:00,360,FR,Planned maintenance,A03,,2020-05-16 08:00:00+02:00,eNBOYQTs09aPFeyl5RrE_Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2020-05-16 00:00:00+02:00
2025-10-03 08:16:04+02:00,1225,FR,Planned maintenance,A03,,2020-05-16 17:30:00+02:00,Ajr7aJ_XveyLdU8k04wtMw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-05-16 05:00:00+02:00
2025-10-03 08:16:05+02:00,0,FR,Planned maintenance,A03,,2020-05-16 17:00:00+02:00,VvBaWyZtzcKBZ5yU1zwuzg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2020-05-16 15:30:00+02:00
2025-10-03 08:16:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-18 03:30:00+02:00,2Epl2wSOBLXmCe7LSKglJw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-05-17 03:30:00+02:00
2025-10-03 08:16:57+02:00,0,FR,Planned maintenance,A03,,2020-05-17 01:16:00+02:00,upYw9Q3o5WqEs_FNtORoCw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,11,2020-05-14 22:00:00+02:00
2025-10-03 08:17:14+02:00,0,FR,Planned maintenance,A03,,2020-05-18 03:30:00+02:00,Mds5crX4DNIUK3hodZIQvw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-05-17 05:00:00+02:00
2025-10-03 08:18:37+02:00,0,FR,Planned maintenance,A03,,2020-05-18 02:00:00+02:00,8iwFUsMpWpYlymteq9n0Og,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2020-05-16 04:00:00+02:00
2025-10-03 08:19:47+02:00,0,FR,Planned maintenance,A03,,2020-05-18 03:00:00+02:00,5i9YqX9PsSOvjM7U5lRp_g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2020-05-16 01:00:00+02:00
2025-10-03 08:21:04+02:00,400,FR,Planned maintenance,A03,,2020-05-25 00:00:00+02:00,ZLRYNtMVk0nzOPMe6WZ6DA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2020-05-04 23:00:00+02:00
2025-10-03 08:25:18+02:00,775,FR,Planned maintenance,A03,,2020-05-19 03:00:00+02:00,MAaY0HHL2fUb3Nrwz9_N9A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2020-05-17 18:00:00+02:00
2025-10-03 08:25:35+02:00,530,FR,Planned maintenance,A03,Cancelled,2020-05-20 06:00:00+02:00,FThjhJ7wy-HcgVjEQxUbtw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-05-20 03:30:00+02:00
2025-10-03 08:27:02+02:00,0,FR,Planned maintenance,A03,,2020-05-19 15:45:00+02:00,Nj-IeqN5yVqTA2eoiJdz3A,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-05-19 07:30:00+02:00
2025-10-03 08:27:38+02:00,1200,FR,Planned maintenance,A03,Cancelled,2020-05-20 12:00:00+02:00,yvRuZ7b2AcP9RcT8G70Vsg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-05-20 08:00:00+02:00
2025-10-03 08:28:26+02:00,0,FR,Planned maintenance,A03,,2020-05-20 12:00:00+02:00,v57Qymet1XxS3sS3iyzXLQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-05-20 07:30:00+02:00
2025-10-03 08:28:44+02:00,620,FR,Planned maintenance,A03,,2020-05-20 17:00:00+02:00,MQ2ojGpCAv8It0ezFPtDKQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-20 11:00:00+02:00
2025-10-03 08:28:52+02:00,0,FR,Planned maintenance,A03,,2020-05-20 15:30:00+02:00,VXqggw9GRFab7jECkNyvUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-18 08:30:00+02:00
2025-10-03 08:28:53+02:00,0,FR,Planned maintenance,A03,,2020-05-11 16:30:00+02:00,bLldagq_G1lkDUUZOsF69g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-11 08:30:00+02:00
2025-10-03 08:28:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-20 16:30:00+02:00,_2-OGTblgLKQlm4_DchjHA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-20 08:30:00+02:00
2025-10-03 08:28:55+02:00,0,FR,Planned maintenance,A03,,2020-05-12 16:30:00+02:00,8DJvXqJazUBrsxLfer_RAQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-12 08:30:00+02:00
2025-10-03 08:28:55+02:00,0,FR,Planned maintenance,A03,,2020-05-14 16:30:00+02:00,OcdM9Cwd1TwnwrjlMZENiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-14 08:30:00+02:00
2025-10-03 08:28:55+02:00,0,FR,Planned maintenance,A03,,2020-05-15 16:30:00+02:00,M6v3qNhET12S0r7C7GW4_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-15 08:30:00+02:00
2025-10-03 08:28:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-19 16:30:00+02:00,doS8UeIRY_u5iPGygWbqeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-19 08:30:00+02:00
2025-10-03 08:28:55+02:00,0,FR,Planned maintenance,A03,,2020-05-13 16:30:00+02:00,jlK3_j5mkT6olmtAseQDAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-05-13 08:30:00+02:00
2025-10-03 08:29:02+02:00,0,FR,Planned maintenance,A03,,2020-05-20 17:00:00+02:00,GjG8ww_H9CBRxIpUy_uTYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-05-04 07:00:00+02:00
2025-10-03 08:29:59+02:00,0,FR,Planned maintenance,A03,,2020-05-22 00:00:00+02:00,_B8LjuML4xy4zV34TTn42A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-05-20 22:30:00+02:00
2025-10-03 08:31:35+02:00,0,FR,Planned maintenance,A03,,2020-05-20 17:00:00+02:00,Rjxj0a1GNw52jSyJqveslg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2020-05-20 14:00:00+02:00
2025-10-03 08:31:36+02:00,0,FR,Planned maintenance,A03,,2020-05-20 17:00:00+02:00,dJhhVmYwH_qoE5-e4f10xw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-05-20 14:00:00+02:00
2025-10-03 08:36:55+02:00,0,FR,Planned maintenance,A03,,2020-05-24 18:48:00+02:00,PXQYe8bewoNljht7PKvKWg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2020-05-21 03:00:00+02:00
2025-10-03 08:37:17+02:00,0,FR,Planned maintenance,A03,,2020-05-24 22:15:00+02:00,90NHUuJnBDHdIhod36uBsw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2020-05-21 02:00:00+02:00
2025-10-03 08:55:55+02:00,700,FR,Planned maintenance,A03,,2020-06-06 00:00:00+02:00,x93u64obuJzy5-p9TNHETA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2020-05-17 14:21:00+02:00
2025-10-03 09:14:04+02:00,185,FR,Planned maintenance,A03,,2020-06-19 09:00:00+02:00,JhptFnHjtZw2CVmckv3qJg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2020-05-18 07:00:00+02:00
2025-10-03 14:56:08+02:00,0,FR,Planned maintenance,A03,,2020-05-15 00:00:00+02:00,T0vaNcErI_LIQzxNrd0H0g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,7,2020-05-03 00:00:00+02:00
2025-10-03 16:06:11+02:00,0,FR,Planned maintenance,A03,,2020-07-15 02:00:00+02:00,xmJ7wXKgUClyi6siwJOt3A,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,15,2020-05-16 02:00:00+02:00
2025-10-03 16:06:31+02:00,0,FR,Planned maintenance,A03,,2020-05-30 02:00:00+02:00,T8eOOZEx9xzP-2xmcFC8GQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,8,2020-05-16 02:00:00+02:00
2025-10-05 17:25:26+02:00,0,FR,Planned maintenance,A03,,2021-03-11 23:00:00+01:00,XrIbJGimaXterLrDsKCP9w,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,33,2020-05-15 01:00:00+02:00
2025-10-01 13:22:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-05 07:00:00+02:00,MM87iKq4iXDQtql2o0Oh3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-06-02 07:00:00+02:00
2025-10-02 09:56:53+02:00,0,FR,Planned maintenance,A03,,2020-06-05 16:30:00+02:00,UKzK8TR-8Lw2C4b8gIOkuQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-05 13:30:00+02:00
2025-10-02 11:42:25+02:00,0,FR,Planned maintenance,A03,,2020-05-29 17:00:00+02:00,oPAgtYw9E5KNpJivXGPfOA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2020-05-25 08:00:00+02:00
2025-10-03 03:36:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-22 16:30:00+02:00,UVCm7ytuNijviyEu3Zrt3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-22 08:30:00+02:00
2025-10-03 05:21:31+02:00,0,FR,Planned maintenance,A03,,2020-06-03 12:00:00+02:00,jxlPAVD-Kq-PfwN2lr3AzA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-06-03 10:00:00+02:00
2025-10-03 05:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-22 16:30:00+02:00,Qp3loImNWni6QtNGA5dCiA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-22 08:30:00+02:00
2025-10-03 06:34:45+02:00,0,FR,Planned maintenance,A03,,2020-06-02 15:30:00+02:00,0_t--X26moQMwn1kzT9AgA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-06-02 13:30:00+02:00
2025-10-03 06:34:46+02:00,0,FR,Planned maintenance,A03,,2020-06-02 12:00:00+02:00,CxTmUUFegxQhjOrilhHtyw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-06-02 10:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 18:00:00+02:00,6t-tx-d1zUSCRB_gGWIuHw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-06-08 06:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 18:00:00+02:00,egKHooRwKSPOfKHNu6shtw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-06-08 06:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 18:00:00+02:00,IdVe9Qp1fU0kXHN-Aisc1A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2020-06-08 06:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 18:00:00+02:00,c0m52lUc0SiirPBgvFFWgQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2020-06-08 06:00:00+02:00
2025-10-03 06:36:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 18:00:00+02:00,idW4K9PIN9qEejAtjprqPg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2020-06-08 06:00:00+02:00
2025-10-03 06:48:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-05 17:00:00+02:00,ldlVita9GfkiWlhFAuBjKQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-05-25 07:00:00+02:00
2025-10-03 06:48:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-05 17:00:00+02:00,mU7Z-DxjUTRe7hx-Wh3jOA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-05-25 07:00:00+02:00
2025-10-03 06:48:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-05 17:00:00+02:00,Wvh9qXWu3BwMTaomjQVI_A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-05-25 07:00:00+02:00
2025-10-03 06:49:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-22 17:00:00+02:00,6anm0QE3nFBTvS29FJCJQg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-05-22 09:00:00+02:00
2025-10-03 07:00:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-19 00:00:00+02:00,Ijebl11_grk-SjrldZiztQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2020-06-01 00:00:00+02:00
2025-10-03 07:12:02+02:00,100,FR,Planned maintenance,A03,,2020-05-23 00:15:00+02:00,ym01StbImF5U_qkcCIxEZw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-05-22 22:30:00+02:00
2025-10-03 07:17:51+02:00,0,FR,Planned maintenance,A03,,2020-06-10 17:00:00+02:00,PtSAUNbj8Actx7GxYhnaOA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-06-08 07:30:00+02:00
2025-10-03 07:17:52+02:00,0,FR,Planned maintenance,A03,,2020-06-10 17:00:00+02:00,bMViC_Iv11Ri9RJN2djXwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-06-08 07:30:00+02:00
2025-10-03 07:28:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,IqZCbGfRAoqY73AmwIRf-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,bILq7Y9rPVAi7d-yykjGAQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,lHM0EHKPCip5NUDNzzeh7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,wtSA5k6B61IXTioUaJmUXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,C9rAT4J1vXYBUbTKTiC_vw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,IegHT6CZk5qwX3BQVdvDqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,I5V6h6JA4WHbIFG7Gp3fGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,UibnBwfQHNqnCY5K5EvqaA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,eiYs6FUnV9wpz5DetTevrw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,wJbTsyviNEzUUT1aLsU4_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,OLuhltYESYaDhzQb28b48w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:28:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 17:00:00+02:00,pBqEKiXUqhAaSauBA7VUbw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-06-04 13:00:00+02:00
2025-10-03 07:53:59+02:00,100,FR,Planned maintenance,A03,,2020-06-06 00:00:00+02:00,JnkFgJ7YKXWMTwbHQKOdEQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2020-06-05 22:30:00+02:00
2025-10-03 08:04:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 17:00:00+02:00,yZx9X7wuqMCs6875B0Gz-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-05-26 07:00:00+02:00
2025-10-03 08:05:11+02:00,0,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,Xd6ef3w0VSJI1gZipB-x6Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:05:12+02:00,0,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,bfvhX-fAlumMDWtUSH-_MQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:06:14+02:00,0,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,9wpRWoHiO5yas8lp8N342w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:06:14+02:00,0,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,2qYgZhSUGqcvRiZA5bmnuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:06:15+02:00,0,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,nIx28oa4Le8WqElXo1Cxyw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:06:16+02:00,0,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,uLyq3e6JZxlJKnEg6WLorA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:06:28+02:00,30,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,9DJO6d4S2XHnBHvVczkJDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-05-26 14:00:00+02:00
2025-10-03 08:06:30+02:00,30,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,sg-jMvoWrraDRrXdAbkTGg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:06:49+02:00,427,FR,Planned maintenance,A03,,2020-06-09 11:30:00+02:00,1Z1VV0q0Yhhr6IokIWSUUw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-06-09 03:00:00+02:00
2025-10-03 08:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,TJg72FHMhSI6Aie2N0kRdw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,RKHxnP-SMzXk976-7cOMWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,t9ctZAMqet3ORezv1yvcuQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,VLpgOwMW84xpTtIGXr86uA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:07:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,RfQRGED05nG_t1Fz500eLg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:07:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 16:00:00+02:00,GLPOva_PElRi8FlbWu1NNg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-05-26 14:00:00+02:00
2025-10-03 08:07:48+02:00,30,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,VNCIoNY1cGveMC18HtUE0g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-05-26 14:00:00+02:00
2025-10-03 08:07:48+02:00,30,FR,Planned maintenance,A03,,2020-05-26 16:00:00+02:00,FL04-oHPkJa_RnakXFfYmg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-05-26 14:00:00+02:00
2025-10-03 08:08:09+02:00,0,FR,Planned maintenance,A03,,2020-05-29 11:00:00+02:00,y44Z4x4CI3unVr0J1jQxhg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-29 08:00:00+02:00
2025-10-03 08:08:09+02:00,0,FR,Planned maintenance,A03,,2020-05-26 12:00:00+02:00,InLOclNTSZDGQvTC7nHOYQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-26 07:30:00+02:00
2025-10-03 08:08:10+02:00,0,FR,Planned maintenance,A03,,2020-06-05 23:30:00+02:00,7-GXLMLyA6RdYHkv6uDqTw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2020-06-05 00:00:00+02:00
2025-10-03 08:10:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-03 17:00:00+02:00,pfIHCjlGOsbdJwQLrknyMQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-06-03 08:00:00+02:00
2025-10-03 08:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-26 17:00:00+02:00,7qv_EvuWsxCRsGdTV13Z3g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2020-05-26 07:00:00+02:00
2025-10-03 08:20:52+02:00,0,FR,Planned maintenance,A03,,2020-05-26 17:30:00+02:00,dAa4D9hcF4lINA5tzwccCg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-26 13:30:00+02:00
2025-10-03 08:20:52+02:00,0,FR,Planned maintenance,A03,,2020-05-25 17:30:00+02:00,LNZVkb_Hpe-Xrc-wYRB2cQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2020-05-25 13:00:00+02:00
2025-10-03 08:20:52+02:00,0,FR,Planned maintenance,A03,,2020-05-27 12:00:00+02:00,Q0Uw1ljzivc_Ylgl3wNmjw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-27 08:00:00+02:00
2025-10-03 08:20:52+02:00,0,FR,Planned maintenance,A03,,2020-05-27 17:30:00+02:00,B4iehg6aLyWRZKm8YYFa1Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-27 15:30:00+02:00
2025-10-03 08:20:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-27 17:00:00+02:00,EOKQ9MBj7krIOBTRMgdtQw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2020-05-27 07:00:00+02:00
2025-10-03 08:20:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-28 17:00:00+02:00,0YoIRQAVxn_HOvhC9hAmxw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2020-05-28 07:00:00+02:00
2025-10-03 08:20:56+02:00,0,FR,Planned maintenance,A03,,2020-05-28 12:00:00+02:00,9wghgCU-QTGY5Eez6mbvAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-28 08:00:00+02:00
2025-10-03 08:20:56+02:00,0,FR,Planned maintenance,A03,,2020-05-28 17:30:00+02:00,fvtgeU-h5KC2LbP4rw2C4A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-05-28 15:30:00+02:00
2025-10-03 08:20:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-29 17:00:00+02:00,MB5apE7oO_CRccKS4nGyyQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-05-29 07:00:00+02:00
2025-10-03 08:21:04+02:00,0,FR,Planned maintenance,A03,,2020-06-03 17:00:00+02:00,t0hB61q_E7V70nfaTffy3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-06-03 08:00:00+02:00
2025-10-03 08:22:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-29 17:00:00+02:00,-RPkZaDxo85NSehYeE5vvw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2020-05-25 07:00:00+02:00
2025-10-03 08:22:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-24 17:00:00+02:00,GlvtdBYlN-flfzbuKQfs8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-06-02 07:00:00+02:00
2025-10-03 08:22:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-24 17:00:00+02:00,Qzw-kmvOr7TjZJ69zUseUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2020-06-02 07:00:00+02:00
2025-10-03 08:22:56+02:00,0,FR,Planned maintenance,A03,,2020-05-30 00:00:00+02:00,fW85pGudET87ZcnQPOMyew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-05-25 00:00:00+02:00
2025-10-03 08:22:56+02:00,0,FR,Planned maintenance,A03,,2020-05-30 00:00:00+02:00,hLfkAjiUOvD3CuvG1DhUKg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2020-05-25 07:00:00+02:00
2025-10-03 08:22:57+02:00,0,FR,Planned maintenance,A03,,2020-05-30 00:00:00+02:00,XVDsv9MsW6VDU7_KMYHxAA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-05-25 00:00:00+02:00
2025-10-03 08:22:57+02:00,0,FR,Planned maintenance,A03,,2020-05-29 17:00:00+02:00,BiHHWyNCsAxwA4HE_AvX5Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-05-25 07:30:00+02:00
2025-10-03 08:22:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-29 17:00:00+02:00,UrHQXcg-ZUR3GBdMoMeVuw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-05-25 07:30:00+02:00
2025-10-03 08:25:48+02:00,0,FR,Planned maintenance,A03,,2020-08-24 17:00:00+02:00,BeM0gKVihWIJOXeIPRK1Aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-06-08 07:00:00+02:00
2025-10-03 08:25:48+02:00,0,FR,Planned maintenance,A03,,2020-08-24 17:00:00+02:00,d4FvIVK3-sjenaO-Cf0LDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-06-08 07:00:00+02:00
2025-10-03 08:26:07+02:00,130,FR,Planned maintenance,A03,,2020-05-30 00:00:00+02:00,80nOgKNF5EoykECkqxArTA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-05-29 19:00:00+02:00
2025-10-03 08:26:54+02:00,0,FR,Planned maintenance,A03,,2020-06-05 17:00:00+02:00,PWm6b4gDA1niCPusw8U6kQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2020-06-05 07:30:00+02:00
2025-10-03 08:28:22+02:00,0,FR,Planned maintenance,A03,,2020-05-27 16:30:00+02:00,8bRE7Oa8k1d3zAxKO1f15w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-05-27 14:00:00+02:00
