created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 08:28:34+02:00,55,FR,Planned maintenance,A03,,2020-05-30 02:00:00+02:00,l1C0awFp6Y_X-qd7sbMlUg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2020-05-30 00:00:00+02:00
2025-10-03 08:29:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-23 00:00:00+02:00,VQ70J69EpR5o9PE9xEHFUg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-05-21 16:00:00+02:00
2025-10-03 08:30:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-24 00:00:00+02:00,mlJND9C3Dpqgr0SviMHkGA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-05-22 00:00:00+02:00
2025-10-03 08:31:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-27 17:00:00+02:00,Y5EHxjAzlIxllVS_fqCyGw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2020-05-27 07:00:00+02:00
2025-10-03 08:32:16+02:00,620,FR,Planned maintenance,A03,,2020-05-22 17:30:00+02:00,uXCIQgB_SrM6Ml8nGpH7rw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-22 11:00:00+02:00
2025-10-03 08:32:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-24 18:00:00+02:00,V0RJvvkaG2Ap-sQBrZgD6g,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-05-23 14:30:00+02:00
2025-10-03 08:33:07+02:00,780,FR,Planned maintenance,A03,,2020-05-23 02:00:00+02:00,EaVvp0s_3QxCLkCO4DWnHg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2020-05-21 23:00:00+02:00
2025-10-03 08:33:38+02:00,0,FR,Planned maintenance,A03,,2020-05-23 01:30:00+02:00,Npt59VSf53bPJeEj4hFmxg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2020-05-22 23:00:00+02:00
2025-10-03 08:34:02+02:00,175,FR,Planned maintenance,A03,,2020-05-23 13:00:00+02:00,4TcrXbE1-6JIF4yrjdckiw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-05-23 09:00:00+02:00
2025-10-03 08:34:09+02:00,1160,FR,Planned maintenance,A03,,2020-05-25 00:00:00+02:00,Igk4VPfqmsccScxnN8O1CA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-05-24 22:00:00+02:00
2025-10-03 08:34:37+02:00,0,FR,Planned maintenance,A03,,2020-05-24 19:30:00+02:00,ck2bg72BQdFweF27cgAo4w,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2020-05-23 17:00:00+02:00
2025-10-03 08:34:38+02:00,175,FR,Planned maintenance,A03,Cancelled,2020-05-23 20:00:00+02:00,6YsjzNVzdabC-zEGcty63A,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-05-23 16:00:00+02:00
2025-10-03 08:35:17+02:00,620,FR,Planned maintenance,A03,Cancelled,2020-05-24 18:30:00+02:00,8e_nUVugi2rUB8_ljXfIFg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-24 09:30:00+02:00
2025-10-03 08:35:17+02:00,0,FR,Planned maintenance,A03,,2020-05-25 00:30:00+02:00,SbcDBYQqTf80qfae8-kddw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-05-24 00:30:00+02:00
2025-10-03 08:35:55+02:00,175,FR,Planned maintenance,A03,,2020-05-24 13:00:00+02:00,Kz6Cwfju8xzi0DPkv5J43w,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-05-24 00:40:00+02:00
2025-10-03 08:36:12+02:00,720,FR,Planned maintenance,A03,,2020-05-24 13:00:00+02:00,whzjjdqHrVP8UR43oXfMEA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-05-24 04:30:00+02:00
2025-10-03 08:37:41+02:00,0,FR,Planned maintenance,A03,,2020-05-25 03:30:00+02:00,WrF3yjGq-gKLbxrMPEHICA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,6,2020-05-23 03:00:00+02:00
2025-10-03 08:38:30+02:00,0,FR,Planned maintenance,A03,,2020-06-05 17:00:00+02:00,F2t2vv9Bmky6zkBdJ2rNqQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-06-05 07:30:00+02:00
2025-10-03 08:39:28+02:00,0,FR,Planned maintenance,A03,,2020-05-29 20:00:00+02:00,oz8vwB7N_4YY742pN7z7Uw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,5,2020-05-22 00:00:00+02:00
2025-10-03 08:39:46+02:00,630,FR,Planned maintenance,A03,,2020-05-25 21:00:00+02:00,ic8KhdjKJPbs1gpMM55sgQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-25 00:30:00+02:00
2025-10-03 08:41:32+02:00,134,FR,Planned maintenance,A03,,2020-05-26 10:00:00+02:00,Qmjg5vie6hPHiw291wRUjQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-05-26 09:00:00+02:00
2025-10-03 08:41:39+02:00,85,FR,Planned maintenance,A03,,2020-05-27 10:00:00+02:00,Z86c6FvQF9TBOmkKKDz4kw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-05-27 09:00:00+02:00
2025-10-03 08:41:41+02:00,85,FR,Planned maintenance,A03,,2020-05-28 10:00:00+02:00,UlC2in1MPQfn3WkUah892Q,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-05-28 09:00:00+02:00
2025-10-03 08:46:55+02:00,585,FR,Planned maintenance,A03,,2020-05-26 14:03:00+02:00,ApWinS1d9TM7i1ZUjcnjgQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-05-26 08:00:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Planned maintenance,A03,,2020-06-05 17:00:00+02:00,1cTJ0VGCGl93MCtj2eF-EQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-06-05 09:00:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Planned maintenance,A03,,2020-06-05 17:00:00+02:00,GbryeQHvjQ-nEUFbQkaQGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-06-05 09:00:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Planned maintenance,A03,,2020-06-05 17:00:00+02:00,NVn3NufKgKJ7dszzuOyc4A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-06-05 09:00:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Planned maintenance,A03,,2020-06-05 17:00:00+02:00,ObCNupJZfCV7xb_XS8Es0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-06-05 09:00:00+02:00
2025-10-03 08:46:56+02:00,0,FR,Planned maintenance,A03,,2020-06-03 17:30:00+02:00,tGyYSzAx5faZMqkZruIlAA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2020-06-03 07:30:00+02:00
2025-10-03 08:49:28+02:00,0,FR,Planned maintenance,A03,,2020-05-27 17:00:00+02:00,D9Zw7gJugL20MYl2NYHahw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2020-05-27 07:00:00+02:00
2025-10-03 08:49:29+02:00,792,FR,Planned maintenance,A03,,2020-05-28 09:00:00+02:00,X5kqfCuzeSibDmS9vjM8ZQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,16,2020-05-22 02:15:00+02:00
2025-10-03 08:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-03 18:00:00+02:00,UUizHH7J7WHr3wX74bnpXw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-03 08:00:00+02:00
2025-10-03 08:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 12:00:00+02:00,RhlBYYacwPVBH59-6ma8YQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-04 08:00:00+02:00
2025-10-03 08:50:51+02:00,825,FR,Planned maintenance,A03,,2020-05-31 15:00:00+02:00,AomOiS_-W7Q6Eqs5p_YnAQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-05-31 12:00:00+02:00
2025-10-03 08:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 16:00:00+02:00,0UIT8j5ZG-j0H-I7p-w09A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-06-04 14:00:00+02:00
2025-10-03 08:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 16:00:00+02:00,Snzx0zie4H2vq1AWiL_6mw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-06-04 14:00:00+02:00
2025-10-03 08:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 16:00:00+02:00,8hZ3i4EXGN0OX4QmTD2Obw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-06-04 14:00:00+02:00
2025-10-03 08:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-04 16:00:00+02:00,t35Vi7_pG-KB9C6WKB56Rg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-06-04 14:00:00+02:00
2025-10-03 08:51:09+02:00,0,FR,Planned maintenance,A03,,2020-05-30 04:00:00+02:00,muijB1Lexl_7NeMTSo6yqg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2020-05-25 00:00:00+02:00
2025-10-03 08:51:12+02:00,0,FR,Planned maintenance,A03,,2020-05-29 16:30:00+02:00,d0m3J-RVKwIG7ZcKSV3dBg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-05-29 15:00:00+02:00
2025-10-03 08:51:17+02:00,580,FR,Planned maintenance,A03,,2020-05-30 04:00:00+02:00,oUsHdkjJnjiquzWIy6vXpA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-05-25 00:00:00+02:00
2025-10-03 08:52:24+02:00,800,FR,Planned maintenance,A03,,2020-05-31 17:30:00+02:00,osdz3rUcIJPcczHmkY6x3Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-05-31 16:00:00+02:00
2025-10-03 08:52:24+02:00,800,FR,Planned maintenance,A03,,2020-05-31 16:30:00+02:00,-oXe5mdOj4-9J84VvvgmIg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2020-05-31 15:00:00+02:00
2025-10-03 08:52:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-30 03:00:00+02:00,bkQagYeB-vmck81jNY5JuA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2020-05-30 01:00:00+02:00
2025-10-03 08:52:31+02:00,400,FR,Planned maintenance,A03,,2020-06-01 00:00:00+02:00,C9SCJP-29mTy9Ck2NmCoHg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2020-05-30 04:00:00+02:00
2025-10-03 08:53:41+02:00,0,FR,Planned maintenance,A03,,2020-05-29 14:00:00+02:00,nggDVFezVs1UG3snW2lUXA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2020-05-25 07:30:00+02:00
2025-10-03 08:53:57+02:00,0,FR,Planned maintenance,A03,,2020-05-29 17:00:00+02:00,e4UOqxG4TlaCs40rLQOwjQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-05-25 07:30:00+02:00
2025-10-03 08:53:57+02:00,0,FR,Planned maintenance,A03,,2020-06-01 13:00:00+02:00,Rz_Gk6UmpJlfJ5suibZ7Rw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-06-01 08:30:00+02:00
2025-10-03 08:54:11+02:00,0,FR,Planned maintenance,A03,,2020-05-29 18:11:00+02:00,61FBMFfZnHx0yR7_qGbroQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2020-05-25 07:30:00+02:00
2025-10-03 08:54:45+02:00,600,FR,Planned maintenance,A03,,2020-05-30 13:00:00+02:00,e3vzZYHmPdyuRUD87ZZung,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-05-30 07:30:00+02:00
2025-10-03 08:55:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-05-30 23:00:00+02:00,AUgN3F79knGgmDYGnQ4ydA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,6,2020-05-25 16:00:00+02:00
2025-10-03 08:55:56+02:00,370,FR,Planned maintenance,A03,,2020-05-31 01:00:00+02:00,XrF9w10_NhfK13mbPlJ6_g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2020-05-30 09:00:00+02:00
2025-10-03 08:56:11+02:00,400,FR,Planned maintenance,A03,,2020-05-31 07:00:00+02:00,DhtDWyE3lwGYqWTUvDpigA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-05-31 05:00:00+02:00
2025-10-03 08:56:34+02:00,800,FR,Planned maintenance,A03,,2020-05-31 16:00:00+02:00,zPfkggb3bWoHEWqH8VZd0w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-05-31 03:00:00+02:00
2025-10-03 08:56:43+02:00,730,FR,Planned maintenance,A03,,2020-05-31 17:00:00+02:00,gYUwXL13DltxshzMIPDelg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2020-05-30 19:35:00+02:00
2025-10-03 08:56:43+02:00,600,FR,Planned maintenance,A03,,2020-05-31 15:00:00+02:00,e_uxSKRl7BWo1p4pUCvtzg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-31 07:00:00+02:00
2025-10-03 08:57:30+02:00,0,FR,Planned maintenance,A03,,2020-06-01 18:00:00+02:00,NkB44YDLjxm8rrkrSIqSZQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2020-05-31 02:00:00+02:00
2025-10-03 08:57:49+02:00,400,FR,Planned maintenance,A03,,2020-06-01 08:00:00+02:00,Y3u1CyBKFuPjzyb_YOdUsA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-06-01 06:30:00+02:00
2025-10-03 08:58:47+02:00,330,FR,Planned maintenance,A03,Cancelled,2020-06-02 02:00:00+02:00,jNiLP1n5xnqPIYLJDMHRfQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-06-01 22:30:00+02:00
2025-10-03 08:59:14+02:00,100,FR,Planned maintenance,A03,,2020-06-02 02:00:00+02:00,xEFKTnchWUAlDTGn4tKYuw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2020-06-01 23:00:00+02:00
2025-10-03 09:00:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,cqvEAAlhVz6ROacYm93-qg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:02:53+02:00,0,FR,Planned maintenance,A03,,2020-05-30 23:00:00+02:00,s4BfhO018V4zQkH0CFadzw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2020-05-25 16:00:00+02:00
2025-10-03 09:04:04+02:00,0,FR,Planned maintenance,A03,,2020-06-03 16:00:00+02:00,COTb2H1GB1MJPH-89cCQOw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-06-03 13:00:00+02:00
2025-10-03 09:04:04+02:00,0,FR,Planned maintenance,A03,,2020-06-03 15:00:00+02:00,fpc6qIL3xFKkxKtolyYbEw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-06-03 14:00:00+02:00
2025-10-03 09:04:06+02:00,0,FR,Planned maintenance,A03,,2020-06-03 12:00:00+02:00,8UgnQoIHWu1iH92sKoqASA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-06-03 09:00:00+02:00
2025-10-03 09:04:09+02:00,0,FR,Planned maintenance,A03,,2020-06-04 17:00:00+02:00,ApCuoP4_5tzOIiNHOfB_iQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-04 08:30:00+02:00
2025-10-03 09:04:34+02:00,0,FR,Planned maintenance,A03,,2020-06-04 04:30:00+02:00,ZFAnXds7XsLgLhG7eqrbHQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2020-06-02 02:00:00+02:00
2025-10-03 09:04:36+02:00,527,FR,Planned maintenance,A03,,2020-06-04 21:00:00+02:00,SgkUsixTOXzNVExBrqXPfg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-06-04 04:30:00+02:00
2025-10-03 09:04:49+02:00,0,FR,Planned maintenance,A03,,2020-06-03 17:30:00+02:00,vNjHgZ7AOTOwH97FbzgQfQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-06-03 07:00:00+02:00
2025-10-03 09:04:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,jyHKfoqlAiAu9wJhAgdw0w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:04:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,AiWHkIoWnb41aPoDYwPS3w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:04:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,5U5HjJlGKg3TYKGBeK08RA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:04:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,HUZf6VsKvMyizf1THsM7WQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:04:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 17:00:00+02:00,2OuiwxHkLf7uGfsKze5NRw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:04:51+02:00,0,FR,Planned maintenance,A03,,2020-06-12 17:00:00+02:00,tsKoWnXE3B4NMUhRJ7GPcA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-06-09 07:30:00+02:00
2025-10-03 09:04:51+02:00,0,FR,Planned maintenance,A03,,2020-06-12 17:00:00+02:00,YeOZz5-5bOzhncDN0pZo8g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-06-09 07:30:00+02:00
2025-10-03 09:04:51+02:00,0,FR,Planned maintenance,A03,,2020-06-12 17:00:00+02:00,zXaapuftcNd_jXltUrjkyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-06-09 07:30:00+02:00
2025-10-03 09:04:51+02:00,0,FR,Planned maintenance,A03,,2020-06-12 17:00:00+02:00,_nTNH1z1ht_e4AE2wlvVhA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-06-09 07:30:00+02:00
2025-10-03 09:04:52+02:00,0,FR,Planned maintenance,A03,,2020-06-12 17:00:00+02:00,XJqU_BISiVLDbLQ-YqgcuQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-06-09 07:30:00+02:00
2025-10-03 09:05:02+02:00,0,FR,Planned maintenance,A03,,2020-06-06 14:00:00+02:00,Y2_HpugkkZLz5r4B-TPrqA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2020-06-06 07:00:00+02:00
2025-10-03 09:06:03+02:00,0,FR,Planned maintenance,A03,,2020-06-04 16:30:00+02:00,5w832Gzm-6cEuT88k6hb-w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2020-06-04 10:30:00+02:00
2025-10-03 09:06:03+02:00,0,FR,Planned maintenance,A03,,2020-06-04 16:30:00+02:00,K7GgNvqmwkgSvEBut-zCrA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2020-06-04 10:30:00+02:00
2025-10-03 09:06:25+02:00,400,FR,Planned maintenance,A03,Cancelled,2020-06-05 06:30:00+02:00,2fsW3Vlv8yrPU6wc2PXQTw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2020-06-05 04:30:00+02:00
2025-10-03 09:06:25+02:00,400,FR,Planned maintenance,A03,,2020-06-04 06:30:00+02:00,1vRzhfX_t-dPtNyMaF2LFg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-06-04 04:30:00+02:00
2025-10-03 09:06:35+02:00,1195,FR,Planned maintenance,A03,,2020-06-06 14:00:00+02:00,IAUwHTB7TyRjwUijCFcOLA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-06-06 06:00:00+02:00
2025-10-03 09:06:44+02:00,1160,FR,Planned maintenance,A03,,2020-06-07 09:00:00+02:00,WnlgMbIYk4uw70sCaTBBHQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-06-07 07:00:00+02:00
2025-10-03 09:07:27+02:00,0,FR,Planned maintenance,A03,,2020-06-05 16:00:00+02:00,PB_TV82G72koE5j_50gVQQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-05 07:00:00+02:00
2025-10-03 09:07:27+02:00,0,FR,Planned maintenance,A03,,2020-06-04 16:00:00+02:00,iwfm9RODEShX0x47edIDYw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-04 07:00:00+02:00
2025-10-03 09:07:27+02:00,0,FR,Planned maintenance,A03,,2020-06-02 16:00:00+02:00,4kPfjZvewQYGd-p93nM4qw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,6,2020-06-02 07:00:00+02:00
2025-10-03 09:07:27+02:00,0,FR,Planned maintenance,A03,,2020-06-03 16:00:00+02:00,SWsp720gtzSbIHAllg1wLQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2020-06-03 07:00:00+02:00
2025-10-03 09:08:08+02:00,400,FR,Planned maintenance,A03,,2020-06-06 17:30:00+02:00,0o2DmlBLyBkK3F9WldHA4Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-06-06 15:30:00+02:00
2025-10-03 09:08:16+02:00,50,FR,Planned maintenance,A03,,2020-06-07 04:30:00+02:00,kg2PHOlhPV5dm2M3Jc7W_w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2020-06-07 02:00:00+02:00
2025-10-03 09:08:24+02:00,316,FR,Planned maintenance,A03,,2020-06-07 00:00:00+02:00,4lksBaeX1qeUYBx2VfMIUw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-06-06 00:00:00+02:00
2025-10-03 09:09:03+02:00,400,FR,Planned maintenance,A03,,2020-06-07 17:30:00+02:00,KQaZ3SKHXvPJJyjBjFduYQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-06-07 15:30:00+02:00
2025-10-03 09:09:11+02:00,266,FR,Planned maintenance,A03,,2020-06-07 17:30:00+02:00,5e4zVUf2caDLLpp_CoP7dQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-06-07 16:00:00+02:00
2025-10-03 09:09:51+02:00,393,FR,Planned maintenance,A03,,2020-06-08 17:00:00+02:00,lVUu1yjjenRUqG9MjEiZDg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-06-08 06:00:00+02:00
2025-10-03 09:14:42+02:00,123.3,FR,Planned maintenance,A03,,2020-06-10 19:00:00+02:00,LgKvhCYWAyKBmqJ1Lv8YTw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:14:42+02:00,0,FR,Planned maintenance,A03,,2020-06-10 19:00:00+02:00,NpG8vNJzvCvMSGlUsTSHbg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-06-08 07:00:00+02:00
2025-10-03 09:15:44+02:00,0,FR,Planned maintenance,A03,,2020-06-08 11:30:00+02:00,AgZwvIrRd5PYZRR9REBo2w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2020-06-08 08:30:00+02:00
2025-10-03 09:15:46+02:00,0,FR,Planned maintenance,A03,,2020-06-09 11:30:00+02:00,BUPeYCpcrdf1Wj-Rhhir5A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2020-06-09 08:30:00+02:00
2025-10-03 09:15:50+02:00,715,FR,Planned maintenance,A03,,2020-06-13 00:00:00+02:00,DIOOuP_abXputsGcX5XU6Q,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2020-05-24 07:43:00+02:00
2025-10-03 09:17:20+02:00,0,FR,Planned maintenance,A03,,2020-06-12 16:00:00+02:00,Zlp7Bhi68s0OVJRvLtrDBQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,6,2020-06-02 07:00:00+02:00
2025-10-03 09:17:32+02:00,0,FR,Planned maintenance,A03,,2020-06-12 18:00:00+02:00,nWEPvPXVbN8ym8h0lmNrbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2020-05-25 07:00:00+02:00
2025-10-03 09:17:34+02:00,800,FR,Planned maintenance,A03,,2020-06-14 11:30:00+02:00,FW_SmjhI9gPkrl9pYk3A8g,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,11,2020-06-07 11:30:00+02:00
2025-10-03 09:18:25+02:00,0,FR,Planned maintenance,A03,,2020-06-14 17:00:00+02:00,9ecfiQvKEilbiib-0ijWNA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2020-06-07 04:30:00+02:00
2025-10-03 09:28:56+02:00,0,FR,Planned maintenance,A03,,2020-06-19 15:00:00+02:00,8X1g-d9Rfy3LFF_8rPesTg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-06-02 07:00:00+02:00
2025-10-03 09:34:30+02:00,0,FR,Planned maintenance,A03,,2020-06-23 19:00:00+02:00,fVMbDHQAF0ctjrtr5sKFdw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,9,2020-06-02 00:00:00+02:00
2025-10-03 09:46:40+02:00,380,FR,Planned maintenance,A03,,2020-07-15 00:00:00+02:00,1dtO1WpdzOV1AeEPrCtAoA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2020-06-06 00:00:00+02:00
2025-10-03 09:56:25+02:00,0,FR,Planned maintenance,A03,,2020-07-24 17:00:00+02:00,Vy3-up0olwv9wmHsBWpDkw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2020-05-25 07:00:00+02:00
2025-10-03 10:35:37+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,hjdlMg3ODklAoFZ_VTytQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-06-02 07:00:00+02:00
2025-10-03 14:56:07+02:00,0,FR,Planned maintenance,A03,,2020-06-24 00:00:00+02:00,fQA75hZSyfoRanqP97e8Vg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,6,2020-06-06 00:00:00+02:00
2025-10-03 14:56:36+02:00,0,FR,Planned maintenance,A03,,2020-07-06 00:00:00+02:00,EnGXyYo29UTQnfxNw3B5KQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,9,2020-05-30 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-06-18 00:00:00+02:00,l932ufTRNe8uidflEuLkKg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,9,2020-05-30 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-07-08 00:00:00+02:00,RPPNwVhm8z_vz7b_10PgrQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,7,2020-05-31 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-06-05 00:00:00+02:00,MLV4DafupGOTiMfcyLIIIQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,7,2020-05-24 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-08-27 00:00:00+02:00,JM7sxSwM6317KT3jG_jiJA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,14,2020-05-23 00:00:00+02:00
2025-10-03 16:06:15+02:00,0,FR,Planned maintenance,A03,,2020-08-15 02:00:00+02:00,KeoprGekZVAuL-AE4Z-rpA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,70,2020-06-06 02:00:00+02:00
2025-10-04 01:46:34+02:00,0,FR,Planned maintenance,A03,,2020-06-25 02:00:00+02:00,42c8WFiXvxO_asirw6j3Kw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,18,2020-05-23 02:00:00+02:00
2025-10-05 15:47:42+02:00,0,FR,Planned maintenance,A03,,2021-01-01 01:00:00+01:00,Tg3LatYgtTkRU7Kn3rteXw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,29,2020-05-30 02:00:00+02:00
2025-10-05 16:17:52+02:00,0,FR,Planned maintenance,A03,,2021-01-25 19:30:00+01:00,19KG4OGHMv5umvQvu_w4mg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,27,2020-06-06 00:00:00+02:00
2025-10-01 21:45:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-24 16:00:00+02:00,2sDtWC14ck7Iln7kHypdHg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2020-06-29 07:00:00+02:00
2025-10-02 09:56:54+02:00,0,FR,Planned maintenance,A03,,2020-06-15 17:00:00+02:00,EKI4AtjOHxVVjlVQd4Y7OA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-15 07:00:00+02:00
2025-10-02 09:56:54+02:00,0,FR,Planned maintenance,A03,,2020-06-17 17:00:00+02:00,CtghzWpCy0fc1dabnh5yMQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-17 07:00:00+02:00
2025-10-02 09:56:54+02:00,0,FR,Planned maintenance,A03,,2020-06-19 17:00:00+02:00,n7LVcg6a2SpFF0UMoKtKag,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-19 07:00:00+02:00
2025-10-02 09:56:55+02:00,0,FR,Planned maintenance,A03,,2020-06-18 17:00:00+02:00,vnTZbvWahRoIaZ4YCSrgng,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-18 07:00:00+02:00
2025-10-02 09:56:55+02:00,0,FR,Planned maintenance,A03,,2020-06-16 17:00:00+02:00,s5cjgZZ_73IbeY1-K-dxfw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-16 07:00:00+02:00
2025-10-02 11:26:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-16 16:30:00+02:00,u0fnmDOuoGyaQ2UADwhDLg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-06-16 13:30:00+02:00
2025-10-02 12:07:06+02:00,0,FR,Planned maintenance,A03,,2020-07-03 08:00:00+02:00,K0TZTZF2SHJMtTtIGiC2zg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-29 08:00:00+02:00
2025-10-02 12:07:06+02:00,0,FR,Planned maintenance,A03,,2020-06-25 18:00:00+02:00,F5JpstifEqHb2jwIiRDoHA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-25 08:00:00+02:00
2025-10-02 12:07:07+02:00,0,FR,Planned maintenance,A03,,2020-06-24 18:00:00+02:00,8ReRbNdOvXj94oD0lcKpJQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-24 08:00:00+02:00
2025-10-02 12:07:08+02:00,0,FR,Planned maintenance,A03,,2020-06-30 18:00:00+02:00,VD-T-0EfJbn1HkDfREHxow,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-30 08:00:00+02:00
2025-10-02 12:07:08+02:00,0,FR,Planned maintenance,A03,,2020-06-22 18:00:00+02:00,86jFpps2UDGmvv0llSRQ8w,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-22 08:00:00+02:00
2025-10-02 12:07:08+02:00,0,FR,Planned maintenance,A03,,2020-06-29 18:00:00+02:00,FoLaKuh-B4aB18oxHeQioA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-29 08:00:00+02:00
2025-10-02 12:07:08+02:00,0,FR,Planned maintenance,A03,,2020-06-26 18:00:00+02:00,xFO4DW-2PCLk_9-AjBC4Pg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-26 08:00:00+02:00
2025-10-02 12:07:09+02:00,0,FR,Planned maintenance,A03,,2020-07-01 18:00:00+02:00,BJHRYZdoToy-jU1U73ECAQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-07-01 08:00:00+02:00
2025-10-02 12:07:13+02:00,0,FR,Planned maintenance,A03,,2020-06-23 18:00:00+02:00,ZosrSSradohViE2xbxa__g,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-23 08:00:00+02:00
2025-10-02 12:12:35+02:00,0,FR,Planned maintenance,A03,,2020-06-26 17:00:00+02:00,WLbCcpUAwM8v4VYZk0_IQg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-06-15 08:00:00+02:00
2025-10-02 13:15:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-15 07:00:00+02:00,uYhCvzyQq-F6VQBlXglNZA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-06-29 08:00:00+02:00
2025-10-02 20:17:21+02:00,137.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 23:00:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63286,MAW,PT1M,3,2020-07-26 22:45:00+02:00
2025-10-02 20:17:21+02:00,150,FR,Planned maintenance,A03,Cancelled,2020-07-26 23:15:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63301,MAW,PT1M,3,2020-07-26 23:00:00+02:00
2025-10-02 20:17:21+02:00,50,FR,Planned maintenance,A03,Cancelled,2020-07-26 21:15:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63181,MAW,PT1M,3,2020-07-26 21:00:00+02:00
2025-10-02 20:17:21+02:00,294.7,FR,Planned maintenance,A03,Cancelled,2020-07-27 00:00:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63346,MAW,PT1M,3,2020-07-26 23:45:00+02:00
2025-10-02 20:17:21+02:00,175.3,FR,Planned maintenance,A03,Cancelled,2020-07-26 23:45:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63331,MAW,PT1M,3,2020-07-26 23:30:00+02:00
2025-10-02 20:17:21+02:00,125,FR,Planned maintenance,A03,Cancelled,2020-07-26 22:45:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63271,MAW,PT1M,3,2020-07-26 22:30:00+02:00
2025-10-02 20:17:21+02:00,162.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 23:30:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63316,MAW,PT1M,3,2020-07-26 23:15:00+02:00
2025-10-02 20:17:21+02:00,112.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 22:30:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63256,MAW,PT1M,3,2020-07-26 22:15:00+02:00
2025-10-02 20:17:21+02:00,25,FR,Planned maintenance,A03,Cancelled,2020-07-26 20:45:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63151,MAW,PT1M,3,2020-07-26 20:30:00+02:00
2025-10-02 20:17:21+02:00,87.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 22:00:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63226,MAW,PT1M,3,2020-07-26 21:45:00+02:00
2025-10-02 20:17:21+02:00,75,FR,Planned maintenance,A03,Cancelled,2020-07-26 21:45:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63211,MAW,PT1M,3,2020-07-26 21:30:00+02:00
2025-10-02 20:17:21+02:00,62.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 21:30:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63196,MAW,PT1M,3,2020-07-26 21:15:00+02:00
2025-10-02 20:17:21+02:00,37.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 21:00:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63166,MAW,PT1M,3,2020-07-26 20:45:00+02:00
2025-10-02 20:17:21+02:00,12.5,FR,Planned maintenance,A03,Cancelled,2020-07-26 20:30:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63136,MAW,PT1M,3,2020-07-26 20:15:00+02:00
2025-10-02 20:17:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-26 20:15:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,3,2020-06-13 00:00:00+02:00
2025-10-02 20:17:21+02:00,100,FR,Planned maintenance,A03,Cancelled,2020-07-26 22:15:00+02:00,thJ9k1iGLAyh2c_oX4QaMw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,63241,MAW,PT1M,3,2020-07-26 22:00:00+02:00
2025-10-03 04:54:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-01 17:00:00+02:00,hlB4W0mz5vg39Qt5BrhKvA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-07-01 08:00:00+02:00
2025-10-03 04:54:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 17:00:00+02:00,pYXJR_egWz_8y6SDUINoLQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-23 08:00:00+02:00
2025-10-03 04:54:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-30 17:00:00+02:00,-eONZvgx2tmKdf8PtKmuTg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-30 08:00:00+02:00
2025-10-03 04:54:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-25 17:00:00+02:00,xbiFcUhh24CBGbYTbDn9aQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-25 08:00:00+02:00
2025-10-03 04:54:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-22 17:00:00+02:00,WqF-SPXUJHHxiSk4gpGl7A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-22 08:00:00+02:00
2025-10-03 04:54:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-24 17:00:00+02:00,u_o2_6JVPdFy9bp5IHbygQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-24 08:00:00+02:00
2025-10-03 04:54:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-26 17:00:00+02:00,BUQsQ3qGskbuJURikBw95Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-26 08:00:00+02:00
2025-10-03 04:54:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-29 17:00:00+02:00,eSBej9SEJXJG_xeNlWxLYQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-29 08:00:00+02:00
2025-10-03 05:10:01+02:00,0,FR,Planned maintenance,A03,,2020-07-01 16:30:00+02:00,GRYVR4gbpmo2Ed71MQGDlQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-07-01 13:30:00+02:00
2025-10-03 05:10:02+02:00,0,FR,Planned maintenance,A03,,2020-07-01 16:30:00+02:00,noCB1_zu8ZyqqTAz_2sYrw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-07-01 13:30:00+02:00
2025-10-03 05:10:03+02:00,0,FR,Planned maintenance,A03,,2020-07-01 16:30:00+02:00,5M2O0hnugTB7lN2NC1uuCw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-07-01 13:30:00+02:00
2025-10-03 05:10:03+02:00,0,FR,Planned maintenance,A03,,2020-07-01 16:30:00+02:00,1JuxJWsf8lCFsouNmuy0zw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-07-01 13:30:00+02:00
2025-10-03 05:10:03+02:00,0,FR,Planned maintenance,A03,,2020-07-01 16:30:00+02:00,opBUjtjTvGs1iOceatI_Hw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-07-01 13:30:00+02:00
2025-10-03 06:25:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-30 17:00:00+02:00,b7godC3EkKsKrRUwKNFHiA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-29 00:00:00+02:00
2025-10-03 06:38:16+02:00,0,FR,Planned maintenance,A03,,2020-06-17 23:30:00+02:00,67-7IRmqaez9B76FBSkJBg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2020-06-15 06:00:00+02:00
2025-10-03 06:43:54+02:00,585,FR,Planned maintenance,A03,Cancelled,2020-06-30 17:00:00+02:00,ryXNY4q5G1H6Tmro-hG9Tw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-06-29 09:00:00+02:00
2025-10-03 06:47:58+02:00,0,FR,Planned maintenance,A03,,2020-07-03 17:30:00+02:00,bn7MoUwbCpvHe7Q0JoIyLQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2020-06-29 08:00:00+02:00
2025-10-03 06:47:58+02:00,0,FR,Planned maintenance,A03,,2020-07-03 17:30:00+02:00,jrqpOUoxYEEaV_2KXx33zw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2020-06-29 08:00:00+02:00
2025-10-03 07:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-30 17:00:00+02:00,LiG3vflbITv_QkCjLGDTNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-06-29 07:00:00+02:00
2025-10-03 07:00:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-17 17:00:00+02:00,JzYQnKS4uTPG0o3sKC3XFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2020-06-17 08:00:00+02:00
2025-10-03 07:00:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-18 17:00:00+02:00,g3Awi4_fvrrSa1GZTU6AFQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-06-17 07:00:00+02:00
2025-10-03 07:00:51+02:00,0,FR,Planned maintenance,A03,,2020-07-10 17:00:00+02:00,lv3hX6MWmpgOSebb7QN31Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2020-06-29 08:00:00+02:00
2025-10-03 07:24:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-22 07:00:00+02:00,lcW7Y8LtIzF1Q5FRGMsGGg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-06-19 17:00:00+02:00
2025-10-03 08:04:22+02:00,0,FR,Planned maintenance,A03,,2020-06-30 16:30:00+02:00,EeJm_hWWV4Tu-ivhDV0H6g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-06-30 13:30:00+02:00
2025-10-03 08:04:22+02:00,0,FR,Planned maintenance,A03,,2020-06-18 17:00:00+02:00,kiQ8xCHyxN8AMdpBMx6Fqg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-06-18 07:00:00+02:00
2025-10-03 08:04:23+02:00,0,FR,Planned maintenance,A03,,2020-06-23 16:30:00+02:00,vAUFlk3xuD-0MskguWI_Bw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-06-23 13:30:00+02:00
2025-10-03 08:04:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-15 17:00:00+02:00,Jjf_E01tyw0x2sJ_4eCAsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-06-14 07:00:00+02:00
2025-10-03 08:04:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-12 16:30:00+02:00,jjEloykPaV-kTWuuCkC_4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-06-12 13:30:00+02:00
2025-10-03 08:04:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-04 00:00:00+02:00,d71nmK6YCh6dz4vfZlJE5A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-06-29 07:00:00+02:00
2025-10-03 08:08:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-07 17:00:00+02:00,BBbZLXNfcVnu_4x36n6brQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-06-29 07:00:00+02:00
2025-10-03 08:21:17+02:00,50,FR,Planned maintenance,A03,,2020-06-29 23:30:00+02:00,N4jhKUzsX7DiDnbZBkvCsA,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,1,2020-06-29 18:30:00+02:00
2025-10-03 08:21:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-26 12:00:00+02:00,oX97xMwxnkONOKwZrc6tUA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-25 13:30:00+02:00
2025-10-03 08:22:36+02:00,465,FR,Planned maintenance,A03,Cancelled,2020-06-17 18:00:00+02:00,vOHuTRRIIERddZNe5Rk-wA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-06-17 07:30:00+02:00
2025-10-03 08:28:27+02:00,0,FR,Planned maintenance,A03,,2020-06-19 14:30:00+02:00,YnOS3SnBiDtD7ZlssZqNWA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-06-19 09:30:00+02:00
2025-10-03 08:28:27+02:00,0,FR,Planned maintenance,A03,,2020-06-19 14:30:00+02:00,zoYvGoI_ubnaPsJXzkDvJA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-19 09:30:00+02:00
2025-10-03 08:49:28+02:00,465,FR,Planned maintenance,A03,Cancelled,2020-06-24 12:30:00+02:00,mDLVerJ1AjYIfHMTkUbuZg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-06-24 04:00:00+02:00
2025-10-03 08:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-10 12:00:00+02:00,ceZxTBkzOdDAu-I4UICB6Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-10 08:00:00+02:00
2025-10-03 08:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-09 17:00:00+02:00,lglIopeTu-50Z3ZZDF0bGg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-09 13:30:00+02:00
2025-10-03 09:03:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-16 17:30:00+02:00,Q4k14Mtk4M0-sEcruc1gXg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-16 08:00:00+02:00
2025-10-03 09:03:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-18 17:30:00+02:00,JQqK5pQlGZyL0sJx4QPj4Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-18 08:00:00+02:00
2025-10-03 09:03:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-15 17:00:00+02:00,hTvx3hNWR70r6wvToU9Tcg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-15 14:00:00+02:00
2025-10-03 09:03:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-17 17:30:00+02:00,B8p-HZDKfiwRWAjli6s27w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-17 08:00:00+02:00
2025-10-03 09:03:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-25 18:00:00+02:00,YE9etp19y34tHkYWZDsr9Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-06-25 08:00:00+02:00
2025-10-03 09:03:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-03 17:30:00+02:00,1rcCV1NUgXPKGH8_F2LDAQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-29 08:00:00+02:00
2025-10-03 09:03:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 18:00:00+02:00,2_U4djiEgzhU4p9Pds9JSw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:03:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-26 12:00:00+02:00,wn0aA5yW-QmvCFqC71lI4A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2020-06-26 08:00:00+02:00
2025-10-03 09:03:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-24 18:00:00+02:00,uiODbdriFJWyX1Fm_xUIVQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-06-24 08:00:00+02:00
2025-10-03 09:03:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-22 18:00:00+02:00,6oQNk4QVotLDEzFS7EZG4Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-06-22 14:00:00+02:00
2025-10-03 09:12:02+02:00,440,FR,Planned maintenance,A03,,2020-06-11 12:30:00+02:00,YSqqft7phMnbAk3HIwqDaA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-06-11 04:00:00+02:00
2025-10-03 09:12:22+02:00,2,FR,Planned maintenance,A03,Cancelled,2020-06-09 13:00:00+02:00,GRAT5joEehI8E-TVK0jIBQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-06-09 11:00:00+02:00
2025-10-03 09:13:53+02:00,0,FR,Planned maintenance,A03,,2020-06-16 17:00:00+02:00,jAgf5xzASrnxrKHO8QVrZw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-06-16 07:30:00+02:00
2025-10-03 09:13:53+02:00,0,FR,Planned maintenance,A03,,2020-06-25 17:00:00+02:00,1wEeNxfw-50K6PTiZSXTHA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-06-25 07:30:00+02:00
2025-10-03 09:14:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-03 17:00:00+02:00,P-Hiu9Fm_olsqHrQpIu7fA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-06-15 07:00:00+02:00
2025-10-03 09:14:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-16 17:00:00+02:00,11hjhkFT0gYoSfOQeERJCA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-06-16 14:00:00+02:00
2025-10-03 09:14:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-17 12:00:00+02:00,1roasK3OWy_7O9bzv8yNEw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-06-17 08:00:00+02:00
2025-10-03 09:14:35+02:00,0,FR,Planned maintenance,A03,,2020-06-19 17:00:00+02:00,l2SDX-teTmKuxIY3EvCE7Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2020-06-17 17:00:00+02:00
2025-10-03 09:14:37+02:00,0,FR,Planned maintenance,A03,,2020-06-10 18:00:00+02:00,JCfDRE92GfA1Kb10xldMDQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-06-10 08:00:00+02:00
2025-10-03 09:14:38+02:00,0,FR,Planned maintenance,A03,,2020-06-10 18:00:00+02:00,9mjyINVpk8NLRYiQr8eF0Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2020-06-10 08:00:00+02:00
2025-10-03 09:14:38+02:00,0,FR,Planned maintenance,A03,,2020-06-10 18:00:00+02:00,VvxYEuXX7H9_LRAFZ6H4Dg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-06-10 08:00:00+02:00
2025-10-03 09:14:38+02:00,0,FR,Planned maintenance,A03,,2020-06-10 18:00:00+02:00,GXJazwaYPxnG1nKyMJ06rw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-06-10 08:00:00+02:00
2025-10-03 09:15:28+02:00,168,FR,Planned maintenance,A03,,2020-06-11 13:30:00+02:00,A6C71zsGKPXMjCLjGp8gyA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-06-11 10:00:00+02:00
2025-10-03 09:15:32+02:00,0,FR,Planned maintenance,A03,,2020-07-06 13:30:00+02:00,6o9LspPF0sguT2i9R6n7kg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-06-29 07:00:00+02:00
2025-10-03 09:15:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-30 17:00:00+02:00,evsUdoo39ySVR8nR8fFZSg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-06-30 07:00:00+02:00
2025-10-03 09:15:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-01 17:00:00+02:00,ehO3KHFeIEp3S3DPQWltDA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-01 07:00:00+02:00
2025-10-03 09:15:44+02:00,0,FR,Planned maintenance,A03,,2020-06-11 11:30:00+02:00,IRjOxApdR1Z35DQshF8_TA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2020-06-11 08:30:00+02:00
2025-10-03 09:15:45+02:00,0,FR,Planned maintenance,A03,,2020-06-10 11:30:00+02:00,Sv-B6lWvdcWnmzx6WuYwpw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2020-06-10 08:30:00+02:00
2025-10-03 09:15:52+02:00,185,FR,Planned maintenance,A03,,2020-06-11 13:30:00+02:00,99gTX_jGq86fTHrB8P49Ag,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2020-06-11 09:30:00+02:00
