created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 09:16:57+02:00,185,FR,Planned maintenance,A03,,2020-06-16 00:00:00+02:00,AzjX6Jxs0I-fQFoFYTIdIQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2020-06-12 11:00:00+02:00
2025-10-03 09:16:58+02:00,0,FR,Planned maintenance,A03,,2020-06-13 18:00:00+02:00,cY_BS-qu9ojXJssiLk5X2w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-06-13 01:00:00+02:00
2025-10-03 09:17:04+02:00,0,FR,Planned maintenance,A03,,2020-06-12 12:40:00+02:00,wqTVKw_X8gPgXdydGwRNLw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2020-06-10 00:00:00+02:00
2025-10-03 09:17:22+02:00,1000,FR,Planned maintenance,A03,Cancelled,2020-06-14 01:00:00+02:00,39QA8Zleei6xu2m6Jh5e1Q,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-06-13 12:00:00+02:00
2025-10-03 09:17:27+02:00,400,FR,Planned maintenance,A03,,2020-06-13 16:30:00+02:00,wuqKMKaxK2nZvpnGVTTz4Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-06-13 14:30:00+02:00
2025-10-03 09:18:07+02:00,1160,FR,Planned maintenance,A03,,2020-06-14 09:00:00+02:00,BVLMt3TdV8GDKq7FcfJTcg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-06-14 07:00:00+02:00
2025-10-03 09:18:26+02:00,400,FR,Planned maintenance,A03,,2020-06-14 17:00:00+02:00,wy6VGDM-wAILIivoXouwZA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2020-06-14 15:00:00+02:00
2025-10-03 09:19:37+02:00,950,FR,Planned maintenance,A03,,2020-06-15 01:30:00+02:00,U8_dun7s40orsaXK8QrkTw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-06-14 13:30:00+02:00
2025-10-03 09:20:59+02:00,400,FR,Planned maintenance,A03,Cancelled,2020-06-16 05:00:00+02:00,Qc1zDsPiMifaFt847T8s0w,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2020-06-16 03:00:00+02:00
2025-10-03 09:21:54+02:00,0,FR,Planned maintenance,A03,,2020-07-01 16:30:00+02:00,yn51i5G5lZS0_r0F30YPZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-01 13:30:00+02:00
2025-10-03 09:22:33+02:00,790,FR,Planned maintenance,A03,Cancelled,2020-06-18 19:30:00+02:00,FWKfWszul_QFYvU3MV2BAQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2020-06-18 16:00:00+02:00
2025-10-03 09:23:16+02:00,0,FR,Planned maintenance,A03,,2020-06-16 17:00:00+02:00,l87Fq-g3f2Wmgd4e0mvjuA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-06-16 08:00:00+02:00
2025-10-03 09:23:33+02:00,110,FR,Planned maintenance,A03,,2020-06-17 11:00:00+02:00,-X1Boj-Nq5hUI5e23FkTzg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,7,2020-06-16 23:30:00+02:00
2025-10-03 09:23:47+02:00,0,FR,Planned maintenance,A03,,2020-06-17 12:00:00+02:00,p7CheNeSNnFeM_soaOlNqQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-06-17 08:00:00+02:00
2025-10-03 09:24:17+02:00,0,FR,Planned maintenance,A03,,2020-06-18 18:00:00+02:00,Y5RlEo2MzsbVBsGlXEos6w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-06-18 07:00:00+02:00
2025-10-03 09:24:49+02:00,100,FR,Planned maintenance,A03,,2020-06-20 00:00:00+02:00,SfEMFgoqXcAI1c9IrYujsw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-06-19 22:00:00+02:00
2025-10-03 09:25:03+02:00,0,FR,Planned maintenance,A03,,2020-06-17 17:30:00+02:00,Jg4P3cyu536kDdJg1r2JiA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-06-17 07:30:00+02:00
2025-10-03 09:25:03+02:00,0,FR,Planned maintenance,A03,,2020-06-16 17:30:00+02:00,7I5eivgwRIP2LPO8aJ7bEA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-06-16 07:30:00+02:00
2025-10-03 09:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-25 17:00:00+02:00,stU6Azzd_aQfBf2K8-wEPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-06-24 07:00:00+02:00
2025-10-03 09:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-25 17:00:00+02:00,dlKpJudL1HlHHoyFYJMz8g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-06-24 07:00:00+02:00
2025-10-03 09:25:24+02:00,0,FR,Planned maintenance,A03,,2020-06-27 00:00:00+02:00,ZIIUEljJoiWkGTu_iHilCw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2020-06-22 00:00:00+02:00
2025-10-03 09:26:04+02:00,0,FR,Planned maintenance,A03,,2020-06-18 15:00:00+02:00,PdKNXypUQG62PlmtaEolhQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-06-16 00:00:00+02:00
2025-10-03 09:26:05+02:00,185,FR,Planned maintenance,A03,,2020-06-19 11:00:00+02:00,NVSPTVr9u0BM5W7ghZA65A,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2020-06-18 15:00:00+02:00
2025-10-03 09:26:35+02:00,1161,FR,Planned maintenance,A03,,2020-06-21 09:00:00+02:00,9sC_n_5T0UgWziy1SR9FzA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-06-21 07:00:00+02:00
2025-10-03 09:26:47+02:00,0,FR,Planned maintenance,A03,,2020-06-26 09:00:00+02:00,c5x3gerXPm_nAmJMWxD-Nw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-06-13 00:00:00+02:00
2025-10-03 09:28:08+02:00,165,FR,Planned maintenance,A03,,2020-06-19 12:00:00+02:00,EZ5tWpMYtgShGh3gOjnYaw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-06-19 09:00:00+02:00
2025-10-03 09:28:10+02:00,0,FR,Planned maintenance,A03,,2020-06-23 16:30:00+02:00,rGeKbo6MMmJP23XanUsGcw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-06-23 13:30:00+02:00
2025-10-03 09:28:19+02:00,165,FR,Planned maintenance,A03,,2020-06-19 14:00:00+02:00,DMkseFDIpW3fRcycMRJMFg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-06-19 11:00:00+02:00
2025-10-03 09:28:35+02:00,0,FR,Planned maintenance,A03,,2020-06-19 16:00:00+02:00,XkJO75c9lP4r2BGTWfrEww,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-06-19 14:00:00+02:00
2025-10-03 09:28:36+02:00,200,FR,Planned maintenance,A03,,2020-06-19 17:00:00+02:00,pHv_oo8BsAqNkPIWMBsB6w,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-06-19 12:34:00+02:00
2025-10-03 09:28:42+02:00,0,FR,Planned maintenance,A03,,2020-06-19 13:39:00+02:00,vPr5k_Pj76D8XmUhYvyZ6Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-06-19 12:00:00+02:00
2025-10-03 09:28:50+02:00,0,FR,Planned maintenance,A03,,2020-06-19 14:30:00+02:00,55gVYKO191RPLYEw9nqmYg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-06-18 00:00:00+02:00
2025-10-03 09:28:59+02:00,180,FR,Planned maintenance,A03,,2020-06-21 18:00:00+02:00,Vil850El7Q0b7wpdq6zzLg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2020-06-20 03:00:00+02:00
2025-10-03 09:29:00+02:00,565,FR,Planned maintenance,A03,,2020-06-19 18:00:00+02:00,RLiv7NyUOohM-XD0OWeMiA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,18,2020-06-17 11:00:00+02:00
2025-10-03 09:29:01+02:00,0,FR,Planned maintenance,A03,,2020-06-19 18:00:00+02:00,AZDCNWW7Ov3fWQOQB2u_ug,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-06-19 12:00:00+02:00
2025-10-03 09:29:05+02:00,0,FR,Planned maintenance,A03,,2020-06-19 17:30:00+02:00,0Szjj1XAg3Wx9NrfqdkENw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-19 08:00:00+02:00
2025-10-03 09:29:05+02:00,0,FR,Planned maintenance,A03,,2020-06-19 17:30:00+02:00,P4OyxNam46G_Oru8zt_gJA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2020-06-19 09:00:00+02:00
2025-10-03 09:29:06+02:00,0,FR,Planned maintenance,A03,,2020-06-19 08:00:00+02:00,vW6HswI7yotdhG7L2opZNg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-06-15 06:00:00+02:00
2025-10-03 09:29:08+02:00,0,FR,Planned maintenance,A03,,2020-06-24 06:00:00+02:00,C4Pjc3gnwjKyQgf2vrx1Nw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2020-06-12 00:00:00+02:00
2025-10-03 09:29:19+02:00,0,FR,Planned maintenance,A03,,2020-07-07 00:30:00+02:00,6aHcl9cTwtlAWQmv2KEpjA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-06-20 01:30:00+02:00
2025-10-03 09:29:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 12:00:00+02:00,OM-bZwcAcSe6qoqmnedDXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:29:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 12:00:00+02:00,wTOjKaytdGpw_F4rArFKcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:29:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 12:00:00+02:00,U0Upo5ybt-9W479mi_Sn3w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:29:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 12:00:00+02:00,on_7ndQmlce3F0uWOorGAg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:30:43+02:00,420,FR,Planned maintenance,A03,,2020-06-21 19:00:00+02:00,WsGlDAOX4W2mqry1VZTZpg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2020-06-21 14:30:00+02:00
2025-10-03 09:30:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 22:00:00+02:00,MVonL4zthKxmdO9vDo8T3A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-06-23 00:00:00+02:00
2025-10-03 09:30:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 22:00:00+02:00,KYhI_J2yUZcC0k-JbI-8KA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-06-23 00:00:00+02:00
2025-10-03 09:30:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 22:00:00+02:00,PKTojXLSzPkxiBJLbw2dAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-06-23 00:00:00+02:00
2025-10-03 09:30:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 22:00:00+02:00,pM286uMSpjkq5cD23u2bQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-06-23 00:00:00+02:00
2025-10-03 09:30:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-23 22:00:00+02:00,fbdy5052EK5SdehdegEWYg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-06-23 00:00:00+02:00
2025-10-03 09:31:58+02:00,768,FR,Planned maintenance,A03,Cancelled,2020-06-23 12:00:00+02:00,QPlHfzY77noLYx2moVjRjw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:31:58+02:00,410,FR,Planned maintenance,A03,Cancelled,2020-06-24 17:00:00+02:00,IOo_Ms3ws9gnb-lUYzUxog,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-06-24 15:30:00+02:00
2025-10-03 09:32:43+02:00,0,FR,Planned maintenance,A03,,2020-07-06 00:00:00+02:00,coh9YFGRknrrtVlKX4hUYQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,1,2020-06-29 00:00:00+02:00
2025-10-03 09:34:26+02:00,0,FR,Planned maintenance,A03,,2020-06-30 18:00:00+02:00,6E0qccMSnll8g3KwwiJAug,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-06-30 07:00:00+02:00
2025-10-03 09:34:39+02:00,650,FR,Planned maintenance,A03,Cancelled,2020-06-24 23:00:00+02:00,5RMW9hTH45_PQIuAMTPgUg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,6,2020-06-23 23:00:00+02:00
2025-10-03 09:34:41+02:00,0,FR,Planned maintenance,A03,,2020-06-23 17:00:00+02:00,sLRRmPOgyAOB5xJEa69O2A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-06-23 08:00:00+02:00
2025-10-03 09:35:38+02:00,900,FR,Planned maintenance,A03,Cancelled,2020-06-28 22:00:00+02:00,QnBo9TZpLDrl87oX2Ms8UQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-06-28 04:00:00+02:00
2025-10-03 09:35:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-25 17:00:00+02:00,Lt24ztr4YJdaPiWV1SAbhQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-06-25 08:00:00+02:00
2025-10-03 09:35:45+02:00,0,FR,Planned maintenance,A03,,2020-06-22 17:00:00+02:00,HNTPoK0vL5MN661ERg0gbQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-06-22 08:00:00+02:00
2025-10-03 09:35:45+02:00,0,FR,Planned maintenance,A03,,2020-06-23 17:00:00+02:00,YSyVeX7fMHFBs-6BIsWW3g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:35:45+02:00,0,FR,Planned maintenance,A03,,2020-06-24 17:00:00+02:00,lfZ-AOGD4oM44w_8STEHaA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-06-24 08:00:00+02:00
2025-10-03 09:35:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-26 17:00:00+02:00,-SdmEqGsV_ZfheXGGGJdEQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-06-26 08:00:00+02:00
2025-10-03 09:36:09+02:00,0,FR,Planned maintenance,A03,,2020-06-29 16:00:00+02:00,AxXsKf_khlAiWAv4Pf3g1w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-06-29 09:00:00+02:00
2025-10-03 09:37:07+02:00,0,FR,Planned maintenance,A03,,2020-06-25 10:00:00+02:00,iUFPe6ieik8Z-p0InGLAww,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2020-06-25 09:00:00+02:00
2025-10-03 09:37:20+02:00,0,FR,Planned maintenance,A03,,2020-06-25 15:00:00+02:00,3I72Lwnz_6twkNrkI8gUew,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2020-06-25 09:00:00+02:00
2025-10-03 09:37:49+02:00,0,FR,Planned maintenance,A03,,2020-06-25 17:00:00+02:00,djaorIqoy0IOYLeH7onhVA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-06-25 07:00:00+02:00
2025-10-03 09:37:49+02:00,0,FR,Planned maintenance,A03,,2020-06-25 17:00:00+02:00,oLzL7PgmD89MOPguPmupEw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-25 07:00:00+02:00
2025-10-03 09:37:51+02:00,0,FR,Planned maintenance,A03,,2020-06-19 17:00:00+02:00,DIiPIjoid7GvmDOo4CEELA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-19 07:00:00+02:00
2025-10-03 09:37:51+02:00,0,FR,Planned maintenance,A03,,2020-06-15 17:00:00+02:00,jkkSzzp70s9T1dJ405jsXg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,4,2020-06-15 07:00:00+02:00
2025-10-03 09:37:51+02:00,0,FR,Planned maintenance,A03,,2020-06-16 17:00:00+02:00,GSAV5_64qaLM3pznISrFtQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,4,2020-06-16 07:00:00+02:00
2025-10-03 09:37:51+02:00,0,FR,Planned maintenance,A03,,2020-06-18 17:00:00+02:00,QpNbBU6YwuyYsRI3mGqArw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-18 07:00:00+02:00
2025-10-03 09:37:51+02:00,0,FR,Planned maintenance,A03,,2020-06-23 17:00:00+02:00,RW79GLvKZzXhdta90elpgA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-23 07:00:00+02:00
2025-10-03 09:37:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-06-26 17:00:00+02:00,xRkiMHQsNq5LnEGv-HNOvQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-26 07:00:00+02:00
2025-10-03 09:37:53+02:00,0,FR,Planned maintenance,A03,,2020-06-25 17:00:00+02:00,MYCzSNhJ92Lbbmgba9Mj_w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-25 07:00:00+02:00
2025-10-03 09:37:53+02:00,0,FR,Planned maintenance,A03,,2020-06-22 17:00:00+02:00,RidTBIDEgCo9FaQrlc1vrw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-22 07:00:00+02:00
2025-10-03 09:37:53+02:00,0,FR,Planned maintenance,A03,,2020-06-17 17:00:00+02:00,ExRUFX432WXOD3zOiOmvkg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-17 07:00:00+02:00
2025-10-03 09:37:53+02:00,0,FR,Planned maintenance,A03,,2020-06-24 17:00:00+02:00,dRcF3sWQAHvYcPrqoCuxjQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-06-24 07:00:00+02:00
2025-10-03 09:38:24+02:00,1160,FR,Planned maintenance,A03,,2020-06-28 09:00:00+02:00,YjArbHamRp98gjBWQeDqVA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-06-28 07:00:00+02:00
2025-10-03 09:39:05+02:00,122,FR,Planned maintenance,A03,,2020-06-26 11:20:00+02:00,OuHKDCF5TrF7W6YxCYAN4Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-06-26 09:00:00+02:00
2025-10-03 09:39:13+02:00,122,FR,Planned maintenance,A03,,2020-06-26 13:00:00+02:00,-TeX9HRxfXCywpO1q-fWiw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-06-26 11:51:00+02:00
2025-10-03 09:39:30+02:00,786,FR,Planned maintenance,A03,,2020-07-02 00:30:00+02:00,G7SI0YnjA9dplJ-XgsyIWw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-07-01 22:30:00+02:00
2025-10-03 09:39:37+02:00,0,FR,Planned maintenance,A03,,2020-06-26 16:30:00+02:00,Lg66-ktUm0TTFhSH9ssT5Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-06-22 08:00:00+02:00
2025-10-03 09:40:32+02:00,780,FR,Planned maintenance,A03,,2020-06-27 09:00:00+02:00,iLoWezQ0yM8aD70vI8OVmg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,4,2020-06-27 08:00:00+02:00
2025-10-03 09:41:37+02:00,0,FR,Planned maintenance,A03,,2020-06-28 20:00:00+02:00,TkWutxNAEvtR8zlPbedsIg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-06-11 01:00:00+02:00
2025-10-03 09:41:45+02:00,0,FR,Planned maintenance,A03,,2020-06-29 05:00:00+02:00,AMos57vV2eu73zSoAzSSjg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-06-28 01:00:00+02:00
2025-10-03 09:43:39+02:00,760,FR,Planned maintenance,A03,,2020-07-04 00:00:00+02:00,df1w1JxYX7g4ourgQR-A-g,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-06-25 00:00:00+02:00
2025-10-03 09:44:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-01 17:00:00+02:00,VXj6hpfDq-BNo-3qroPHyA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-01 07:00:00+02:00
2025-10-03 09:46:09+02:00,0,FR,Planned maintenance,A03,,2020-06-30 11:00:00+02:00,G8ypWi69-PXFFz4kts28cA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2020-06-30 07:00:00+02:00
2025-10-03 09:46:35+02:00,0,FR,Planned maintenance,A03,,2020-06-29 18:00:00+02:00,aJC6VDNNdyNDpHxtVAPnMQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-29 08:00:00+02:00
2025-10-03 09:46:35+02:00,0,FR,Planned maintenance,A03,,2020-06-25 18:00:00+02:00,pLW9Vxd1LgNqwJAsmO9nTQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-25 08:00:00+02:00
2025-10-03 09:46:35+02:00,0,FR,Planned maintenance,A03,,2020-06-30 18:00:00+02:00,lI8Vg6tV6KjZtzD_uVVSMQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-30 08:00:00+02:00
2025-10-03 09:46:38+02:00,0,FR,Planned maintenance,A03,,2020-07-01 18:00:00+02:00,kgBwpusDC8yZ4SviVvtdLw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-07-01 08:00:00+02:00
2025-10-03 09:46:38+02:00,0,FR,Planned maintenance,A03,,2020-06-26 18:00:00+02:00,P7sJpH1aMRh9p2PSRT--zA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-26 08:00:00+02:00
2025-10-03 09:46:39+02:00,0,FR,Planned maintenance,A03,,2020-06-22 18:00:00+02:00,FiNyAw5dhL14n4lzQ34wIA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-22 08:00:00+02:00
2025-10-03 09:46:39+02:00,0,FR,Planned maintenance,A03,,2020-06-23 18:00:00+02:00,LA8NlpipUKFeLaOZ_Vn9cQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-23 08:00:00+02:00
2025-10-03 09:46:39+02:00,0,FR,Planned maintenance,A03,,2020-06-24 18:00:00+02:00,X5gnCP1dFPsvW4zSG1oGsQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-06-24 08:00:00+02:00
2025-10-03 09:49:05+02:00,1187,FR,Planned maintenance,A03,,2020-07-03 17:00:00+02:00,v3j_qFX2HQTobBoDggaY4w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-07-02 00:30:00+02:00
2025-10-03 09:50:00+02:00,0,FR,Planned maintenance,A03,,2020-07-02 18:30:00+02:00,bS7cK69wRnpni_WPj6Nzsg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-06-26 17:00:00+02:00
2025-10-03 09:50:19+02:00,360,FR,Planned maintenance,A03,,2020-07-03 13:00:00+02:00,ScYXp9lTrtkfGv1aJtq9Qw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2020-06-29 21:00:00+02:00
2025-10-03 09:50:48+02:00,0,FR,Planned maintenance,A03,,2020-07-03 16:30:00+02:00,6JuV27JkEL0_o7c5IhEbMw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2020-06-15 07:00:00+02:00
2025-10-03 09:52:22+02:00,811,FR,Planned maintenance,A03,,2020-07-05 01:00:00+02:00,KWyh0OfF5fVawD9gQtRCdg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,12,2020-06-30 20:00:00+02:00
2025-10-03 09:53:00+02:00,0,FR,Planned maintenance,A03,,2020-06-30 12:00:00+02:00,7tSPHwPQNEQ7mTWyqnhC3A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-06-30 08:30:00+02:00
2025-10-03 09:53:00+02:00,0,FR,Planned maintenance,A03,,2020-06-29 12:00:00+02:00,aAjQA4sg2GfDsXABhzl4rg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-06-29 08:30:00+02:00
2025-10-03 09:53:00+02:00,0,FR,Planned maintenance,A03,,2020-07-01 12:00:00+02:00,PYw0bwQUvBOxhIJUkfzB4w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-07-01 08:30:00+02:00
2025-10-03 09:58:22+02:00,720,FR,Planned maintenance,A03,,2020-07-09 17:30:00+02:00,H43qVGk8yFb6eA6ilhZR2Q,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,15,2020-07-01 18:40:00+02:00
2025-10-03 10:02:01+02:00,0,FR,Planned maintenance,A03,,2020-07-10 17:30:00+02:00,KwXyh-Bndsvi6r4K2haG2w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,5,2020-06-15 07:00:00+02:00
2025-10-03 10:02:34+02:00,0,FR,Planned maintenance,A03,,2020-07-11 19:00:00+02:00,yZO9-kGXOOr2ViMVocoBMw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,12,2020-06-29 00:00:00+02:00
2025-10-03 10:34:55+02:00,1000,FR,Planned maintenance,A03,,2020-08-10 00:00:00+02:00,St8CtB0noWT8EhpqW_VGSg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,5,2020-06-28 18:09:00+02:00
2025-10-03 10:51:27+02:00,0,FR,Planned maintenance,A03,,2020-08-12 00:00:00+02:00,kSunsFuL1p-aok1ovSnRMA,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,5,2020-06-13 00:00:00+02:00
2025-10-03 10:58:26+02:00,640,FR,Planned maintenance,A03,,2020-08-14 22:30:00+02:00,oCsG5hh_RPAJ9P17qMgdXw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,6,2020-07-02 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-07-21 00:00:00+02:00,-sqLPcrC3XO0eqLGk4n7mQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,14,2020-06-27 00:00:00+02:00
2025-10-05 14:31:36+02:00,0,FR,Planned maintenance,A03,,2020-11-14 17:00:00+01:00,Z0JZ3wIkcJbxlFr6n--9ZQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,38,2020-06-13 00:45:00+02:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,Ry5Sic3B7qqfGzZplJbVOg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,10,2020-06-29 23:30:00+02:00
2025-10-07 06:15:10+02:00,0,FR,Planned maintenance,A03,,2023-12-14 15:32:00+01:00,Ec4HaVVMzQ0oenD2L5bZ1w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,12,2020-06-29 07:00:00+02:00
2025-10-01 13:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 16:00:00+02:00,2BT2qfQDlJ_xAo4td6IPMg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 00:45:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,HrlbvRm3VFlIyAMwbguCXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,r7Ug-4gYKuTp59eq6j513g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,Q2QpbLDxk0EHDMCsB32ZRA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,UpA2oktgW89EFTzMcjEn4w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,8pW3qe5qrRd29eQ7i_Zkdw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,9bZLd_XgQW_NEgN-tmKBuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,uZ_HlTJ8UT8Lz9IQV_mZHw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,fRqiF9AOoYU-IFjYDMjIWA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,fgTCNkwR6aG68xYRBVOVrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:45:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,G7uYVcJBsHjz2yhAFc0f8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:46:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,kgB9Cknar4IyEz6fzJOgPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 00:46:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,G0ReUK-WZzzlKoMfFpZH_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 05:48:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-30 20:30:00+02:00,Xg_cGMTwit6E-CeU8C9B-Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-15 00:00:00+02:00
2025-10-02 11:26:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,i0GUMquwPsTz4c2SxCy1TA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,S9_4zXxq0DnQyirtHk1DEA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-09 17:00:00+02:00,seudad1fPOnpHZpnvnDYrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-07-08 07:00:00+02:00
2025-10-02 11:26:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,92M4LtOm1-xXq3TAP5rxCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-09 17:00:00+02:00,mlwVs49Ai5FiU8z6HU15lA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-07-08 07:00:00+02:00
2025-10-02 11:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,VcEXtvbhEc1lkjCHhWLZpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,gLHPiaVbD3xlMSMgJsp5Qg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,Lhw7vBXmZlIOfg84xRQDtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,PMeYwdeA0sYSs6nEjmjSvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,en_OTLqNM9VacIJdOLO-Wg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,XqjUkFBasf7ViUzP_Z-Wjg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,sbuebmcjJCD7BjhNaryPRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,MjZr5mkb9XNeE4l9dGmLig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,jXuDX6wrAoIkcxovrGpLSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,Rt88XsINOgkqFGR6bfs95Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,pVurb1q8KkCWQSSElgjBpQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,aZOiX_dc9uDSdBZkQIWW0Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,e6-f7p8iMsBU2daUQ4zbMQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,QDjonUz7gmcLGN49FfPA9w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-08 17:00:00+02:00,OB1SEDlXvJgtfdN7lMztVQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-08 07:00:00+02:00
2025-10-02 11:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,ToGu2cnp-HrKtd8eIUfWYg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 10:00:00+02:00,WtCzKuPfhOQXcqXbXyB_NA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,y9hWyCmCYqZaK1h9FnbUHw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,sYMhkJ2wP_8kFCDxnRBhLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,WsOM_ii0PHVuYT4Z2SSgvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,14YAv_rRqw34Ao-JEswsEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,t2tYeg-qYgRJCOJ-y9oDWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,tb1iMbVDRXG2bwHNUmDOyg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,Labg6VlvFvWBNzCY4jqRSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,TtnLXx0M_inpz8uWN3EPRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:26:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,GHDlFzHRcET-w39tCVRxEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:27:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,cWv98z_55caiTbpiuFb46A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:27:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,oRpmK7RVGaf1gnqwl2qeEg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:27:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,s1YE5UB-EtLVn0YdGYLc6Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:27:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,AJc19HXUcowiWxebcOco5w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-02 11:27:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,kKc11SoQ6kvEYLLCxk-Ahw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,RbV7A94r7E0wu46Fgu9zzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,bZOP9aSRb90OSkRmdmvpHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,NO1KAqgF7xsZaad1TrGu_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,wC3Dc3nVUAJdEZYx_Naakg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,RBk3xqcaCal2VrDLcNgViw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,WoBGfevrjI0phmv_qB3C5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,I6Qxj2-CCeXz52OO6tQBXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,hsP24T6lieJhWa6UJAOOoQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,hAgHKzyZ8iBeiD-beP7Yxg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,MZN8gF1jP_TGUaTTSfsqVA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 11:27:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,2lkNl4UUtwALyoAlNl5JYg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2020-07-06 07:00:00+02:00
2025-10-02 12:07:07+02:00,0,FR,Planned maintenance,A03,,2020-07-02 18:00:00+02:00,8LbBJ4CoE1Zib4ka_WCTbA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2020-07-02 08:00:00+02:00
2025-10-03 02:52:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 17:00:00+02:00,zRmruwvvmv8eDNB9EdWlnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 02:52:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 17:00:00+02:00,B8jXvSmi4II3ZGNBRcueCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 02:52:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 17:00:00+02:00,vExz7nKHCf01S5FyHJ_vAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 02:52:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 17:00:00+02:00,b7WnpjbvPTtvycWkj8b1RA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 03:36:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,G_PfiFdNajQT75e91j27gg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-10 07:00:00+02:00
2025-10-03 04:32:35+02:00,0,FR,Planned maintenance,A03,,2020-07-10 17:00:00+02:00,6_wxc3Y8XA_nJs50fJG7Bw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-03 04:54:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,sSTcuOhDT5Yd9cRrqkJaWw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-07-07 08:00:00+02:00
2025-10-03 04:54:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-03 17:00:00+02:00,Xpw0FfUHBb8TwT-hsy_5bg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-07-03 08:00:00+02:00
2025-10-03 04:54:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 17:00:00+02:00,nShoFNQnRo-GNnQczSTdeA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-07-06 08:00:00+02:00
2025-10-03 04:54:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-08 17:00:00+02:00,I0I0LjV574mhjoeVtyPYfA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-07-08 08:00:00+02:00
2025-10-03 04:54:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-02 17:00:00+02:00,l_ur5YEwiyFo7BCiCF6hOw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-07-02 08:00:00+02:00
2025-10-03 06:09:22+02:00,0,FR,Planned maintenance,A03,,2020-07-11 00:00:00+02:00,tqM_lPQT1NTIs3FREucpLw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2020-07-06 00:00:00+02:00
2025-10-03 06:09:23+02:00,0,FR,Planned maintenance,A03,,2020-07-11 00:00:00+02:00,pJnTWIUOdV4PdDupIjnrAQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,2,2020-07-06 00:00:00+02:00
2025-10-03 06:53:28+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,IgWxGwT38Xl1ypZrUBPXcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:28+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,A1QJbYecQ5lETaAFci2Hgg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:28+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,joui-xyVKwMwRRCoQf-Qlw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:28+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,jWYtG8_wYa9tmxZOm2YXiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:28+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,wa_EHPNdPK8Vk0yJ1hqLdg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:28+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,dgG39sXxqVSrzKKFK_D5Ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:29+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,SSvrnKT5LUNbQ-RMQ3cH3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:29+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,dJOnWqbs48s8nkQwiZAaeg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:30+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,BpOwYteM-05SFtL2xUflBA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:31+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,7Ex1AmBWQdozi_1NihfEWA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:31+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,2HzBbTLMSshOiZLUTEJF0Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 06:53:31+02:00,0,FR,Planned maintenance,A03,,2020-07-08 07:00:00+02:00,g8PL9KUYUAYzT3wMI4zocw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-07-06 07:00:00+02:00
2025-10-03 08:04:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,K6PbNiHzXE95wBJtkVmGsw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-06 00:00:00+02:00
2025-10-03 08:05:03+02:00,0,FR,Planned maintenance,A03,,2020-07-08 17:00:00+02:00,WB5Hpw5PXaJF1YrIRcfBlg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-07-07 08:00:00+02:00
2025-10-03 08:05:04+02:00,0,FR,Planned maintenance,A03,,2020-07-08 17:00:00+02:00,dcr8nrrd8wbioh-H0G-VPw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-07-08 08:00:00+02:00
2025-10-03 08:05:04+02:00,0,FR,Planned maintenance,A03,,2020-07-07 17:00:00+02:00,E6vPPs10d2-TcgKcWwjywQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-07-07 08:00:00+02:00
2025-10-03 08:05:04+02:00,0,FR,Planned maintenance,A03,,2020-07-08 17:00:00+02:00,vkLqaEMQOzNOTIPwJ4xHdg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-07-07 08:00:00+02:00
2025-10-03 08:05:04+02:00,0,FR,Planned maintenance,A03,,2020-07-08 17:00:00+02:00,zuOVxULn5K7cZ9xph7E9og,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-07-07 08:00:00+02:00
2025-10-03 08:05:05+02:00,0,FR,Planned maintenance,A03,,2020-07-08 17:00:00+02:00,0WKzbWVagj8MBFsVjiAfpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-07-07 08:00:00+02:00
2025-10-03 08:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-13 00:00:00+02:00,bYVg8ToxtlV4Y3lJvj7udg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2020-07-12 12:00:00+02:00
2025-10-03 08:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-13 00:00:00+02:00,jVPUFOcEdmhI8tERjfL_dA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-07-12 12:00:00+02:00
2025-10-03 08:50:36+02:00,0,FR,Planned maintenance,A03,,2020-07-07 17:00:00+02:00,1Oicxf8VCHod603UwPonFg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-03 08:50:36+02:00,0,FR,Planned maintenance,A03,,2020-07-07 17:00:00+02:00,TXqhnTDDi-XqOSXsxvkmFw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-03 09:12:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 17:00:00+02:00,8Uo6VVqJPlUeXhRV-8y6ug,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-06 13:30:00+02:00
2025-10-03 09:15:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-06 17:00:00+02:00,cLvRJTMtV5x3qxOwnbw_Gw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 09:15:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 17:00:00+02:00,N6oLjrcBlFzlnBIE_eVh7g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-10 07:00:00+02:00
2025-10-03 09:15:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-03 17:00:00+02:00,p4raeGgxcHJuDRRZIAve6g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-03 07:00:00+02:00
2025-10-03 09:15:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-09 17:00:00+02:00,pkJgtn80mq0JF_KQeBM5sA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-09 07:00:00+02:00
2025-10-03 09:15:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-04 17:00:00+02:00,gFoB7mvXk-DKckjDpp_KZw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-04 07:00:00+02:00
