created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 09:15:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-05 17:00:00+02:00,YyYvyS3Hal-0zqS6iUWvsA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-05 07:00:00+02:00
2025-10-03 09:15:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-08 17:00:00+02:00,f30pLc6pCkst44HlrorydA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-08 07:00:00+02:00
2025-10-03 09:15:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-02 17:00:00+02:00,3QsAkJFrmWUNW_KRPZg7yg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-02 07:00:00+02:00
2025-10-03 09:15:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,jx5hRz1HFxfcOHunGECWZg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-07 07:00:00+02:00
2025-10-03 09:25:12+02:00,0,FR,Planned maintenance,A03,,2020-07-09 17:00:00+02:00,FGxibpglUBaY04-q1xiVGA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-07-09 08:00:00+02:00
2025-10-03 09:25:13+02:00,0,FR,Planned maintenance,A03,,2020-07-09 17:00:00+02:00,WXqbE9CBytICGIj92n0T4g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-07-09 07:00:00+02:00
2025-10-03 09:25:13+02:00,0,FR,Planned maintenance,A03,,2020-07-09 17:00:00+02:00,bKxea5nGlggYNPO1cj4BEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-07-09 07:00:00+02:00
2025-10-03 09:25:14+02:00,0,FR,Planned maintenance,A03,,2020-07-09 17:00:00+02:00,x-wzVVmMei06e4FCV0kDuA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-07-09 07:00:00+02:00
2025-10-03 09:25:14+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,WEj83yikyEab2lVeXYeCBA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,12,2020-07-13 07:00:00+02:00
2025-10-03 09:25:14+02:00,0,FR,Planned maintenance,A03,,2020-07-09 17:00:00+02:00,qN4gBC2cLr8pgfjAY3xV2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-07-09 07:00:00+02:00
2025-10-03 09:31:42+02:00,100,FR,Planned maintenance,A03,Cancelled,2020-07-04 02:00:00+02:00,r2G092snRG0FmHdGa2lpaw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-07-03 23:30:00+02:00
2025-10-03 09:35:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-03 16:30:00+02:00,9ZPUI8Xo9a3u0PjwqTcaMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-07-03 13:30:00+02:00
2025-10-03 09:35:25+02:00,0,FR,Planned maintenance,A03,,2020-07-02 14:00:00+02:00,u0onIjl3cOIrHFOzo--iQQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-07-02 08:30:00+02:00
2025-10-03 09:35:26+02:00,0,FR,Planned maintenance,A03,,2020-07-02 14:00:00+02:00,oM_bKxNGCfFn3CPXJzWmkQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-07-02 08:30:00+02:00
2025-10-03 09:35:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-09 17:00:00+02:00,i0t1rxWTszE9QagEhnHMlw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-09 08:00:00+02:00
2025-10-03 09:35:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:00:00+02:00,2mDjjEDXe9WuM3jyEHgoDw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-07 08:00:00+02:00
2025-10-03 09:35:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-08 17:00:00+02:00,euFqtPlznoZTmU_r-vmtCQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-08 08:00:00+02:00
2025-10-03 09:35:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-08 17:30:00+02:00,lrI4omDussgOxrWmu10xYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-07-08 08:00:00+02:00
2025-10-03 09:36:09+02:00,0,FR,Planned maintenance,A03,,2020-07-03 12:00:00+02:00,dC4REX3iFO-5okOgLH701w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-07-03 06:00:00+02:00
2025-10-03 09:39:40+02:00,0,FR,Planned maintenance,A03,,2020-07-02 18:00:00+02:00,kZJNhhp4pwhbgYItkoAIEg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-07-02 06:30:00+02:00
2025-10-03 09:44:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-28 17:00:00+02:00,IrkZdvaMrE3VzYMlqAL0hQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,5,2020-07-06 07:00:00+02:00
2025-10-03 09:44:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-02 17:00:00+02:00,B-pvA767io13KmOgOriQVA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-02 07:00:00+02:00
2025-10-03 09:44:25+02:00,0,FR,Planned maintenance,A03,,2020-07-07 17:00:00+02:00,WSs7GbXOnnH5t3lVVIL6JA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-07-07 07:30:00+02:00
2025-10-03 09:44:53+02:00,0,FR,Planned maintenance,A03,,2020-07-03 17:00:00+02:00,edWXujm85EiPxNYFW4IZcA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-07-02 08:00:00+02:00
2025-10-03 09:46:36+02:00,0,FR,Planned maintenance,A03,,2020-07-09 18:00:00+02:00,9ssblNM-CHOxqYyPXXqD0A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2020-07-09 08:00:00+02:00
2025-10-03 09:46:36+02:00,0,FR,Planned maintenance,A03,,2020-07-06 18:00:00+02:00,3b7b08p14KTTQSbobykohw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-07-06 08:00:00+02:00
2025-10-03 09:46:38+02:00,0,FR,Planned maintenance,A03,,2020-07-02 18:00:00+02:00,VLA78aUfPPXea0ldZz3-lA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-07-02 08:00:00+02:00
2025-10-03 09:46:38+02:00,0,FR,Planned maintenance,A03,,2020-07-03 18:00:00+02:00,HipW5vgglP0-CLCGnuvoAw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-07-03 08:00:00+02:00
2025-10-03 09:46:39+02:00,0,FR,Planned maintenance,A03,,2020-07-08 18:00:00+02:00,yoEDj9F6V17bTMCO9dRiVA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-07-08 08:00:00+02:00
2025-10-03 09:46:39+02:00,0,FR,Planned maintenance,A03,,2020-07-07 18:00:00+02:00,TSq7O5ngOTL1CQB-vUiF7w,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2020-07-07 08:00:00+02:00
2025-10-03 09:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-10 18:00:00+02:00,3qazMPNZyVnln4V3elW-FA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-07-10 07:00:00+02:00
2025-10-03 09:48:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-07 17:30:00+02:00,jpCOrmjWrqGGZwZmb9GWKg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-07-07 08:00:00+02:00
2025-10-03 09:48:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-09 17:30:00+02:00,TB4S-SSlrto3mI5dEBFemQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-07-09 08:00:00+02:00
2025-10-03 09:48:48+02:00,1187,FR,Planned maintenance,A03,Cancelled,2020-07-03 18:00:00+02:00,165TVIXo6R8rRyaYMstTFg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-07-03 01:00:00+02:00
2025-10-03 09:48:48+02:00,786,FR,Planned maintenance,A03,Cancelled,2020-07-03 00:30:00+02:00,54byCm-cGuFPiGZcjag7Vg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-07-02 22:30:00+02:00
2025-10-03 09:50:52+02:00,900,FR,Planned maintenance,A03,,2020-07-03 23:30:00+02:00,YbrMOHErBXTvMMziDynDvQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,9,2020-07-02 17:30:00+02:00
2025-10-03 09:50:52+02:00,0,FR,Planned maintenance,A03,,2020-07-03 17:00:00+02:00,Idg29F8ZS4HwrcauAh3tOQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-07-03 08:00:00+02:00
2025-10-03 09:51:24+02:00,0,FR,Planned maintenance,A03,,2020-07-04 16:00:00+02:00,4uN1_fv6Wy28dBNeuYkWJg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-07-04 14:00:00+02:00
2025-10-03 09:52:21+02:00,0,FR,Planned maintenance,A03,,2020-07-05 11:00:00+02:00,yC7TpPCZ1lGvoC6AacsQDw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,4,2020-07-05 06:00:00+02:00
2025-10-03 09:52:22+02:00,0,FR,Planned maintenance,A03,,2020-07-06 03:30:00+02:00,T-UvDGc71eF0RsL0n-PcQQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2020-07-05 01:00:00+02:00
2025-10-03 09:52:22+02:00,1150,FR,Planned maintenance,A03,,2020-07-06 00:00:00+02:00,wz1wtiomo99utpL7w0dVOQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-07-05 22:00:00+02:00
2025-10-03 09:52:22+02:00,0,FR,Planned maintenance,A03,,2020-07-05 20:00:00+02:00,Wd4TRfWRAg2OfzHxN_kDqQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2020-07-05 01:30:00+02:00
2025-10-03 09:52:22+02:00,464,FR,Planned maintenance,A03,,2020-07-05 17:00:00+02:00,VLT_QMqQjjn3xRb5tIq-Rg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,5,2020-07-05 03:30:00+02:00
2025-10-03 09:52:25+02:00,0,FR,Planned maintenance,A03,,2020-07-06 05:30:00+02:00,5yqFQ2SVISnoQanoIJkTGQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2020-07-04 07:30:00+02:00
2025-10-03 09:52:28+02:00,441,FR,Planned maintenance,A03,,2020-07-05 23:00:00+02:00,K-LNQ5nP1bAfrprqF9O9PA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2020-07-05 07:30:00+02:00
2025-10-03 09:53:00+02:00,0,FR,Planned maintenance,A03,,2020-07-03 12:00:00+02:00,7q56q-sDSVtlmUCDABRc_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-07-03 08:30:00+02:00
2025-10-03 09:53:00+02:00,0,FR,Planned maintenance,A03,,2020-07-02 12:00:00+02:00,jyFSmCkcXnX5QFLmi4O8_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-07-02 08:30:00+02:00
2025-10-03 09:54:51+02:00,0,FR,Planned maintenance,A03,,2020-07-06 18:00:00+02:00,RK3Roi3Oh7WH_U17CrwrcQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-07-06 14:00:00+02:00
2025-10-03 09:56:35+02:00,0,FR,Planned maintenance,A03,,2020-07-08 18:00:00+02:00,WHHSoikuOtgzgxs45dz4tg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-07-08 14:00:00+02:00
2025-10-03 09:57:45+02:00,100,FR,Planned maintenance,A03,,2020-07-11 03:00:00+02:00,npdGVo6xyQjpQoiaH5w4kQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2020-07-11 00:00:00+02:00
2025-10-03 09:58:49+02:00,780,FR,Planned maintenance,A03,,2020-07-09 21:30:00+02:00,SR6bL64wSC7_TTpqurJTYg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,13,2020-07-05 11:00:00+02:00
2025-10-03 09:58:59+02:00,0,FR,Planned maintenance,A03,,2020-07-13 17:00:00+02:00,y3MunBGCF2lSa5CU3b9OCw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2020-07-12 08:00:00+02:00
2025-10-03 09:59:25+02:00,0,FR,Planned maintenance,A03,,2020-07-09 17:00:00+02:00,ajqqBxwNIiCrLwF9sK1Iaw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,6,2020-07-08 06:00:00+02:00
2025-10-03 10:00:29+02:00,1175,FR,Planned maintenance,A03,,2020-07-12 09:00:00+02:00,W8JLjWAoN4dw3EQzaluk1w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-07-12 07:00:00+02:00
2025-10-03 10:00:34+02:00,0,FR,Planned maintenance,A03,,2020-07-10 10:13:00+02:00,Pjk_W_m9cOB0Zk7LHYAHBw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-07-06 00:00:00+02:00
2025-10-03 10:00:36+02:00,735,FR,Planned maintenance,A03,,2020-07-10 11:00:00+02:00,QmsgsN3XgwHLBZN-8At0hw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-07-10 09:30:00+02:00
2025-10-03 10:00:44+02:00,0,FR,Planned maintenance,A03,,2020-07-09 16:30:00+02:00,WdACjDqewtyH0ON-MUI9UQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2020-07-09 07:00:00+02:00
2025-10-03 10:00:53+02:00,0,FR,Planned maintenance,A03,,2020-07-10 12:30:00+02:00,x12Di7OP-WhWgrSi9EayxQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-07-08 08:00:00+02:00
2025-10-03 10:00:54+02:00,0,FR,Planned maintenance,A03,,2020-07-08 03:00:00+02:00,xNoYu5_axzkKEdYl3GPJgg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2020-07-06 13:30:00+02:00
2025-10-03 10:01:17+02:00,0,FR,Planned maintenance,A03,,2020-07-10 14:30:00+02:00,r3hk8DOf8ibUYsPmmCDp8w,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-07-06 07:00:00+02:00
2025-10-03 10:01:17+02:00,90,FR,Planned maintenance,A03,,2020-07-10 15:30:00+02:00,XG4gftvq7Tz40-z5e2IK-A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2020-07-10 14:30:00+02:00
2025-10-03 10:01:20+02:00,0,FR,Planned maintenance,A03,,2020-07-10 14:45:00+02:00,nrJOaQHefuLfIBUfA50baA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2020-07-10 07:00:00+02:00
2025-10-03 10:01:20+02:00,0,FR,Planned maintenance,A03,,2020-07-10 14:45:00+02:00,z0OeEbSMIy_GG-HJp-0tFg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-07-10 07:00:00+02:00
2025-10-03 10:01:22+02:00,0,FR,Planned maintenance,A03,,2020-07-07 15:30:00+02:00,pnTkXfaQO_ZgsjLZF-45ZQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-07-07 07:00:00+02:00
2025-10-03 10:01:22+02:00,0,FR,Planned maintenance,A03,,2020-07-09 15:30:00+02:00,sA5D8KWPyQjK6VOYXkOHAA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-07-09 07:00:00+02:00
2025-10-03 10:01:22+02:00,0,FR,Planned maintenance,A03,,2020-07-10 15:30:00+02:00,vkjrkg8e0ZJYjn_Y-qKxMg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-07-10 07:00:00+02:00
2025-10-03 10:01:23+02:00,0,FR,Planned maintenance,A03,,2020-07-08 15:30:00+02:00,W97F1m99A-_m4v-wStaZGQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-07-08 07:00:00+02:00
2025-10-03 10:01:31+02:00,0,FR,Planned maintenance,A03,,2020-07-10 17:30:00+02:00,TEakQyE6-0UbZzNuFHhqLw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-10 10:00:00+02:00
2025-10-03 10:02:54+02:00,770,FR,Planned maintenance,A03,,2020-07-11 03:00:00+02:00,YDmDz5mBmn_-L8Ddhsv9Ew,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,13,2020-07-08 05:00:00+02:00
2025-10-03 10:03:20+02:00,165,FR,Planned maintenance,A03,,2020-07-12 18:00:00+02:00,in8TML0UaBH7IR0RYBDGzA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2020-07-12 15:00:00+02:00
2025-10-03 10:03:40+02:00,0,FR,Planned maintenance,A03,,2020-07-12 23:00:00+02:00,QJRcNQbN4c7W1i2yYJgseg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,7,2020-07-10 01:30:00+02:00
2025-10-03 10:03:43+02:00,710,FR,Planned maintenance,A03,,2020-07-13 00:00:00+02:00,MRG7E2tMzU3JisNfqCZ8Hg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-07-12 18:00:00+02:00
2025-10-03 10:05:43+02:00,0,FR,Planned maintenance,A03,,2020-07-14 01:20:00+02:00,jKSVgU43B-vbzXWnd7w3Jw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,14,2020-07-12 05:00:00+02:00
2025-10-03 10:07:00+02:00,220,FR,Planned maintenance,A03,Cancelled,2020-07-16 00:00:00+02:00,V2CzUAmvVeT6y9oj_oh-tQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-07-15 00:00:00+02:00
2025-10-03 10:11:01+02:00,0,FR,Planned maintenance,A03,,2020-07-16 16:30:00+02:00,03mQuvsjymZn9dx6o3zHvQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,12,2020-07-11 03:00:00+02:00
2025-10-03 10:13:03+02:00,0,FR,Planned maintenance,A03,,2020-07-17 16:00:00+02:00,5WYW-7Cq_2SqPVkvQXOtPA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-07-15 00:00:00+02:00
2025-10-03 10:20:21+02:00,0,FR,Planned maintenance,A03,,2020-08-30 00:00:00+02:00,ygvyC_ZvVLGxalxFnJgndw,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,5,2020-07-06 00:00:00+02:00
2025-10-03 10:35:31+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,Jo4EO9DFZGC0HpzQ6RhDRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:31+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,0AHPC-olccnTxsWlVdAObQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:32+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,H6ozT281RZe6_V5cJhv-aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:32+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,lgOYYS-hQ9wngG-xV3eVFg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:33+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,TuJtghyHvi1ctPzk4Qb_Qg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:33+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,TuITinGMwREmBp5MTahFrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:33+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,SOn6A-fa0g52g-m8FZL0Vg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:33+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,rZBkaqGODMK-DhuLy20onw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:34+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,JsrlzV-oBKb0HUpdEKkcmw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:35+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,okYLYUqbwZC512wm7HU8qw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:35+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,kf4_vt5FKjBmW-EVL8Rl-g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 10:35:35+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,0jnCh_k4gCnh-cSAoneMhw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-07-06 07:00:00+02:00
2025-10-03 11:09:45+02:00,0,FR,Planned maintenance,A03,,2020-08-24 00:00:00+02:00,RxqxSALkjGBSUPLLJI4Zvw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2020-07-11 00:00:00+02:00
2025-10-03 11:12:06+02:00,0,FR,Planned maintenance,A03,,2020-08-27 00:00:00+02:00,U5PkvLhGfZEAp7vBzc9Fdg,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,4,2020-07-04 00:00:00+02:00
2025-10-03 11:28:43+02:00,0,FR,Planned maintenance,A03,,2020-09-04 15:00:00+02:00,wdG-snDY_7V188nBcou_Sw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,18,2020-07-03 02:00:00+02:00
2025-10-03 12:12:47+02:00,0,FR,Planned maintenance,A03,,2020-10-01 00:00:00+02:00,Bu88sb7Y_mIDzZ7I52RSbQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4 BIOMASSE,PROVENCE 4 BIOMASSE,1,MAW,PT1M,11,2020-07-06 00:00:00+02:00
2025-10-03 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-07-27 00:00:00+02:00,Y1IkWQ1MMrPWSJufZ6zj-w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,6,2020-07-11 00:00:00+02:00
2025-10-03 16:06:11+02:00,0,FR,Planned maintenance,A03,,2020-08-15 02:00:00+02:00,TVEGCGhUc9_2xwbEgFHgPA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,17,2020-07-11 02:00:00+02:00
2025-10-03 16:06:17+02:00,0,FR,Planned maintenance,A03,,2020-08-05 02:00:00+02:00,cDTPNERX9dU8NtA-mtfb6Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,14,2020-07-04 02:00:00+02:00
2025-10-01 13:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-07 17:00:00+02:00,GT7UZAZCFNS9XtP62Mbo9g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-07-31 16:00:00+02:00
2025-10-01 21:45:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,6zsoN1gCNfwaeOlIXsC-hQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2020-07-24 16:00:00+02:00
2025-10-02 05:48:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-07 20:15:00+02:00,2u1REhxFUBgbsiSjCtvmIQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-07-25 00:00:00+02:00
2025-10-02 05:48:56+02:00,210.9,FR,Planned maintenance,A03,Cancelled,2020-07-30 22:30:00+02:00,cW1rTRARHTMCTvEfoncSIQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 22:15:00+02:00
2025-10-02 05:48:56+02:00,120.6,FR,Planned maintenance,A03,Cancelled,2020-07-30 21:45:00+02:00,BBDz5CeZ52QtQaur7WQMrQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 21:30:00+02:00
2025-10-02 05:48:56+02:00,241.1,FR,Planned maintenance,A03,Cancelled,2020-07-30 22:45:00+02:00,J0QDdplVzVYsJcC7vtcSpw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 22:30:00+02:00
2025-10-02 05:48:56+02:00,90.4,FR,Planned maintenance,A03,Cancelled,2020-07-30 21:30:00+02:00,1W-S3fkMWNcg7I6q439i5Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 21:15:00+02:00
2025-10-02 05:48:56+02:00,300.1,FR,Planned maintenance,A03,Cancelled,2020-07-30 23:00:00+02:00,z6TeCLvN0OOd31x55ctoVA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 22:45:00+02:00
2025-10-02 05:48:56+02:00,359.1,FR,Planned maintenance,A03,Cancelled,2020-07-30 23:15:00+02:00,D8u2kFK_7DfVSas85WOEig,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 23:00:00+02:00
2025-10-02 05:48:56+02:00,477.1,FR,Planned maintenance,A03,Cancelled,2020-07-30 23:45:00+02:00,ehx71hItYKBvz5YI55o-aw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 23:30:00+02:00
2025-10-02 05:48:56+02:00,180.8,FR,Planned maintenance,A03,Cancelled,2020-07-30 22:15:00+02:00,BxSMIC-QGn4Hb1KxoWrkiA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 22:00:00+02:00
2025-10-02 05:48:56+02:00,60.3,FR,Planned maintenance,A03,Cancelled,2020-07-30 21:15:00+02:00,QF4nyDnDo96rO3kBfbmMXg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 21:00:00+02:00
2025-10-02 05:48:56+02:00,30.199999,FR,Planned maintenance,A03,Cancelled,2020-07-30 21:00:00+02:00,hlLmtrUFOaqaIDQWTeed4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 20:45:00+02:00
2025-10-02 05:48:56+02:00,0.1,FR,Planned maintenance,A03,Cancelled,2020-07-30 20:45:00+02:00,g0CxuKyndSDk1b-FuZcPVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 20:30:00+02:00
2025-10-02 05:48:56+02:00,418.1,FR,Planned maintenance,A03,Cancelled,2020-07-30 23:30:00+02:00,ak6BJzmLAFrIhSJ_qaFctw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 23:15:00+02:00
2025-10-02 05:48:56+02:00,150.7,FR,Planned maintenance,A03,Cancelled,2020-07-30 22:00:00+02:00,pSRU_hc1hB-XgseHZYQ0hQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-07-30 21:45:00+02:00
2025-10-02 08:11:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-14 17:00:00+02:00,PuLyMfUZzBDR20JbZ9bTew,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-08-03 08:00:00+02:00
2025-10-02 11:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,HgZE6HJ0-j-VYzhI5jdIUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-07-22 07:00:00+02:00
2025-10-02 11:26:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,wghiY5PXdkCBTYXe1RlGKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-07-22 07:00:00+02:00
2025-10-02 11:26:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-16 16:30:00+02:00,lC_4SbYFwmQ9ncdlMgYFJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-07-16 13:30:00+02:00
2025-10-02 11:26:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-16 17:00:00+02:00,3iAgb3Ve7a84gZ0l8E9lPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-15 07:00:00+02:00
2025-10-02 11:26:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-16 17:00:00+02:00,O3OoQtlzq0RAN_-5x3WmyA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-07-15 07:00:00+02:00
2025-10-02 11:26:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 16:30:00+02:00,-1URduQ_yck-7DQWELaAxw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-07-23 13:30:00+02:00
2025-10-02 11:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-22 16:30:00+02:00,uraocXEcav8Dv01JCpv8QA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-22 13:30:00+02:00
2025-10-02 12:07:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-07 16:00:00+02:00,XEcN7zblbjl4-B90lnp4Gw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-20 07:00:00+02:00
2025-10-02 13:42:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 17:00:00+02:00,aXYch_vlwOUwssv8aGYMGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-08-05 07:00:00+02:00
2025-10-02 13:42:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-06 17:00:00+02:00,WgRD2XBeoQG7Yk5pEXeHcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-08-06 07:00:00+02:00
2025-10-02 13:42:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 17:00:00+02:00,sRk1p0PkqFtN4J1TrRHbbA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-08-05 07:00:00+02:00
2025-10-02 13:42:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 07:00:00+02:00,eQoEjhIKk0zhHhKK3HJYbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-08-03 07:00:00+02:00
2025-10-02 13:42:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 07:00:00+02:00,gSar6AkfN4kEPnLNPEOgTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-08-03 07:00:00+02:00
2025-10-02 13:42:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-06 17:00:00+02:00,V5AIVg4Ifm0n59VZYYiyBw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-08-06 07:00:00+02:00
2025-10-02 13:42:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 17:00:00+02:00,rtEmtvSygVOERYXCT4KjUA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-08-05 07:00:00+02:00
2025-10-03 00:41:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,6-8ZsFwZ3m12z99fuvC94w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 05:11:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-24 17:00:00+02:00,HzRU-4ej1KP5hmI3mlwNcA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-07-20 08:00:00+02:00
2025-10-03 06:58:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-11 16:00:00+02:00,4rGUrrm4oUgGUJGJUOsPxw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-08-03 08:00:00+02:00
2025-10-03 07:06:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,fZllYFnKSjRp3DPKBQbR7A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,4,2020-07-27 07:00:00+02:00
2025-10-03 07:15:31+02:00,0,FR,Planned maintenance,A03,,2020-07-28 23:30:00+02:00,eeD-AYUw9yOBlZFvE1Zb6w,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-07-27 00:00:00+02:00
2025-10-03 07:28:40+02:00,0,FR,Planned maintenance,A03,,2020-07-24 23:30:00+02:00,MGQleb_yBqywroqnkj0nJQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2020-07-20 00:00:00+02:00
2025-10-03 07:28:40+02:00,0,FR,Planned maintenance,A03,,2020-07-24 23:30:00+02:00,bx1ONToc24D8OAFunsGLSg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2020-07-20 00:00:00+02:00
2025-10-03 07:34:38+02:00,0,FR,Planned maintenance,A03,,2020-07-31 07:00:00+02:00,kZvPNQxo5sU4wgGqRmEK1w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-07-20 07:00:00+02:00
2025-10-03 07:34:38+02:00,0,FR,Planned maintenance,A03,,2020-07-31 07:00:00+02:00,DO5ai1L0AMnHWHN1m44Bpg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-07-20 07:00:00+02:00
2025-10-03 07:40:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-04 17:00:00+02:00,w_ksnLILviXUWD_xnuIBoA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-08-04 07:00:00+02:00
2025-10-03 08:52:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,kcNiT4R-EJ-eySebA8FF3w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-20 07:00:00+02:00
2025-10-03 09:05:58+02:00,0,FR,Planned maintenance,A03,,2020-07-23 17:00:00+02:00,oSofjLyjNBVtvtphkIIhUQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-07-23 13:30:00+02:00
2025-10-03 09:20:43+02:00,0,FR,Planned maintenance,A03,,2020-07-29 23:30:00+02:00,e2S9VzT_HVrqyKus2xwJdA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-07-29 00:00:00+02:00
2025-10-03 09:25:50+02:00,0,FR,Planned maintenance,A03,,2020-08-07 23:00:00+02:00,ZIxX8ylVZI7IFZtddnFLQQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-08-03 00:00:00+02:00
2025-10-03 09:53:09+02:00,0,FR,Planned maintenance,A03,,2020-07-15 16:00:00+02:00,cnHvj79ViUhVYU67DxDrLA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-07-15 10:00:00+02:00
2025-10-03 09:53:09+02:00,0,FR,Planned maintenance,A03,,2020-07-15 16:00:00+02:00,kJLgsOtx0SQ6VAWLal3g-A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-07-15 10:00:00+02:00
2025-10-03 09:53:10+02:00,0,FR,Planned maintenance,A03,,2020-07-15 16:00:00+02:00,BirD2mcK2S2frxxO9Xl_bA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-07-15 10:00:00+02:00
2025-10-03 09:53:10+02:00,0,FR,Planned maintenance,A03,,2020-07-15 16:00:00+02:00,TuT9hF955Q4dc-wZYlz3cg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-07-15 10:00:00+02:00
2025-10-03 09:53:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-03 17:00:00+02:00,EiMQKKVvkuenTY1WWgtcpg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-08-03 07:00:00+02:00
2025-10-03 09:53:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-30 17:00:00+02:00,a4yGh0f3AmAJy10xshmhwA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 09:53:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 17:00:00+02:00,brFtt5VLy87KZwsEKnCUXQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-08-05 07:00:00+02:00
2025-10-03 09:53:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-04 17:00:00+02:00,C7acMUVFYeWoIbHDf4Ro1Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-08-04 07:00:00+02:00
2025-10-03 09:56:11+02:00,0,FR,Planned maintenance,A03,,2020-07-15 12:00:00+02:00,uE2OkB7NGYpBz9CQm7B-nw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-07-15 08:00:00+02:00
2025-10-03 09:56:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-17 07:00:00+02:00,1ovIxRAdPBmF4dA80usBXw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-15 07:00:00+02:00
2025-10-03 09:56:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-17 07:00:00+02:00,2qHj0jt3uBL6WwgnA1Mbrw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-07-15 07:00:00+02:00
2025-10-03 09:58:11+02:00,0,FR,Planned maintenance,A03,,2020-07-21 17:00:00+02:00,eJCW1GRnpZFOSwI3WZMC2Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-07-21 07:30:00+02:00
2025-10-03 09:58:11+02:00,0,FR,Planned maintenance,A03,,2020-07-16 17:00:00+02:00,Epuz5EIeHznzC4TK4bR81A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-07-16 13:30:00+02:00
2025-10-03 09:58:57+02:00,0,FR,Planned maintenance,A03,,2020-07-24 12:00:00+02:00,K3i1hvVbGUyHeHyzHWMO8g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-24 10:00:00+02:00
2025-10-03 10:08:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-23 17:00:00+02:00,rVvg65TpJWcSnSA_BpwrXg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-07-23 13:30:00+02:00
2025-10-03 10:09:26+02:00,0,FR,Planned maintenance,A03,,2020-07-20 17:00:00+02:00,ZQ1BeFtqqdUvO2GUb6QqVg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-07-20 13:30:00+02:00
2025-10-03 10:09:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-22 17:00:00+02:00,DrQK25YLUjoskCyTlc7VMQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-07-22 13:30:00+02:00
2025-10-03 10:09:27+02:00,0,FR,Planned maintenance,A03,,2020-07-21 17:00:00+02:00,I4hLjWGXMbulBnpQHf9UmQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-07-21 13:30:00+02:00
2025-10-03 10:09:35+02:00,580,FR,Planned maintenance,A03,,2020-07-15 20:09:00+02:00,-Cy3O_u0bXM-2yv2mG6D9A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2020-07-15 10:00:00+02:00
2025-10-03 10:10:12+02:00,580,FR,Planned maintenance,A03,,2020-07-17 00:30:00+02:00,ENvzu1lxyucZTo5TeBmBmg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-07-16 08:00:00+02:00
2025-10-03 10:11:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-18 00:00:00+02:00,T6zyo3hNzHbog9G1-UFkGg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-07-16 18:00:00+02:00
2025-10-03 10:12:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-29 17:00:00+02:00,IrQoiLStJ1geFLfIXgYJsw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-29 08:00:00+02:00
2025-10-03 10:12:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-25 17:00:00+02:00,f5qNv7m1yxy3F5qUFMF8Og,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-25 08:00:00+02:00
2025-10-03 10:12:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,fy80nyKYPMYfzSiDvaRsuA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-31 08:00:00+02:00
2025-10-03 10:12:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-28 17:00:00+02:00,5I-5S3vjE_Xe7HDjjzBZCQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-28 08:00:00+02:00
2025-10-03 10:12:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-27 17:00:00+02:00,NHYzbPw90PuP4MMZo25WEg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-27 08:00:00+02:00
2025-10-03 10:12:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-26 17:00:00+02:00,SavXG53r6xbdW_e2fLEuBQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-26 08:00:00+02:00
2025-10-03 10:12:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-30 17:00:00+02:00,EguWNDKDX_ITb-STFK7X3Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-30 08:00:00+02:00
2025-10-03 10:12:47+02:00,1174,FR,Planned maintenance,A03,,2020-07-19 09:00:00+02:00,HwXzGgioO9oKXesubL-ucw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-07-19 07:00:00+02:00
2025-10-03 10:13:48+02:00,1163,FR,Planned maintenance,A03,,2020-07-20 11:00:00+02:00,f_Ej3JN8qmWbj788Qz7fxw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-07-20 08:00:00+02:00
2025-10-03 10:14:42+02:00,123.3,FR,Planned maintenance,A03,,2020-07-19 10:29:00+02:00,21L8oXLkGEiHSctMOeICUQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-07-19 05:00:00+02:00
2025-10-03 10:14:42+02:00,0,FR,Planned maintenance,A03,,2020-07-19 10:29:00+02:00,GmQC0Lw1l8ot9roXpt09Iw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-07-19 05:00:00+02:00
2025-10-03 10:15:46+02:00,88,FR,Planned maintenance,A03,,2020-08-04 14:30:00+02:00,crdkeG48JzoQ6Upnyup15A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-08-04 13:30:00+02:00
2025-10-03 10:15:46+02:00,120,FR,Planned maintenance,A03,,2020-08-04 16:00:00+02:00,T4kEv-egPRnNZWzJuHtCNA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-08-04 14:30:00+02:00
2025-10-03 10:15:47+02:00,0,FR,Planned maintenance,A03,,2020-07-28 16:30:00+02:00,1SSjvbj9YpRuXzMVzgo8Xg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-28 13:30:00+02:00
2025-10-03 10:15:47+02:00,0,FR,Planned maintenance,A03,,2020-07-30 17:00:00+02:00,5cp-7a1Sc20AZdEcMGvOyQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-30 14:00:00+02:00
2025-10-03 10:15:47+02:00,0,FR,Planned maintenance,A03,,2020-07-29 10:00:00+02:00,qDb2rgQfmnD4CFqYWVZrBw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-29 08:00:00+02:00
2025-10-03 10:15:48+02:00,0,FR,Planned maintenance,A03,,2020-07-30 12:00:00+02:00,cqATrVc9xazD3xS1amhCSQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-30 10:30:00+02:00
2025-10-03 10:15:50+02:00,120,FR,Planned maintenance,A03,,2020-07-29 16:30:00+02:00,dKtfWPXlQZBDODu3JUxM9g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-29 13:30:00+02:00
2025-10-03 10:15:52+02:00,120,FR,Planned maintenance,A03,,2020-07-29 12:00:00+02:00,f5nYWPhjUzjcVKcbsmAIBQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-29 10:00:00+02:00
2025-10-03 10:15:56+02:00,0,FR,Planned maintenance,A03,,2020-07-16 12:00:00+02:00,u8no6CvMJW51CA2Ft7VISA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-07-16 09:00:00+02:00
2025-10-03 10:16:01+02:00,22.36,FR,Planned maintenance,A03,Cancelled,2020-07-30 10:00:00+02:00,axFYjUrO7WOQphbH1NFqbg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-30 08:00:00+02:00
2025-10-03 10:16:09+02:00,0,FR,Planned maintenance,A03,,2020-07-23 17:30:00+02:00,UmzWYSgKtagoJXECtQLTpQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-07-23 08:00:00+02:00
2025-10-03 10:18:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-29 17:30:00+02:00,d1g4T_9OD4j1G-ZyhVEgaQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-07-29 07:00:00+02:00
2025-10-03 10:18:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:30:00+02:00,VdMUWCCXBIQiBJD-PALy6w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-07-31 07:00:00+02:00
2025-10-03 10:18:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-28 17:30:00+02:00,3o1MMhtB07B4Vmduf8UhNg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-07-28 07:00:00+02:00
2025-10-03 10:18:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-30 17:30:00+02:00,hTwK9YNWFqotvDS5C3iJ0A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-07-30 07:00:00+02:00
2025-10-03 10:18:53+02:00,0,FR,Planned maintenance,A03,,2020-07-26 16:00:00+02:00,5ct_-ektoLylU8EaIQsKsQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-07-25 00:00:00+02:00
2025-10-03 10:18:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-27 17:30:00+02:00,wdyKZ27SYCCO5ZXr4i_uvA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:18:53+02:00,0,FR,Planned maintenance,A03,,2020-07-30 10:00:00+02:00,-4HHo2CeJ74928iR5ZYjFg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-07-30 08:00:00+02:00
2025-10-03 10:19:35+02:00,357,FR,Planned maintenance,A03,,2020-07-25 21:00:00+02:00,6wwDt1S8A5VFAXWOjPU2iQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,12,2020-07-19 20:00:00+02:00
2025-10-03 10:21:18+02:00,124.2,FR,Planned maintenance,A03,,2020-07-22 17:14:00+02:00,rAxRBug3MxnmSf5l2a6snQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2020-07-21 15:48:00+02:00
2025-10-03 10:24:20+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2020-08-01 00:00:00+02:00,T5cqqRzo1kdlHHDV-EUScA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-07-24 00:00:00+02:00
2025-10-03 10:24:42+02:00,800,FR,Planned maintenance,A03,Cancelled,2020-07-25 10:00:00+02:00,PKM9QkpEFBXLXpSQBHBsUQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2020-07-25 08:00:00+02:00
2025-10-03 10:25:12+02:00,1225,FR,Planned maintenance,A03,,2020-07-25 19:00:00+02:00,WxF8ai0kVtYkWHxI6x9a4Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-07-25 15:00:00+02:00
2025-10-03 10:26:02+02:00,750,FR,Planned maintenance,A03,,2020-07-25 17:00:00+02:00,-ed5mZgs_qDzM5Bsd_mRPQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2020-07-25 02:30:00+02:00
2025-10-03 10:26:06+02:00,400,FR,Planned maintenance,A03,,2020-07-25 19:30:00+02:00,BtOZCmTgW9Be-kz8ps3Nyw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-07-25 17:30:00+02:00
2025-10-03 10:26:15+02:00,1174,FR,Planned maintenance,A03,Cancelled,2020-07-26 09:00:00+02:00,alxjqvCIa2Zh3r4yfzlwwQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-07-26 07:00:00+02:00
2025-10-03 10:26:28+02:00,377,FR,Planned maintenance,A03,,2020-07-26 08:30:00+02:00,pzfSI_jZLmN1yXVf_lCypw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-07-26 06:30:00+02:00
2025-10-03 10:26:37+02:00,0,FR,Planned maintenance,A03,,2020-07-26 08:48:00+02:00,mrXJxgBZtTE1OpgLq-dktQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2020-07-26 07:00:00+02:00
2025-10-03 10:27:23+02:00,0,FR,Planned maintenance,A03,,2020-07-27 02:30:00+02:00,PGh3jXeeKXQgMAY-bPaLDA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2020-07-26 16:10:00+02:00
2025-10-03 10:27:47+02:00,0,FR,Planned maintenance,A03,,2020-08-05 11:00:00+02:00,XV7kIPWosL1-gN-EEgCEjg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-08-05 09:00:00+02:00
2025-10-03 10:28:18+02:00,160,FR,Planned maintenance,A03,,2020-07-27 16:00:00+02:00,SnsZFOLrhjImL5N3DGUl0A,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-07-27 15:00:00+02:00
2025-10-03 10:28:19+02:00,160,FR,Planned maintenance,A03,,2020-07-27 16:00:00+02:00,lisT1qLFXlE89izM1flDcg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-07-27 15:00:00+02:00
2025-10-03 10:29:28+02:00,0,FR,Planned maintenance,A03,,2020-07-28 16:30:00+02:00,gi5aS82wvfcfOoj0YTtjmA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2020-07-28 15:00:00+02:00
2025-10-03 10:30:09+02:00,370,FR,Planned maintenance,A03,,2020-07-29 05:30:00+02:00,X69FyvwEbQoQa12NMJKH8w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-07-29 03:30:00+02:00
2025-10-03 10:30:54+02:00,0,FR,Planned maintenance,A03,,2020-08-05 15:30:00+02:00,GY9SWt3Iw52CUEF8j5L-xw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-08-05 14:30:00+02:00
2025-10-03 10:31:15+02:00,590,FR,Planned maintenance,A03,,2020-07-29 20:00:00+02:00,X5RL5-cNG-U6FQzo_w_6ZQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,6,2020-07-28 03:30:00+02:00
2025-10-03 10:31:26+02:00,370,FR,Planned maintenance,A03,,2020-07-30 07:00:00+02:00,T0uk12muuuHRM24Q0Ns5EA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-07-30 05:00:00+02:00
2025-10-03 10:31:55+02:00,0,FR,Planned maintenance,A03,,2020-07-30 09:38:00+02:00,SsEYBfmfyZmgZNn-LN_cDg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2020-07-29 05:00:00+02:00
2025-10-03 10:32:22+02:00,0,FR,Planned maintenance,A03,,2020-08-08 06:00:00+02:00,-hggquVETcl9UAS04CFtpg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-08-03 06:00:00+02:00
2025-10-03 10:33:02+02:00,1211,FR,Planned maintenance,A03,,2020-07-31 05:30:00+02:00,13uvyvMp-bNwdbtDckeWIg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-07-30 02:00:00+02:00
2025-10-03 10:34:04+02:00,0,FR,Planned maintenance,A03,,2020-08-03 18:00:00+02:00,E0oHnc8GbGdaSwnxp1tTdg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-08-03 09:00:00+02:00
2025-10-03 10:34:15+02:00,0,FR,Planned maintenance,A03,,2020-07-31 14:15:00+02:00,eG4CqLuAalcZaJXcBwH7zA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-07-31 10:00:00+02:00
2025-10-03 10:34:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-30 17:00:00+02:00,jV36XkC2ES-0iSpgfgHBjw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-30 08:00:00+02:00
2025-10-03 10:34:21+02:00,0,FR,Planned maintenance,A03,,2020-07-23 12:00:00+02:00,8DqKIvMbe1uprAemk2IcSA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-23 08:00:00+02:00
2025-10-03 10:34:21+02:00,0,FR,Planned maintenance,A03,,2020-07-22 12:00:00+02:00,sS8BEbOoU7rvOv-85xSTVA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-22 08:00:00+02:00
2025-10-03 10:34:21+02:00,0,FR,Planned maintenance,A03,,2020-07-20 12:00:00+02:00,yWyZbKRl4oPVtcTeo-Sw2Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-20 08:00:00+02:00
