created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 10:34:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-24 17:00:00+02:00,OUEw13E9-kSQBtkoFzh-WQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-24 08:00:00+02:00
2025-10-03 10:34:22+02:00,0,FR,Planned maintenance,A03,,2020-07-30 13:00:00+02:00,id6FbQdGJEreXhk8zS7l3w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-30 08:00:00+02:00
2025-10-03 10:34:22+02:00,0,FR,Planned maintenance,A03,,2020-07-21 12:00:00+02:00,cEr1oyNSNlXkQF4kDi2zcw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-21 08:00:00+02:00
2025-10-03 10:34:23+02:00,0,FR,Planned maintenance,A03,,2020-07-29 13:00:00+02:00,g0uo-fTRsmVLF4_wfQznUQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-29 08:00:00+02:00
2025-10-03 10:34:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-07-31 17:00:00+02:00,KBGnt-6vY2Nnug4HBzEEHw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-31 08:00:00+02:00
2025-10-03 10:34:23+02:00,0,FR,Planned maintenance,A03,,2020-07-28 13:00:00+02:00,HSvOxDj-juhCmK32xZQxWw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-28 08:00:00+02:00
2025-10-03 10:34:23+02:00,0,FR,Planned maintenance,A03,,2020-07-27 13:00:00+02:00,4CESzZDS6_IvsPKHTjtYxg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-07-27 08:00:00+02:00
2025-10-03 10:34:56+02:00,1167,FR,Planned maintenance,A03,,2020-08-02 09:00:00+02:00,VvxtAGfF2axpoi5LHEKp9g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-02 07:00:00+02:00
2025-10-03 10:35:18+02:00,260,FR,Planned maintenance,A03,,2020-08-01 09:00:00+02:00,hALDvidM0imMI_fL-r_wtA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2020-07-31 15:00:00+02:00
2025-10-03 10:35:31+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,GXQYHQwSTqAsmGs1IEJB8Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:31+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,hdq5UphU-WgHhTTp6Co9ow,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:31+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,e-ouKoUnuqJFfE1xA7O3JQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:31+02:00,0,FR,Planned maintenance,A03,,2020-07-31 21:30:00+02:00,gxi2lUJQ3x4GiUMuKTboSg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:32+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,0YoE_FTlFRqorU6IK0_YyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:32+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,tSSVPVCc-x6kfUpqyES_Pg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:33+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,cgPAoCsYB2CJrYeYgMhC7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:33+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,Hr0Nre0yWcU__7rkIRLQcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:34+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,L7YbxGdQUnyKbh3B_k4whA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:34+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,qL-p2tHjLxsnGC9bhn4f0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:34+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,6Nd40_7v-K6Szbq5E7aUwA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:35+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,CeOOsn9tk5Qxp3DltWQj6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-07-27 07:00:00+02:00
2025-10-03 10:35:36+02:00,1115,FR,Planned maintenance,A03,,2020-08-01 19:00:00+02:00,4Z6nvja96Q0z7HLtZSUeug,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-08-01 15:40:00+02:00
2025-10-03 10:35:36+02:00,0,FR,Planned maintenance,A03,,2020-08-04 17:00:00+02:00,fSoJ1Or9mr_CSoN3abhmOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-07-31 17:00:00+02:00
2025-10-03 10:35:40+02:00,0,FR,Planned maintenance,A03,,2020-08-02 14:00:00+02:00,GEy0yeuQD70Ualv0rdQImA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,1,2020-08-01 18:30:00+02:00
2025-10-03 10:35:54+02:00,350,FR,Planned maintenance,A03,,2020-08-03 00:24:00+02:00,P82NmdHySKLLkHN6jz2jxw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-02 22:24:00+02:00
2025-10-03 10:35:54+02:00,350,FR,Planned maintenance,A03,,2020-08-03 12:46:00+02:00,bs_3GwS-jCw2xQCVjJNaUA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-03 10:46:00+02:00
2025-10-03 10:36:21+02:00,350,FR,Planned maintenance,A03,,2020-08-02 12:05:00+02:00,7VHJO77l-EJJxvgE1P2nHg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-08-02 10:00:00+02:00
2025-10-03 10:36:29+02:00,370,FR,Planned maintenance,A03,,2020-08-02 18:30:00+02:00,Tal930TxWvuFReyu5gXuTA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-08-02 14:30:00+02:00
2025-10-03 10:36:58+02:00,370,FR,Planned maintenance,A03,,2020-08-03 07:00:00+02:00,dW5JEn3BMyGZha_xIyaPPA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-08-03 03:00:00+02:00
2025-10-03 10:37:17+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,pf06tYZlxVeKq-Wxhgga4A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-07-21 05:00:00+02:00
2025-10-03 10:37:17+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,lCMy9WKEGKbvQ5VBVTXDEw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,5,2020-07-21 05:00:00+02:00
2025-10-03 10:37:25+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,FJrVPWoWvZmrmDF-FuiP0g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-07-20 07:00:00+02:00
2025-10-03 10:37:25+02:00,0,FR,Planned maintenance,A03,,2020-07-31 17:00:00+02:00,CAWqL5-h_drsNjTRMu2sSQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-07-20 07:00:00+02:00
2025-10-03 10:37:45+02:00,350,FR,Planned maintenance,A03,,2020-08-05 14:00:00+02:00,NJ4eDyF7WTk3iEitVI85mw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-05 12:00:00+02:00
2025-10-03 10:37:45+02:00,350,FR,Planned maintenance,A03,,2020-08-05 02:00:00+02:00,_tXdyvuXTA0q5dhygFElzg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-05 00:00:00+02:00
2025-10-03 10:37:45+02:00,350,FR,Planned maintenance,A03,,2020-08-06 02:30:00+02:00,uuhwaKzcl6ROalsTGt0OhQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-06 00:30:00+02:00
2025-10-03 10:37:53+02:00,450,FR,Planned maintenance,A03,,2020-08-03 16:57:00+02:00,BKD6a4F1M0Ai4WRXG-I6gA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2020-07-30 10:25:00+02:00
2025-10-03 10:38:09+02:00,350,FR,Planned maintenance,A03,,2020-08-04 13:29:00+02:00,ri_aa0YZAkyVV0MYevv-_w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-04 11:29:00+02:00
2025-10-03 10:38:16+02:00,370,FR,Planned maintenance,A03,,2020-08-04 07:00:00+02:00,5xVVipY8BYnaHPComfUhPg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-08-04 03:00:00+02:00
2025-10-03 10:39:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-05 15:00:00+02:00,hrJBbvUBBl1C-t-c_tJ5JQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-05 13:30:00+02:00
2025-10-03 10:39:02+02:00,120,FR,Planned maintenance,A03,Cancelled,2020-08-05 17:00:00+02:00,_3OJoQiyj4qIAoDUSvoPaQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-05 15:00:00+02:00
2025-10-03 10:40:06+02:00,895,FR,Planned maintenance,A03,,2020-08-05 13:00:00+02:00,XDcykFa_fASsGobeknclVw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-08-04 19:30:00+02:00
2025-10-03 10:40:28+02:00,124.2,FR,Planned maintenance,A03,,2020-08-05 09:14:00+02:00,yinmZ-FsRf0bygnZ1pDpoA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-08-05 07:00:00+02:00
2025-10-03 10:40:46+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2020-08-05 17:00:00+02:00,6nj4mv1UI41Fy9Nw6dkSzg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2020-08-05 16:00:00+02:00
2025-10-03 10:40:50+02:00,895,FR,Planned maintenance,A03,Cancelled,2020-08-06 08:00:00+02:00,LQr5cj4HAqMV36M3eGPMyg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-08-06 00:00:00+02:00
2025-10-03 10:41:11+02:00,0,FR,Planned maintenance,A03,,2020-08-05 18:45:00+02:00,bY3OBJhPPvsH2doWKNKU3g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-08-05 07:00:00+02:00
2025-10-03 10:42:02+02:00,0,FR,Planned maintenance,A03,,2020-08-05 17:00:00+02:00,kW-KdzOlCCzsAzmws7qVBw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2020-07-31 17:00:00+02:00
2025-10-03 10:42:27+02:00,0,FR,Planned maintenance,A03,,2020-08-06 08:00:00+02:00,bmPcMwf5v2usJMYuPjN5yw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2020-07-31 17:00:00+02:00
2025-10-03 10:43:58+02:00,0,FR,Planned maintenance,A03,,2020-08-05 16:00:00+02:00,-K0UZJaWf4N2iQfNzoNMdg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2020-08-05 14:00:00+02:00
2025-10-03 10:44:12+02:00,0,FR,Planned maintenance,A03,,2020-08-05 12:00:00+02:00,rUEFGXGHfz0o59zXKmTUnw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-05 09:00:00+02:00
2025-10-03 10:44:13+02:00,0,FR,Planned maintenance,A03,,2020-08-04 12:00:00+02:00,NSglBzcWNLH35_WSiiZPRg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-04 08:00:00+02:00
2025-10-03 10:44:13+02:00,0,FR,Planned maintenance,A03,,2020-08-03 17:00:00+02:00,eK7570NCYzpvvSwuqPki-A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-03 08:00:00+02:00
2025-10-03 10:44:23+02:00,0,FR,Planned maintenance,A03,,2020-08-07 10:30:00+02:00,AVfQ9LIEL00-kBHq3UWk7Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-07-27 07:30:00+02:00
2025-10-03 10:44:45+02:00,0,FR,Planned maintenance,A03,,2020-08-06 16:00:00+02:00,B2RppdpEe3b5Jul8xORXFg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2020-07-20 08:00:00+02:00
2025-10-03 10:45:49+02:00,524,FR,Planned maintenance,A03,,2020-08-08 00:15:00+02:00,MpB_Qc8SO_fwFlH_4IcFrA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,7,2020-08-04 21:00:00+02:00
2025-10-03 10:46:00+02:00,0,FR,Planned maintenance,A03,,2020-08-08 05:00:00+02:00,kGQlcMlHvkGqWT5WBzIT2Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,8,2020-08-06 03:00:00+02:00
2025-10-03 10:48:13+02:00,0,FR,Planned maintenance,A03,,2020-08-10 06:00:00+02:00,F_TUOr2K6kDcoWUPeHypRg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2020-07-25 07:00:00+02:00
2025-10-03 10:50:28+02:00,770,FR,Planned maintenance,A03,,2020-08-11 13:30:00+02:00,ZpnAhmop8G3_81tkCcOFFw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,15,2020-08-05 20:30:00+02:00
2025-10-03 10:52:00+02:00,1190,FR,Planned maintenance,A03,,2020-08-11 21:00:00+02:00,tIxU5gN3glwInl44XaIftw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,18,2020-08-06 01:00:00+02:00
2025-10-03 10:57:55+02:00,0,FR,Planned maintenance,A03,,2020-07-31 10:30:00+02:00,IIMiuaRH7e72ojG_f_5Ydg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2020-07-29 07:00:00+02:00
2025-10-03 10:58:09+02:00,0,FR,Planned maintenance,A03,,2020-08-01 15:30:00+02:00,hTjsYiRWEnoDZQYE5M7IpA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-07-23 18:30:00+02:00
2025-10-03 10:58:15+02:00,0,FR,Planned maintenance,A03,,2020-08-14 16:00:00+02:00,qnK-ZJdrUKKMY57cnIZwtw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-08-03 06:00:00+02:00
2025-10-03 10:58:15+02:00,0,FR,Planned maintenance,A03,,2020-08-14 16:00:00+02:00,HI9pdxVuL5BJpwb0Mq7NrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-08-03 06:00:00+02:00
2025-10-03 10:58:15+02:00,0,FR,Planned maintenance,A03,,2020-08-14 16:00:00+02:00,bhtuLwGSZDZn6qfZ_rsPyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-08-03 06:00:00+02:00
2025-10-03 10:58:17+02:00,0,FR,Planned maintenance,A03,,2020-08-14 16:00:00+02:00,k4xrS97uHWuX_Jr7oGrLaA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-08-03 06:00:00+02:00
2025-10-03 10:58:20+02:00,470,FR,Planned maintenance,A03,,2020-08-01 23:00:00+02:00,atGuuyDYdoXkUOKii6bL0Q,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,8,2020-07-26 10:00:00+02:00
2025-10-03 10:58:25+02:00,580,FR,Planned maintenance,A03,,2020-07-23 18:30:00+02:00,VI_mF1ItL01et9eHyfQNKQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,7,2020-07-21 04:00:00+02:00
2025-10-03 10:58:35+02:00,645,FR,Planned maintenance,A03,,2020-08-14 17:26:00+02:00,J7TLXrJKia8J6Wxuuufs2w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,5,2020-07-18 10:30:00+02:00
2025-10-03 11:05:49+02:00,480,FR,Planned maintenance,A03,Cancelled,2020-07-31 10:30:00+02:00,NY-dNu5_R2W9HGkXw3Eq0Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-07-31 09:00:00+02:00
2025-10-03 11:05:56+02:00,400,FR,Planned maintenance,A03,,2020-08-31 00:00:00+02:00,yfrmoyWLAnHzCPbVq6atpg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2020-08-01 00:00:00+02:00
2025-10-03 11:08:08+02:00,0,FR,Planned maintenance,A03,,2020-08-21 16:00:00+02:00,gjtT2pSQQgnWujNfX5iH1A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-08-03 07:00:00+02:00
2025-10-03 11:52:24+02:00,0,FR,Planned maintenance,A03,,2020-09-18 10:00:00+02:00,pidwM07t0xo5MFBFwq7j7Q,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2020-07-20 08:00:00+02:00
2025-10-03 15:14:26+02:00,0,FR,Planned maintenance,A03,,2020-09-07 00:00:00+02:00,vVyFClkRzAsegzG0k1JzDw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,14,2020-08-01 00:00:00+02:00
2025-10-03 15:26:34+02:00,0,FR,Planned maintenance,A03,,2020-09-04 17:00:00+02:00,DZfxUEVsaziKxLsxretR_A,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,7,2020-08-03 07:00:00+02:00
2025-10-03 16:06:06+02:00,0,FR,Planned maintenance,A03,,2020-09-05 02:00:00+02:00,HEQgZzwLq_OVBCGnfSEw2A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,13,2020-08-01 02:00:00+02:00
2025-10-03 16:34:40+02:00,0,FR,Planned maintenance,A03,,2020-08-07 00:00:00+02:00,gTlHEbCBLWt1Ktr-N8TDSw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,7,2020-07-26 00:00:00+02:00
2025-10-02 05:48:53+02:00,155.8,FR,Planned maintenance,A03,Cancelled,2020-08-07 22:00:00+02:00,EzH7gqrd4cB2ViZLOfUuTw,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 21:45:00+02:00
2025-10-02 05:48:53+02:00,222.6,FR,Planned maintenance,A03,Cancelled,2020-08-07 22:45:00+02:00,ht8VVcS40qK8ss8hITXH_A,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 22:30:00+02:00
2025-10-02 05:48:53+02:00,200.3,FR,Planned maintenance,A03,Cancelled,2020-08-07 22:30:00+02:00,-J8hLyT1Gonq7NZrCIDBRQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 22:15:00+02:00
2025-10-02 05:48:53+02:00,178.1,FR,Planned maintenance,A03,Cancelled,2020-08-07 22:15:00+02:00,EruBrFHtNr3_cnolqJo-Ow,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 22:00:00+02:00
2025-10-02 05:48:53+02:00,349.2,FR,Planned maintenance,A03,Cancelled,2020-08-07 23:30:00+02:00,kiAPMpFqaKxFTqybH_4Apg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 23:15:00+02:00
2025-10-02 05:48:53+02:00,133.5,FR,Planned maintenance,A03,Cancelled,2020-08-07 21:45:00+02:00,zeAgs3m4CFViqVBVgXsXaw,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 21:30:00+02:00
2025-10-02 05:48:53+02:00,111.3,FR,Planned maintenance,A03,Cancelled,2020-08-07 21:30:00+02:00,llw8y39jJxoPzm5wXXx4Ww,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 21:15:00+02:00
2025-10-02 05:48:53+02:00,89,FR,Planned maintenance,A03,Cancelled,2020-08-07 21:15:00+02:00,0gIonCZdXbOCjBbbNZVRzw,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 21:00:00+02:00
2025-10-02 05:48:53+02:00,66.8,FR,Planned maintenance,A03,Cancelled,2020-08-07 21:00:00+02:00,q_TIArSKzhaREfJsOnLnwg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 20:45:00+02:00
2025-10-02 05:48:53+02:00,44.5,FR,Planned maintenance,A03,Cancelled,2020-08-07 20:45:00+02:00,yhHw8GRWwrUcarFTFyw2kw,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 20:30:00+02:00
2025-10-02 05:48:53+02:00,22.3,FR,Planned maintenance,A03,Cancelled,2020-08-07 20:30:00+02:00,AKDJq2P0h8pZZDcSa82niQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 20:15:00+02:00
2025-10-02 05:48:53+02:00,431.2,FR,Planned maintenance,A03,Cancelled,2020-08-07 23:45:00+02:00,oon2OKyYQWF826xwrX64jQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 23:30:00+02:00
2025-10-02 05:48:53+02:00,244.8,FR,Planned maintenance,A03,Cancelled,2020-08-07 23:00:00+02:00,95EIkr-X8uAS1YvsPc4pyg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 22:45:00+02:00
2025-10-02 05:48:53+02:00,267.3,FR,Planned maintenance,A03,Cancelled,2020-08-07 23:15:00+02:00,LhLfGOfr-QvHoq2LtTB-VA,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-08-07 23:00:00+02:00
2025-10-02 10:07:32+02:00,0,FR,Planned maintenance,A03,,2020-08-14 16:30:00+02:00,grV00NKZ6M71nh6bDMldJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-08-14 13:30:00+02:00
2025-10-02 11:26:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-13 17:00:00+02:00,oOwN-KUxHnXaUXVbbp2i_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-08-12 07:00:00+02:00
2025-10-02 11:26:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-13 17:00:00+02:00,dgcauvc1NbUvJQrtf44-tg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-08-12 07:00:00+02:00
2025-10-02 11:29:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-20 17:00:00+02:00,6IAGZLjqpNB2h3YNnAa9FQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-08-20 07:00:00+02:00
2025-10-02 11:59:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-02 17:00:00+02:00,Zjcpxs1O5ke3_tpucnCJvg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2020-08-24 07:00:00+02:00
2025-10-02 12:14:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-24 17:00:00+02:00,tCfnjySLcXBs3BgxEsN_Dg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-24 08:00:00+02:00
2025-10-02 12:14:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-25 17:00:00+02:00,K5jp8wz8hqxDOyfxNQwk0A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-25 08:00:00+02:00
2025-10-02 12:14:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-26 17:00:00+02:00,1OEMLz5E-62ww0sXU1hnIA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-26 08:00:00+02:00
2025-10-02 13:41:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-19 17:00:00+02:00,CAdTgV2nbR9Pi9Zyz5nxeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-08-19 07:00:00+02:00
2025-10-02 13:41:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-13 17:00:00+02:00,cboCy_xohqDDWfkSxvtBSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-08-13 07:00:00+02:00
2025-10-02 13:42:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-19 17:00:00+02:00,_nIjKpm6CxbfTaqTGSIgfg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-08-19 07:00:00+02:00
2025-10-02 13:42:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 17:00:00+02:00,i8PBC_jFQL4glCDFY9iGMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-08-20 07:00:00+02:00
2025-10-02 13:42:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-14 17:00:00+02:00,OeAdttPYCp34jNtCKTDpsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-08-13 07:00:00+02:00
2025-10-02 13:42:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-12 07:00:00+02:00,UpLOLZjeMZWHPcCM5llCRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-08-10 07:00:00+02:00
2025-10-02 13:42:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-12 17:00:00+02:00,BqiNoP-IGTxbWd9aQYDndw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-08-12 07:00:00+02:00
2025-10-02 13:42:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-07 17:00:00+02:00,Ii3N15sIUVfwmeSX6d6_gw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-08-06 07:00:00+02:00
2025-10-02 13:42:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-19 17:00:00+02:00,E-dnIyxuJF-Fkt4vw5kn3Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-08-19 07:00:00+02:00
2025-10-02 13:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-13 17:00:00+02:00,ULI_561od7u4WMh1PI5K3g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-08-13 07:00:00+02:00
2025-10-02 13:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-20 17:00:00+02:00,UiHAKXSNujDpwP17mwS5ew,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-08-20 07:00:00+02:00
2025-10-02 13:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-12 17:00:00+02:00,gkoI9gvF8iYsnyxPDPfMcQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-08-12 07:00:00+02:00
2025-10-02 13:42:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-12 17:00:00+02:00,bbVWsAj49nbUjgNwHuEUwg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-08-12 07:00:00+02:00
2025-10-02 13:42:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-13 17:00:00+02:00,UKx1MBc0LH0e9FuzhtcAdg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-08-13 07:00:00+02:00
2025-10-02 16:52:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-20 17:00:00+02:00,PAMZBpBlkpUp1JNh_F3IjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-08-20 12:00:00+02:00
2025-10-03 00:41:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-14 17:00:00+02:00,y0XxTA_5VDkxu73MwLYNbg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-08-12 07:00:00+02:00
2025-10-03 03:56:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 17:00:00+02:00,RHUsVKDf5Ln-jyPkjsTwOQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,5,2020-08-17 08:00:00+02:00
2025-10-03 04:02:14+02:00,0,FR,Planned maintenance,A03,,2020-08-25 17:00:00+02:00,JAVcEQLR5iQulPPJqylzvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-08-25 08:00:00+02:00
2025-10-03 08:04:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-22 16:30:00+02:00,JYCrherpRnAAvOPaB-c5LA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-08-22 13:30:00+02:00
2025-10-03 08:07:58+02:00,0,FR,Planned maintenance,A03,,2020-08-28 17:00:00+02:00,b4Yg2MJv5k3e8jzSGdJ9Kw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2020-08-17 07:00:00+02:00
2025-10-03 09:15:37+02:00,0,FR,Planned maintenance,A03,,2020-08-18 17:00:00+02:00,2k__qxV-WGUvZPuL2NiLqw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-08-18 07:30:00+02:00
2025-10-03 09:25:26+02:00,0,FR,Planned maintenance,A03,,2020-08-28 17:00:00+02:00,gk3UTByd-SjhM_ZKx5MIrQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2020-08-24 07:30:00+02:00
2025-10-03 09:36:05+02:00,0,FR,Planned maintenance,A03,,2020-08-07 17:00:00+02:00,KLSiMGT3_kPmHqrQ1AWWFA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2020-08-07 07:30:00+02:00
2025-10-03 09:53:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-06 17:00:00+02:00,ZVwz9AU-vYIxF2slm_2ShA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-08-06 07:00:00+02:00
2025-10-03 09:58:59+02:00,0,FR,Planned maintenance,A03,,2020-08-14 12:00:00+02:00,VVB522nCbfwZChehkbcI8A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-08-14 10:00:00+02:00
2025-10-03 10:13:02+02:00,100,FR,Planned maintenance,A03,,2020-08-10 01:30:00+02:00,O186tbSM9J5Lq9nNXu3B8g,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2020-08-10 00:00:00+02:00
2025-10-03 10:13:02+02:00,0,FR,Planned maintenance,A03,,2020-08-15 02:00:00+02:00,9MQTVsW8bcC6Qq7OeBU4rA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,3,2020-08-10 01:30:00+02:00
2025-10-03 10:13:03+02:00,357,FR,Planned maintenance,A03,Cancelled,2020-08-23 05:00:00+02:00,0TxJnL-ivgiXlGnoo7hWKg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-08-23 03:00:00+02:00
2025-10-03 10:28:23+02:00,0,FR,Planned maintenance,A03,,2020-08-06 17:00:00+02:00,VmlHiUEl77OfL8inte6kaw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-06 13:30:00+02:00
2025-10-03 10:29:36+02:00,585,FR,Planned maintenance,A03,,2020-08-18 12:00:00+02:00,sr5GJuLASuJrbdXdSH0MVQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-08-18 01:00:00+02:00
2025-10-03 10:37:46+02:00,350,FR,Planned maintenance,A03,,2020-08-06 14:45:00+02:00,NQlzoEjijK4b6r6yrHkeGA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-06 12:45:00+02:00
2025-10-03 10:39:33+02:00,0,FR,Planned maintenance,A03,,2020-08-10 09:00:00+02:00,D4H4-Z8CuC9NJiYhQEsvAg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-08-10 08:00:00+02:00
2025-10-03 10:42:09+02:00,0,FR,Planned maintenance,A03,,2020-08-10 17:00:00+02:00,phF5TDf4Kk63rpJ8yDdbQg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-08-10 07:00:00+02:00
2025-10-03 10:42:13+02:00,350,FR,Planned maintenance,A03,,2020-08-07 03:07:00+02:00,3-0QDdLiTZixEnNHjJLXjA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-07 01:07:00+02:00
2025-10-03 10:42:13+02:00,350,FR,Planned maintenance,A03,,2020-08-07 15:21:00+02:00,oVwjm9gqER2Y8M8ok1q2lg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-07 13:21:00+02:00
2025-10-03 10:42:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-11 16:00:00+02:00,NKrLJumte8oopDM4-7LgYw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-08-11 14:00:00+02:00
2025-10-03 10:42:28+02:00,350,FR,Planned maintenance,A03,,2020-08-08 03:41:00+02:00,XHkBpn25Xv7t_crOsduFrg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-08 01:41:00+02:00
2025-10-03 10:42:29+02:00,350,FR,Planned maintenance,A03,,2020-08-09 04:15:00+02:00,eKKAP1HrmHLu-2RvN3OE1w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-09 02:15:00+02:00
2025-10-03 10:42:29+02:00,350,FR,Planned maintenance,A03,,2020-08-08 15:56:00+02:00,Md4VEWr6XP6tYLWoHR6w4A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-08 13:56:00+02:00
2025-10-03 10:42:29+02:00,351,FR,Planned maintenance,A03,,2020-08-09 16:33:00+02:00,KTwrVKyuUVBz1bqeheoG8w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-09 14:33:00+02:00
2025-10-03 10:42:31+02:00,353,FR,Planned maintenance,A03,,2020-08-10 17:13:00+02:00,Ez5S-3Kueqy6Wqm2GEtbZg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-10 15:13:00+02:00
2025-10-03 10:42:31+02:00,352,FR,Planned maintenance,A03,,2020-08-10 04:51:00+02:00,IAmPFkpmOPU0ctNv10wyKw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-10 02:51:00+02:00
2025-10-03 10:42:32+02:00,356,FR,Planned maintenance,A03,,2020-08-12 06:17:00+02:00,1x2XikjzC2yNS1WTmRB7rw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-12 04:17:00+02:00
2025-10-03 10:42:32+02:00,357,FR,Planned maintenance,A03,,2020-08-12 18:55:00+02:00,agRdKuqXnEqjA1KrUeTHIw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-12 16:55:00+02:00
2025-10-03 10:42:32+02:00,354,FR,Planned maintenance,A03,,2020-08-11 05:30:00+02:00,F7Sj1sRdB1F1eDhgPgvOWg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-11 03:30:00+02:00
2025-10-03 10:42:32+02:00,355,FR,Planned maintenance,A03,,2020-08-11 18:00:00+02:00,Imu6mMFvW6e8LkW75Cg7Gw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-11 16:00:00+02:00
2025-10-03 10:42:33+02:00,359,FR,Planned maintenance,A03,,2020-08-13 20:01:00+02:00,KUfdjTeeO5d8uhrzJ3mH-Q,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-13 18:01:00+02:00
2025-10-03 10:42:33+02:00,358,FR,Planned maintenance,A03,,2020-08-13 07:15:00+02:00,E-FIagLjuBM-riaTwOBcuA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-13 05:15:00+02:00
2025-10-03 10:42:34+02:00,360,FR,Planned maintenance,A03,,2020-08-14 08:24:00+02:00,Ax2_wQqib-tIkAEUSpQV7Q,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-14 06:24:00+02:00
2025-10-03 10:42:34+02:00,361,FR,Planned maintenance,A03,,2020-08-14 21:12:00+02:00,UzOk7b6uMH0UVeW3s60sog,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-14 19:12:00+02:00
2025-10-03 10:42:36+02:00,362,FR,Planned maintenance,A03,,2020-08-15 09:36:00+02:00,dsu6S_-_LmMFQtifxuoJdQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-15 07:36:00+02:00
2025-10-03 10:42:36+02:00,0,FR,Planned maintenance,A03,,2020-08-06 11:00:00+02:00,RVuDzPOab9ZHZ8Mr0jPTtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2020-08-06 08:00:00+02:00
2025-10-03 10:42:38+02:00,363,FR,Planned maintenance,A03,,2020-08-15 22:17:00+02:00,QdxPlTHSmoEIngVTLrIcsg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-15 20:17:00+02:00
2025-10-03 10:42:39+02:00,365,FR,Planned maintenance,A03,,2020-08-16 23:11:00+02:00,XziE2jYsM0ziRQZwRcMXgQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-16 21:11:00+02:00
2025-10-03 10:42:39+02:00,364,FR,Planned maintenance,A03,,2020-08-16 10:37:00+02:00,kPkvCeygVVXfFwqEUecDlg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-16 08:37:00+02:00
2025-10-03 10:43:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-07 12:00:00+02:00,Fp6L9Gx4bvNQSheLFqWIkg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-07 10:00:00+02:00
2025-10-03 10:43:58+02:00,0,FR,Planned maintenance,A03,,2020-08-06 16:00:00+02:00,0IFUbXg1QiZC1SaUpozqbg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2020-08-06 08:00:00+02:00
2025-10-03 10:44:13+02:00,0,FR,Planned maintenance,A03,,2020-08-06 10:00:00+02:00,tZEX98RHQMbCVyyWVJflDA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-06 08:00:00+02:00
2025-10-03 10:44:13+02:00,0,FR,Planned maintenance,A03,,2020-08-06 12:00:00+02:00,ajIteFaHR0yZ5YrlkhzCDA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-06 10:00:00+02:00
2025-10-03 10:44:25+02:00,0,FR,Planned maintenance,A03,,2020-08-06 15:00:00+02:00,oGPxy1p7fjmAq7_wNNPtmg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-08-06 07:30:00+02:00
2025-10-03 10:45:10+02:00,0,FR,Planned maintenance,A03,,2020-08-07 16:30:00+02:00,qjtMqTD-fMtqPhRpUL40wQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2020-08-06 16:00:00+02:00
2025-10-03 10:45:57+02:00,778,FR,Planned maintenance,A03,,2020-08-09 17:30:00+02:00,vWerjWmGW89ZBqKcGr0Jqg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-08-09 16:00:00+02:00
2025-10-03 10:46:31+02:00,400,FR,Planned maintenance,A03,,2020-08-08 23:00:00+02:00,nWH_f865YCHYHs6nX2VbcQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2020-08-08 02:00:00+02:00
2025-10-03 10:49:16+02:00,360,FR,Planned maintenance,A03,,2020-08-10 11:30:00+02:00,v6hpa0U80s2kzu1lk4D3BA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2020-08-10 08:45:00+02:00
2025-10-03 10:49:38+02:00,0,FR,Planned maintenance,A03,,2020-08-10 15:00:00+02:00,yruWSsDiSwGwf_cU-g5t8g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-08-10 08:00:00+02:00
2025-10-03 10:49:44+02:00,0,FR,Planned maintenance,A03,,2020-08-07 16:00:00+02:00,x-sGT5_J5ULoWiN4EA1gSg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-08-07 14:00:00+02:00
2025-10-03 10:51:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-13 17:00:00+02:00,7lmUkHzjbmBYJEeW4QIyzA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-13 13:30:00+02:00
2025-10-03 10:51:28+02:00,0,FR,Planned maintenance,A03,,2020-08-13 17:00:00+02:00,6ofi144qMA5PBtj_IHg69Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-08-13 13:30:00+02:00
2025-10-03 10:51:51+02:00,120,FR,Planned maintenance,A03,,2020-08-12 05:30:00+02:00,9B1A328OU3exZKuf3nMfiA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-12 03:00:00+02:00
2025-10-03 10:52:11+02:00,0,FR,Planned maintenance,A03,,2020-08-12 16:30:00+02:00,EFolci_7-KUR5AmMuXM6ig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-08-12 13:30:00+02:00
2025-10-03 10:52:11+02:00,0,FR,Planned maintenance,A03,,2020-08-12 16:30:00+02:00,SpmF-WC7L1iazz4-evPLZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-08-12 13:30:00+02:00
2025-10-03 10:53:08+02:00,520,FR,Planned maintenance,A03,,2020-08-13 13:30:00+02:00,DdT4MuMpaKz7TfKXSbk5hg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,4,2020-08-08 00:15:00+02:00
2025-10-03 10:53:14+02:00,120,FR,Planned maintenance,A03,,2020-08-13 05:30:00+02:00,OyQva8BseTb-XORKxKf0LA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-08-13 03:00:00+02:00
2025-10-03 10:53:17+02:00,0,FR,Planned maintenance,A03,,2020-08-13 10:00:00+02:00,S1JHxRMVzwW00cKHzoVo2w,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-13 07:00:00+02:00
2025-10-03 10:53:40+02:00,0,FR,Planned maintenance,A03,,2020-08-13 20:30:00+02:00,LB7Y2DBgTFw03MRBQUPXhg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-08-13 13:30:00+02:00
2025-10-03 10:53:45+02:00,0,FR,Planned maintenance,A03,,2020-08-12 12:00:00+02:00,ZHNxTpYq7NXIyX_Hbw4NUw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-08-12 10:00:00+02:00
2025-10-03 10:54:47+02:00,0,FR,Planned maintenance,A03,,2020-08-13 02:30:00+02:00,UflNWWiKSPj8I1-3aRP3kA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2020-08-12 11:30:00+02:00
2025-10-03 10:55:14+02:00,1210,FR,Planned maintenance,A03,,2020-08-12 23:00:00+02:00,JEqhfUKAM11GhBXaQ9Tjsw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2020-08-10 21:30:00+02:00
2025-10-03 10:55:34+02:00,0,FR,Planned maintenance,A03,,2020-08-12 16:00:00+02:00,BIVL1zYH30uewbxftg9whw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-08-12 09:00:00+02:00
2025-10-03 10:55:35+02:00,0,FR,Planned maintenance,A03,,2020-08-14 10:00:00+02:00,pjbe0nM0zmqWR2_8ao4i_A,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-14 08:00:00+02:00
2025-10-03 10:55:37+02:00,0,FR,Planned maintenance,A03,,2020-08-14 02:00:00+02:00,JP6JL11liZi31Gc-Qjqxqg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,3,2020-08-13 17:30:00+02:00
2025-10-03 10:56:53+02:00,120,FR,Planned maintenance,A03,Cancelled,2020-08-14 05:30:00+02:00,y_zcoXE_11hsRP6gDrGTdw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-08-14 03:00:00+02:00
2025-10-03 10:57:50+02:00,120.1,FR,Planned maintenance,A03,,2020-08-19 05:30:00+02:00,aDTrVUIEMO8LCbvPE5_Egw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-19 03:00:00+02:00
2025-10-03 10:57:50+02:00,120.1,FR,Planned maintenance,A03,,2020-08-17 05:30:00+02:00,eUtpEUIdq1gDcFP-FUD8mQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-17 03:00:00+02:00
2025-10-03 10:57:50+02:00,120.1,FR,Planned maintenance,A03,,2020-08-18 05:30:00+02:00,hPp0TsVmAofhwRb5Is5TwA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-18 03:00:00+02:00
2025-10-03 10:57:50+02:00,120.1,FR,Planned maintenance,A03,,2020-08-16 05:30:00+02:00,RxzEeL8zyTiZf48a8AN4qg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-16 03:00:00+02:00
2025-10-03 10:57:51+02:00,549,FR,Planned maintenance,A03,,2020-08-14 11:40:00+02:00,RD2ULRX-pbFEv1LR0tLC2w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,4,2020-08-13 20:30:00+02:00
2025-10-03 10:57:51+02:00,120.1,FR,Planned maintenance,A03,,2020-08-21 05:30:00+02:00,0C28q-vDtcMfyLhNTX9BZw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-21 03:00:00+02:00
2025-10-03 10:57:51+02:00,120.1,FR,Planned maintenance,A03,,2020-08-20 05:30:00+02:00,55pNtSDRq6cmjpFwQ9SrEQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-20 03:00:00+02:00
2025-10-03 10:57:55+02:00,0,FR,Planned maintenance,A03,,2020-08-18 17:00:00+02:00,AIB4hgT-GfkPFfjOHnFuBQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-08-18 08:00:00+02:00
2025-10-03 10:58:10+02:00,1172,FR,Planned maintenance,A03,,2020-08-16 09:00:00+02:00,3iCgGEA6x9KvwhM6znGWfQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-16 07:00:00+02:00
2025-10-03 10:58:10+02:00,120.1,FR,Planned maintenance,A03,,2020-08-15 05:00:00+02:00,vkFmG4U1xeZ9X8-K_B2R6Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-14 18:00:00+02:00
2025-10-03 10:58:10+02:00,120,FR,Planned maintenance,A03,Cancelled,2020-08-15 05:30:00+02:00,LM4ua8LDKNackpWbNr8ljQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-08-15 03:00:00+02:00
2025-10-03 10:58:24+02:00,185,FR,Planned maintenance,A03,,2020-08-17 16:00:00+02:00,g5P7eJoSP4UotgrIzWiTSw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-17 15:00:00+02:00
2025-10-03 10:58:25+02:00,185,FR,Planned maintenance,A03,,2020-08-18 16:30:00+02:00,h-HCge00NGlDYh54H-vqag,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-18 14:30:00+02:00
2025-10-03 10:58:25+02:00,369,FR,Planned maintenance,A03,,2020-08-17 15:00:00+02:00,f6B6EIy2X3CDba90NV4nAQ,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2020-08-17 09:00:00+02:00
2025-10-03 10:58:26+02:00,360,FR,Planned maintenance,A03,,2020-08-18 14:30:00+02:00,pF2Q-zrn0Bwjer7Dau_yvw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2020-08-18 09:30:00+02:00
2025-10-03 10:58:37+02:00,100,FR,Planned maintenance,A03,,2020-08-14 23:30:00+02:00,seO8RL7P2NirinWnCBuNjg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2020-08-14 22:30:00+02:00
2025-10-03 10:58:38+02:00,60,FR,Planned maintenance,A03,,2020-08-14 23:30:00+02:00,eajgQB8Ojiw5rnYVChSHvg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-08-14 20:45:00+02:00
2025-10-03 10:59:07+02:00,1175,FR,Planned maintenance,A03,,2020-08-17 12:00:00+02:00,1a5AFmgYyJrHnatS3XyYxQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-08-17 08:00:00+02:00
2025-10-03 10:59:08+02:00,808,FR,Planned maintenance,A03,,2020-08-16 17:30:00+02:00,aTQFRVf4qYObu8bqK-kMkg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-08-16 16:00:00+02:00
2025-10-03 10:59:11+02:00,310,FR,Planned maintenance,A03,,2020-08-15 13:00:00+02:00,p6Dsk_RmbpzKsA52zgZC6w,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2020-08-15 04:30:00+02:00
2025-10-03 10:59:25+02:00,799,FR,Planned maintenance,A03,,2020-08-16 21:00:00+02:00,4lHX2k7whfBKEGgbOGowCw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,30,2020-08-06 23:30:00+02:00
2025-10-03 11:01:06+02:00,0,FR,Planned maintenance,A03,,2020-08-17 11:45:00+02:00,5OsOyOQNRAgNavCrlerStg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,8,2020-08-15 01:00:00+02:00
2025-10-03 11:02:22+02:00,0,FR,Planned maintenance,A03,,2020-08-18 04:04:00+02:00,4eezeTpgabz58I61qZWcpg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-08-18 01:10:00+02:00
2025-10-03 11:02:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,uqkjK-naeKderCWPteC8qw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-08-24 07:00:00+02:00
2025-10-03 11:02:51+02:00,800,FR,Planned maintenance,A03,,2020-08-22 00:00:00+02:00,QFmdvybdzlXLML3mDz0uxQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2020-08-18 03:00:00+02:00
2025-10-03 11:02:58+02:00,0,FR,Planned maintenance,A03,,2020-08-26 18:00:00+02:00,O_rRfk6CT5GCx4vHZhkOBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-08-26 08:00:00+02:00
2025-10-03 11:03:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-28 17:00:00+02:00,jTj716DzrDPBP2uMND725Q,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-08-24 08:00:00+02:00
2025-10-03 11:03:16+02:00,0,FR,Planned maintenance,A03,,2020-08-20 17:00:00+02:00,yTg_vQl5pfTJJH9Kk2jcWA,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-20 15:00:00+02:00
2025-10-03 11:04:42+02:00,0,FR,Planned maintenance,A03,,2020-08-19 15:30:00+02:00,1a1IMFFDdiRuPZg9vRh58g,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2020-08-17 08:00:00+02:00
2025-10-03 11:04:45+02:00,0,FR,Planned maintenance,A03,,2020-08-24 17:00:00+02:00,1BtxakTkUhNorZr4uP-lEw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-08-24 13:30:00+02:00
2025-10-03 11:05:30+02:00,120.1,FR,Planned maintenance,A03,,2020-08-22 05:30:00+02:00,VwZi7bApCPNazK61E2f3MA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-22 03:00:00+02:00
2025-10-03 11:05:32+02:00,120.1,FR,Planned maintenance,A03,,2020-08-24 05:30:00+02:00,MN61Uzh6Q0jyJIxiz_phgA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-24 03:00:00+02:00
2025-10-03 11:05:34+02:00,0,FR,Planned maintenance,A03,,2020-08-24 07:00:00+02:00,evrtUycCEWKI_GXLsw3SnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-08-24 06:00:00+02:00
2025-10-03 11:05:36+02:00,0,FR,Planned maintenance,A03,,2020-08-20 10:14:00+02:00,5JbEKbCLk-2ChBb1095u8A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-08-17 08:00:00+02:00
2025-10-03 11:06:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-26 17:00:00+02:00,-4DouJJAlMthLRtm40dd9g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,5,2020-08-26 06:30:00+02:00
2025-10-03 11:06:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-25 17:00:00+02:00,KjERNj79RXlwRcZIHBO0SQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,5,2020-08-25 06:30:00+02:00
2025-10-03 11:06:32+02:00,0,FR,Planned maintenance,A03,,2020-08-20 16:30:00+02:00,CY0x1e1ZEWzaRgS9sCR0dw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-08-20 13:30:00+02:00
2025-10-03 11:06:33+02:00,0,FR,Planned maintenance,A03,,2020-08-20 16:30:00+02:00,8fHxsFweWwHXEPNYJ1RK5w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,6,2020-08-20 07:00:00+02:00
2025-10-03 11:06:47+02:00,100,FR,Planned maintenance,A03,,2020-08-21 00:30:00+02:00,r2Qvo8hKUiMqqWp2Xml92Q,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,6,2020-08-20 00:00:00+02:00
2025-10-03 11:07:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-21 12:00:00+02:00,neb8OKXXLinLRF5vwqgYTg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-21 10:00:00+02:00
2025-10-03 11:07:18+02:00,100,FR,Planned maintenance,A03,,2020-08-22 12:00:00+02:00,4dH3ok0NxWGd66f5ES3xAA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2020-08-22 10:00:00+02:00
2025-10-03 11:07:44+02:00,1135,FR,Planned maintenance,A03,,2020-08-23 09:00:00+02:00,iVnRLyv9quJnbsYn2w_dOg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-23 07:00:00+02:00
2025-10-03 11:07:48+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-08-22 17:00:00+02:00,w-nYuyyBsZClLuyXfnUa-Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-08-22 15:00:00+02:00
