created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 11:07:59+02:00,986,FR,Planned maintenance,A03,,2020-08-22 03:30:00+02:00,pK7AaHWxbvR2RfsM1uFiaw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,16,2020-08-16 17:30:00+02:00
2025-10-03 11:07:59+02:00,0,FR,Planned maintenance,A03,,2020-08-21 14:50:00+02:00,DAGs_tScplUTwjUoIy6eNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-08-10 07:00:00+02:00
2025-10-03 11:08:12+02:00,0,FR,Planned maintenance,A03,,2020-08-21 16:30:00+02:00,18ZvUL18eBrCiTlop8Indg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-08-21 07:00:00+02:00
2025-10-03 11:08:17+02:00,800,FR,Planned maintenance,A03,,2020-08-22 17:30:00+02:00,CGqwN863nuxgAAajonW7MA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-08-22 16:00:00+02:00
2025-10-03 11:08:22+02:00,120.1,FR,Planned maintenance,A03,,2020-08-25 05:30:00+02:00,sItRR1Onws6fcmbWPz0U9Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-25 03:00:00+02:00
2025-10-03 11:08:23+02:00,120.1,FR,Planned maintenance,A03,,2020-08-26 05:30:00+02:00,KwdC3i0yOV7gz2Aq1t7IBw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-26 03:00:00+02:00
2025-10-03 11:08:23+02:00,120.1,FR,Planned maintenance,A03,,2020-08-27 05:30:00+02:00,URXb91meoKOAm1MA3JbtAA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-27 03:00:00+02:00
2025-10-03 11:08:24+02:00,330,FR,Planned maintenance,A03,,2020-08-21 19:30:00+02:00,3TJ3WO7Q6TPmcW7eYv-THA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2020-08-21 18:30:00+02:00
2025-10-03 11:08:44+02:00,260,FR,Planned maintenance,A03,,2020-08-22 04:00:00+02:00,-fvNce2XY-oT-iFwOfZUkg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-08-22 03:00:00+02:00
2025-10-03 11:08:55+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2020-08-24 06:00:00+02:00,Vyhee63B-yq1TSlKUpNW7Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-08-22 00:00:00+02:00
2025-10-03 11:08:55+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2020-08-24 06:00:00+02:00,FJIwlEzT3Y9NhqtsbstfUg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-08-22 00:00:00+02:00
2025-10-03 11:08:58+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-08-22 17:00:00+02:00,jQpIPbltDCT5CM43u1mujg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2020-08-22 13:00:00+02:00
2025-10-03 11:09:01+02:00,425,FR,Planned maintenance,A03,,2020-08-22 11:31:00+02:00,Uy8_BiXWppse1Cdf3Gp6eg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,9,2020-08-19 04:00:00+02:00
2025-10-03 11:09:10+02:00,520,FR,Planned maintenance,A03,,2020-08-22 18:30:00+02:00,Sk50uPMqsAVOIEOV3o3Zig,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2020-08-22 17:00:00+02:00
2025-10-03 11:09:26+02:00,120.1,FR,Planned maintenance,A03,Cancelled,2020-08-23 05:30:00+02:00,k812LXjf_OFk7edDdC3zsQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-08-23 03:00:00+02:00
2025-10-03 11:09:27+02:00,1227,FR,Planned maintenance,A03,,2020-08-23 11:00:00+02:00,ehpPmQT5_EEECv1FQJd2hw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-23 09:00:00+02:00
2025-10-03 11:09:33+02:00,0,FR,Planned maintenance,A03,,2020-08-23 11:00:00+02:00,BCRSVkoeIgLFuBmYnle2Tg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-08-23 01:00:00+02:00
2025-10-03 11:09:58+02:00,0,FR,Planned maintenance,A03,,2020-08-23 13:00:00+02:00,EWFO8KvR6oNDh4YmVkg9LQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-08-23 07:00:00+02:00
2025-10-03 11:10:04+02:00,260,FR,Planned maintenance,A03,,2020-08-23 16:00:00+02:00,6RWEN3SKDsBNOquJyQ_2Nw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-08-23 00:00:00+02:00
2025-10-03 11:10:13+02:00,0,FR,Planned maintenance,A03,,2020-08-23 19:00:00+02:00,I9LHuJ3R1KEgetyp2KGfaw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,5,2020-08-22 12:00:00+02:00
2025-10-03 11:10:23+02:00,1030,FR,Planned maintenance,A03,,2020-08-24 08:00:00+02:00,8n9yRDXH8iPv11kdr8_FUQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,10,2020-08-19 19:25:00+02:00
2025-10-03 11:11:00+02:00,940,FR,Planned maintenance,A03,,2020-08-24 21:00:00+02:00,jKD7BVaKenLJytiKQj0XpQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-08-24 04:30:00+02:00
2025-10-03 11:11:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-24 18:00:00+02:00,VsFTFfjCeRfnrlqkO_BKZA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,6,2020-08-24 09:00:00+02:00
2025-10-03 11:12:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-26 17:00:00+02:00,vJO7rLaDMBxB8xPeVA-5-Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-08-26 07:00:00+02:00
2025-10-03 11:12:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-25 17:00:00+02:00,n13LrlQwgAMKhACd59g6aw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-08-25 07:00:00+02:00
2025-10-03 11:13:15+02:00,260,FR,Planned maintenance,A03,,2020-08-26 07:00:00+02:00,XA7kTRdGkXl1fH7WI_xDMg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-08-26 01:00:00+02:00
2025-10-03 11:13:47+02:00,0,FR,Planned maintenance,A03,,2020-08-25 16:30:00+02:00,0H1ESzDZpELoh8w246-cpA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-08-25 08:00:00+02:00
2025-10-03 11:14:28+02:00,385,FR,Planned maintenance,A03,,2020-08-26 08:30:00+02:00,7onXr5Q7D7Y5AaWvEgxbog,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,8,2020-08-22 11:30:00+02:00
2025-10-03 11:15:14+02:00,260,FR,Planned maintenance,A03,,2020-08-27 05:00:00+02:00,Bk4dBdpnSWqTpTr1IGCCAA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-08-27 02:00:00+02:00
2025-10-03 11:15:17+02:00,1155,FR,Planned maintenance,A03,,2020-08-26 15:30:00+02:00,YuoR-pswMnDjGnYznIfi4Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2020-08-13 00:00:00+02:00
2025-10-03 11:15:19+02:00,0,FR,Planned maintenance,A03,,2020-08-26 15:00:00+02:00,eNm9ljZmy3lXvsAV5wtK5w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-08-26 13:30:00+02:00
2025-10-03 11:16:24+02:00,0,FR,Planned maintenance,A03,,2020-08-25 12:00:00+02:00,ni6uV3UfjFn5BKexOnuuVg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-08-25 07:00:00+02:00
2025-10-03 11:18:02+02:00,0,FR,Planned maintenance,A03,,2020-08-26 17:00:00+02:00,dpnieVfKaYWNfr0J8H0azA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-08-26 13:30:00+02:00
2025-10-03 11:29:09+02:00,0,FR,Planned maintenance,A03,,2020-09-04 16:30:00+02:00,QMwsD63sDG_G0TpKggQmEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2020-08-24 17:00:00+02:00
2025-10-03 11:30:03+02:00,400,FR,Planned maintenance,A03,,2020-09-05 11:10:00+02:00,-vfDsZ_Ead5F_SV-EgUovg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,49,2020-08-24 07:00:00+02:00
2025-10-03 11:30:09+02:00,0,FR,Planned maintenance,A03,,2020-09-06 12:30:00+02:00,XFXDKHUuIs2It_jdMwUkAA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-08-13 02:00:00+02:00
2025-10-03 11:38:26+02:00,0,FR,Planned maintenance,A03,,2020-09-10 16:00:00+02:00,DWqYXWvWqK8wrnmfz03IaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,7,2020-08-24 17:00:00+02:00
2025-10-03 11:45:44+02:00,0,FR,Planned maintenance,A03,,2020-09-11 17:00:00+02:00,Ch9pT0fI21qK4o0PhWBgJw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-08-24 07:00:00+02:00
2025-10-03 12:07:13+02:00,0,FR,Planned maintenance,A03,,2020-09-28 05:00:00+02:00,qnD530d5XsHuwymUd7wYog,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,15,2020-08-24 23:30:00+02:00
2025-10-03 12:07:13+02:00,0,FR,Planned maintenance,A03,,2020-10-01 05:00:00+02:00,xXX9IKpgaJ6q-7avBHTzHQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,20,2020-08-21 00:30:00+02:00
2025-10-03 12:14:13+02:00,0,FR,Planned maintenance,A03,,2020-10-01 00:00:00+02:00,HDi9Z8Qy307Oj3yghuBpEg,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,4,2020-08-27 00:01:00+02:00
2025-10-03 12:26:26+02:00,0,FR,Planned maintenance,A03,,2020-10-08 23:59:00+02:00,SRZ_DRBG0sGAawiss_0iIw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,7,2020-08-17 00:00:00+02:00
2025-10-03 12:44:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-04 23:00:00+01:00,XSqFw7jrQxddBiT23EMrQw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2020-08-15 02:00:00+02:00
2025-10-03 13:10:03+02:00,0,FR,Planned maintenance,A03,,2020-11-04 01:00:00+01:00,jp7F4X4zXkqdAZC9xZtedw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,22,2020-08-14 23:30:00+02:00
2025-10-03 16:34:40+02:00,0,FR,Planned maintenance,A03,,2020-08-28 00:00:00+02:00,vAQNY291fX-78oqn6rIAvQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,7,2020-08-16 00:00:00+02:00
2025-10-03 16:59:02+02:00,0,FR,Planned maintenance,A03,,2020-09-23 02:00:00+02:00,zf6VewJ1VP-xu2pqzNzrtg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,13,2020-08-22 02:00:00+02:00
2025-10-03 18:59:19+02:00,0,FR,Planned maintenance,A03,,2020-09-04 00:00:00+02:00,Tw1PG2qSt-HBxTADskOsUg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,11,2020-08-23 00:00:00+02:00
2025-10-03 22:10:48+02:00,0,FR,Planned maintenance,A03,,2020-10-21 02:00:00+02:00,Parb1vspyzyArSWi-zLKUQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,27,2020-08-22 02:00:00+02:00
2025-10-03 22:12:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-24 02:00:00+02:00,mf9BesWTPfhrmvDPHy2d8w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2020-08-15 02:00:00+02:00
2025-10-04 01:46:34+02:00,0,FR,Planned maintenance,A03,,2020-09-23 02:00:00+02:00,-lyRDBUTfzghmKdjMnUFnA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,27,2020-08-22 02:00:00+02:00
2025-10-05 14:43:38+02:00,0,FR,Planned maintenance,A03,,2020-11-23 19:30:00+01:00,fJqMIQB8wXC6dLeanXpnAA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,25,2020-08-14 23:30:00+02:00
2025-10-05 14:43:46+02:00,0,FR,Planned maintenance,A03,,2020-11-22 18:00:00+01:00,XpK64AkAZgxcAtyqW1FnQQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,17,2020-08-22 00:00:00+02:00
2025-10-06 00:02:51+02:00,0,FR,Planned maintenance,A03,,2021-11-22 07:00:00+01:00,2cA1Uh7xXerv3J-mEYW8tw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,8,2020-08-10 07:00:00+02:00
2025-10-02 12:14:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,In3SZKbDaZu4hIPDVkGPMg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-04 08:00:00+02:00
2025-10-02 12:14:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-28 17:00:00+02:00,BNYaw509Ybjwy-xVVZHr7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-28 08:00:00+02:00
2025-10-02 12:14:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-03 17:00:00+02:00,8TzWS186AAZy0YHqLv_BwQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-03 08:00:00+02:00
2025-10-02 12:14:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-29 17:00:00+02:00,ERJVuSbH0O9vU76MaK1G7A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-29 08:00:00+02:00
2025-10-02 12:14:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-05 17:00:00+02:00,2DL4URnm96DoJUJPYi_6tw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-05 08:00:00+02:00
2025-10-02 12:14:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-10 17:00:00+02:00,6Gcf-cvh4EJ0-tvth-GCnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-10 08:00:00+02:00
2025-10-02 12:14:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-08 17:00:00+02:00,BtLFH61veQryWZERQ17-Hw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-08 08:00:00+02:00
2025-10-02 12:14:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-27 17:00:00+02:00,Nwt4evz9Os9-rO2leyPUsw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-27 08:00:00+02:00
2025-10-02 12:14:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 17:00:00+02:00,tDpUGLx3vzPzH9OLS8KuVQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-07 08:00:00+02:00
2025-10-02 12:14:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-09 17:00:00+02:00,1WqVs0ZTt9xHRmsS_amJAQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-09 08:00:00+02:00
2025-10-02 12:14:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-11 17:00:00+02:00,2xTFSzkxKz-gHbHoXrIH_w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-11 08:00:00+02:00
2025-10-02 12:14:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-02 17:00:00+02:00,q-1OKfERtbh1_0AwVZMRFA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-02 08:00:00+02:00
2025-10-02 12:14:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-31 17:00:00+02:00,4_3jTOCI9uW3Jp2v38-ksg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-31 08:00:00+02:00
2025-10-02 12:14:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-01 17:00:00+02:00,w2lQPEAsAgjdf3OkshCD1Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-01 08:00:00+02:00
2025-10-02 12:14:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-06 17:00:00+02:00,lUstU_RieXqn_rRIUlJUKw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-06 08:00:00+02:00
2025-10-02 12:14:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-30 17:00:00+02:00,gJnDzynHrX-SURA6TlGlUw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-30 08:00:00+02:00
2025-10-02 12:46:13+02:00,0,FR,Planned maintenance,A03,,2020-09-07 12:00:00+02:00,kAYbOrSI00HAtPPJQVTaeA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2020-09-07 08:00:00+02:00
2025-10-02 13:42:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-11 18:00:00+02:00,cZuYh2ew-vrrWb062eRHTA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-09-11 07:00:00+02:00
2025-10-02 13:42:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-10 18:00:00+02:00,7U4as7fcW0PUsBJi9Jq-6A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-09-10 07:00:00+02:00
2025-10-02 13:42:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-09 19:00:00+02:00,PSRmdMyyEsT02u2kYkhvzA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-09-09 12:00:00+02:00
2025-10-03 02:36:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-02 17:00:00+02:00,97yRWxZ1Wmg0eCTXP-uRZg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-09-14 08:00:00+02:00
2025-10-03 04:02:14+02:00,0,FR,Planned maintenance,A03,,2020-08-28 16:00:00+02:00,NkUWCJBl6zZMuHdFD46eAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-08-28 08:00:00+02:00
2025-10-03 04:58:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-13 17:00:00+02:00,GmuYlfa994pz4Wn9rbrjOQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-09-13 08:00:00+02:00
2025-10-03 04:58:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-12 17:00:00+02:00,HzYsxGpzNj4CGyUuaG0NVA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-09-12 08:00:00+02:00
2025-10-03 04:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-14 17:00:00+02:00,QnZfy03oWvW8MYoWaGLEeA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-09-14 08:00:00+02:00
2025-10-03 05:04:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-21 08:00:00+02:00,4f7KYmZTkolhaQCCTBHKQg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-09-07 07:00:00+02:00
2025-10-03 05:41:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-02 17:00:00+02:00,1xYwKN1e405FXq68WT_XCw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-08-31 07:00:00+02:00
2025-10-03 06:43:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 00:00:00+02:00,zrOo28UIaeXq99maYZm0ow,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-09-02 00:00:00+02:00
2025-10-03 06:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-18 17:00:00+02:00,NKf5mV_Ky2SbP9Dey6-Ifg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-09-11 16:00:00+02:00
2025-10-03 07:25:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-23 00:00:00+02:00,uKFG9ctTiNEl9C_WT_bpfw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2020-08-29 00:00:00+02:00
2025-10-03 08:04:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-15 17:00:00+02:00,DftfsvXnps9F41OpDMeRaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-09-14 07:00:00+02:00
2025-10-03 09:00:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-03 00:00:00+02:00,DnTReLV0DmkiadNlNwzGGQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-08-29 00:00:00+02:00
2025-10-03 09:00:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-23 00:00:00+02:00,HwAuwWaK3MCAtfciqzwpSQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-08-30 00:00:00+02:00
2025-10-03 09:00:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-21 00:00:00+02:00,MzbXtBTZrQiUNWXK9-a72g,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-09-13 00:00:00+02:00
2025-10-03 09:12:44+02:00,0,FR,Planned maintenance,A03,,2020-09-01 17:00:00+02:00,_xtY33Sq8Ros6NfDGBR6KA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-09-01 08:00:00+02:00
2025-10-03 09:25:49+02:00,0,FR,Planned maintenance,A03,,2020-09-11 18:00:00+02:00,5TpBvyB3trhxI_01D_Ctsg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2020-09-07 07:00:00+02:00
2025-10-03 09:26:06+02:00,0,FR,Planned maintenance,A03,,2020-09-11 17:00:00+02:00,Jp5hL6SL1YaH5E4tibwMnQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2020-09-07 07:00:00+02:00
2025-10-03 09:53:17+02:00,0,FR,Planned maintenance,A03,,2020-10-09 16:00:00+02:00,_6L80k7dZKIIIKOthHEHCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-09-14 08:00:00+02:00
2025-10-03 10:10:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 12:00:00+02:00,WMZr0jJx6h5k6AK0gKb9sQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-04 10:00:00+02:00
2025-10-03 10:15:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-03 17:00:00+02:00,Mk7Vq71hJUvtPupGgtXBDg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-03 07:00:00+02:00
2025-10-03 10:15:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-01 17:00:00+02:00,OB7dU1DAIEaOcg-6MC81sw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-01 07:00:00+02:00
2025-10-03 10:15:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-31 17:00:00+02:00,5_m8IY98x1ldail6CeLGhg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-31 07:00:00+02:00
2025-10-03 10:15:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-02 17:00:00+02:00,hHDZu2q-nORrYDFn3f9ZVA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-02 07:00:00+02:00
2025-10-03 10:15:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 17:00:00+02:00,0dKHqN-YedMhVfHzY99I0A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-04 07:00:00+02:00
2025-10-03 10:15:36+02:00,0,FR,Planned maintenance,A03,,2020-09-04 10:00:00+02:00,k3BhRMVAbC3AvplVe3SLjA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-04 09:00:00+02:00
2025-10-03 10:15:40+02:00,0,FR,Planned maintenance,A03,,2020-09-02 15:00:00+02:00,ihL-30SzEdcJDtcV3P154Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-02 13:30:00+02:00
2025-10-03 10:15:40+02:00,0,FR,Planned maintenance,A03,,2020-09-03 10:00:00+02:00,PQSJ_Ddz5KNsi4w0ZLxnkQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-03 08:00:00+02:00
2025-10-03 10:15:40+02:00,0,FR,Planned maintenance,A03,,2020-09-04 15:30:00+02:00,vuYdIpLd810Yp17BXzql2Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-04 13:30:00+02:00
2025-10-03 10:15:40+02:00,0,FR,Planned maintenance,A03,,2020-08-31 12:00:00+02:00,ef7L9KQvS8-8WoUCM2apJg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-08-31 11:00:00+02:00
2025-10-03 10:15:40+02:00,0,FR,Planned maintenance,A03,,2020-09-04 09:00:00+02:00,i1yhVu-uo5psCTA8yarr4w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-04 08:00:00+02:00
2025-10-03 10:22:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-16 12:00:00+02:00,uNPQdqq21p1ZHCVjdBuQaA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-09-14 07:00:00+02:00
2025-10-03 10:22:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-18 17:00:00+02:00,IiA0otN6f8yLy0bI1xYpOw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-09-07 07:00:00+02:00
2025-10-03 10:23:30+02:00,0,FR,Planned maintenance,A03,,2020-09-14 18:00:00+02:00,ZODmpYmgh7GIBEiwKE4G3w,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-09-14 10:00:00+02:00
2025-10-03 10:32:18+02:00,0,FR,Planned maintenance,A03,,2020-09-08 17:00:00+02:00,SfQqzU_kMojsAzhQO3TwFQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-09-08 08:00:00+02:00
2025-10-03 10:32:19+02:00,0,FR,Planned maintenance,A03,,2020-09-02 18:00:00+02:00,ItEvh_7OMGzlrPdtO9Z7bA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-09-02 08:00:00+02:00
2025-10-03 10:32:20+02:00,0,FR,Planned maintenance,A03,,2020-09-02 18:00:00+02:00,N3eDllaJFOp0zOZB-zHS3Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-09-02 08:00:00+02:00
2025-10-03 10:37:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-16 17:00:00+02:00,j_CN_O9c5NJyMmvPvafuAw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,5,2020-08-31 07:00:00+02:00
2025-10-03 10:53:22+02:00,0,FR,Planned maintenance,A03,,2020-09-03 08:00:00+02:00,kXtg8__qhW9aOG4IhB2r5Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2020-09-02 17:00:00+02:00
2025-10-03 11:05:29+02:00,0,FR,Planned maintenance,A03,,2020-08-27 18:00:00+02:00,HcqwgWwimvquISxBeyMhEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-08-27 13:30:00+02:00
2025-10-03 11:06:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-28 17:00:00+02:00,O_mqiebfy47wGhtR_ORbjg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-08-28 06:30:00+02:00
2025-10-03 11:06:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-27 17:00:00+02:00,tlsNCdwbefS0Fakx5CwBvw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-08-27 06:30:00+02:00
2025-10-03 11:08:23+02:00,120.1,FR,Planned maintenance,A03,,2020-08-30 05:30:00+02:00,zgMIElc7tvKnRhmCo5s_6A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-30 03:00:00+02:00
2025-10-03 11:08:23+02:00,120.1,FR,Planned maintenance,A03,,2020-08-28 05:30:00+02:00,ZmmQLBnMqerrGVRUQOXM6w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-28 03:00:00+02:00
2025-10-03 11:08:23+02:00,120.1,FR,Planned maintenance,A03,,2020-08-29 05:30:00+02:00,zQsS2csQmQMtDvvyUuz-ZQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-08-29 03:00:00+02:00
2025-10-03 11:12:00+02:00,0,FR,Planned maintenance,A03,,2020-08-28 12:00:00+02:00,ASVx5TFc0opNCez69cEqLw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-28 10:00:00+02:00
2025-10-03 11:12:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-02 17:00:00+02:00,7t9Jx4UqNdkf2rGTr3dFAw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-02 16:00:00+02:00
2025-10-03 11:12:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-02 16:00:00+02:00,pQNJVeYjOxpa9I8LMyw4Mw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-02 15:00:00+02:00
2025-10-03 11:12:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-27 17:00:00+02:00,4JTEo5HnLrggViR7aR2jVg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-08-27 07:00:00+02:00
2025-10-03 11:12:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-08-28 17:00:00+02:00,EXd4MjPTJo3iM-OCYRWXgA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-08-28 07:00:00+02:00
2025-10-03 11:14:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-05 13:30:00+02:00,3kDTVPSlCluImvygvJXyIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-09-05 07:30:00+02:00
2025-10-03 11:15:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-04 16:30:00+02:00,vP5DA7RBYbDW3A8Mscf3mg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-09-04 13:30:00+02:00
2025-10-03 11:16:35+02:00,0,FR,Planned maintenance,A03,,2020-08-31 17:00:00+02:00,UeYIW4t4j4MoMxjzFIDvlQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-08-31 14:00:00+02:00
2025-10-03 11:16:35+02:00,0,FR,Planned maintenance,A03,,2020-09-01 12:00:00+02:00,t8lFRcQ21XcYOSUnEP0grg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-01 08:00:00+02:00
2025-10-03 11:16:36+02:00,0,FR,Planned maintenance,A03,,2020-09-01 16:00:00+02:00,Aoo30e32Qpmd2lk3ydxHlg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-01 13:30:00+02:00
2025-10-03 11:16:37+02:00,0,FR,Planned maintenance,A03,,2020-09-01 17:00:00+02:00,CMFvZ4351pQc0EqvDdmFJg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-01 16:00:00+02:00
2025-10-03 11:16:37+02:00,0,FR,Planned maintenance,A03,,2020-09-02 10:30:00+02:00,CUzdGzoaSDmvZ_CmM6gayg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-02 08:00:00+02:00
2025-10-03 11:16:37+02:00,0,FR,Planned maintenance,A03,,2020-09-04 12:00:00+02:00,7aICV-5NtWww7_G7XArhpA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-04 10:00:00+02:00
2025-10-03 11:16:37+02:00,0,FR,Planned maintenance,A03,,2020-09-02 12:00:00+02:00,-KcOySwurwp0-8cuEhSEuw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-09-02 10:30:00+02:00
2025-10-03 11:16:54+02:00,355,FR,Planned maintenance,A03,,2020-08-28 05:00:00+02:00,9YEW2Fc3vuyNlnsBgsOcgQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-08-28 03:00:00+02:00
2025-10-03 11:17:28+02:00,450,FR,Planned maintenance,A03,,2020-08-28 07:00:00+02:00,7TyZbeeu_VB1fG_Qoue_PA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2020-08-27 16:17:00+02:00
2025-10-03 11:18:09+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2020-08-31 06:00:00+02:00,2SKQFnphw6PfkJrGsLPumg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-08-29 00:00:00+02:00
2025-10-03 11:18:16+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2020-08-31 06:00:00+02:00,QIzXX6-oySIvF6peIemB7g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-08-29 00:00:00+02:00
2025-10-03 11:18:58+02:00,161.5068,FR,Planned maintenance,A03,,2020-08-29 23:59:00+02:00,ZB6meou1r9Op2jRVh-QD2A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-08-29 00:00:00+02:00
2025-10-03 11:19:01+02:00,800,FR,Planned maintenance,A03,,2020-08-29 17:30:00+02:00,8OJ72AqZoNhTnciUR3RvdA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-08-29 16:00:00+02:00
2025-10-03 11:19:11+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-08-29 07:00:00+02:00,pQ_NJEPtE3Cvz4fvSdMf2w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-08-29 03:00:00+02:00
2025-10-03 11:20:35+02:00,1136,FR,Planned maintenance,A03,,2020-08-30 09:15:00+02:00,O_B5U4rO1Eq9rzJFkVsIbQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-08-30 07:00:00+02:00
2025-10-03 11:20:37+02:00,260,FR,Planned maintenance,A03,,2020-08-30 14:30:00+02:00,HoToHwyj-cEdXNyBwrVruw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-08-30 03:00:00+02:00
2025-10-03 11:22:11+02:00,0,FR,Planned maintenance,A03,,2020-08-27 13:30:00+02:00,JemhHLzq-Re4jm2C25ktZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-08-27 08:00:00+02:00
2025-10-03 11:22:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-03 17:00:00+02:00,Uj0a4UGfyxbkPgBkeV1ZDA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-09-03 07:30:00+02:00
2025-10-03 11:22:21+02:00,0,FR,Planned maintenance,A03,,2020-08-31 16:30:00+02:00,Rh-j-uMqrA4oZR74rOkbWw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-08-31 08:00:00+02:00
2025-10-03 11:22:22+02:00,0,FR,Planned maintenance,A03,,2020-08-31 16:30:00+02:00,YhKh1Res8hgkOmlP5R1ttQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-08-31 08:00:00+02:00
2025-10-03 11:22:38+02:00,1130,FR,Planned maintenance,A03,Cancelled,2020-09-01 04:30:00+02:00,_5FczM-mFYib53QhavFBUQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2020-09-01 02:30:00+02:00
2025-10-03 11:23:09+02:00,940,FR,Planned maintenance,A03,,2020-09-01 09:21:00+02:00,E4HBgkenmwfdWQQbf3R-Wg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-09-01 06:00:00+02:00
2025-10-03 11:24:32+02:00,1207,FR,Planned maintenance,A03,Cancelled,2020-09-03 09:00:00+02:00,eMRKVnCbc63SjMWFB4HEbg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-09-03 07:00:00+02:00
2025-10-03 11:24:36+02:00,1200,FR,Planned maintenance,A03,Cancelled,2020-09-03 05:30:00+02:00,YTMpTorlDqsuRSJbtMFGSA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2020-09-03 03:00:00+02:00
2025-10-03 11:24:49+02:00,0,FR,Planned maintenance,A03,,2020-09-03 11:30:00+02:00,vlfalDT2zoHIigA3TYOX5Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-09-03 08:00:00+02:00
2025-10-03 11:24:52+02:00,40,FR,Planned maintenance,A03,,2020-09-05 00:00:00+02:00,oapFe6iixFrMviNwfuuoYw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-09-04 21:30:00+02:00
2025-10-03 11:25:09+02:00,0,FR,Planned maintenance,A03,,2020-09-02 12:31:00+02:00,5wCdmMkj_ttVPVw6O0bFhA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,8,2020-08-28 23:15:00+02:00
2025-10-03 11:25:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 17:00:00+02:00,4p7woCjuXnu4G2F4ErBhug,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-09-07 08:00:00+02:00
2025-10-03 11:25:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-08 17:00:00+02:00,tdloYKOBTEIezHMfwhkTlQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-09-08 08:00:00+02:00
2025-10-03 11:25:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-09 17:00:00+02:00,esC07ZeucNnIQ5i-5k90kA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-09-09 08:00:00+02:00
2025-10-03 11:25:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-11 17:00:00+02:00,zWXZ1Gd29_9dB5W2lQtPCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-09-11 08:00:00+02:00
2025-10-03 11:25:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-10 17:00:00+02:00,S7hj3xnK6ot6ADJ8u1_eOQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-09-10 08:00:00+02:00
2025-10-03 11:25:29+02:00,0,FR,Planned maintenance,A03,,2020-09-02 08:00:00+02:00,Kqelk_7F-ckfWDOMwIzGtA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-09-01 17:00:00+02:00
2025-10-03 11:26:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-08 16:30:00+02:00,uGy8f0_MtdbOBXnD9bPsZg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-09-08 13:30:00+02:00
2025-10-03 11:26:30+02:00,0,FR,Planned maintenance,A03,,2020-09-02 17:30:00+02:00,d4CZlsrKEdm1kEGyCynUZA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-09-02 08:00:00+02:00
2025-10-03 11:26:30+02:00,0,FR,Planned maintenance,A03,,2020-09-02 17:30:00+02:00,AZIEXBI4fgkuJyW5IMLaJQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-09-02 08:00:00+02:00
2025-10-03 11:26:30+02:00,0,FR,Planned maintenance,A03,,2020-09-02 17:30:00+02:00,EDdMcmpnRFVLDeqB_0P3EQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2020-09-02 08:00:00+02:00
2025-10-03 11:26:30+02:00,0,FR,Planned maintenance,A03,,2020-09-02 17:30:00+02:00,RWYsuQwmV78W7Xl8baPtmA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-09-02 08:00:00+02:00
2025-10-03 11:27:05+02:00,0,FR,Planned maintenance,A03,,2020-09-02 17:00:00+02:00,nz7lQBr3fZT6lCz4jGCGVg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-09-01 07:30:00+02:00
2025-10-03 11:27:05+02:00,0,FR,Planned maintenance,A03,,2020-09-02 17:00:00+02:00,7tLptPx5bLVn15DIbx4vQw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,5,2020-09-02 13:30:00+02:00
2025-10-03 11:27:08+02:00,0,FR,Planned maintenance,A03,,2020-09-03 15:30:00+02:00,NuYIu2exLoSlr3wPbgZTqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-09-01 15:30:00+02:00
2025-10-03 11:27:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-10 17:00:00+02:00,lhq-ZXHZUCEZKhkYUCIayw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-09-10 08:00:00+02:00
2025-10-03 11:27:46+02:00,0,FR,Planned maintenance,A03,,2020-09-04 00:25:00+02:00,3fBjDZhKgA0EPo0QHiecRA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2020-09-02 00:00:00+02:00
2025-10-03 11:27:52+02:00,1226,FR,Planned maintenance,A03,,2020-09-04 05:30:00+02:00,lRtKo22bZzG83lmZCRL64Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2020-09-04 03:30:00+02:00
2025-10-03 11:28:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-06 00:00:00+02:00,oJ_JD0a1f0Ox9HKiqyP2Ww,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-09-04 00:00:00+02:00
2025-10-03 11:28:37+02:00,161.5068,FR,Planned maintenance,A03,,2020-09-05 23:59:00+02:00,uv__Z-5aXtFiMYZZFMseOA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-09-05 00:00:00+02:00
2025-10-03 11:28:48+02:00,0,FR,Planned maintenance,A03,,2020-09-03 16:30:00+02:00,ex31O95-qAe-ztOqZAkPaA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,5,2020-09-03 07:30:00+02:00
2025-10-03 11:28:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-30 17:00:00+02:00,zW2PZ6SE9Y8be8KPa3YRxA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2020-09-03 14:30:00+02:00
2025-10-03 11:29:03+02:00,0,FR,Planned maintenance,A03,,2020-09-08 07:00:00+02:00,79u593167zthWCodpc46nw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-09-04 16:00:00+02:00
2025-10-03 11:29:08+02:00,0,FR,Planned maintenance,A03,,2020-09-09 17:00:00+02:00,j9rOFoTsXmI6dWwN3rwihA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-09-08 07:00:00+02:00
2025-10-03 11:29:15+02:00,1220,FR,Planned maintenance,A03,,2020-09-04 17:45:00+02:00,_xtB3CnTat5eYXRNJUgWJA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-09-04 15:00:00+02:00
2025-10-03 11:29:38+02:00,260,FR,Planned maintenance,A03,,2020-09-05 07:00:00+02:00,vRwdFMyPbiSpHegjLfY4fw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-09-05 02:30:00+02:00
2025-10-03 11:29:38+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-09-05 07:00:00+02:00,g4NLiF4yA1v1PsozOEjhVw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2020-09-05 02:30:00+02:00
2025-10-03 11:29:43+02:00,1145,FR,Planned maintenance,A03,Cancelled,2020-09-06 02:00:00+02:00,-XN0uUh9pUqYfGltfz2KGw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-09-06 00:00:00+02:00
2025-10-03 11:30:30+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-09-06 07:00:00+02:00,dusg3avgGEZ0ZYETP6Z4aA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2020-09-06 02:00:00+02:00
2025-10-03 11:30:30+02:00,260,FR,Planned maintenance,A03,,2020-09-06 07:00:00+02:00,P0ExztDWrOhDMfgwI-QqFw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-09-06 02:00:00+02:00
2025-10-03 11:30:31+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-09-06 16:00:00+02:00,vYUkcf8TMO0dBhcwj_EeJw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2020-09-06 14:00:00+02:00
2025-10-03 11:30:35+02:00,0,FR,Planned maintenance,A03,,2020-09-12 00:00:00+02:00,lIx77wyYhSIDfRhII19_zA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2020-09-06 04:00:00+02:00
2025-10-03 11:30:53+02:00,810,FR,Planned maintenance,A03,,2020-09-06 21:00:00+02:00,gkOTTFx3DHCq2l-uLtlbPw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-09-06 11:00:00+02:00
2025-10-03 11:30:53+02:00,940,FR,Planned maintenance,A03,,2020-09-06 11:00:00+02:00,-zYuGKcJ3LngFJ3EQEgZBA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-09-06 09:00:00+02:00
2025-10-03 11:30:53+02:00,260,FR,Planned maintenance,A03,Cancelled,2020-09-06 16:00:00+02:00,gU2fQ7o2Ilkie92OZnEyQQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-09-06 14:00:00+02:00
2025-10-03 11:32:00+02:00,0,FR,Planned maintenance,A03,,2020-09-15 08:00:00+02:00,2h6W9-H_9DwDxrAEN2pGXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-09-14 23:00:00+02:00
2025-10-03 11:32:01+02:00,0,FR,Planned maintenance,A03,,2020-09-14 17:00:00+02:00,jGnoXZWRAY0i5lw88bnm7A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-09-14 14:00:00+02:00
2025-10-03 11:32:02+02:00,0,FR,Planned maintenance,A03,,2020-09-14 14:00:00+02:00,1ghEwBcRxmd7xvyrSS316A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-09-14 08:00:00+02:00
2025-10-03 11:32:02+02:00,0,FR,Planned maintenance,A03,,2020-09-14 17:00:00+02:00,hm-C_c7Li32867uOhlq9_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-09-14 14:00:00+02:00
2025-10-03 11:32:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 16:00:00+02:00,ZA0oNnb-f2hgZawk2Ec0Fw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2020-09-07 06:00:00+02:00
2025-10-03 11:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 16:00:00+02:00,k4v9p1XR7q5BgUvBpWRVyw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-09-07 06:00:00+02:00
2025-10-03 11:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 16:00:00+02:00,dKlNgS9TckV40UOnPAnehg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-09-07 06:00:00+02:00
2025-10-03 11:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-07 16:00:00+02:00,40wDHoF0jTHFwcYQbb8EAg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-09-07 06:00:00+02:00
2025-10-03 11:32:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-16 00:00:00+02:00,retm0Dnk0adV3dbzF-sL2Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-09-11 00:00:00+02:00
2025-10-03 11:32:49+02:00,0,FR,Planned maintenance,A03,,2020-09-07 16:00:00+02:00,nQpr_so_YwJiER9vTTRsEQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2020-09-07 14:00:00+02:00
2025-10-03 11:34:20+02:00,400,FR,Planned maintenance,A03,,2020-09-20 00:00:00+02:00,Kc3sKGcRJR3D8MQZFfoagA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2020-09-14 00:00:00+02:00
2025-10-03 11:34:27+02:00,260,FR,Planned maintenance,A03,,2020-09-09 05:00:00+02:00,DCXwmkfZNHsVZp_Gz2pP4A,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-09-09 02:00:00+02:00
2025-10-03 11:35:31+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2020-09-10 20:05:00+02:00,Ukm8l3h46HPdhkT6Ieme9g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-09-10 20:00:00+02:00
2025-10-03 11:35:32+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2020-09-10 21:00:00+02:00,aREoO2rUGg67eb1qRIFSBQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-09-10 20:00:00+02:00
2025-10-03 11:35:37+02:00,260,FR,Planned maintenance,A03,,2020-09-10 07:00:00+02:00,-i4JpTKkmBaOYzM73fCk1Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-09-10 00:00:00+02:00
2025-10-03 11:35:43+02:00,0,FR,Planned maintenance,A03,,2020-09-08 15:30:00+02:00,tj9MuZdP79WTvHTlrNw4DA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-09-08 14:00:00+02:00
2025-10-03 11:35:46+02:00,0,FR,Planned maintenance,A03,,2020-09-07 16:00:00+02:00,2IHojX5_weitg50bJ3vIMw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-09-07 06:30:00+02:00
2025-10-03 11:35:48+02:00,0,FR,Planned maintenance,A03,,2020-09-07 16:00:00+02:00,OTWRn-n4bnV8wTh7-c3a1w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-09-07 06:30:00+02:00
2025-10-03 11:37:12+02:00,0,FR,Planned maintenance,A03,,2020-09-10 12:30:00+02:00,kGd7sC-qWaejz23pqeLAPA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-09-07 07:00:00+02:00
2025-10-03 11:37:44+02:00,0,FR,Planned maintenance,A03,,2020-09-10 15:54:00+02:00,Awe9j1H79__ivdy0JC0EXw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-09-08 07:00:00+02:00
2025-10-03 11:37:52+02:00,515,FR,Planned maintenance,A03,,2020-09-10 18:50:00+02:00,edzqFjSCbLAJ5mkAvVqFOA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2020-09-09 10:30:00+02:00
2025-10-03 11:38:24+02:00,1172,FR,Planned maintenance,A03,,2020-09-13 09:00:00+02:00,jZ3rEvjTTDGoKciCH1pAGw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-09-13 07:00:00+02:00
2025-10-03 11:38:35+02:00,0,FR,Planned maintenance,A03,,2020-09-11 15:30:00+02:00,HZMvtW144BD0Wq6p0X6nfg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2020-09-11 13:30:00+02:00
2025-10-03 11:38:39+02:00,260,FR,Planned maintenance,A03,,2020-09-11 12:30:00+02:00,VchNPgOlv1zteO6XI-B9Wg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2020-09-11 00:00:00+02:00
2025-10-03 11:38:40+02:00,0,FR,Planned maintenance,A03,,2020-09-11 09:30:00+02:00,kbqHU53t56ObJyXM_ZRGgg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2020-09-07 07:30:00+02:00
2025-10-03 11:38:42+02:00,0,FR,Planned maintenance,A03,,2020-09-11 11:30:00+02:00,qywE6B9M1LqB76P7ec7RMw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-09-09 16:00:00+02:00
2025-10-03 11:38:50+02:00,121,FR,Planned maintenance,A03,,2020-09-11 13:30:00+02:00,7z5SmcH0oVVGpC9tSibFkw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,5,2020-09-10 12:29:00+02:00
2025-10-03 11:38:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-25 16:00:00+02:00,pCjJEmK8H4HCy4bgf8N0Qw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-09-14 08:00:00+02:00
2025-10-03 11:39:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-18 18:00:00+02:00,vUTo45gKi5uNknVtl4zf4A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-09-14 08:00:00+02:00
2025-10-03 11:39:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-18 18:00:00+02:00,zfBtty2UKyF9aAgh1YFFGA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-09-14 07:00:00+02:00
2025-10-03 11:39:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-18 18:00:00+02:00,ms16JtvNsbjGnGcnKSKIPw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-09-14 08:00:00+02:00
2025-10-03 11:39:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-09-25 00:00:00+02:00,rWbJTYB4o1G2YAQIvchQZw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2020-09-14 00:00:00+02:00
2025-10-03 11:39:40+02:00,123.3,FR,Planned maintenance,A03,,2020-09-14 00:00:00+02:00,jB6uBW4JkoqBplP9gcTrUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2020-09-13 14:00:00+02:00
2025-10-03 11:40:09+02:00,180,FR,Planned maintenance,A03,,2020-09-12 07:12:00+02:00,R2jjWmvivSZamy22jGk9cg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2020-09-12 02:30:00+02:00
2025-10-03 11:40:20+02:00,0,FR,Planned maintenance,A03,,2020-09-12 13:01:00+02:00,q8ZIB9rEYL1ziceqpFFgcQ,,,17W100P100P0335E,,,,1,MAW,PT1M,5,2020-09-07 00:00:00+02:00
2025-10-03 11:40:21+02:00,260,FR,Planned maintenance,A03,,2020-09-12 16:00:00+02:00,NEnduHxw04HvPSpukVv5LQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-09-12 00:00:00+02:00
2025-10-03 11:40:32+02:00,740,FR,Planned maintenance,A03,,2020-09-12 23:30:00+02:00,603Wk4mtlEIR2PKNSfj8Ig,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,15,2020-09-04 15:30:00+02:00
2025-10-03 11:40:58+02:00,260,FR,Planned maintenance,A03,,2020-09-14 06:00:00+02:00,7k48u0xBft3KssE8GJBOtQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-09-14 00:00:00+02:00
