created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 12:14:37+02:00,0,FR,Planned maintenance,A03,,2020-10-03 00:00:00+02:00,kTLUoS4tPc7AUhogB7Xo7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2020-10-01 00:00:00+02:00
2025-10-03 12:15:13+02:00,0,FR,Planned maintenance,A03,,2020-10-01 15:00:00+02:00,rRZyVp09mgKYzwUFWjKeCg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-10-01 13:30:00+02:00
2025-10-03 12:15:20+02:00,0,FR,Planned maintenance,A03,,2020-10-01 16:00:00+02:00,O8spzlrJtZkTjRZdcyJShA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-10-01 13:30:00+02:00
2025-10-03 12:16:14+02:00,0,FR,Planned maintenance,A03,,2020-09-30 16:30:00+02:00,V6dbHP30mTJi44ASToFPZQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-09-30 14:00:00+02:00
2025-10-03 12:17:02+02:00,0,FR,Planned maintenance,A03,,2020-10-02 15:35:00+02:00,vssMGPIlwx-WOMON9KeQGQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-09-28 00:00:00+02:00
2025-10-03 12:17:54+02:00,0,FR,Planned maintenance,A03,,2020-10-02 18:00:00+02:00,kccVobuIUZJ-PqPaB3GB_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,6,2020-09-29 18:00:00+02:00
2025-10-03 12:18:45+02:00,0,FR,Planned maintenance,A03,,2020-10-04 05:00:00+02:00,7egbQtyBm7IWH9Jlh_hSVw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,10,2020-10-01 05:00:00+02:00
2025-10-03 12:20:26+02:00,0,FR,Planned maintenance,A03,,2020-10-01 08:00:00+02:00,svVdwUUQRfdOGKnTcm_vdQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-09-30 16:30:00+02:00
2025-10-03 12:24:48+02:00,0,FR,Planned maintenance,A03,,2020-10-07 19:45:00+02:00,wJ4Vg7pdcOmTpjfYnRsv2A,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,10,2020-09-20 00:00:00+02:00
2025-10-03 22:12:29+02:00,0,FR,Planned maintenance,A03,,2020-10-21 02:00:00+02:00,xlIcXEE6sA1y4kCBfsQF6g,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,5,2020-09-19 02:00:00+02:00
2025-10-05 15:31:17+02:00,0,FR,Planned maintenance,A03,,2021-01-01 00:00:00+01:00,fs1ure05vXsLvFJoU4qNwg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,10,2020-10-01 00:00:00+02:00
2025-10-05 15:31:21+02:00,0,FR,Planned maintenance,A03,,2020-12-18 10:15:00+01:00,C4G6HwoQfx7WCP70aY8NyQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,2,2020-10-01 00:00:00+02:00
2025-10-01 13:22:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,5Nvxas_4c3H5IvnZhSvkfA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-10-05 07:00:00+02:00
2025-10-02 16:12:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-07 17:00:00+02:00,r1z5NQPmPqsVf53bPI6iuA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-07 07:30:00+02:00
2025-10-02 16:12:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-23 17:00:00+02:00,iT4_SS9xNMUT7kScyJNEIw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-23 07:30:00+02:00
2025-10-02 16:12:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-20 17:00:00+02:00,tOE8xiN5zzpTY8KZ6OdnTQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-20 07:30:00+02:00
2025-10-02 16:12:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-08 17:00:00+02:00,UmwiCIrOVFFHAHx2_TzKmA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-08 07:30:00+02:00
2025-10-02 16:12:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-16 17:00:00+02:00,MotN_giEOc4fRVBAkaHiKw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-16 07:30:00+02:00
2025-10-02 16:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-15 17:00:00+02:00,6ntWGvNkA5t5AoKtw1rphg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-15 07:30:00+02:00
2025-10-02 16:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-12 17:00:00+02:00,iQJ8z_z39y2isb-UUS1F_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-12 07:30:00+02:00
2025-10-02 16:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-22 17:00:00+02:00,sstg7_T-5y2qu3scSPvPjw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-22 07:30:00+02:00
2025-10-02 16:12:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-21 17:00:00+02:00,XjGoeSUirdRwZqMgmCXnow,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-21 07:30:00+02:00
2025-10-02 16:12:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-19 17:00:00+02:00,Zs4i-HBjxIAyZRdlV6fOlA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-19 07:30:00+02:00
2025-10-02 16:12:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-13 17:00:00+02:00,1PW4s_MTIDRG5Tm6_lgtSA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-13 07:30:00+02:00
2025-10-02 16:12:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-14 17:00:00+02:00,ORXo7CGGRyg3zvTyauoe5Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-14 07:30:00+02:00
2025-10-02 16:12:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-09 17:00:00+02:00,8ZeaSPI7nZYhiesz04QJpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-09 07:30:00+02:00
2025-10-02 19:09:59+02:00,0,FR,Planned maintenance,A03,,2020-10-12 17:00:00+02:00,svX5jt-JWF3TDey-4TDQVg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-10-12 07:30:00+02:00
2025-10-02 19:09:59+02:00,0,FR,Planned maintenance,A03,,2020-10-09 17:00:00+02:00,Pxb4idxED1bK573dNczNrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-10-09 07:30:00+02:00
2025-10-02 19:10:00+02:00,0,FR,Planned maintenance,A03,,2020-10-05 17:00:00+02:00,NtFXruskMZGycjZQ-DphlQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-10-05 07:30:00+02:00
2025-10-02 19:10:00+02:00,0,FR,Planned maintenance,A03,,2020-10-06 17:00:00+02:00,wxHjzmKyQQ9YPTRjD-NQng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-10-06 07:30:00+02:00
2025-10-02 19:10:00+02:00,0,FR,Planned maintenance,A03,,2020-10-13 17:00:00+02:00,MZLVYLD-EUf4SU29DUWh7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-10-13 07:30:00+02:00
2025-10-02 19:10:00+02:00,0,FR,Planned maintenance,A03,,2020-10-08 17:00:00+02:00,9ZSEVeTgKrnb93_Ewb6aTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-10-08 07:30:00+02:00
2025-10-02 19:10:01+02:00,0,FR,Planned maintenance,A03,,2020-10-07 17:00:00+02:00,-0vVgoqXKHondTnxBYJCVw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-10-07 07:30:00+02:00
2025-10-03 03:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-14 17:00:00+02:00,9vSQPi-TTk2mT2R7lj4oWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-10-14 07:00:00+02:00
2025-10-03 03:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-13 17:00:00+02:00,0e6YKgarXfL9RXv1tOn5Nw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-10-13 07:00:00+02:00
2025-10-03 04:36:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-22 17:00:00+02:00,wKMYVHMCeeRfdJmQx-hhOA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-22 08:00:00+02:00
2025-10-03 04:36:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-23 17:00:00+02:00,bnq_uen8i1Gdn9l8fDC0ag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-23 08:00:00+02:00
2025-10-03 04:36:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-20 17:00:00+02:00,gFaZixR1s9567PwRFyO-Vw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-20 08:00:00+02:00
2025-10-03 04:36:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-21 17:00:00+02:00,6_niEEGRu-AtoB4pS9RNXA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-21 08:00:00+02:00
2025-10-03 04:36:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-19 17:00:00+02:00,pBb4zw5nx3ztdt6z5SyKnw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-19 08:00:00+02:00
2025-10-03 05:53:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-23 17:00:00+02:00,2GFCFEgkymTcxBU36s4cig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-10-02 17:00:00+02:00
2025-10-03 06:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-20 17:00:00+01:00,y9wdhP-MRL8XtMpg3B11NQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,8,2020-10-12 07:00:00+02:00
2025-10-03 08:38:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-02 17:00:00+02:00,VkeZk6CooT4Gte4_GFw7xA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-02 07:00:00+02:00
2025-10-03 10:04:09+02:00,0,FR,Planned maintenance,A03,,2020-10-30 18:00:00+01:00,ScHmuT9YejGLgUs1R3-aYQ,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2020-10-23 07:00:00+02:00
2025-10-03 10:31:47+02:00,0,FR,Planned maintenance,A03,,2020-10-28 00:00:00+01:00,ypir8_vTgl2hw4t4DBjnIg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-10-24 00:00:00+02:00
2025-10-03 10:34:07+02:00,0,FR,Planned maintenance,A03,,2020-10-09 23:30:00+02:00,2zl7SgZRIZ4j0LOXRWUAMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-10-09 00:00:00+02:00
2025-10-03 10:55:54+02:00,0,FR,Planned maintenance,A03,,2020-10-23 17:00:00+02:00,U1LABlfMog-f6vaFJba12Q,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2020-10-22 13:00:00+02:00
2025-10-03 10:55:54+02:00,0,FR,Planned maintenance,A03,,2020-10-23 17:00:00+02:00,lZG1WxfWIcYx_qm4L3gFXg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-10-22 13:00:00+02:00
2025-10-03 11:46:12+02:00,0,FR,Planned maintenance,A03,,2020-10-08 17:00:00+02:00,r9_Qc_VjOSkoKxhMsUDXsQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-10-08 10:00:00+02:00
2025-10-03 11:46:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-08 12:30:00+02:00,SObd2jQ-xdrOZ891JdjPBQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-10-08 10:00:00+02:00
2025-10-03 11:46:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-08 18:00:00+02:00,S-D-lRhRoihomchq0DGqrw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-08 16:00:00+02:00
2025-10-03 12:01:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-02 17:00:00+02:00,y9vy5LfhYnyfKdbk9laIsg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-10-02 07:30:00+02:00
2025-10-03 12:01:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-09 16:30:00+02:00,ailWVSySsJyQ1gFnymMTQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-10-09 13:30:00+02:00
2025-10-03 12:01:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-02 17:00:00+02:00,Gm7UfsEpsyTLlLMu1XpRpA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-10-02 14:00:00+02:00
2025-10-03 12:03:18+02:00,0,FR,Planned maintenance,A03,,2020-10-19 17:00:00+02:00,OwV4SN9jVM_sSKDA7JOphQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-10-19 13:30:00+02:00
2025-10-03 12:08:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-05 17:30:00+02:00,aRiEBrtjoiif_8LOMuA8jQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2020-10-05 13:30:00+02:00
2025-10-03 12:08:30+02:00,0,FR,Planned maintenance,A03,,2020-10-07 17:00:00+02:00,haZJyHk9Q5vqiQ6Ecf5ogA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-10-07 07:00:00+02:00
2025-10-03 12:10:34+02:00,580,FR,Planned maintenance,A03,,2020-10-14 17:20:00+02:00,BxDRJtEgKD8GockW0SfC6w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-10-14 08:30:00+02:00
2025-10-03 12:12:19+02:00,0,FR,Planned maintenance,A03,,2020-10-01 18:00:00+02:00,V5wExankxsotw-mlruDPGg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-10-01 16:00:00+02:00
2025-10-03 12:12:19+02:00,0,FR,Planned maintenance,A03,,2020-10-02 18:00:00+02:00,KisE2zruqbrT9X9O8rhwYg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-10-02 08:00:00+02:00
2025-10-03 12:12:30+02:00,0,FR,Planned maintenance,A03,,2020-10-14 18:00:00+02:00,yIEsWONWMXWg1O-84-DZfQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2020-10-14 08:00:00+02:00
2025-10-03 12:12:32+02:00,0,FR,Planned maintenance,A03,,2020-10-02 17:00:00+02:00,5w06ABYhrmCnVjp-MR2SEA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-10-02 14:00:00+02:00
2025-10-03 12:15:15+02:00,0,FR,Planned maintenance,A03,,2020-10-04 16:00:00+02:00,ewnduEdB8-xZ3WOYWIxfEQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-10-04 06:00:00+02:00
2025-10-03 12:16:47+02:00,0,FR,Planned maintenance,A03,,2020-10-02 13:00:00+02:00,1s2n-Z6JT9oZ9BK_OMkoSw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-10-02 08:00:00+02:00
2025-10-03 12:16:53+02:00,585,FR,Planned maintenance,A03,,2020-10-05 10:30:00+02:00,NPDXdo-u_7lpIaB8dB-Tiw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-10-05 06:00:00+02:00
2025-10-03 12:16:59+02:00,1385,FR,Planned maintenance,A03,,2020-10-02 15:45:00+02:00,ouX9HaiKtB1BWg3fm4B64Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2020-10-02 14:40:00+02:00
2025-10-03 12:17:03+02:00,0,FR,Planned maintenance,A03,,2020-10-02 15:49:00+02:00,-YuEFm_fcy5Tu6oTldR0zg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-10-02 08:00:00+02:00
2025-10-03 12:17:12+02:00,427,FR,Planned maintenance,A03,,2020-10-02 18:00:00+02:00,9muyl9VqIawpKPUR0vghvA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-10-02 08:30:00+02:00
2025-10-03 12:17:28+02:00,1205,FR,Planned maintenance,A03,,2020-10-04 09:00:00+02:00,QTqFF2fotRRpr9WaUUPfdA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-10-04 07:00:00+02:00
2025-10-03 12:17:46+02:00,370,FR,Planned maintenance,A03,,2020-10-03 10:00:00+02:00,AynyjcVqrKnVOIPBq7GZOA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-10-03 06:00:00+02:00
2025-10-03 12:19:30+02:00,0,FR,Planned maintenance,A03,,2020-10-05 03:30:00+02:00,gWK95Ukn2qVTAyXZUcBcfQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,7,2020-10-03 00:00:00+02:00
2025-10-03 12:19:32+02:00,350,FR,Planned maintenance,A03,Cancelled,2020-10-07 04:00:00+02:00,Gc14B_4WJbR-dv5Yd2jguQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-10-07 02:30:00+02:00
2025-10-03 12:19:42+02:00,370,FR,Planned maintenance,A03,,2020-10-05 06:30:00+02:00,b-qk9uk0Ioccj4v2r1RN-Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-10-05 02:30:00+02:00
2025-10-03 12:19:45+02:00,1090,FR,Planned maintenance,A03,,2020-10-05 09:30:00+02:00,j1THxhRtfCw3Moz4w0OSGg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,9,2020-10-04 05:00:00+02:00
2025-10-03 12:20:09+02:00,0,FR,Planned maintenance,A03,,2020-10-05 11:40:00+02:00,MhBTbAimOjG8dK4XizSH-Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,8,2020-10-03 16:00:00+02:00
2025-10-03 12:20:22+02:00,0,FR,Planned maintenance,A03,,2020-10-06 16:00:00+02:00,othNw0m-kCCb7kPowt4oOA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-10-06 10:00:00+02:00
2025-10-03 12:20:29+02:00,54,FR,Planned maintenance,A03,,2020-10-05 17:15:00+02:00,EtAUQc4SDyt58nqV3Ah8dA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2020-10-05 16:15:00+02:00
2025-10-03 12:20:55+02:00,250,FR,Planned maintenance,A03,,2020-10-06 02:35:00+02:00,95BF1JA-n8yDc19NaxnfIA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,5,2020-10-06 00:00:00+02:00
2025-10-03 12:20:59+02:00,167,FR,Planned maintenance,A03,Cancelled,2020-10-07 23:00:00+02:00,IyCTKpPK7EGfyCvcCPwGVQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2020-10-07 21:00:00+02:00
2025-10-03 12:21:09+02:00,167,FR,Planned maintenance,A03,Cancelled,2020-10-07 23:00:00+02:00,o33K2EmS0FpWKPZnpbrFVg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2020-10-07 21:00:00+02:00
2025-10-03 12:21:22+02:00,0,FR,Planned maintenance,A03,,2020-10-05 17:00:00+02:00,J3rh0-gtsFVsBORhwB1uTw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-10-05 13:30:00+02:00
2025-10-03 12:22:09+02:00,370,FR,Planned maintenance,A03,,2020-10-06 16:00:00+02:00,2vkaC6qQMS5XcvsFXvVDcg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-10-06 12:15:00+02:00
2025-10-03 12:22:11+02:00,175,FR,Planned maintenance,A03,,2020-10-06 15:30:00+02:00,sojLW2KacpQnLrwC9teTYA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,6,2020-10-05 17:15:00+02:00
2025-10-03 12:22:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-07 12:00:00+02:00,LRfUpcO4aYXVmv5aR0gEQw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-10-07 07:00:00+02:00
2025-10-03 12:22:21+02:00,80,FR,Planned maintenance,A03,,2020-10-06 17:00:00+02:00,R_AjoOBkJN-dKCo217G34A,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-10-06 15:30:00+02:00
2025-10-03 12:22:42+02:00,0,FR,Planned maintenance,A03,,2020-10-06 18:08:00+02:00,L_FlL5Yfe6xT5KApzlaj2A,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-10-06 06:00:00+02:00
2025-10-03 12:22:47+02:00,400,FR,Planned maintenance,A03,,2020-10-06 19:30:00+02:00,_WgFkEztbRxHRGq9OyR8QA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,8,2020-10-04 11:36:00+02:00
2025-10-03 12:23:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-07 16:00:00+02:00,9DqCj0ta4sWmDFZdwB7NpQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2020-10-07 09:00:00+02:00
2025-10-03 12:23:43+02:00,70,FR,Planned maintenance,A03,,2020-10-07 11:30:00+02:00,xuuXCATarLXpoIs7JFCb1g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-10-07 09:30:00+02:00
2025-10-03 12:23:47+02:00,0,FR,Planned maintenance,A03,,2020-10-20 17:00:00+02:00,pPHdgnH5XRmFm1_bHc828A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-10-20 08:00:00+02:00
2025-10-03 12:23:47+02:00,0,FR,Planned maintenance,A03,,2020-10-19 17:00:00+02:00,7UvovmC4XZJO2nADup6CEA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-10-19 08:00:00+02:00
2025-10-03 12:24:08+02:00,580,FR,Planned maintenance,A03,,2020-10-23 18:00:00+02:00,o2QiiuUAC9xQfYf3qAttiA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2020-10-22 08:00:00+02:00
2025-10-03 12:24:24+02:00,385,FR,Planned maintenance,A03,Cancelled,2020-10-11 19:00:00+02:00,YqmO7iNaAFvlwli8sJysYg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-10-10 01:00:00+02:00
2025-10-03 12:25:06+02:00,1195,FR,Planned maintenance,A03,Cancelled,2020-10-09 18:00:00+02:00,D52o4h5mBfSbXqKta0OnqA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-10-09 07:00:00+02:00
2025-10-03 12:25:07+02:00,748,FR,Planned maintenance,A03,Cancelled,2020-10-09 18:30:00+02:00,HMmrVTn3-TrIiejiOci__A,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2020-10-09 15:00:00+02:00
2025-10-03 12:25:19+02:00,753,FR,Planned maintenance,A03,,2020-10-15 18:00:00+02:00,ofcUCaBIEv_xfFpT_ffCHw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2020-10-15 15:00:00+02:00
2025-10-03 12:25:30+02:00,0,FR,Planned maintenance,A03,,2020-10-15 17:00:00+02:00,wqagllVzmUPjK4vI8VZj3Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-10-15 16:00:00+02:00
2025-10-03 12:26:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-20 17:00:00+02:00,Z6NaHgFDijVTYFjmNZDu5A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-10-20 07:30:00+02:00
2025-10-03 12:26:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-21 17:00:00+02:00,qWVRhUQYvaQNMLuJmz7sAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-10-21 07:30:00+02:00
2025-10-03 12:26:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-13 15:00:00+02:00,EHGbEvhBP3UA-GspGF-CkQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-10-13 13:00:00+02:00
2025-10-03 12:26:48+02:00,1205,FR,Planned maintenance,A03,,2020-10-10 04:00:00+02:00,Mg7d2HfFSPkXfIY9UYJDxg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-10-10 02:00:00+02:00
2025-10-03 12:26:57+02:00,1220,FR,Planned maintenance,A03,,2020-10-10 12:00:00+02:00,FnK8T39vQPQkOB-8iLIyzg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-10-10 10:00:00+02:00
2025-10-03 12:27:22+02:00,1199,FR,Planned maintenance,A03,,2020-10-11 08:30:00+02:00,oYkwHIS6RuJvZQpdXBvYkw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-10-11 07:00:00+02:00
2025-10-03 12:27:25+02:00,580,FR,Planned maintenance,A03,,2020-10-09 10:00:00+02:00,fODEQ-kwaXpYyE2wq7u2mg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-10-09 07:20:00+02:00
2025-10-03 12:27:29+02:00,0,FR,Planned maintenance,A03,,2020-10-09 12:56:00+02:00,xZgJb01f5Qi3fJSaoEoeiA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2020-10-09 02:51:00+02:00
2025-10-03 12:27:29+02:00,250,FR,Planned maintenance,A03,Cancelled,2020-10-09 23:59:00+02:00,yi8gU-fLb5oi0og6LMNZ8w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-10-09 19:30:00+02:00
2025-10-03 12:28:31+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,VneaYeT1qkfN3Njbcy1sgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-10-14 14:00:00+02:00
2025-10-03 12:28:33+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,GX7MIH5JkjBHTDoUlLdciQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-10-14 14:00:00+02:00
2025-10-03 12:29:20+02:00,1000,FR,Planned maintenance,A03,,2020-10-11 13:00:00+02:00,GPkHD9Mv7707ghnEjqICxQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-10-11 00:00:00+02:00
2025-10-03 12:29:29+02:00,0,FR,Planned maintenance,A03,,2020-10-11 12:50:00+02:00,Sug3syYwpVnVNvhpoZckqQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-10-11 06:00:00+02:00
2025-10-03 12:29:49+02:00,84,FR,Planned maintenance,A03,,2020-10-14 00:00:00+02:00,wR2R363t-JYBq9m5zWM9ug,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-10-13 17:45:00+02:00
2025-10-03 12:29:49+02:00,70,FR,Planned maintenance,A03,,2020-10-14 00:00:00+02:00,b4BK0rh0y53NMPW-v278dA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-10-13 11:00:00+02:00
2025-10-03 12:30:35+02:00,0,FR,Planned maintenance,A03,,2020-10-12 17:00:00+02:00,X7dCW_TxyW4numdngVl5KA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-10-12 12:45:00+02:00
2025-10-03 12:31:13+02:00,540,FR,Planned maintenance,A03,,2020-10-13 06:00:00+02:00,2tDMNILobfw75Vb8aaE-QQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2020-10-13 03:00:00+02:00
2025-10-03 12:31:21+02:00,580,FR,Planned maintenance,A03,,2020-10-12 19:00:00+02:00,zkfPu8gVQ2DgZvyqvmWfPg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2020-10-12 07:00:00+02:00
2025-10-03 12:31:33+02:00,820,FR,Planned maintenance,A03,,2020-10-14 07:00:00+02:00,vSNgrWhYDSgYXGvhZ9sGZQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,13,2020-10-10 04:30:00+02:00
2025-10-03 12:31:39+02:00,795,FR,Planned maintenance,A03,,2020-10-13 10:00:00+02:00,-uHtR6ECbGVvL41AGBfLgg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,14,2020-10-09 01:20:00+02:00
2025-10-03 12:31:57+02:00,380,FR,Planned maintenance,A03,,2020-10-14 04:30:00+02:00,akr6i8LBsDEVIj8SYdX9rQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2020-10-14 02:30:00+02:00
2025-10-03 12:31:58+02:00,1200,FR,Planned maintenance,A03,Cancelled,2020-10-14 18:00:00+02:00,XX6vRo-OQ8qwAJda3T83JQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-10-14 07:00:00+02:00
2025-10-03 12:32:11+02:00,580,FR,Planned maintenance,A03,,2020-10-16 21:00:00+02:00,8qIicOiU8yNL5iLMrNRoew,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,1,2020-10-14 00:00:00+02:00
2025-10-03 12:33:53+02:00,220,FR,Planned maintenance,A03,,2020-10-13 17:31:00+02:00,I0kJs8ABfr-DV5hUAuH7Ww,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-10-13 12:01:00+02:00
2025-10-03 12:33:54+02:00,380,FR,Planned maintenance,A03,Cancelled,2020-10-18 23:59:00+02:00,QplPT3iQXVSuhYyKHA5ANQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2020-10-13 17:32:00+02:00
2025-10-03 12:34:26+02:00,0,FR,Planned maintenance,A03,,2020-10-13 22:00:00+02:00,0S0sc-hnjjXfpEQ2JNorBw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2020-10-13 07:00:00+02:00
2025-10-03 12:35:53+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,LLnt8277CJIhFkq7ZKrvwQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:53+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,B-N-ioC9cF3WlkY6GPxZ5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:53+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,prID9Od-UygoSu8cxKGS5w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:54+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,uxr3egx_uDQtgzAZwnjfEQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:55+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,zAA23Euo6YSxwS6qkSxkkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:55+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,II9u2q7nm4-lcUFCacjlbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:55+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,dPjWEVb31UEB-_8mXlPkGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:55+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,hIbDM8Z2Aa3VvlMc4sTCoQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:55+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,i25CS1ajSL8TYlhItwbeEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:55+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:00:00+02:00,mRg2q-dnGdIrjqXl2sv9mA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-10-14 14:00:00+02:00
2025-10-03 12:35:56+02:00,0,FR,Planned maintenance,A03,,2020-10-13 16:30:00+02:00,nJKOU3okUhuCNEJzkRjKyw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-10-13 13:30:00+02:00
2025-10-03 12:35:57+02:00,0,FR,Planned maintenance,A03,,2020-10-12 18:00:00+02:00,njBzKfL9MNW8JwbQtLrR9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2020-10-12 08:00:00+02:00
2025-10-03 12:36:06+02:00,0,FR,Planned maintenance,A03,,2020-10-20 16:30:00+02:00,c0Zyt_WviMEcNsd5jREJfA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-10-20 08:30:00+02:00
2025-10-03 12:36:14+02:00,0,FR,Planned maintenance,A03,,2020-10-14 15:30:00+02:00,yu32_VAG9lQKtz2F5GjtqQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-10-14 08:00:00+02:00
2025-10-03 12:36:14+02:00,0,FR,Planned maintenance,A03,,2020-10-13 18:00:00+02:00,iBMnHb_dCPoe-_c088aFGA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-10-13 14:00:00+02:00
2025-10-03 12:36:38+02:00,0,FR,Planned maintenance,A03,,2020-10-15 01:24:00+02:00,fZB21z0InBZcCViTsGNFiQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2020-10-14 07:00:00+02:00
2025-10-03 12:36:43+02:00,115,FR,Planned maintenance,A03,,2020-10-15 04:56:00+02:00,F17LIRdiSxho28epkla2Zw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-10-15 00:00:00+02:00
2025-10-03 12:36:43+02:00,117.056519,FR,Planned maintenance,A03,,2020-10-15 04:56:00+02:00,d0Z9hzybmI5Pxeg_VW5GDg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-10-15 00:00:00+02:00
2025-10-03 12:36:56+02:00,0,FR,Planned maintenance,A03,,2020-10-13 11:00:00+02:00,6B-M739riwWNTwLpHFVk-A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-10-13 10:00:00+02:00
2025-10-03 12:36:57+02:00,0,FR,Planned maintenance,A03,,2020-10-13 12:30:00+02:00,Tt1V-YuSahxy2eMPcFf01Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-10-13 11:00:00+02:00
2025-10-03 12:37:29+02:00,1220,FR,Planned maintenance,A03,,2020-10-17 04:00:00+02:00,2RJ0sO2w_W_PmUGS6-fQwg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-10-17 01:00:00+02:00
2025-10-03 12:37:42+02:00,175,FR,Planned maintenance,A03,,2020-10-21 17:00:00+02:00,W9fsNHnD5itoUjhONNMjnw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-10-21 08:30:00+02:00
2025-10-03 12:37:42+02:00,175,FR,Planned maintenance,A03,,2020-10-22 17:00:00+02:00,-Bb5zbIcT14HWTK-tp01Ww,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-10-22 08:30:00+02:00
2025-10-03 12:37:42+02:00,176,FR,Planned maintenance,A03,,2020-10-21 17:00:00+02:00,R9h2e1VLNj1Cd75sR9tFyw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-10-21 08:30:00+02:00
2025-10-03 12:37:43+02:00,176,FR,Planned maintenance,A03,,2020-10-22 17:00:00+02:00,igMOdxpwOyiZMYapP_1vZQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-10-22 08:30:00+02:00
2025-10-03 12:37:44+02:00,134,FR,Planned maintenance,A03,,2020-10-15 14:15:00+02:00,rK9DWn3rSs6WfuM3gaMGvA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-10-15 08:30:00+02:00
2025-10-03 12:38:08+02:00,0,FR,Planned maintenance,A03,,2020-10-15 17:30:00+02:00,s1oUOdY6yyp5y-C15JmaNg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2020-10-15 13:30:00+02:00
2025-10-03 12:38:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-16 17:00:00+02:00,kMY28K1WYEv9jZv6QOtCxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-10-16 07:00:00+02:00
2025-10-03 12:38:24+02:00,440,FR,Planned maintenance,A03,,2020-10-16 16:30:00+02:00,kpWp2UEOJR2V1HTct48reQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-10-16 14:30:00+02:00
2025-10-03 12:38:30+02:00,1200,FR,Planned maintenance,A03,,2020-10-15 22:19:00+02:00,TWUkggy-WiZXMNvl_tPWYw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2020-10-15 11:00:00+02:00
2025-10-03 12:38:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-15 17:00:00+02:00,QuA0C1CtwRaBCvMUjxV3Xg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2020-10-15 07:00:00+02:00
2025-10-03 12:39:00+02:00,0,FR,Planned maintenance,A03,,2020-10-13 17:00:00+02:00,GosTdmTpvHwwjAlz4qnBog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2020-10-13 07:00:00+02:00
2025-10-03 12:39:00+02:00,0,FR,Planned maintenance,A03,,2020-10-15 17:00:00+02:00,YR_ejPDrXuEnK9vaNlDxSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2020-10-15 07:00:00+02:00
2025-10-03 12:39:00+02:00,0,FR,Planned maintenance,A03,,2020-10-14 17:00:00+02:00,ddM9GUbrCGNlPUwLpHuEtQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2020-10-14 07:00:00+02:00
2025-10-03 12:39:54+02:00,0,FR,Planned maintenance,A03,,2020-10-16 14:00:00+02:00,_mmpWJrDWtJEGjNpCX7m1A,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,5,2020-10-04 00:00:00+02:00
2025-10-03 12:39:55+02:00,130,FR,Planned maintenance,A03,,2020-10-16 16:30:00+02:00,16PvAKt99IA8S_jxrXoPyw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2020-10-16 14:00:00+02:00
2025-10-03 12:40:03+02:00,0,FR,Planned maintenance,A03,,2020-10-23 17:00:00+02:00,ic_hRtwU_H8ZMakSS-3i0w,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2020-10-23 09:00:00+02:00
2025-10-03 12:40:06+02:00,380,FR,Planned maintenance,A03,,2020-10-16 15:07:00+02:00,7T6IaP-vo8u8QS5xklatow,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2020-10-16 00:00:00+02:00
2025-10-03 12:40:15+02:00,0,FR,Planned maintenance,A03,,2020-10-23 14:00:00+02:00,47PhKhR2bOzpiE-Z2friVA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2020-10-19 00:00:00+02:00
2025-10-03 12:41:24+02:00,1195,FR,Planned maintenance,A03,,2020-10-17 16:00:00+02:00,mVepp-uhxdE25rYDv4YSIQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-10-17 14:00:00+02:00
2025-10-03 12:41:37+02:00,80,FR,Planned maintenance,A03,Cancelled,2020-10-18 07:30:00+02:00,M_vOJNq_H43y9TpQD_lkuw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2020-10-18 03:30:00+02:00
2025-10-03 12:41:54+02:00,990,FR,Planned maintenance,A03,,2020-10-18 10:30:00+02:00,P4NT0KzrOXT0joY5lQNKcQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,10,2020-10-14 16:30:00+02:00
2025-10-03 12:42:11+02:00,205,FR,Planned maintenance,A03,,2020-10-19 23:59:00+02:00,jhaVyq6ftWyGSA_wGkeuzA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-10-19 12:00:00+02:00
2025-10-03 12:44:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-19 17:00:00+02:00,igOc9NIAr2gdjW5nQXS-3g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-10-19 13:30:00+02:00
2025-10-03 12:44:24+02:00,0,FR,Planned maintenance,A03,,2020-10-21 16:00:00+02:00,fku7F2JoE5k-rAYYniYuzA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2020-10-21 14:00:00+02:00
2025-10-03 12:45:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-30 17:00:00+01:00,nnAJCC1Eg7lJu8r2X5hXbQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,5,2020-10-20 07:00:00+02:00
2025-10-03 12:45:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-30 17:00:00+01:00,wZniJVSKMpBbt9Z7TogV5g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-10-20 07:00:00+02:00
2025-10-03 12:45:58+02:00,800,FR,Planned maintenance,A03,,2020-10-20 13:15:00+02:00,P6yGWbUOfFJdvmzi6iqaSQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-10-20 05:30:00+02:00
2025-10-03 12:46:40+02:00,0,FR,Planned maintenance,A03,,2020-10-19 13:30:00+02:00,cygnpyPpi25aXXSpMgFlGg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-10-19 07:00:00+02:00
2025-10-03 12:46:44+02:00,0,FR,Planned maintenance,A03,,2020-10-16 16:30:00+02:00,fufWVfugiJGeVBsynPGORA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-16 07:00:00+02:00
2025-10-03 12:46:45+02:00,0,FR,Planned maintenance,A03,,2020-10-16 12:00:00+02:00,WezyC7yBf5bEbCdLIH3Nzw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-10-15 13:30:00+02:00
2025-10-03 12:48:21+02:00,0,FR,Planned maintenance,A03,,2020-10-21 12:00:00+02:00,wpzhrdxYNceog6Urp_PLcQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-10-21 08:00:00+02:00
2025-10-03 12:48:45+02:00,0,FR,Planned maintenance,A03,,2020-10-21 17:00:00+02:00,9j2IIlTsPlSpEa0ZWWtlKQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-10-21 07:30:00+02:00
2025-10-03 12:48:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-22 17:00:00+02:00,guxU5Cn1zPMeon7x09tHZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-10-22 07:30:00+02:00
2025-10-03 12:48:50+02:00,176.2,FR,Planned maintenance,A03,,2020-10-23 06:00:00+02:00,PpHIXsrNqyRtr1kkeIkrsA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-10-23 04:00:00+02:00
2025-10-03 12:48:51+02:00,417,FR,Planned maintenance,A03,,2020-10-23 11:00:00+02:00,t0B1pHyweY-BTd4Y8sewQA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-10-23 08:00:00+02:00
2025-10-03 12:49:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-21 18:00:00+02:00,Yyw3ue9qp4Zkt_pVgVxACg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-21 07:00:00+02:00
2025-10-03 12:49:45+02:00,0,FR,Planned maintenance,A03,,2020-10-22 18:00:00+02:00,pjmalpliC33pDFL1Fyy5Jw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-10-20 07:00:00+02:00
2025-10-03 12:49:45+02:00,0,FR,Planned maintenance,A03,,2020-10-22 18:00:00+02:00,IajFfXoJIUiZ9myFdULyGg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-10-20 07:00:00+02:00
2025-10-03 12:50:48+02:00,580,FR,Planned maintenance,A03,,2020-10-22 16:45:00+02:00,z5ELVry31dAulej6bbXXzw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-10-21 08:00:00+02:00
2025-10-03 12:51:12+02:00,0,FR,Planned maintenance,A03,,2020-10-23 18:30:00+02:00,iuCPAKeNBk837brdBCvWEQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2020-10-23 04:00:00+02:00
2025-10-03 12:51:13+02:00,200,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,usdC7ft4G9fHK4W5XDkLJA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2020-10-23 08:00:00+02:00
2025-10-03 12:51:24+02:00,1220,FR,Planned maintenance,A03,,2020-10-24 17:00:00+02:00,EgDJx5d5Qy2NFOo9l6hb-A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-10-24 05:00:00+02:00
2025-10-03 12:51:25+02:00,800,FR,Planned maintenance,A03,,2020-10-24 04:00:00+02:00,EYIiIiq5pNQMhOhJWfBnqA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-10-24 01:30:00+02:00
2025-10-03 12:51:55+02:00,0,FR,Planned maintenance,A03,,2020-10-22 17:00:00+02:00,j0e3xlefVr13ZTjVH5Ynfw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2020-10-09 16:00:00+02:00
2025-10-03 12:52:24+02:00,800,FR,Planned maintenance,A03,Cancelled,2020-10-24 04:30:00+02:00,tzKOUYgIBLphWJBvx0UdTQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-10-24 01:30:00+02:00
2025-10-03 12:52:38+02:00,120,FR,Planned maintenance,A03,,2020-10-23 15:30:00+02:00,MZLs005sVRKoGRyMo-DClw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-10-23 14:00:00+02:00
2025-10-03 12:52:52+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:00:00+02:00,kMwyLmOEMyXwigu1cG02Lg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,5,2020-10-19 07:00:00+02:00
2025-10-03 12:52:52+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,g7PpoZMTQ3S80AUH0cX6Qg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-19 08:00:00+02:00
2025-10-03 12:52:52+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:00:00+02:00,HUgor0-ji2LyS9AJEnVNyQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,4,2020-10-19 07:00:00+02:00
2025-10-03 12:53:41+02:00,0,FR,Planned maintenance,A03,,2020-10-24 12:32:00+02:00,yGNBkM1Pl2G1feEBbqWMtw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-10-24 06:00:00+02:00
2025-10-03 12:53:47+02:00,0,FR,Planned maintenance,A03,,2020-10-24 17:30:00+02:00,cMOjAiMfe7gM4uwdH2zd2g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-10-24 00:00:00+02:00
2025-10-03 12:56:04+02:00,0,FR,Planned maintenance,A03,,2020-10-22 16:30:00+02:00,AAkwYTchyWeVuCmh8XoWOQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-10-22 13:30:00+02:00
2025-10-03 12:56:04+02:00,0,FR,Planned maintenance,A03,,2020-10-22 16:30:00+02:00,Y0ZM-hDwqBfVZfhSEQpRIw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-10-22 13:30:00+02:00
2025-10-03 12:56:04+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,Il9zSmwm_Fg1F_rl7DNO0w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-10-23 13:30:00+02:00
2025-10-03 12:56:05+02:00,0,FR,Planned maintenance,A03,,2020-10-22 16:30:00+02:00,JpHWoUbFOvMg8mJm62e4tg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-10-22 13:30:00+02:00
2025-10-03 12:56:06+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,EKnM7AO5YJEID842_6pdTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-10-23 13:30:00+02:00
2025-10-03 12:56:06+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,Qsn8vflQWnKssaYEQiaPLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-10-23 13:30:00+02:00
2025-10-03 12:56:07+02:00,0,FR,Planned maintenance,A03,,2020-10-22 16:30:00+02:00,39B58LhhwEi3WVZGPM2Igg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-10-22 13:30:00+02:00
2025-10-03 12:56:07+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,vwar08PHcgaEPZjeNBPBiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-10-23 13:30:00+02:00
2025-10-03 12:56:07+02:00,0,FR,Planned maintenance,A03,,2020-10-23 16:30:00+02:00,NSgZQsGPtQCIX5eDIci0QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-10-23 08:00:00+02:00
2025-10-03 12:56:07+02:00,0,FR,Planned maintenance,A03,,2020-10-22 16:30:00+02:00,poCjaqaHGaUGdRGfxj-ndg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-10-22 08:00:00+02:00
2025-10-03 12:56:28+02:00,0,FR,Planned maintenance,A03,,2020-10-26 14:00:00+01:00,Lvg-q7TE8AvdoEepXPLGEg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,5,2020-10-23 16:30:00+02:00
2025-10-03 13:01:03+02:00,777,FR,Planned maintenance,A03,,2020-10-31 00:00:00+01:00,i_dnCw2bQq3cS7AQY646XA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-10-21 11:30:00+02:00
2025-10-03 13:02:30+02:00,0,FR,Planned maintenance,A03,,2020-10-29 18:00:00+01:00,4lafSFrr1NMBYNfUoxrhRQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-10-21 18:00:00+02:00
2025-10-03 13:02:50+02:00,0,FR,Planned maintenance,A03,,2020-10-30 00:26:00+01:00,5WHF9UNYW9SZDbTSjY88eg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,16,2020-10-12 00:00:00+02:00
2025-10-03 19:57:35+02:00,0,FR,Planned maintenance,A03,,2020-11-04 02:00:00+01:00,7qMNhC2wzWoYSVwaERFW7w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,16,2020-10-03 02:00:00+02:00
2025-10-03 20:01:21+02:00,0,FR,Planned maintenance,A03,,2020-10-16 17:00:00+02:00,fwM1zuUtjPux-VXZhfcfrQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-10-05 07:30:00+02:00
2025-10-05 14:31:37+02:00,0,FR,Planned maintenance,A03,,2020-11-14 17:00:00+01:00,OGen7umaXDsCXdMdSvIPMw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,26,2020-10-09 22:00:00+02:00
2025-10-02 12:10:10+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,KPmU7t_Blp03NulPm3SNmQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2020-11-05 14:00:00+01:00
2025-10-02 12:13:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-27 17:00:00+01:00,VLach_X7CAysGd5GUACFYQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-27 07:00:00+01:00
2025-10-02 12:13:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-28 17:00:00+01:00,Tg-fM4yJE1Shy8rsE5ujxA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-28 07:00:00+01:00
2025-10-02 12:13:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-26 17:00:00+01:00,I6BYN8pJiIu6nstzdMubww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-26 07:00:00+01:00
2025-10-02 12:13:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-29 17:00:00+01:00,rJyzRh3tzInFpenDua8peA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-29 07:00:00+01:00
2025-10-02 16:12:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-27 17:00:00+01:00,72yeoM8at-IBv2-g4SBjVA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-27 07:30:00+01:00
2025-10-02 16:12:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-26 17:00:00+01:00,VTpHWTQmb6yKaRwotJJsNw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-26 07:30:00+01:00
2025-10-03 05:15:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-03 17:00:00+01:00,5HqGa1hGVFpOwS39tpb6Xg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-11-03 07:00:00+01:00
2025-10-03 05:15:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-05 17:00:00+01:00,908jXPI2Wi7T2QdDujd7hA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-11-05 07:00:00+01:00
