created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 08:08:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-10 17:00:00+01:00,KN9makT4S8lvtYOohD0wqg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-26 07:00:00+01:00
2025-10-03 09:10:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-05 17:00:00+01:00,kRdTiVZ6w-UDp53PixU8Hw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-05 07:30:00+01:00
2025-10-03 09:10:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-02 17:00:00+01:00,0Y0gQbRsRqmm1BQ0AlgEYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-02 07:30:00+01:00
2025-10-03 09:10:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-04 17:00:00+01:00,8v9EBi7zeDaMxcpkC26lQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-04 07:30:00+01:00
2025-10-03 09:10:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-28 17:00:00+01:00,KK2IhQzp-JR2nCCPHfZnhQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-28 07:30:00+01:00
2025-10-03 09:10:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-03 17:00:00+01:00,VAw8vMfvcOpXH-0vnqxaBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-03 07:30:00+01:00
2025-10-03 09:10:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-06 17:00:00+01:00,OJKDFxBvHJCHX1X4CdC3zA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-06 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-27 17:00:00+01:00,HDt88M_whv5yostYcFt4gg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-27 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-29 17:00:00+01:00,FLSQvi0OiqSIsmrEe-HJYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-29 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-26 17:00:00+01:00,voWf2EcOaBHacT2J9BDqzg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-26 07:30:00+01:00
2025-10-03 09:10:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-30 17:00:00+01:00,tB_c7VJPv0tgqPsCv4W-2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-30 07:30:00+01:00
2025-10-03 11:32:50+02:00,0,FR,Planned maintenance,A03,,2020-11-06 17:00:00+01:00,xr1LMZZJvzHuAN-AnUUnYg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-11-06 08:00:00+01:00
2025-10-03 11:32:50+02:00,0,FR,Planned maintenance,A03,,2020-11-06 17:00:00+01:00,wKHDvs2kRNMdnoAiF8MG0w,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2020-11-06 08:00:00+01:00
2025-10-03 12:02:39+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:30:00+01:00,GZ1u-l9N87gUKMbi4lt8HQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-11-05 13:30:00+01:00
2025-10-03 12:14:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-28 18:00:00+01:00,nWQIHwVGWbKbk_6Y5fi2sw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-10-28 08:00:00+01:00
2025-10-03 12:21:49+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,pQDOhEcopj6Kzo2PCK_5Ow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:50+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,feyjdxinWIdc6x7BvN0Elg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:52+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,SqkwfWk7ZOY_3BX0PyopSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:52+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,Yo5dCvelrzsTJqQWizlTaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:53+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,KmFWJEZOVLcLqH3cVnvdRw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:53+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,X2gQNu7mPcumuAKi2BSqMg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:53+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,m2ROF1_9uN6_R6VCmNdQHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:53+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,Pqy4amm2PaAojDTOLppZpA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,dPvpufHJfHK3dq-syB4kpA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,C1KMgZFT83pl6KsaxO4SFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,d98TSYmckHQ5o0a5n-nBzw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,xGnWAvLBVaPKV91vFs3CRA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,eri4U3o_uJiMXvjz0RW6DQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,UdZRAI9-kGoAml0NR5aMXw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-11-05 12:00:00+01:00
2025-10-03 12:21:55+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,N2sE9XHIdBxWW2nLmvJWNA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:56+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,powx6Z7cUERQcE9p2v6Rtg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:56+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,J210R9mMFkmrxb_L3VbS1g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:57+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,dXnNWkhrz-m_a04MRdxzrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:21:57+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,ycq71CdXCbG-1vY8eQqDJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:21:57+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,3lcMn26KK0p-kX3HlAbQ1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:21:57+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,v3Kxb_wvvMpcNs_wjnDXvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:21:58+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,Ztrse_qzZewryd9inXAgPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,dw9GmhiT4HMuPAi6AVcGWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-05 12:00:00+01:00,XAzk6bXGN5dOBdhAKLWvIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-11-05 09:00:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,AyVK-g3wfkK9pHVa6tzZvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,2Jf2_zf1HYpicyI7wgo3Tw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,oDmQER8uVYQ9X-DTdFYXfg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,BA3w1HgMA9RaoVw_Bkk8Yw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:22:00+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,sGsgVWR8PhJ5eZE5sfR_zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:22:02+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,tFYz02j0tXl0QavSpo_56w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:22:02+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,JsAlPqLUqi6djyzuiLh3lw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:02+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,oPdXduqgLgcskgT7OR-fYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:02+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,LjP7wZLgP_kQrq5x4K4YtQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:02+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,gi7NgQ9NdsXjRyuqHyi3xw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:22:02+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,vlPliEw_AJCGZej9cPc0hg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:22:05+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,Zflim0KV06GsdszSxBjJVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-11-03 08:30:00+01:00
2025-10-03 12:22:05+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,2HEZQIvcFs4XWAHMdoVg5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-11-04 08:30:00+01:00
2025-10-03 12:22:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-28 17:00:00+01:00,8XM3EgLYcf37FGh7vWuE5w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-10-28 08:00:00+01:00
2025-10-03 12:22:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-29 17:00:00+01:00,XJ6DPRscCXkzUGgXbO-84A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-10-29 08:00:00+01:00
2025-10-03 12:36:00+02:00,0,FR,Planned maintenance,A03,,2020-10-28 17:00:00+01:00,jbf84vi-McZZiIKLJpFxPw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-10-28 07:00:00+01:00
2025-10-03 12:39:16+02:00,0,FR,Planned maintenance,A03,,2020-11-03 16:00:00+01:00,jjntbh9jXvS3PPQX_mcRvw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-11-03 14:00:00+01:00
2025-10-03 12:39:17+02:00,0,FR,Planned maintenance,A03,,2020-11-03 16:00:00+01:00,FqRgu2kvbDB99DLj9JRzBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-11-03 14:00:00+01:00
2025-10-03 12:39:17+02:00,0,FR,Planned maintenance,A03,,2020-11-03 16:00:00+01:00,_uL7UXii2DzC8mdHSi05Vg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-11-03 14:00:00+01:00
2025-10-03 12:39:17+02:00,0,FR,Planned maintenance,A03,,2020-11-03 16:00:00+01:00,yNDHpMKqEbpsa-zkm1QAhg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-11-03 14:00:00+01:00
2025-10-03 12:39:18+02:00,0,FR,Planned maintenance,A03,,2020-11-03 16:00:00+01:00,JxyeAUjSr5LuAkht7_yHyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-11-03 14:00:00+01:00
2025-10-03 12:39:38+02:00,0,FR,Planned maintenance,A03,,2020-11-04 17:00:00+01:00,bNmvPsBVMOL6frTjA6U6Yw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-11-04 07:30:00+01:00
2025-10-03 12:45:27+02:00,0,FR,Planned maintenance,A03,,2020-10-27 17:00:00+01:00,mtfTuVAo99hnxgPkwiw2uw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2020-10-27 07:30:00+01:00
2025-10-03 12:48:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-03 08:30:00+01:00,zjMNyDqy2R3r_Z-rNinFzw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-11-03 08:00:00+01:00
2025-10-03 12:48:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-30 17:00:00+01:00,PdDa06BNf8xldBUSwqjLKg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2020-10-30 07:00:00+01:00
2025-10-03 12:50:44+02:00,0,FR,Planned maintenance,A03,,2020-10-27 16:30:00+01:00,HjFK40ITmnZfpnesm9OeUQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-10-27 13:30:00+01:00
2025-10-03 12:50:45+02:00,0,FR,Planned maintenance,A03,,2020-11-04 17:00:00+01:00,ujDuZQB6aZp3td_SGCiePQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-11-04 07:00:00+01:00
2025-10-03 12:50:45+02:00,0,FR,Planned maintenance,A03,,2020-11-02 17:00:00+01:00,B0OlEMRn97JKnGL2R0qORA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-11-02 13:30:00+01:00
2025-10-03 12:51:47+02:00,280,FR,Planned maintenance,A03,,2020-10-25 05:00:00+01:00,_a2tDUeTjULasmONBn8Jeg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2020-10-25 03:00:00+01:00
2025-10-03 12:52:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-30 17:00:00+01:00,4RsLQ7ZUDDBdDtIAeq34_A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-30 10:00:00+01:00
2025-10-03 12:53:41+02:00,124.2,FR,Planned maintenance,A03,,2020-10-24 12:32:00+02:00,f1UHjS-SXBgHs5DhnZyYhg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-10-24 06:00:00+02:00
2025-10-03 12:54:44+02:00,0,FR,Planned maintenance,A03,,2020-10-26 00:00:00+01:00,VAYnGnUMm-zp6BPC_s7tig,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-10-25 05:00:00+01:00
2025-10-03 12:54:47+02:00,680,FR,Planned maintenance,A03,,2020-10-25 14:30:00+01:00,k7C69wiBA7UfXBDHHfp_xg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2020-10-25 06:30:00+01:00
2025-10-03 12:56:11+02:00,0,FR,Planned maintenance,A03,,2020-10-29 17:00:00+01:00,aZlGKAtqeQ-sNCP_xJ6EcQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-10-29 08:30:00+01:00
2025-10-03 12:57:06+02:00,415,FR,Planned maintenance,A03,,2020-10-30 12:00:00+01:00,Ivb93A1COABbr2N5U-ruzw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2020-10-26 10:56:00+01:00
2025-10-03 12:57:06+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2020-10-28 17:00:00+01:00,Q35CjKcgFbBcMLKKoJA-hA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-10-27 23:00:00+01:00
2025-10-03 12:57:48+02:00,700,FR,Planned maintenance,A03,,2020-10-27 08:00:00+01:00,PhbAHiL_8tU7h3BUk1GWHw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-10-27 03:30:00+01:00
2025-10-03 12:57:57+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,kpVV21izwx1ZJpzoJ2b7RA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:57+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,vMVxXBf7WWIioMdyuslYJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,_1-Krfg90YAfVARkH6bokQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,z0258dC6Bn5rXOpvCx59SQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,34PH1o3lY1Wvxd59g4aVNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,7kLfBbJmDGgRo34vdLt0nQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,ZDd-nJFgbMnAN0swMQGImg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,1r5uOu9b-HHiyah7Hc0Bwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:57:58+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,KWBOmpZB2B40SuCBIQgBjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:58:00+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,Ahiblw8-pTO9BVuN4_oqDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:58:00+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,jUVjVAtOl-M0FPeLe1eU8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:58:01+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:00:00+01:00,Cj5kGTH2vyqlZJRtFR9rIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-10-26 08:00:00+01:00
2025-10-03 12:58:01+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:30:00+01:00,wnAahY0nVtKcXoZ5U5EvEQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-10-26 13:00:00+01:00
2025-10-03 12:58:01+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:00:00+01:00,yPDnv5oP4FMGr9qNZKDTjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-10-26 08:00:00+01:00
2025-10-03 12:58:04+02:00,0,FR,Planned maintenance,A03,,2020-10-26 17:00:00+01:00,VhliCYS91MjuiZJRRKyatA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-10-26 07:00:00+01:00
2025-10-03 12:58:13+02:00,0,FR,Planned maintenance,A03,,2020-10-28 23:59:00+01:00,QswG5jNEllol8FbUdD6KQw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2020-10-25 00:00:00+02:00
2025-10-03 12:58:15+02:00,0,FR,Planned maintenance,A03,,2020-10-28 17:30:00+01:00,DcvvrpNGAbW76TUsYqELcw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2020-10-28 13:30:00+01:00
2025-10-03 12:58:50+02:00,0,FR,Planned maintenance,A03,,2020-10-29 17:00:00+01:00,aScH-M2FF5S492Urac73EQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2020-10-29 08:00:00+01:00
2025-10-03 12:58:56+02:00,123.3,FR,Planned maintenance,A03,,2020-10-27 15:57:00+01:00,jptd1SULGoBZRoYafzJY4w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-10-26 23:00:00+01:00
2025-10-03 12:58:56+02:00,0,FR,Planned maintenance,A03,,2020-10-27 15:57:00+01:00,8OmDaO8hT1CyTVo_xx4TqQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2020-10-26 23:00:00+01:00
2025-10-03 12:58:56+02:00,0,FR,Planned maintenance,A03,,2020-10-29 17:00:00+01:00,UTS2bHOodP7plZG4Cu1f2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-10-27 10:00:00+01:00
2025-10-03 12:59:01+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,4uxruy9lJZQHvIcC9-1ZzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-11-05 12:00:00+01:00
2025-10-03 12:59:01+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,rDPZ9hBpbVLq3Wz0ReF28Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-11-05 12:00:00+01:00
2025-10-03 12:59:02+02:00,0,FR,Planned maintenance,A03,,2020-11-05 16:00:00+01:00,oVuSJd5NTHGDh9NC2aBPgw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-11-05 12:00:00+01:00
2025-10-03 13:00:01+02:00,0,FR,Planned maintenance,A03,,2020-10-27 18:00:00+01:00,kT3uPCoesHJtJGwhPEDFFw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-10-27 07:00:00+01:00
2025-10-03 13:00:17+02:00,0,FR,Planned maintenance,A03,,2020-10-27 16:00:00+01:00,gZW-zYTPiXKDaI5Ofa82nA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-10-27 14:00:00+01:00
2025-10-03 13:00:19+02:00,0,FR,Planned maintenance,A03,,2020-10-28 15:00:00+01:00,e4MFQzDtKBTg4XtqZ84JAw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-10-28 14:00:00+01:00
2025-10-03 13:00:31+02:00,25,FR,Planned maintenance,A03,,2020-10-28 19:00:00+01:00,t-f4EFvjjpnx3sI35-Jh1g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-10-28 17:00:00+01:00
2025-10-03 13:00:32+02:00,0,FR,Planned maintenance,A03,,2020-10-28 17:00:00+01:00,VutYm_yE7e_lylk7RrV6Mw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-10-28 08:00:00+01:00
2025-10-03 13:00:34+02:00,25,FR,Planned maintenance,A03,,2020-10-28 18:42:00+01:00,HUruB1Qfaquy7VpKkmFxQw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-10-28 17:00:00+01:00
2025-10-03 13:01:04+02:00,200,FR,Planned maintenance,A03,,2020-10-29 06:54:00+01:00,0M5jE6Vgf6uTSiVs-d5Uug,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-10-29 00:00:00+01:00
2025-10-03 13:01:13+02:00,0,FR,Planned maintenance,A03,,2020-10-28 17:30:00+01:00,L2TGzsf0TESb0rQNRGqGFg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-10-27 07:00:00+01:00
2025-10-03 13:01:16+02:00,0,FR,Planned maintenance,A03,,2020-10-28 18:00:00+01:00,aj_YZ76LT3qaweaNnAVEEw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-10-27 07:00:00+01:00
2025-10-03 13:01:22+02:00,0,FR,Planned maintenance,A03,,2020-10-29 17:00:00+01:00,qP19aucyJqLBfKFxCSpVzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-10-29 09:30:00+01:00
2025-10-03 13:01:30+02:00,200,FR,Planned maintenance,A03,,2020-10-29 10:57:00+01:00,NUb_zcJFAhrvbndmWHnu8g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2020-10-29 10:07:00+01:00
2025-10-03 13:01:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-04 17:00:00+01:00,iO_MLayxYG4D-c07iImf8g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-11-04 07:00:00+01:00
2025-10-03 13:01:33+02:00,0,FR,Planned maintenance,A03,,2020-10-29 19:00:00+01:00,ZEwc-7e0fVVHDcoSKUNptQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2020-10-27 07:00:00+01:00
2025-10-03 13:01:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-06 17:00:00+01:00,4VK1xovJrRcv1nTXSpIh1A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-11-06 07:00:00+01:00
2025-10-03 13:01:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-03 17:00:00+01:00,AWTR2JEJ5KwH9C6Y7MHQXQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-11-03 07:00:00+01:00
2025-10-03 13:01:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-05 17:00:00+01:00,IJMgqxr01k_jJ43-AYu4ug,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-11-05 07:00:00+01:00
2025-10-03 13:01:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-02 17:00:00+01:00,8iouVMr3fk222Ct24CV9oQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2020-11-02 07:00:00+01:00
2025-10-03 13:01:47+02:00,200,FR,Planned maintenance,A03,,2020-10-30 00:00:00+01:00,p1ABk4p3HgvVRpJZn39fdg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-10-29 13:00:00+01:00
2025-10-03 13:01:49+02:00,0,FR,Planned maintenance,A03,,2020-10-29 12:00:00+01:00,Q53dCxdM49qiBgJ2jYvBzw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-10-29 08:00:00+01:00
2025-10-03 13:02:25+02:00,1100,FR,Planned maintenance,A03,,2020-10-30 00:00:00+01:00,Rwv6IBkuQJltM7S2iI4pAA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,12,2020-10-25 16:00:00+01:00
2025-10-03 13:02:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-10-30 17:00:00+01:00,MDxa00RyC8e2loTfeM8qGA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,5,2020-10-30 08:00:00+01:00
2025-10-03 13:02:34+02:00,385,FR,Planned maintenance,A03,,2020-10-29 19:45:00+01:00,CdTFZjCfQ2ZV1gRkIX0SvA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-10-29 07:00:00+01:00
2025-10-03 13:03:11+02:00,0,FR,Planned maintenance,A03,,2020-10-29 16:00:00+01:00,7dw8SXcYoL4953NAbR8GBw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2020-10-29 08:00:00+01:00
2025-10-03 13:03:16+02:00,0,FR,Planned maintenance,A03,,2020-11-03 14:00:00+01:00,tJ4fOKt7biHyp3s5BRk12g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2020-11-03 08:00:00+01:00
2025-10-03 13:03:16+02:00,0,FR,Planned maintenance,A03,,2020-11-03 14:00:00+01:00,5GICw9Vvu1fcXqa-KoKnHw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2020-11-03 08:00:00+01:00
2025-10-03 13:03:21+02:00,0,FR,Planned maintenance,A03,,2020-10-26 18:00:00+01:00,g9SC6aP8GbE-XVSIs8FE2A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-10-26 14:00:00+01:00
2025-10-03 13:03:24+02:00,0,FR,Planned maintenance,A03,,2020-10-29 09:30:00+01:00,0iStry9GTsx0J0aLiYpE6A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,6,2020-10-29 08:00:00+01:00
2025-10-03 13:03:24+02:00,0,FR,Planned maintenance,A03,,2020-10-27 09:30:00+01:00,FCgSYXfnXiCACyLSb30-nQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,6,2020-10-27 08:00:00+01:00
2025-10-03 13:03:24+02:00,0,FR,Planned maintenance,A03,,2020-10-28 09:30:00+01:00,0-JNpdwz-fuNBdeikKALlg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,6,2020-10-28 08:00:00+01:00
2025-10-03 13:03:25+02:00,0,FR,Planned maintenance,A03,,2020-10-26 09:30:00+01:00,cbm6ZTM7b3emhUrgmufVng,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,6,2020-10-26 08:00:00+01:00
2025-10-03 13:03:26+02:00,0,FR,Planned maintenance,A03,,2020-10-30 09:30:00+01:00,R_7JyOfoH_-rDgn-gCRwEg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2020-10-30 08:00:00+01:00
2025-10-03 13:04:16+02:00,0,FR,Planned maintenance,A03,,2020-11-02 17:00:00+01:00,Izo35P419ovcfKakACQ-mw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-11-02 13:30:00+01:00
2025-10-03 13:04:16+02:00,0,FR,Planned maintenance,A03,,2020-11-02 17:00:00+01:00,lemySQ_ANsm6ix4wV-gIIw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-11-02 13:30:00+01:00
2025-10-03 13:04:16+02:00,0,FR,Planned maintenance,A03,,2020-11-02 17:00:00+01:00,ge5zmEF7I9BhkruyWZ0Nnw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-11-02 13:30:00+01:00
2025-10-03 13:04:16+02:00,0,FR,Planned maintenance,A03,,2020-11-02 17:00:00+01:00,_ql1VhSuP78ICbn_NDlShQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-11-02 13:30:00+01:00
2025-10-03 13:04:27+02:00,1200,FR,Planned maintenance,A03,Cancelled,2020-10-31 04:00:00+01:00,Oq0bOehPyhIfPGIYUXmjmg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-10-31 02:00:00+01:00
2025-10-03 13:04:36+02:00,0,FR,Planned maintenance,A03,,2020-10-28 19:00:00+01:00,DVJf0qpeLvDIEfu4Fqy2JQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,9,2020-10-28 07:00:00+01:00
2025-10-03 13:04:36+02:00,0,FR,Planned maintenance,A03,,2020-10-29 19:00:00+01:00,thGAwu7nDxxnGyyQLzDzlg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,9,2020-10-29 07:00:00+01:00
2025-10-03 13:04:36+02:00,0,FR,Planned maintenance,A03,,2020-10-26 19:00:00+01:00,asxevAsmTBE8DLplRQm2sQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,9,2020-10-26 07:00:00+01:00
2025-10-03 13:04:36+02:00,0,FR,Planned maintenance,A03,,2020-10-27 19:00:00+01:00,uq0FMQ4ZmP9b6puVv73coQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,9,2020-10-27 07:00:00+01:00
2025-10-03 13:04:39+02:00,0,FR,Planned maintenance,A03,,2020-11-03 17:30:00+01:00,FbEv9iA6C61p4F-MsGQDyA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-11-03 13:30:00+01:00
2025-10-03 13:04:40+02:00,477,FR,Planned maintenance,A03,,2020-10-30 22:30:00+01:00,WHyieVhMIUPT8iiTr0EjGw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-10-30 04:42:00+01:00
2025-10-03 13:04:45+02:00,1226,FR,Planned maintenance,A03,,2020-10-31 02:30:00+01:00,jMulUEGXdA_8uJxn7-73Mg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-10-31 01:00:00+01:00
2025-10-03 13:04:57+02:00,1220,FR,Planned maintenance,A03,,2020-10-31 00:30:00+01:00,vUgw0hVNU2T2i7o4PDggUg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,25,2020-10-25 20:30:00+01:00
2025-10-03 13:05:38+02:00,326,FR,Planned maintenance,A03,,2020-10-31 19:00:00+01:00,WnVjTIh_ygja5v2TXHDQJQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-10-31 15:50:00+01:00
2025-10-03 13:06:12+02:00,670,FR,Planned maintenance,A03,,2020-11-02 12:00:00+01:00,O7y2J6ysaH2TwgC4u1rwhg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,10,2020-10-30 00:26:00+01:00
2025-10-03 13:06:19+02:00,0,FR,Planned maintenance,A03,,2020-11-02 12:00:00+01:00,H6ZPjQy8cyF9qTRi9i8plA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2020-10-31 01:00:00+01:00
2025-10-03 13:06:20+02:00,650,FR,Planned maintenance,A03,,2020-11-01 18:30:00+01:00,JO7y2IX9l2oTIZF5ZSuCTw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-11-01 14:30:00+01:00
2025-10-03 13:06:30+02:00,457,FR,Planned maintenance,A03,,2020-11-02 05:30:00+01:00,k8yEzKqrLMSCIVilmLkVow,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-11-01 21:00:00+01:00
2025-10-03 13:06:31+02:00,640,FR,Planned maintenance,A03,,2020-11-02 06:00:00+01:00,qW1UFSqhnlXB9Q4KjkNU3g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2020-11-01 22:00:00+01:00
2025-10-03 13:06:31+02:00,400,FR,Planned maintenance,A03,,2020-11-02 06:00:00+01:00,eT_d3GfR10PxqNx42Qd_dA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2020-11-01 20:00:00+01:00
2025-10-03 13:06:31+02:00,370,FR,Planned maintenance,A03,,2020-11-02 06:00:00+01:00,Bvs3BY2PpdwbohgRWOhxqQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2020-11-01 20:00:00+01:00
2025-10-03 13:06:51+02:00,0,FR,Planned maintenance,A03,,2020-10-29 17:30:00+01:00,9ws6iiuENkGxRfUkaVh9qA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-10-29 07:00:00+01:00
2025-10-03 13:07:13+02:00,427,FR,Planned maintenance,A03,,2020-11-05 20:00:00+01:00,s8_0CqMOt6WWWFmWzJ57gQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-11-02 10:30:00+01:00
2025-10-03 13:07:39+02:00,0,FR,Planned maintenance,A03,,2020-11-04 17:00:00+01:00,l5SZUb-F83iCe50NWq6EbA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2020-11-04 08:00:00+01:00
2025-10-03 13:07:40+02:00,0,FR,Planned maintenance,A03,,2020-11-05 17:00:00+01:00,VlFlmIiSfVp81R7Nn4a08w,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2020-11-05 08:00:00+01:00
2025-10-03 13:07:40+02:00,0,FR,Planned maintenance,A03,,2020-11-02 17:00:00+01:00,1YdD964ze0kJhyS8nejM_w,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2020-11-02 08:00:00+01:00
2025-10-03 13:07:40+02:00,0,FR,Planned maintenance,A03,,2020-11-06 17:00:00+01:00,wny3JrE5D4c7Piw_Zj66UQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2020-11-06 08:00:00+01:00
2025-10-03 13:07:40+02:00,0,FR,Planned maintenance,A03,,2020-11-03 17:00:00+01:00,wxBQvaY_j5h5M3VY2VLfTQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2020-11-03 08:00:00+01:00
2025-10-03 13:07:41+02:00,370,FR,Planned maintenance,A03,,2020-11-02 18:30:00+01:00,IZmi7WbFecU50Wdls-hZsQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-02 13:30:00+01:00
2025-10-03 13:07:41+02:00,680,FR,Planned maintenance,A03,,2020-11-02 20:30:00+01:00,kO2zm7Ue734tzYS1pvbZSw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-02 18:30:00+01:00
2025-10-03 13:07:51+02:00,505,FR,Planned maintenance,A03,,2020-11-02 19:30:00+01:00,Vi71gfwrxLCDk3wnquhOjA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,11,2020-10-27 00:30:00+01:00
2025-10-03 13:08:46+02:00,0,FR,Planned maintenance,A03,,2020-11-04 18:00:00+01:00,84XGXjxuo60HseR2dTcqMA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-11-04 13:00:00+01:00
2025-10-03 13:09:11+02:00,0,FR,Planned maintenance,A03,,2020-11-03 11:20:00+01:00,y8I_WJ2lseH8PoGAFsD41Q,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,11,2020-10-29 00:00:00+01:00
2025-10-03 13:09:37+02:00,1180,FR,Planned maintenance,A03,Cancelled,2020-11-04 19:30:00+01:00,HCDDJHNuvHrLUL-HIYnlCQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2020-11-04 17:00:00+01:00
2025-10-03 13:09:37+02:00,1180,FR,Planned maintenance,A03,Cancelled,2020-11-05 14:00:00+01:00,BfSuHdWMMR6pqty1pB7V-w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2020-11-05 11:00:00+01:00
2025-10-03 13:09:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-03 17:00:00+01:00,APXdU7u6yfwrOtwqBJl37g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-11-03 07:00:00+01:00
2025-10-03 13:09:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-04 17:00:00+01:00,093L_d2ucnuZcXM5ciadKA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-11-04 07:00:00+01:00
2025-10-03 13:10:17+02:00,0,FR,Planned maintenance,A03,,2020-11-03 18:00:00+01:00,1jWMxXkujq5xM1hBg4MYUg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-10-29 19:00:00+01:00
2025-10-03 13:10:37+02:00,370,FR,Planned maintenance,A03,Cancelled,2020-11-05 14:30:00+01:00,TKN1kodA8MLavtLOb-p3gg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2020-11-05 01:30:00+01:00
2025-10-03 13:11:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-05 17:00:00+01:00,mGtQxXjkfsH7B3CybQtFdQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-11-05 08:00:00+01:00
2025-10-03 13:11:48+02:00,1320,FR,Planned maintenance,A03,,2020-11-06 00:00:00+01:00,cLNG2-SUlEq5KXGj6HHidA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2020-11-04 21:30:00+01:00
2025-10-03 13:12:17+02:00,0,FR,Planned maintenance,A03,,2020-11-03 16:30:00+01:00,liXKP0h6fEqTmMsIfflwcg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-11-03 07:30:00+01:00
2025-10-03 13:12:17+02:00,0,FR,Planned maintenance,A03,,2020-11-04 16:30:00+01:00,0HrtVGb6wJSVySvmadW1FA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-11-04 07:30:00+01:00
2025-10-03 13:12:34+02:00,0,FR,Planned maintenance,A03,,2020-11-06 08:00:00+01:00,YOCsJwfD2umVQyWq5ELcnQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2020-11-06 00:00:00+01:00
2025-10-03 13:12:38+02:00,375,FR,Planned maintenance,A03,,2020-11-06 15:00:00+01:00,IMhY4PVQ8mJYebcNRMzJEg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2020-11-06 08:00:00+01:00
2025-10-03 13:13:20+02:00,365,FR,Planned maintenance,A03,,2020-11-05 22:00:00+01:00,a29VQ5Bi69KcQQljFpqL_w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,9,2020-11-04 01:00:00+01:00
2025-10-03 13:13:39+02:00,0,FR,Planned maintenance,A03,,2020-11-06 04:50:00+01:00,dK0HmnkF7z9dEBq3wMmX3g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,5,2020-11-05 22:00:00+01:00
2025-10-03 13:13:42+02:00,830,FR,Planned maintenance,A03,,2020-11-06 07:30:00+01:00,QmSUsud1gwsLMDJtWlIM9w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,6,2020-11-06 02:00:00+01:00
2025-10-03 13:15:41+02:00,0,FR,Planned maintenance,A03,,2020-11-07 20:08:00+01:00,DuoOyEU9PItCX0qFocqF_Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-11-06 00:00:00+01:00
2025-10-03 13:16:24+02:00,0,FR,Planned maintenance,A03,,2020-11-08 20:00:00+01:00,275RDDrcN69QXF5FhWHDEw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2020-11-03 18:25:00+01:00
2025-10-03 13:16:48+02:00,787,FR,Planned maintenance,A03,,2020-11-09 10:00:00+01:00,9efwPSJMUfrRr4CWhCRmng,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,25,2020-11-02 09:36:00+01:00
2025-10-03 13:17:06+02:00,781,FR,Planned maintenance,A03,,2020-11-09 16:00:00+01:00,c_PRwSaMiWAQFwsMLwBSTg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,14,2020-11-06 04:50:00+01:00
2025-10-03 13:17:20+02:00,775,FR,Planned maintenance,A03,,2020-11-20 20:00:00+01:00,-tg7saHfO281thxPNrRQLg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2020-11-02 18:00:00+01:00
2025-10-05 14:29:25+02:00,855,FR,Planned maintenance,A03,,2020-11-13 12:00:00+01:00,oRm2ddqdlXpf490v1ReT3A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,15,2020-11-02 19:30:00+01:00
2025-10-05 14:57:10+02:00,0,FR,Planned maintenance,A03,,2020-11-05 21:00:00+01:00,7IabnBLFcCgXgYkR5d_Z-A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-05 08:00:00+01:00
2025-10-05 14:57:10+02:00,0,FR,Planned maintenance,A03,,2020-11-06 21:00:00+01:00,HJyfyhLhfNBd6rWIo-CjoQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-06 08:00:00+01:00
2025-10-05 14:57:12+02:00,0,FR,Planned maintenance,A03,,2020-11-04 21:00:00+01:00,n1qP32LmIWdB44-2WkCcRA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-04 08:00:00+01:00
2025-10-05 14:57:24+02:00,0,FR,Planned maintenance,A03,,2020-11-05 21:00:00+01:00,KB8jmnSt5aVs-vK3BdgbQw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-05 18:00:00+01:00
2025-10-05 14:57:24+02:00,0,FR,Planned maintenance,A03,,2020-11-04 21:00:00+01:00,exc6WyJYqY5MgKr3gR_oqA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-04 18:00:00+01:00
2025-10-05 15:32:16+02:00,0,FR,Planned maintenance,A03,,2020-12-19 16:00:00+01:00,1W6iHXIujmM4fsX_JON88w,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,13,2020-10-31 00:00:00+01:00
2025-10-03 08:25:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 17:30:00+01:00,v_JP-3qa9GP-kRmpgJ6CxA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-11-25 08:30:00+01:00
2025-10-03 09:10:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-18 17:00:00+01:00,Av059U-C1ehbvd2lx5I_1g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-18 07:30:00+01:00
2025-10-03 09:10:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-13 17:00:00+01:00,Yak3jDBqj5GBU5wOAAhF9w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-13 07:30:00+01:00
2025-10-03 09:10:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-10 17:00:00+01:00,nGWOZIx4K7D8lR4OlTuyWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-10 07:30:00+01:00
2025-10-03 09:10:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-09 17:00:00+01:00,9EIRzfYofPn3yFsgbbnSpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-09 07:30:00+01:00
2025-10-03 09:10:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-16 17:00:00+01:00,3lIs4XOnXYuntsL9K0PSEA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-16 07:30:00+01:00
2025-10-03 09:10:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-19 17:00:00+01:00,r5WD1CUeT9a5h3TfN-XMnQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-19 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-11 17:00:00+01:00,oMO-5Mkujge6GjhpJggr5g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-11 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-12 17:00:00+01:00,PUEMCcqPKfHqJjrsw4OrWQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-12 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-20 17:00:00+01:00,Ry_s8ciXukrnQK47EfPqNw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-20 07:30:00+01:00
2025-10-03 09:10:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-17 17:00:00+01:00,LMvYWblOmBw6Ty86PCE3OQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-11-17 07:30:00+01:00
2025-10-03 11:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-16 17:00:00+01:00,PLhkV3RD-KkgO0ykjabkeA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-11-16 07:00:00+01:00
2025-10-03 11:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-23 17:00:00+01:00,m7c3pcfc_3M97heEhSxz6Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-23 08:00:00+01:00
2025-10-03 11:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-19 17:00:00+01:00,yVjpKB7A0FrEpXi1Fokwvw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-11-19 07:00:00+01:00
2025-10-03 11:35:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-17 17:00:00+01:00,LGw3o8tH6igR2_C-OGOj-Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-11-17 07:00:00+01:00
2025-10-03 11:35:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 17:00:00+01:00,sdYyzCr1kZlJav__GgVTCA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-25 08:00:00+01:00
2025-10-03 11:35:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-20 17:00:00+01:00,jOaDTUyD_CILMeKaRC8x9g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-11-20 07:00:00+01:00
2025-10-03 11:35:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-24 17:00:00+01:00,TEvKfI__-MSxsUWVdSKr6g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-24 08:00:00+01:00
2025-10-03 11:35:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-18 17:00:00+01:00,tr13ShZ82PAiGjd5tuuw3w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-11-18 07:00:00+01:00
2025-10-03 12:23:33+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,XfmmEbTwXn4DwwizYyMO5w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:34+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,ztOrt11qhFbIW3Gm3pBDnA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:34+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,lew2Ewg_r0y_y4wdM4wx5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:35+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,3ALjYciXqLRG96WJQ3oREw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:35+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,qN7ST4MmgS21BLglfNR1uw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:36+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,CmWG2klvncYgG_oYfvG9IA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:37+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,5q10ZiOK80ryqf89f7EU-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:38+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,Ec47qDOogZD9gmSbnffXKQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:42+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,uf9JHx9JYx6F0Lw2JgZyEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
