created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 12:23:42+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,GFvpDwDzXeWD4L_cXzqjbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:42+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,bjwuFahwSNjgSfvaTl0I1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:23:43+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,4z-RCh38AzElcKtnOLFuow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 12:46:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-06 19:30:00+01:00,4ixBrt5GqJmXH8BS-BDn9Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2020-11-06 18:30:00+01:00
2025-10-03 12:46:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-06 19:30:00+01:00,VWaOl3YHF6kgnmX9nFUCzA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2020-11-06 18:30:00+01:00
2025-10-03 12:58:21+02:00,185,FR,Planned maintenance,A03,,2020-11-24 23:00:00+01:00,gnKaELWhbaDp5dZg5feEYQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-11-24 21:00:00+01:00
2025-10-03 12:58:22+02:00,185,FR,Planned maintenance,A03,,2020-11-24 23:00:00+01:00,raLcrFLDkGmA-i_dJ8fEYg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-11-24 21:00:00+01:00
2025-10-03 12:58:50+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,pfL9gDvs9psZi8GuAgRgNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:50+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,wsiZJfpm4PoDa8O3cG4xhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:50+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,c89-sh4BezxHcxjpzrnLZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:51+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,ow15X3AKiVkK8JKlC-gMhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:52+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,ZUXSRPL9zDzpQ1A3Mkw3ZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:52+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,-QmDj-lVMYzyf2YbsD0BpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:52+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,rIE_tPw7MqKwH6wMxP1y9A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:52+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,20R_ICFZ-sawjuQPkz9czg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:55+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,powb9zh-meOXJn21oHCxWA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:56+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,7UZoUZg5TY0Y2bujTO9m-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:56+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,82ois4341eMd0hCRxZn_rw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 12:58:56+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:30:00+01:00,gKgvDbN0Lkp7OboiJK1Bng,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-11-10 14:30:00+01:00
2025-10-03 13:07:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-06 14:00:00+01:00,pmeXkKSTQy5YtWswHslSOw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-11-06 13:30:00+01:00
2025-10-03 13:08:43+02:00,0,FR,Planned maintenance,A03,,2020-11-10 12:00:00+01:00,UxybjcAXuxqTi5uAVnXx-g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-11-10 10:00:00+01:00
2025-10-03 13:10:22+02:00,0,FR,Planned maintenance,A03,,2020-11-10 17:00:00+01:00,1voY_UTUhMEmnlU3yRitWg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-11-10 07:30:00+01:00
2025-10-03 13:10:37+02:00,0,FR,Planned maintenance,A03,,2020-11-12 16:30:00+01:00,BSzpcBRTqMHIjyhPazSDaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2020-11-12 13:30:00+01:00
2025-10-03 13:12:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-17 16:30:00+01:00,v8_FO577ytZYt8Ai7rAGqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-11-17 13:30:00+01:00
2025-10-03 13:12:12+02:00,0,FR,Planned maintenance,A03,,2020-11-24 16:30:00+01:00,yLCUDQj4noAb0hl8xoho8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-11-24 13:30:00+01:00
2025-10-03 13:13:23+02:00,1222,FR,Planned maintenance,A03,Cancelled,2020-11-07 02:30:00+01:00,0zuVmu5b861mx4hbL4oldg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-11-07 01:00:00+01:00
2025-10-03 13:14:09+02:00,585,FR,Planned maintenance,A03,,2020-11-10 08:00:00+01:00,-sEWlMqV29-9cUMaaiveyQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-11-10 03:30:00+01:00
2025-10-03 13:14:55+02:00,650,FR,Planned maintenance,A03,,2020-11-08 11:00:00+01:00,JrbYNBvdYdrDAQG95FTS-g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-11-08 08:00:00+01:00
2025-10-03 13:15:19+02:00,0,FR,Planned maintenance,A03,,2020-11-10 16:00:00+01:00,l36olYNi5t_TvysSk2pa9Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-11-10 14:00:00+01:00
2025-10-03 13:15:31+02:00,0,FR,Planned maintenance,A03,,2020-11-07 13:45:00+01:00,6kxZlBKopWLoEbjcRCw-nw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-11-07 07:30:00+01:00
2025-10-03 13:15:40+02:00,924,FR,Planned maintenance,A03,,2020-11-07 23:00:00+01:00,eHN7XlHCK9KrlZG87dcifQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-11-07 10:00:00+01:00
2025-10-03 13:16:26+02:00,0,FR,Planned maintenance,A03,,2020-11-08 22:30:00+01:00,NyE8tdCxFfwtLbqH8yuaRA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-11-07 00:00:00+01:00
2025-10-03 13:17:23+02:00,0,FR,Planned maintenance,A03,,2020-11-09 16:00:00+01:00,pNeW8xUaXTU0py7G26cuvw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-11-09 15:00:00+01:00
2025-10-03 13:18:52+02:00,0,FR,Planned maintenance,A03,,2020-11-12 17:00:00+01:00,wmu2s6omLqPVGLzPRSX-dg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-11-12 13:30:00+01:00
2025-10-03 13:19:01+02:00,0,FR,Planned maintenance,A03,,2020-11-14 11:00:00+01:00,A8rUIxh_ipbNpm_uCmM_pQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2020-11-14 09:00:00+01:00
2025-10-03 13:19:23+02:00,0,FR,Planned maintenance,A03,,2020-11-10 17:24:00+01:00,DGrLQqQozed8FmofHCZq6w,,,17W100P100P0335E,,,,1,MAW,PT1M,3,2020-11-10 08:30:00+01:00
2025-10-05 14:25:47+02:00,0,FR,Planned maintenance,A03,,2020-11-11 05:40:00+01:00,VEicM1puj2TFXsnkfQTw0A,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2020-11-11 01:00:00+01:00
2025-10-05 14:27:09+02:00,0,FR,Planned maintenance,A03,,2020-11-25 17:00:00+01:00,_hySkNqy7faQMS1tRCwJMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2020-11-25 13:30:00+01:00
2025-10-05 14:27:09+02:00,0,FR,Planned maintenance,A03,,2020-11-25 17:00:00+01:00,JsBH0basR1cE4jgzOWUdIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-11-25 13:30:00+01:00
2025-10-05 14:27:09+02:00,0,FR,Planned maintenance,A03,,2020-11-25 17:00:00+01:00,fwo2Bc1g4GgaQH8gx8garQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-11-25 13:30:00+01:00
2025-10-05 14:27:09+02:00,0,FR,Planned maintenance,A03,,2020-11-25 17:00:00+01:00,8DEaNjP-YnVtd4BfJxJ7jQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2020-11-25 13:30:00+01:00
2025-10-05 14:27:09+02:00,0,FR,Planned maintenance,A03,,2020-11-25 17:00:00+01:00,lWngI2_LtwNfd9Qr8EBexA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2020-11-25 13:30:00+01:00
2025-10-05 14:27:09+02:00,0,FR,Planned maintenance,A03,,2020-11-14 17:00:00+01:00,2pkhRkPkcNrl2niw0181Dw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2020-11-14 07:30:00+01:00
2025-10-05 14:27:28+02:00,0,FR,Planned maintenance,A03,,2020-11-25 16:30:00+01:00,QF3r7pzLLD1BwjkNyzDgnA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-11-25 13:30:00+01:00
2025-10-05 14:27:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 16:30:00+01:00,SQbk8mc_trPgY9ERWGRavA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2020-11-25 13:30:00+01:00
2025-10-05 14:28:37+02:00,720,FR,Planned maintenance,A03,,2020-11-13 06:00:00+01:00,IH_bg1fazQ0jvEE3-y-eWg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-13 02:30:00+01:00
2025-10-05 14:28:48+02:00,775,FR,Planned maintenance,A03,,2020-11-15 05:00:00+01:00,BH0T_OvnyXf7ZSistWKOAQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-11-15 02:00:00+01:00
2025-10-05 14:28:48+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,SW8cqXtgZHYQbT0-U_D8AA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:48+02:00,1060,FR,Planned maintenance,A03,,2020-11-15 19:00:00+01:00,RfGKpeUAEuqs8JtK-jDiLA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-11-15 05:00:00+01:00
2025-10-05 14:28:49+02:00,0,FR,Planned maintenance,A03,,2020-11-09 12:00:00+01:00,-Djstzgi-yD0M-xOJP76UA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-11-09 08:30:00+01:00
2025-10-05 14:28:49+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,DEP2XbE_3uBQaeMuGxLAPg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:49+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,C5XMYxvKi8sRswgPGN2JYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:49+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,Nocn1NUu_VlGQoVyNnY0-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:49+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,kA9wgyV3oNDNBGqhl8N5bw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:51+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,YyYxMTyW7t6DJszNzX6Lnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:51+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,EJAlzuOz1ll2krfI8uKLQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:51+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,6_poFE8TBCaAVAu_cpMquA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:51+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,RzzRcx9n8BdwKQaWsqtLzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:51+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,GDxkVaKTj0utmYfBRxfoTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:51+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,2LMAHDE-BRUYJ3j4fBqFiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:28:52+02:00,0,FR,Planned maintenance,A03,,2020-11-09 15:30:00+01:00,bHpP-9OJA_AkMND2Z7rDSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2020-11-09 10:00:00+01:00
2025-10-05 14:30:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-15 20:00:00+01:00,9nGlNUHOUS9ZjbG81Fc6cw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-11-14 00:00:00+01:00
2025-10-05 14:30:18+02:00,0,FR,Planned maintenance,A03,,2020-11-13 16:30:00+01:00,lGxJuhBYby5590DUCEkhkQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2020-11-09 00:00:00+01:00
2025-10-05 14:31:12+02:00,1250,FR,Planned maintenance,A03,,2020-11-14 17:00:00+01:00,-L3BqOV7dxu7ompeOUUAZw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2020-11-14 08:30:00+01:00
2025-10-05 14:31:30+02:00,270,FR,Planned maintenance,A03,,2020-11-14 20:00:00+01:00,-EL2Ai-XaRv9PeHBpz7Mdw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-11-14 11:00:00+01:00
2025-10-05 14:31:32+02:00,0,FR,Planned maintenance,A03,,2020-11-14 14:55:00+01:00,myAt-8iRBLrbqPGcZS4c7g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2020-11-14 07:30:00+01:00
2025-10-05 14:31:32+02:00,0,FR,Planned maintenance,A03,,2020-11-14 14:55:00+01:00,KrMSMt2AbRd3whND3hQ_qw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-11-14 07:30:00+01:00
2025-10-05 14:31:48+02:00,0,FR,Planned maintenance,A03,,2020-11-15 08:00:00+01:00,c1VMN82dHXjw3bnbrSH8KQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2020-11-14 23:30:00+01:00
2025-10-05 14:32:19+02:00,1160,FR,Planned maintenance,A03,,2020-11-15 12:00:00+01:00,7ZpW1W7mjGnBWoO2uUm_tA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-11-15 10:00:00+01:00
2025-10-05 14:32:20+02:00,340,FR,Planned maintenance,A03,,2020-11-15 15:00:00+01:00,5zjrWQAovoruKCL8wOgecQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,5,2020-11-13 16:00:00+01:00
2025-10-05 14:32:31+02:00,0,FR,Planned maintenance,A03,,2020-11-16 06:30:00+01:00,IQublaE0FfHE3F45ODc-Rg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-14 20:49:00+01:00
2025-10-05 14:33:06+02:00,695,FR,Planned maintenance,A03,,2020-11-16 22:00:00+01:00,hxQg3apDkIbdzAEs-b0a4g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-16 10:00:00+01:00
2025-10-05 14:33:06+02:00,368,FR,Planned maintenance,A03,,2020-11-16 10:00:00+01:00,L86AOHcHs5fz8OFKn139Jg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-16 07:00:00+01:00
2025-10-05 14:35:02+02:00,0,FR,Planned maintenance,A03,,2020-11-16 17:00:00+01:00,BDFL6NO8EFd2tX57LGOezQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-11-16 07:30:00+01:00
2025-10-05 14:36:57+02:00,0,FR,Planned maintenance,A03,,2020-11-16 17:00:00+01:00,GvEgLV6xjrVHqy1WjERecA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-11-16 14:30:00+01:00
2025-10-05 14:36:57+02:00,0,FR,Planned maintenance,A03,,2020-11-17 13:30:00+01:00,Um0hserz4WID81w0w8qWGA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-11-17 08:30:00+01:00
2025-10-05 14:36:58+02:00,0,FR,Planned maintenance,A03,,2020-11-17 13:30:00+01:00,EFPSLSMj6_4XRkjGv-2b9w,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-11-16 13:00:00+01:00
2025-10-05 14:36:58+02:00,0,FR,Planned maintenance,A03,,2020-11-17 13:30:00+01:00,9u0FuW0FKGRDeOmb6TwJNg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-11-16 13:00:00+01:00
2025-10-05 14:37:00+02:00,0,FR,Planned maintenance,A03,,2020-11-17 17:00:00+01:00,o3NgKQ6HAESSnFbRWMNK8w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2020-11-17 10:00:00+01:00
2025-10-05 14:37:00+02:00,0,FR,Planned maintenance,A03,,2020-11-17 17:00:00+01:00,H_dURgATliRg2_MRGCx_cg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2020-11-17 10:00:00+01:00
2025-10-05 14:37:00+02:00,0,FR,Planned maintenance,A03,,2020-11-17 17:00:00+01:00,uw2wroI-zNSdbDPuUWlRzA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2020-11-17 10:00:00+01:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2020-11-17 17:00:00+01:00,FQQeo4gjvubOFuOqZzpA1A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2020-11-17 10:00:00+01:00
2025-10-05 14:37:02+02:00,0,FR,Planned maintenance,A03,,2020-11-17 15:00:00+01:00,gAF-gU3tbUD3-XgzkFBYDw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-11-17 13:30:00+01:00
2025-10-05 14:37:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-24 08:30:00+01:00,I3fH9uuUi9Uk_hbTV_v8Ww,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-11-24 07:30:00+01:00
2025-10-05 14:37:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-24 08:30:00+01:00,yC3bSGnoIeiRFAdEcPED5Q,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2020-11-24 07:30:00+01:00
2025-10-05 14:37:03+02:00,0,FR,Planned maintenance,A03,,2020-11-18 11:40:00+01:00,DQmKrAU8RU5Csj7Vb4hOYQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-11-18 07:30:00+01:00
2025-10-05 14:37:04+02:00,0,FR,Planned maintenance,A03,,2020-11-18 17:00:00+01:00,81cFHxGT7ZxuiY32ilzoMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-11-18 08:00:00+01:00
2025-10-05 14:37:04+02:00,0,FR,Planned maintenance,A03,,2020-11-18 17:00:00+01:00,sKF4v6SizqkwE5uCIdNhxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-11-18 08:00:00+01:00
2025-10-05 14:37:04+02:00,0,FR,Planned maintenance,A03,,2020-11-20 12:00:00+01:00,5vwNAjUAouffz6fu32So2Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-11-20 09:00:00+01:00
2025-10-05 14:37:05+02:00,770,FR,Planned maintenance,A03,,2020-11-18 09:00:00+01:00,zFzrOM-cB2_4RZEIbivaaA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,8,2020-11-14 17:00:00+01:00
2025-10-05 14:38:01+02:00,0,FR,Planned maintenance,A03,,2020-11-20 08:15:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-11-20 08:00:00+01:00
2025-10-05 14:38:01+02:00,43,FR,Planned maintenance,A03,,2020-11-20 08:30:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2020-11-20 08:15:00+01:00
2025-10-05 14:38:01+02:00,85,FR,Planned maintenance,A03,,2020-11-20 09:15:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2020-11-20 08:30:00+01:00
2025-10-05 14:38:01+02:00,115,FR,Planned maintenance,A03,,2020-11-20 09:30:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2020-11-20 09:15:00+01:00
2025-10-05 14:38:01+02:00,145,FR,Planned maintenance,A03,,2020-11-20 09:45:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2020-11-20 09:30:00+01:00
2025-10-05 14:38:01+02:00,175,FR,Planned maintenance,A03,,2020-11-20 10:00:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2020-11-20 09:45:00+01:00
2025-10-05 14:38:01+02:00,303,FR,Planned maintenance,A03,,2020-11-20 10:45:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,2,2020-11-20 10:30:00+01:00
2025-10-05 14:38:01+02:00,254,FR,Planned maintenance,A03,,2020-11-20 10:30:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2020-11-20 10:15:00+01:00
2025-10-05 14:38:01+02:00,352,FR,Planned maintenance,A03,,2020-11-20 11:00:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,2,2020-11-20 10:45:00+01:00
2025-10-05 14:38:01+02:00,450,FR,Planned maintenance,A03,,2020-11-20 11:30:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,2,2020-11-20 11:15:00+01:00
2025-10-05 14:38:01+02:00,401,FR,Planned maintenance,A03,,2020-11-20 11:15:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,2,2020-11-20 11:00:00+01:00
2025-10-05 14:38:01+02:00,205,FR,Planned maintenance,A03,,2020-11-20 10:15:00+01:00,DhNOedkailTRDwr59pk9qg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,2,2020-11-20 10:00:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,,2020-11-21 15:00:00+01:00,Iyx-RWRY3DAq1O9Z4KjoAA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2020-11-21 08:00:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 19:00:00+01:00,fGCJCffMx5N6JcG7Hz5C-Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2020-11-25 12:00:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,,2020-11-21 15:00:00+01:00,d8T_iMaEjCUGJzsl6ya-TA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-21 13:00:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 12:00:00+01:00,cTfU-hs-quqR5S9uYCFCbA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-11-23 07:00:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 19:00:00+01:00,fiShBcMYpeOafDx3llgl6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-11-25 13:30:00+01:00
2025-10-05 14:43:06+02:00,100,FR,Planned maintenance,A03,,2020-11-20 12:00:00+01:00,MZbHLBoePhGnvoSTbmWrEQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-20 10:00:00+01:00
2025-10-05 14:43:06+02:00,680,FR,Planned maintenance,A03,,2020-11-19 10:15:00+01:00,zmubhz5P9gDJxsRNNjr4TA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-11-19 09:30:00+01:00
2025-10-05 14:43:06+02:00,730,FR,Planned maintenance,A03,,2020-11-19 16:30:00+01:00,cuxeqt57UELDFjMgB0-qtw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2020-11-18 23:35:00+01:00
2025-10-05 14:43:06+02:00,50,FR,Planned maintenance,A03,,2020-11-20 10:00:00+01:00,NMxVpicxxpqQYWjKesLo6g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-20 08:00:00+01:00
2025-10-05 14:43:07+02:00,585,FR,Planned maintenance,A03,,2020-11-24 16:00:00+01:00,vi3fkglJH5v6dkCsAc6LAg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-11-24 06:00:00+01:00
2025-10-05 14:43:07+02:00,1060,FR,Planned maintenance,A03,,2020-11-21 02:30:00+01:00,rkvg4FaSXPPRHrBPOTya_g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-11-21 01:00:00+01:00
2025-10-05 14:43:12+02:00,0,FR,Planned maintenance,A03,,2020-11-19 18:00:00+01:00,TX4YjYq2jctc-dCR7eNGAA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2020-11-19 16:40:00+01:00
2025-10-05 14:43:12+02:00,0,FR,Planned maintenance,A03,,2020-11-24 11:00:00+01:00,3OywBlv-U-71oWtCJLvgew,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2020-11-24 09:00:00+01:00
2025-10-05 14:43:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-23 17:00:00+01:00,DUQBuyRMEEKOh4WaBThv-w,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-11-22 00:00:00+01:00
2025-10-05 14:43:12+02:00,0,FR,Planned maintenance,A03,,2020-11-24 11:00:00+01:00,S0ZrhXSNOkr8hPadygeOvA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2020-11-24 09:00:00+01:00
2025-10-05 14:43:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-20 11:30:00+01:00,-TMfA4rS9Cjg-Sae6pGysg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2020-11-20 09:00:00+01:00
2025-10-05 14:43:26+02:00,0,FR,Planned maintenance,A03,,2020-11-23 16:00:00+01:00,jTr1HnBhlSSDtsQl6TByVg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-23 14:30:00+01:00
2025-10-05 14:43:39+02:00,0,FR,Planned maintenance,A03,,2020-11-21 17:00:00+01:00,iPeZ6A063KRKprWV2Uwc0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-11-21 13:30:00+01:00
2025-10-05 14:43:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-22 20:30:00+01:00,BWtxcvla_K38w-EwvOpCrQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-11-20 23:30:00+01:00
2025-10-05 14:43:40+02:00,750,FR,Planned maintenance,A03,,2020-11-21 17:00:00+01:00,gVmH9E_PEUYaB97TGLPlMg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-11-21 15:30:00+01:00
2025-10-05 14:43:40+02:00,444,FR,Planned maintenance,A03,,2020-11-22 00:00:00+01:00,50_csUbMsvGlLIu4aBNqYw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2020-11-21 19:00:00+01:00
2025-10-05 14:43:40+02:00,0,FR,Planned maintenance,A03,,2020-11-21 12:20:00+01:00,Hryea6Lig8KEfGtKn2Hmqw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-11-21 06:30:00+01:00
2025-10-05 14:43:40+02:00,700,FR,Planned maintenance,A03,,2020-11-21 19:00:00+01:00,8-8dXTt_tgfI5MoqChvgWw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2020-11-20 20:00:00+01:00
2025-10-05 14:43:44+02:00,1140,FR,Planned maintenance,A03,Cancelled,2020-11-22 02:30:00+01:00,K3rmhIHoIDDpmj4Gj-uZZg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-11-22 01:00:00+01:00
2025-10-05 14:43:45+02:00,0,FR,Planned maintenance,A03,,2020-11-20 15:00:00+01:00,tfNcq4mpSynsrd-Sxemk9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2020-11-19 07:00:00+01:00
2025-10-05 14:43:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 00:00:00+01:00,BanBXzdiWsiBqdL914T-7A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-11-24 00:00:00+01:00
2025-10-05 14:43:46+02:00,480,FR,Planned maintenance,A03,,2020-11-22 17:30:00+01:00,OtYGrOqRI9WFYDzUSHZhNQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,4,2020-11-22 16:00:00+01:00
2025-10-05 14:43:46+02:00,810,FR,Planned maintenance,A03,,2020-11-23 05:30:00+01:00,rWIwD_ProgRheZSXPK4Ulg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,16,2020-11-14 17:00:00+01:00
2025-10-05 14:43:46+02:00,680,FR,Planned maintenance,A03,,2020-11-22 14:30:00+01:00,aloklCV7PBDIZPwLP_tr5A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2020-11-22 12:00:00+01:00
2025-10-05 14:43:46+02:00,200,FR,Planned maintenance,A03,,2020-11-22 16:00:00+01:00,qC3_za8o9iUM4mDQ-1RzOg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-11-22 08:30:00+01:00
2025-10-05 14:43:46+02:00,0,FR,Planned maintenance,A03,,2020-11-23 15:00:00+01:00,8lLLGPAAa98EZjwfvtcF4g,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-11-23 13:30:00+01:00
2025-10-05 14:43:46+02:00,0,FR,Planned maintenance,A03,,2020-11-23 12:00:00+01:00,Uv47a04wXlAArXbkQw3L0g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-11-22 00:00:00+01:00
2025-10-05 14:45:00+02:00,0,FR,Planned maintenance,A03,,2020-11-24 16:00:00+01:00,Bb570ZqR20AocFXdSOO23A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2020-11-24 14:00:00+01:00
2025-10-05 14:45:12+02:00,1200,FR,Planned maintenance,A03,,2020-11-24 19:30:00+01:00,6mzJSOcFGkaPd2sFiSdbMQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2020-11-24 08:00:00+01:00
2025-10-05 14:45:47+02:00,0,FR,Planned maintenance,A03,,2020-11-24 14:30:00+01:00,dUP3UxWa3iTgqka86eGdEQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-24 13:30:00+01:00
2025-10-05 14:45:49+02:00,0,FR,Planned maintenance,A03,,2020-11-24 11:30:00+01:00,o49GJL8Sktonn5Wz8XbUEg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-24 08:00:00+01:00
2025-10-05 14:46:26+02:00,0,FR,Planned maintenance,A03,,2020-11-24 16:00:00+01:00,vdtYguU_0zTW8SX7V91xAg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-11-24 10:00:00+01:00
2025-10-05 14:47:22+02:00,0,FR,Planned maintenance,A03,,2020-11-25 16:00:00+01:00,5GINCAdiFj4ClczNbyJcMg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-11-25 10:00:00+01:00
2025-10-05 14:49:36+02:00,0,FR,Planned maintenance,A03,,2020-11-24 12:00:00+01:00,ApaNFgkpBQ_tYB7LxnbT1A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-11-24 10:00:00+01:00
2025-10-05 14:52:30+02:00,787,FR,Planned maintenance,A03,,2020-11-29 23:30:00+01:00,zq7uyv8FAcSOt-2dLqpqrQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,27,2020-11-22 18:00:00+01:00
2025-10-05 14:57:06+02:00,0,FR,Planned maintenance,A03,,2020-11-07 21:00:00+01:00,a16vY_4SD4hngZ-4q7VQJw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-07 08:00:00+01:00
2025-10-05 14:57:06+02:00,0,FR,Planned maintenance,A03,,2020-11-11 21:00:00+01:00,plAtoQXZI0OcqNjDnPnm1g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-11 08:00:00+01:00
2025-10-05 14:57:07+02:00,0,FR,Planned maintenance,A03,,2020-11-18 21:00:00+01:00,dfQ795lgY7VIfgDjLYdinw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-18 08:00:00+01:00
2025-10-05 14:57:10+02:00,0,FR,Planned maintenance,A03,,2020-11-08 21:00:00+01:00,aLdq0YEPEcujMqEe9jfZ0g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-08 08:00:00+01:00
2025-10-05 14:57:12+02:00,0,FR,Planned maintenance,A03,,2020-11-14 21:00:00+01:00,xD36EySMJFbbBFiBIvfF1g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-14 08:00:00+01:00
2025-10-05 14:57:12+02:00,0,FR,Planned maintenance,A03,,2020-11-25 21:00:00+01:00,dOTbbBU5f9E4FlD7bDlC7g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-25 08:00:00+01:00
2025-10-05 14:57:12+02:00,0,FR,Planned maintenance,A03,,2020-11-15 21:00:00+01:00,y9Nf2vvAwsYxkNEeREHROA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-15 08:00:00+01:00
2025-10-05 14:57:17+02:00,0,FR,Planned maintenance,A03,,2020-11-19 21:00:00+01:00,Yz_C-t70z1kuyaCUiTrbtg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-19 08:00:00+01:00
2025-10-05 14:57:17+02:00,0,FR,Planned maintenance,A03,,2020-11-22 21:00:00+01:00,_CDgxJiJg9c6X3gJFMiVkw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-22 08:00:00+01:00
2025-10-05 14:57:17+02:00,0,FR,Planned maintenance,A03,,2020-11-10 21:00:00+01:00,YpzxkFAz8Jw9aLs5lcM7qw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-10 08:00:00+01:00
2025-10-05 14:57:19+02:00,0,FR,Planned maintenance,A03,,2020-11-16 21:00:00+01:00,UMZ6SwYJZdh0hNQZ_uXORQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-16 08:00:00+01:00
2025-10-05 14:57:19+02:00,0,FR,Planned maintenance,A03,,2020-11-20 21:00:00+01:00,utdD8oWlrSikRWCYwqTYPQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-20 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-13 21:00:00+01:00,AtZw9g69Em3_EKl9THZDqw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-13 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-17 21:00:00+01:00,qv1TNcSYibN9wYTSBPC79A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-17 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-24 21:00:00+01:00,RX_ha3C84KrB5TcdDjwwuQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-24 08:00:00+01:00
2025-10-05 14:57:21+02:00,0,FR,Planned maintenance,A03,,2020-11-09 21:00:00+01:00,TU6PhNI0YC1dWGVr7UJkQw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-09 08:00:00+01:00
2025-10-05 14:57:21+02:00,0,FR,Planned maintenance,A03,,2020-11-12 21:00:00+01:00,5a1hvaXuH7rJ91AYaHI4Bw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-12 08:00:00+01:00
2025-10-05 14:57:21+02:00,0,FR,Planned maintenance,A03,,2020-11-23 21:00:00+01:00,7bNkte7AXCqTKaNbmzSxcA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-23 08:00:00+01:00
2025-10-05 14:57:21+02:00,0,FR,Planned maintenance,A03,,2020-11-21 21:00:00+01:00,7_5gybbGNMvw1V3qTzbD_g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-21 08:00:00+01:00
2025-10-05 14:57:23+02:00,0,FR,Planned maintenance,A03,,2020-11-10 21:00:00+01:00,gKGS8qHjAgEh8fgSSO1qIQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-10 18:00:00+01:00
2025-10-05 14:57:24+02:00,0,FR,Planned maintenance,A03,,2020-11-09 21:00:00+01:00,OGVNr-3JwOLmtXFMM9hJ2g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-09 18:00:00+01:00
2025-10-05 14:57:24+02:00,0,FR,Planned maintenance,A03,,2020-11-11 21:00:00+01:00,sr7xHpickH2yhrE3HkO2Vg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-11 18:00:00+01:00
2025-10-05 14:57:24+02:00,0,FR,Planned maintenance,A03,,2020-11-19 21:00:00+01:00,hy3OT6vWs2Tsg9O6NwN2DQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-19 18:00:00+01:00
2025-10-05 14:57:24+02:00,0,FR,Planned maintenance,A03,,2020-11-16 21:00:00+01:00,iLGvZVxyLHgW8li4c8CaAQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-16 18:00:00+01:00
2025-10-05 14:57:27+02:00,0,FR,Planned maintenance,A03,,2020-11-07 21:00:00+01:00,RB0RE_9E6gVHTKmlnRG50w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-07 18:00:00+01:00
2025-10-05 14:57:27+02:00,0,FR,Planned maintenance,A03,,2020-11-17 21:00:00+01:00,9Q8JfNUMmaPT0jIv5gquWQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-17 18:00:00+01:00
2025-10-05 14:57:27+02:00,0,FR,Planned maintenance,A03,,2020-11-14 21:00:00+01:00,-cKXLf5HN3VZA0tdeEmG2w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-14 18:00:00+01:00
2025-10-05 14:57:28+02:00,0,FR,Planned maintenance,A03,,2020-11-22 21:00:00+01:00,msmW0MGEQSQ2sUlspxqkpQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-22 18:00:00+01:00
2025-10-05 14:57:28+02:00,0,FR,Planned maintenance,A03,,2020-11-15 21:00:00+01:00,RfXY2wV1I9CTGHN0Wy6hmg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-15 18:00:00+01:00
2025-10-05 14:57:30+02:00,0,FR,Planned maintenance,A03,,2020-11-12 21:00:00+01:00,3w7DwiiM4AJ3KqKktTFcxw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-12 18:00:00+01:00
2025-10-05 14:57:30+02:00,0,FR,Planned maintenance,A03,,2020-11-20 21:00:00+01:00,xy4VozudFks3x8EE_D3bzg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-20 18:00:00+01:00
2025-10-05 14:57:30+02:00,0,FR,Planned maintenance,A03,,2020-11-08 21:00:00+01:00,gMu5m9shsIXReZJ8_2uNXg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-08 18:00:00+01:00
2025-10-05 14:57:30+02:00,0,FR,Planned maintenance,A03,,2020-11-06 21:00:00+01:00,XUkGKkp7DFPiuhHGfVIbbQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-06 18:00:00+01:00
2025-10-05 14:57:31+02:00,0,FR,Planned maintenance,A03,,2020-11-13 21:00:00+01:00,zdxuZ4VT_L7vFEQaaY-AMw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-13 18:00:00+01:00
2025-10-05 14:57:31+02:00,0,FR,Planned maintenance,A03,,2020-11-21 21:00:00+01:00,kT0XAuFnwDM5IOvIMZPa2A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-21 18:00:00+01:00
2025-10-05 14:57:31+02:00,0,FR,Planned maintenance,A03,,2020-11-24 21:00:00+01:00,Gz9qFCXhoqiOkjssmu907Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-24 18:00:00+01:00
2025-10-05 14:57:31+02:00,0,FR,Planned maintenance,A03,,2020-11-23 21:00:00+01:00,XDtNj-_0-DX8c9SLb7r30g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-23 18:00:00+01:00
2025-10-05 14:57:32+02:00,0,FR,Planned maintenance,A03,,2020-11-18 21:00:00+01:00,IK3LtNkwhO1ahoNUPPhd5g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-18 18:00:00+01:00
2025-10-05 14:59:56+02:00,785,FR,Planned maintenance,A03,,2020-12-02 22:00:00+01:00,Hl74iY97lfe63t3yKxcVTA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,18,2020-11-23 19:30:00+01:00
2025-10-05 15:16:19+02:00,0,FR,Planned maintenance,A03,,2020-12-10 10:00:00+01:00,OrM5NBfXnSup4eeAKJf4Ug,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2020-11-13 17:00:00+01:00
2025-10-05 20:25:03+02:00,0,FR,Planned maintenance,A03,,2021-06-24 08:30:00+02:00,4V0YPftEN-vpP5r3rdyQ8Q,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,21,2020-11-22 00:00:00+01:00
2025-10-03 11:29:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,Aqs-uVi7DiLriy423nUxxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-11-27 07:00:00+01:00
2025-10-03 11:29:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,0z1NQ7Wj5ehN5JGmc9lYlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2020-11-27 07:00:00+01:00
2025-10-03 11:29:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-26 17:00:00+01:00,UmhDFS_QYZ7et5cBw7sDew,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-11-26 07:00:00+01:00
2025-10-03 11:29:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-26 17:00:00+01:00,1UfyMdEzvdsoVyBV9zLJvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2020-11-26 07:00:00+01:00
2025-10-03 11:29:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-26 17:00:00+01:00,Kz4aE7_p9A6lpRyisi3NZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2020-11-26 07:00:00+01:00
2025-10-03 11:29:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-26 17:00:00+01:00,yo2unrCYIZl5WhnNA7HZJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-11-26 07:00:00+01:00
2025-10-03 11:29:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,xEiKMIDPe69nUFyqUUt5ig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2020-11-27 07:00:00+01:00
2025-10-03 11:29:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,hciaGU2rU8MNBoQ1vM0Y5g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2020-11-27 07:00:00+01:00
2025-10-03 11:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,9t1qWajwnM0ebFs9ml7sjg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-27 08:00:00+01:00
2025-10-03 11:35:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-26 17:00:00+01:00,sOA0csyA0n1oFgq49_mtRg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-26 08:00:00+01:00
2025-10-03 12:02:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-01 12:00:00+01:00,baM5DMk-uYWNqai6H18Wjw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2020-12-01 08:00:00+01:00
2025-10-03 12:03:16+02:00,0,FR,Planned maintenance,A03,,2020-12-02 14:00:00+01:00,Uq_l8xFKan3XTF6N0Z0IJQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-12-02 08:30:00+01:00
2025-10-03 12:03:17+02:00,0,FR,Planned maintenance,A03,,2020-12-01 17:00:00+01:00,8Z0ChLeCxzjcsyjBvzSNbw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2020-12-01 08:30:00+01:00
2025-10-03 12:03:17+02:00,0,FR,Planned maintenance,A03,,2020-12-02 14:00:00+01:00,3H5OvQdRCnSGNCt-oozo9Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-12-02 08:30:00+01:00
2025-10-03 12:03:17+02:00,0,FR,Planned maintenance,A03,,2020-12-01 17:00:00+01:00,3XAgBpxWgK8LczeM-vQbzg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-12-01 08:30:00+01:00
2025-10-03 12:37:20+02:00,0,FR,Planned maintenance,A03,,2020-12-01 17:00:00+01:00,17g5eUAVK4ELLtJXkBlKWQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-12-01 13:30:00+01:00
2025-10-03 13:12:13+02:00,0,FR,Planned maintenance,A03,,2020-12-01 16:30:00+01:00,zg2xqq0mfMCJo97SM5d9Pg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-12-01 13:30:00+01:00
2025-10-03 13:13:21+02:00,0,FR,Planned maintenance,A03,,2020-12-03 16:30:00+01:00,r9Y21LQ9_EJBTU4KWe_u4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-12-03 13:30:00+01:00
2025-10-03 13:13:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-18 16:30:00+01:00,6urvd2Dp4HNpe1GHPX_paw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-12-18 13:30:00+01:00
2025-10-03 13:13:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 17:00:00+01:00,VGt2dpP2Zjt9OHrXayopUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-12-14 07:00:00+01:00
2025-10-03 13:13:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-09 17:00:00+01:00,0Ep6woaMjSiEjIW6P8GAeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2020-12-08 07:00:00+01:00
2025-10-03 13:14:29+02:00,427,FR,Planned maintenance,A03,,2020-12-15 10:00:00+01:00,2KrkD1ZHtMgVQnHzUrKaZQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-12-15 04:00:00+01:00
2025-10-05 14:37:03+02:00,0,FR,Planned maintenance,A03,,2020-11-26 17:30:00+01:00,2xOJ-9iD2IgEPcza2eEu0g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-11-26 07:30:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 19:00:00+01:00,149xL0icCKHU1ZeoeDzNhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-11-25 13:30:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-25 19:00:00+01:00,pS-1kmIISIeRRekafvCxRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-11-25 13:30:00+01:00
2025-10-05 14:43:26+02:00,40,FR,Planned maintenance,A03,,2020-12-01 14:00:00+01:00,NsR3BBtkrK4P47MSrQH5BQ,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-12-01 07:00:00+01:00
2025-10-05 14:43:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 17:00:00+01:00,6GuOF9opbBmLXK9qgolRNQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-11-27 10:00:00+01:00
2025-10-05 14:43:40+02:00,0,FR,Planned maintenance,A03,,2021-02-26 17:00:00+01:00,hG2wO21GDernBpgQi-wwhw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-12-17 07:00:00+01:00
2025-10-05 14:44:59+02:00,0,FR,Planned maintenance,A03,,2020-12-03 17:00:00+01:00,ry4WZjzC9VQWTFWo8_Fgkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-12-02 07:00:00+01:00
2025-10-05 14:44:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-02 17:00:00+01:00,bHdinMpWRSDTsp-WH8Evpw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-12-01 07:00:00+01:00
2025-10-05 14:47:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-27 11:30:00+01:00,DrfnzuZFEw2hJBIlj3MlyQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-11-27 08:00:00+01:00
2025-10-05 14:47:38+02:00,0,FR,Planned maintenance,A03,,2020-11-26 17:00:00+01:00,9Ao0z_HvvNkbi1aIzqm2hw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2020-11-26 10:00:00+01:00
2025-10-05 14:47:39+02:00,350,FR,Planned maintenance,A03,,2020-11-26 02:30:00+01:00,hVwjOj3xDJ-Tjidgxw2KTA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-11-25 22:30:00+01:00
2025-10-05 14:48:25+02:00,800,FR,Planned maintenance,A03,,2020-11-28 18:30:00+01:00,zwY8lTB9OWkcR7stOEiDzw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-11-28 07:00:00+01:00
2025-10-05 14:49:00+02:00,0,FR,Planned maintenance,A03,,2020-11-27 16:00:00+01:00,_S68M1iERh4g1ABSk6Bu-g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2020-11-27 14:00:00+01:00
2025-10-05 14:49:18+02:00,370,FR,Planned maintenance,A03,,2020-11-27 02:00:00+01:00,t4Dviis7mKJFqahHGz5-RQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-11-26 22:00:00+01:00
2025-10-05 14:49:31+02:00,710,FR,Planned maintenance,A03,,2020-11-27 05:00:00+01:00,LHedqA0Y9Kxr8tCAjb4p7A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-27 02:00:00+01:00
2025-10-05 14:49:32+02:00,1360,FR,Planned maintenance,A03,Cancelled,2020-11-27 12:00:00+01:00,5OWUAG3DjGH7I5MGciuKHg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2020-11-27 10:00:00+01:00
2025-10-05 14:49:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-30 17:00:00+01:00,G_8aPsLueyfA_oIbJtMKkg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-11-29 00:00:00+01:00
