created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 14:49:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-11-30 17:00:00+01:00,1Y0gc5i1iH42SeDNudLPrw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-11-29 00:00:00+01:00
2025-10-05 14:49:53+02:00,182,FR,Planned maintenance,A03,,2020-12-02 10:00:00+01:00,3RooKpR1j1e_w78pbZe0qg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2020-12-02 09:00:00+01:00
2025-10-05 14:50:30+02:00,800,FR,Planned maintenance,A03,,2020-11-29 15:00:00+01:00,uhVjv9m-QeqE71Gj8Na3DQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2020-11-29 05:00:00+01:00
2025-10-05 14:50:36+02:00,0,FR,Planned maintenance,A03,,2020-11-28 16:00:00+01:00,T_d4j1s4QUC0u_svwYP0ig,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-11-28 05:00:00+01:00
2025-10-05 14:50:37+02:00,540,FR,Planned maintenance,A03,,2020-12-01 17:00:00+01:00,lYKwNWh9uuV2mkGxumyJnQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-12-01 08:00:00+01:00
2025-10-05 14:51:21+02:00,124.2,FR,Planned maintenance,A03,,2020-11-28 14:29:00+01:00,5dRlG4hdy0uf_aRuio3qXw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-11-28 06:00:00+01:00
2025-10-05 14:51:21+02:00,0,FR,Planned maintenance,A03,,2020-11-28 14:29:00+01:00,xh26PhByVvPtYGWV0BcWjw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-11-28 06:00:00+01:00
2025-10-05 14:52:04+02:00,680,FR,Planned maintenance,A03,,2020-11-29 10:00:00+01:00,l-3YERwf72f22VxOWPjlmg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-29 07:30:00+01:00
2025-10-05 14:52:21+02:00,800,FR,Planned maintenance,A03,,2020-11-29 11:00:00+01:00,nDxzbSFN10UK1GS3XctBtQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-11-29 08:00:00+01:00
2025-10-05 14:52:31+02:00,245,FR,Planned maintenance,A03,,2020-11-29 14:30:00+01:00,-mVzhf_awQEEXo6CSERm9w,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2020-11-29 08:00:00+01:00
2025-10-05 14:52:31+02:00,0,FR,Planned maintenance,A03,,2020-11-29 15:00:00+01:00,oTa_7Fst7nT7S2hbrmgSQA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-11-27 23:30:00+01:00
2025-10-05 14:54:30+02:00,0,FR,Planned maintenance,A03,,2020-11-26 16:30:00+01:00,Gb3WkC0vwCUpTp16DMBQhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-11-26 13:30:00+01:00
2025-10-05 14:55:41+02:00,181,FR,Planned maintenance,A03,,2020-12-02 14:00:00+01:00,iTIXS-s4uMq3yhSBbW8ClQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2020-12-02 13:00:00+01:00
2025-10-05 14:55:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-03 11:00:00+01:00,9a1JBQuse5wzEjs44VI2iQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2020-12-03 08:00:00+01:00
2025-10-05 14:55:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-09 11:00:00+01:00,PXhAiJhHmqtSA_8qNeZEYg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2020-12-09 08:00:00+01:00
2025-10-05 14:55:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-01 16:00:00+01:00,JMsDucisuDgV5pJMR-f9qw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2020-12-01 13:00:00+01:00
2025-10-05 14:56:07+02:00,0,FR,Planned maintenance,A03,,2020-11-30 18:00:00+01:00,WFNfSJhzCjWi-I84hoe_ig,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-11-30 10:00:00+01:00
2025-10-05 14:56:50+02:00,0,FR,Planned maintenance,A03,,2020-11-30 16:30:00+01:00,bxynn01Zj038VujLgNqFzw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-11-30 13:30:00+01:00
2025-10-05 14:56:50+02:00,0,FR,Planned maintenance,A03,,2020-11-30 16:00:00+01:00,ShOI6hkMmucw0WyxXmVKnA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-11-30 14:00:00+01:00
2025-10-05 14:57:19+02:00,0,FR,Planned maintenance,A03,,2020-11-30 21:00:00+01:00,Mzm-kI5m7xxZ7lasFyPYwg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-30 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-29 21:00:00+01:00,GsUYcx7OBu4QE9fhhB7ncQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-29 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-27 21:00:00+01:00,65HDLSmgFk_5WpEfLLkL2w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-27 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-26 21:00:00+01:00,bYYMVb8KpqwdSjiMrVQL4Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-26 08:00:00+01:00
2025-10-05 14:57:20+02:00,0,FR,Planned maintenance,A03,,2020-11-28 21:00:00+01:00,i3PFHzrU_EipYBr9oytQmQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-28 08:00:00+01:00
2025-10-05 14:57:28+02:00,0,FR,Planned maintenance,A03,,2020-11-26 21:00:00+01:00,rLOCMkZ7JFCMsBrkA8Dvnw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-26 18:00:00+01:00
2025-10-05 14:57:30+02:00,0,FR,Planned maintenance,A03,,2020-11-25 21:00:00+01:00,eUo5JF9jwJfidb7dMldiaw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-25 18:00:00+01:00
2025-10-05 14:57:30+02:00,0,FR,Planned maintenance,A03,,2020-11-28 21:00:00+01:00,6nVq4RcSnV22OVd7mTSmUA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-28 18:00:00+01:00
2025-10-05 14:57:31+02:00,0,FR,Planned maintenance,A03,,2020-11-29 21:00:00+01:00,yeCdBz_xSOxtqZ2n22soBQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-29 18:00:00+01:00
2025-10-05 14:57:31+02:00,0,FR,Planned maintenance,A03,,2020-11-30 21:00:00+01:00,EUswHP8NMmt-h3UMnVPUAA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2020-11-30 18:00:00+01:00
2025-10-05 14:57:33+02:00,0,FR,Planned maintenance,A03,,2020-11-27 21:00:00+01:00,zcNpyIquiO3_Y9pmSVG5ug,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-27 18:00:00+01:00
2025-10-05 14:57:34+02:00,0,FR,Planned maintenance,A03,,2020-11-30 21:00:00+01:00,_xRD_BZtNBXQy0FQgjD_Vw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-11-30 18:00:00+01:00
2025-10-05 14:57:36+02:00,1190,FR,Planned maintenance,A03,,2020-12-02 14:00:00+01:00,Y0fNuwmC2zpdrvtJIrM4iw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-12-02 08:00:00+01:00
2025-10-05 14:57:39+02:00,0,FR,Planned maintenance,A03,,2020-12-01 11:30:00+01:00,fyjt45Riqiy5ZusczdaABQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2020-12-01 11:00:00+01:00
2025-10-05 14:57:41+02:00,0,FR,Planned maintenance,A03,,2020-12-01 11:30:00+01:00,k8wc81M_5_7ICXYOHOGiVA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,4,2020-12-01 11:00:00+01:00
2025-10-05 14:57:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-02 12:00:00+01:00,rtk4NZfkZnHTzdBgDcnRJQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-12-02 08:00:00+01:00
2025-10-05 14:59:37+02:00,0,FR,Planned maintenance,A03,,2020-12-09 16:30:00+01:00,VtSfxwc5B1bcX6z8kZYaLQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-12-09 13:30:00+01:00
2025-10-05 14:59:38+02:00,0,FR,Planned maintenance,A03,,2020-12-15 17:00:00+01:00,Mk0d18SqIWmB-Bibb8dFHg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-12-15 13:30:00+01:00
2025-10-05 14:59:59+02:00,203,FR,Planned maintenance,A03,Cancelled,2020-12-02 14:30:00+01:00,e5jKrEmrjNvgg8NjdX8PkQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2020-12-02 13:30:00+01:00
2025-10-05 15:00:14+02:00,0,FR,Planned maintenance,A03,,2020-12-03 18:00:00+01:00,ndFjQA7hap6oTV8Ntn2oVw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2020-12-03 15:00:00+01:00
2025-10-05 15:00:38+02:00,390,FR,Planned maintenance,A03,Cancelled,2020-12-03 04:30:00+01:00,BoYCpYQaGhG1Vvr0Bd49SQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2020-12-03 02:30:00+01:00
2025-10-05 15:01:32+02:00,1214,FR,Planned maintenance,A03,,2020-12-05 04:00:00+01:00,en-z8j4i3NPs1ORKq_xV0g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-12-05 01:00:00+01:00
2025-10-05 15:01:43+02:00,161.5068,FR,Planned maintenance,A03,,2020-12-05 00:00:00+01:00,J0Gtawv0A6aTa5bXbktnCQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,5,2020-11-30 00:00:00+01:00
2025-10-05 15:01:43+02:00,161.9766,FR,Planned maintenance,A03,,2020-12-05 00:00:00+01:00,3KG7ua5pLPHWeOPZcU_gqA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,5,2020-11-30 00:00:00+01:00
2025-10-05 15:02:30+02:00,1190,FR,Planned maintenance,A03,Cancelled,2020-12-03 23:30:00+01:00,UbBkmLKLqOc5ysxZ8RmbcA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2020-12-03 17:00:00+01:00
2025-10-05 15:02:35+02:00,500,FR,Planned maintenance,A03,,2020-12-04 17:00:00+01:00,aIvD59tJeFE7OUF6SREGrQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-12-04 08:00:00+01:00
2025-10-05 15:02:39+02:00,500,FR,Planned maintenance,A03,Cancelled,2020-12-05 17:00:00+01:00,61-lKaXM-9sV8bO54XY23g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-12-05 08:00:00+01:00
2025-10-05 15:02:51+02:00,1366,FR,Planned maintenance,A03,,2020-12-05 12:00:00+01:00,6f4ZUDcF1sxOkjjL8GMXYg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2020-12-05 10:00:00+01:00
2025-10-05 15:03:41+02:00,660,FR,Planned maintenance,A03,,2020-12-04 05:30:00+01:00,jE627k-eKZC1jOsnKIdbwA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2020-12-04 02:00:00+01:00
2025-10-05 15:04:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-07 11:00:00+01:00,35iFE0ixchX91JUHD83Bqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-12-07 08:00:00+01:00
2025-10-05 15:04:03+02:00,0,FR,Planned maintenance,A03,,2020-12-03 17:00:00+01:00,yTuttFNgdIzDs3bqiylRhA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-12-03 07:00:00+01:00
2025-10-05 15:04:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-04 17:30:00+01:00,ArCGWF-pWMtIAZaed0fF5g,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,4,2020-12-04 15:00:00+01:00
2025-10-05 15:04:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-07 17:00:00+01:00,OmuiV17smN5j2SCUSLSn4A,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-12-06 00:00:00+01:00
2025-10-05 15:04:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-07 17:00:00+01:00,T4ADw01QpW5npD5FYc4E8Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2020-12-06 00:00:00+01:00
2025-10-05 15:04:09+02:00,580,FR,Planned maintenance,A03,,2020-12-07 00:00:00+01:00,5MzvsEpZts_60iMnjBfTXA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-12-05 00:00:00+01:00
2025-10-05 15:04:09+02:00,570,FR,Planned maintenance,A03,,2020-12-19 00:00:00+01:00,ZPVXjL6_ct3zgT2JkFs6EA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-12-03 17:30:00+01:00
2025-10-05 15:04:15+02:00,580,FR,Planned maintenance,A03,,2020-12-07 00:00:00+01:00,2wa67W7EJmHhZBLnee9mzw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2020-12-05 00:00:00+01:00
2025-10-05 15:04:56+02:00,465,FR,Planned maintenance,A03,,2020-12-09 02:00:00+01:00,TCsKb1y-sHTX6FMYwDH0yQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2020-12-08 22:00:00+01:00
2025-10-05 15:05:07+02:00,1366,FR,Planned maintenance,A03,,2020-12-04 15:15:00+01:00,8OvaG7kWMgBCU76E_OU5EQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2020-12-04 14:00:00+01:00
2025-10-05 15:05:11+02:00,0,FR,Planned maintenance,A03,,2020-12-03 17:00:00+01:00,Zg8as3ElssPVDGwxNsA_jw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-12-03 09:00:00+01:00
2025-10-05 15:05:59+02:00,0,FR,Planned maintenance,A03,,2020-12-05 16:45:00+01:00,-pk_st9AuigRwV5QPulQKQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2020-12-03 01:00:00+01:00
2025-10-05 15:06:01+02:00,1140,FR,Planned maintenance,A03,Cancelled,2020-12-05 18:30:00+01:00,5Cw3CIZy2jugr8nRj97Dww,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2020-12-05 12:30:00+01:00
2025-10-05 15:06:39+02:00,730,FR,Planned maintenance,A03,,2020-12-05 12:00:00+01:00,6rEhbKv_yWXhPtDcUyER_Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-12-05 09:00:00+01:00
2025-10-05 15:06:42+02:00,814,FR,Planned maintenance,A03,,2020-12-06 16:30:00+01:00,oJkjmvSvFn-_9VLhAINrkw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2020-12-06 15:00:00+01:00
2025-10-05 15:07:31+02:00,0,FR,Planned maintenance,A03,,2020-12-06 00:15:00+01:00,YLERrvnJ63nbOxXtrBlwjQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,9,2020-12-01 09:30:00+01:00
2025-10-05 15:09:52+02:00,0,FR,Planned maintenance,A03,,2020-12-08 01:00:00+01:00,w-DgHznc5XcaIrk0zHoABA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-12-07 21:00:00+01:00
2025-10-05 15:11:22+02:00,0,FR,Planned maintenance,A03,,2020-12-07 18:00:00+01:00,mO2XVUTVsl4x0YgSdx_7FQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-12-07 10:00:00+01:00
2025-10-05 15:11:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-10 12:00:00+01:00,_7awBC6_PdMQ2uiug3lszQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-12-10 08:00:00+01:00
2025-10-05 15:11:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 12:00:00+01:00,zoJZ_KVvEVdr4wrm873BEQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2020-12-15 08:00:00+01:00
2025-10-05 15:11:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 17:00:00+01:00,1BK8G6tX1xnNmpA7W0z-2g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-12-15 13:00:00+01:00
2025-10-05 15:11:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 16:30:00+01:00,iBUsx4LtdQcJHiec7pFsNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-12-15 13:30:00+01:00
2025-10-05 15:12:24+02:00,0,FR,Planned maintenance,A03,,2020-12-07 17:00:00+01:00,Vk2FQnYSsf0I3-5OlqfgeA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-12-07 07:00:00+01:00
2025-10-05 15:13:19+02:00,0,FR,Planned maintenance,A03,,2020-12-09 05:55:00+01:00,acJznmeGR1R6CDUwPrRUEg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,12,2020-11-29 22:30:00+01:00
2025-10-05 15:13:24+02:00,161.9766,FR,Planned maintenance,A03,,2020-12-09 07:48:00+01:00,h4BLXiQ0BFpIE7ywJ6djmQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2020-12-07 00:00:00+01:00
2025-10-05 15:13:44+02:00,0,FR,Planned maintenance,A03,,2020-12-17 17:00:00+01:00,aomq2nmkcZY1Gj1B9SNV1Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-12-16 08:00:00+01:00
2025-10-05 15:13:44+02:00,161.5068,FR,Planned maintenance,A03,,2020-12-11 00:00:00+01:00,XmmLY9ZtI-GCfH70p36eBw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2020-12-07 00:00:00+01:00
2025-10-05 15:13:44+02:00,161.9766,FR,Planned maintenance,A03,,2020-12-11 00:00:00+01:00,osoEr9UkRPjan4IE7M0hLA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-12-09 08:54:00+01:00
2025-10-05 15:14:10+02:00,0,FR,Planned maintenance,A03,,2020-12-15 17:00:00+01:00,xL6P0L5t3jLVot0EZpPzDQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2020-12-15 07:00:00+01:00
2025-10-05 15:15:18+02:00,0,FR,Planned maintenance,A03,,2020-12-13 12:00:00+01:00,1qjFOa35Tm0RDpDYfj0Yrg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2020-12-08 06:00:00+01:00
2025-10-05 15:17:24+02:00,120,FR,Planned maintenance,A03,Cancelled,2020-12-10 22:00:00+01:00,VudUI1-vep6J9BEVckp8SQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-12-10 20:00:00+01:00
2025-10-05 15:17:24+02:00,181,FR,Planned maintenance,A03,Cancelled,2020-12-10 22:00:00+01:00,IMbu4SOC-Ke4JB6WFCif7g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-12-10 20:00:00+01:00
2025-10-05 15:17:24+02:00,0,FR,Planned maintenance,A03,,2020-12-10 21:00:00+01:00,8XslDYIYUSByJqBuyAjpPQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-12-10 18:10:00+01:00
2025-10-05 15:18:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 09:00:00+01:00,tv7-Kfj8GP5Hefw-zwma5w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-12-15 07:30:00+01:00
2025-10-05 15:18:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 09:00:00+01:00,W10SLKDZQZhJYJrCjJ63tA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-12-15 08:00:00+01:00
2025-10-05 15:18:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-14 17:00:00+01:00,MKu-xTj5vS6hR4V6IFr3cQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-12-13 00:00:00+01:00
2025-10-05 15:18:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-14 17:00:00+01:00,vznHZMIzOxhzKiBjCmmIXA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-12-13 00:00:00+01:00
2025-10-05 15:18:36+02:00,0,FR,Planned maintenance,A03,,2020-12-16 20:00:00+01:00,EQ1-9nwNK3MEdZ311MYhjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-12-16 07:00:00+01:00
2025-10-05 15:18:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-14 12:00:00+01:00,oD9vj4kez7Z4KOdYfG4AVw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-12-14 08:00:00+01:00
2025-10-05 15:18:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 12:00:00+01:00,OjG9UFQKLirFq0OCfgXaSQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2020-12-15 08:00:00+01:00
2025-10-05 15:18:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-15 17:00:00+01:00,r1DspISDqVE_o0ru4__6BQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2020-12-15 13:00:00+01:00
2025-10-05 15:19:38+02:00,1218,FR,Planned maintenance,A03,,2020-12-12 02:00:00+01:00,f5XizQv6fbVHz5SWcMT3iw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2020-12-11 23:00:00+01:00
2025-10-05 15:20:07+02:00,570,FR,Planned maintenance,A03,,2020-12-12 08:00:00+01:00,FrE01KgJmbANSfWmnJaS1Q,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,7,2020-12-12 01:00:00+01:00
2025-10-05 15:20:07+02:00,250,FR,Planned maintenance,A03,Cancelled,2020-12-13 15:00:00+01:00,at5EUj1ldpHGIiWGjdHpTg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-12-13 10:00:00+01:00
2025-10-05 15:20:07+02:00,260,FR,Planned maintenance,A03,,2020-12-12 14:00:00+01:00,nyhgIc26BxyeX8s5N-Fl7Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-12-12 02:00:00+01:00
2025-10-05 15:21:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-13 19:00:00+01:00,mCVjLDR2aYGo81LJHYtlcg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-12-13 13:00:00+01:00
2025-10-05 15:21:23+02:00,0,FR,Planned maintenance,A03,,2020-12-13 14:50:00+01:00,x8vwaN2Q9T06nIBsJSM6Vw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2020-12-13 00:00:00+01:00
2025-10-05 15:23:41+02:00,0,FR,Planned maintenance,A03,,2020-12-14 20:30:00+01:00,2kE884UQ4tYEnzREKZganQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2020-12-07 04:30:00+01:00
2025-10-05 15:24:25+02:00,0,FR,Planned maintenance,A03,,2020-12-16 02:00:00+01:00,gsNX2jXE9J6Zio11HiI8rw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-12-15 22:00:00+01:00
2025-10-05 15:25:38+02:00,1120,FR,Planned maintenance,A03,,2020-12-15 16:00:00+01:00,JV4nW_POmPv-x0FaYftITg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,16,2020-12-11 01:00:00+01:00
2025-10-05 15:26:05+02:00,0,FR,Planned maintenance,A03,,2020-12-25 00:00:00+01:00,PQtit5G4Dmc91UntccWeOQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-12-21 00:00:00+01:00
2025-10-05 15:26:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-18 17:30:00+01:00,0IM5VKGy8ti7zCyAWr-AHg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-12-18 08:00:00+01:00
2025-10-05 15:26:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-23 16:30:00+01:00,hVmi_rDlSvt3ooDU0KBmAQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2020-12-23 13:30:00+01:00
2025-10-05 15:27:40+02:00,0,FR,Planned maintenance,A03,,2020-12-16 15:16:00+01:00,0V3vv4TsafLdFOp04qhMFA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2020-12-16 08:00:00+01:00
2025-10-05 15:28:04+02:00,161.9766,FR,Planned maintenance,A03,,2020-12-17 23:59:00+01:00,eGmFZU1BxdbO44aCSaacGw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-12-15 20:50:00+01:00
2025-10-05 15:28:45+02:00,0,FR,Planned maintenance,A03,,2020-12-16 22:15:00+01:00,f6OIcXxNM6qIQYZuDUZ3Cg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2020-12-12 08:00:00+01:00
2025-10-05 15:28:59+02:00,161.9766,FR,Planned maintenance,A03,,2020-12-18 23:59:00+01:00,ECwy27A3mU6O7HIV9lf_ag,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-12-18 00:00:00+01:00
2025-10-05 15:29:56+02:00,1223,FR,Planned maintenance,A03,,2020-12-19 02:30:00+01:00,8vspMk67zHeLNeClOEnpRg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-12-19 01:00:00+01:00
2025-10-05 15:29:57+02:00,0,FR,Planned maintenance,A03,,2020-12-19 06:00:00+01:00,A5K99QcMoHvc5PaPvSFhRw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-12-17 14:30:00+01:00
2025-10-05 15:30:08+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2020-12-18 23:59:00+01:00,N5ozJCaRj8Skrd57MZH5-w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-12-18 00:00:00+01:00
2025-10-05 15:30:34+02:00,0,FR,Planned maintenance,A03,,2020-12-18 05:15:00+01:00,QqC7JSepdTNxCooUOVafAQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-12-16 22:15:00+01:00
2025-10-05 15:31:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-23 20:00:00+01:00,3sPgCac_7B7-DqAn1lYvEA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-12-22 14:00:00+01:00
2025-10-05 15:31:04+02:00,0,FR,Planned maintenance,A03,,2020-12-23 16:30:00+01:00,-ebCfR86A7IDGnaRNyTjzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-12-23 13:30:00+01:00
2025-10-05 15:31:04+02:00,0,FR,Planned maintenance,A03,,2020-12-17 17:00:00+01:00,VMHLZKeye_M7MQlFQHSEmQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2020-12-17 13:30:00+01:00
2025-10-05 15:31:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-28 17:00:00+01:00,YnCiuLg53ASaNPiwGSD1dQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-12-27 00:00:00+01:00
2025-10-05 15:31:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-21 17:00:00+01:00,rG6AVxulDkfNyW1eWpGSPw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-12-20 00:00:00+01:00
2025-10-05 15:31:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-21 17:00:00+01:00,2DkCqkHVxJt8c_6zUuxcBA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-12-20 00:00:00+01:00
2025-10-05 15:31:21+02:00,0,FR,Planned maintenance,A03,,2020-12-18 16:30:00+01:00,oCDpUTW2J1nUUIaxTo7lRA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2020-12-18 15:00:00+01:00
2025-10-05 15:31:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-21 15:00:00+01:00,YAhPjAfIJFz-kwJkQeYCrg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-12-21 07:00:00+01:00
2025-10-05 15:31:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-21 18:00:00+01:00,X9upD5VBuQ7kz90J9G3ECw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2020-12-21 10:00:00+01:00
2025-10-05 15:31:23+02:00,0,FR,Planned maintenance,A03,,2020-12-21 15:00:00+01:00,kNAj1M4ofsf3XNbGM7oo5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2020-12-21 07:00:00+01:00
2025-10-05 15:31:29+02:00,0,FR,Planned maintenance,A03,,2020-12-17 14:30:00+01:00,sMBtsleeANNdoaSUPqRP9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,7,2020-12-17 09:30:00+01:00
2025-10-05 15:31:29+02:00,0,FR,Planned maintenance,A03,,2020-12-18 14:30:00+01:00,AfyQxADI4RskesTxj1DfJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-12-18 09:30:00+01:00
2025-10-05 15:32:00+02:00,680,FR,Planned maintenance,A03,,2020-12-19 07:30:00+01:00,qkS3jTOpGMP0KmMKmh1M7g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-12-19 05:30:00+01:00
2025-10-05 15:32:01+02:00,1160,FR,Planned maintenance,A03,,2020-12-19 03:30:00+01:00,L0xp_rJnYYcuWECcKTmyGQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2020-12-18 16:30:00+01:00
2025-10-05 15:32:16+02:00,1125,FR,Planned maintenance,A03,,2020-12-19 13:30:00+01:00,ZI5-WWtB-fKenjzLViKC0g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-12-19 11:30:00+01:00
2025-10-05 15:32:22+02:00,0,FR,Planned maintenance,A03,,2020-12-19 14:30:00+01:00,UZKuclGafU2bGVS0d2FkZA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2020-12-19 02:00:00+01:00
2025-10-05 15:33:04+02:00,680,FR,Planned maintenance,A03,Cancelled,2020-12-20 07:30:00+01:00,RYwO19xycoE7cPN2rNSpYg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-12-20 05:30:00+01:00
2025-10-05 15:33:29+02:00,680,FR,Planned maintenance,A03,,2020-12-20 16:30:00+01:00,ewethgZEmBcHQGE2-F4ccw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2020-12-20 14:00:00+01:00
2025-10-05 15:33:42+02:00,0,FR,Planned maintenance,A03,,2020-12-20 16:30:00+01:00,Mwe-OFsJLWtkQAKapSwS0w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-12-19 00:30:00+01:00
2025-10-05 15:34:33+02:00,465,FR,Planned maintenance,A03,,2020-12-21 11:32:00+01:00,wi2VaQRIUxUcfdIYmXewnA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-12-11 09:14:00+01:00
2025-10-05 15:34:54+02:00,0,FR,Planned maintenance,A03,,2020-12-21 15:45:00+01:00,WpXL82KO-bpr3Df-Le7wGg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2020-12-20 00:00:00+01:00
2025-10-05 15:34:57+02:00,0,FR,Planned maintenance,A03,,2020-12-21 16:15:00+01:00,VdfO6pHiuVlv32QR9ApmdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-12-21 10:00:00+01:00
2025-10-05 15:35:06+02:00,0,FR,Planned maintenance,A03,,2020-12-21 16:00:00+01:00,F1pBmf_o1hchJwmOX58PEQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-12-21 07:00:00+01:00
2025-10-05 15:36:07+02:00,0,FR,Planned maintenance,A03,,2020-12-21 17:00:00+01:00,E9E3faXaimSZmNTPzBxVKg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-12-21 08:00:00+01:00
2025-10-05 15:36:59+02:00,0,FR,Planned maintenance,A03,,2020-12-22 17:00:00+01:00,jhcaqsK7i1YOOzzaeLpUNA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-12-22 09:00:00+01:00
2025-10-05 15:37:29+02:00,785,FR,Planned maintenance,A03,,2020-12-24 00:00:00+01:00,Z8oQTpfABwBFy8iyGY2s1Q,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,14,2020-12-19 16:00:00+01:00
2025-10-05 15:37:29+02:00,0,FR,Planned maintenance,A03,,2020-12-23 07:00:00+01:00,OsDOwovEFKOyGaRUfvUS9A,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,9,2020-12-02 16:41:00+01:00
2025-10-05 15:37:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-28 17:00:00+01:00,VcbtTj_Rfb2R8U7gqVfjVA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-12-27 00:00:00+01:00
2025-10-05 15:37:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-28 17:00:00+01:00,5HRuHXud-SZbXdzRQDiYQg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-12-27 00:00:00+01:00
2025-10-05 15:38:12+02:00,0,FR,Planned maintenance,A03,,2020-12-23 15:00:00+01:00,sOxFAvr7OEHGKkxShYRUFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2020-12-23 08:00:00+01:00
2025-10-05 15:38:16+02:00,0,FR,Planned maintenance,A03,,2020-12-23 15:35:00+01:00,cSkK7PG47v9GVHXWErBXhQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,7,2020-12-19 00:00:00+01:00
2025-10-05 15:38:17+02:00,0,FR,Planned maintenance,A03,,2020-12-28 04:00:00+01:00,AKs1OgmcOlwLLMhTmw6-Kg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-12-25 00:00:00+01:00
2025-10-05 15:38:18+02:00,123.3,FR,Planned maintenance,A03,,2020-12-23 19:00:00+01:00,_9C1HPLtGR3HzXaYUVnAVg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-12-20 00:00:00+01:00
2025-10-05 15:38:18+02:00,0,FR,Planned maintenance,A03,,2020-12-23 15:30:00+01:00,WqPScSy3dCUPGbVOK0ijxg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,6,2020-12-14 07:00:00+01:00
2025-10-05 15:38:19+02:00,0,FR,Planned maintenance,A03,,2020-12-23 19:00:00+01:00,LIdLwdH82Do4xq9LLRu4KA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-12-20 00:00:00+01:00
2025-10-05 15:38:24+02:00,0,FR,Planned maintenance,A03,,2020-12-24 16:30:00+01:00,El4STEOzesm603wH8Gj0_g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2020-12-24 14:00:00+01:00
2025-10-05 15:38:30+02:00,584,FR,Planned maintenance,A03,,2020-12-23 23:00:00+01:00,tzX_c9395AetyZOpJ5E0wg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-12-23 15:38:00+01:00
2025-10-05 15:38:38+02:00,0,FR,Planned maintenance,A03,,2020-12-23 22:15:00+01:00,NM0cZGPzkF9y79ovcH5R9Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-12-22 00:00:00+01:00
2025-10-05 15:39:08+02:00,680,FR,Planned maintenance,A03,,2020-12-24 10:00:00+01:00,x-xEmx7r8xfHpgiDyEOH7g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-12-24 08:30:00+01:00
2025-10-05 15:39:23+02:00,1230,FR,Planned maintenance,A03,,2020-12-24 18:00:00+01:00,I6n8QGI-H09WrAyPIPC64w,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,20,2020-12-12 04:30:00+01:00
2025-10-05 15:41:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-30 20:00:00+01:00,j5NyG7mQRvm7xul39bJv3A,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-12-28 00:00:00+01:00
2025-10-05 15:41:27+02:00,0,FR,Planned maintenance,A03,,2020-12-28 05:00:00+01:00,MZdXalcfdtA6nBmI5-_AfQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2020-12-23 23:00:00+01:00
2025-10-05 15:41:28+02:00,565,FR,Planned maintenance,A03,,2020-12-28 11:00:00+01:00,hfJhzC2mSP_TRvwJp4fH6Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-12-28 05:00:00+01:00
2025-10-05 15:41:43+02:00,0,FR,Planned maintenance,A03,,2020-12-28 02:30:00+01:00,4MuZIyot5qs9plITJ2sbwA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-12-26 00:00:00+01:00
2025-10-05 15:41:58+02:00,440,FR,Planned maintenance,A03,,2020-12-28 07:30:00+01:00,_jK3faa0sCLp-uI6n6JumA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-12-28 05:30:00+01:00
2025-10-05 15:42:56+02:00,0,FR,Planned maintenance,A03,,2020-12-28 17:00:00+01:00,YptLT61ONnjkioC0fi5r3Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-12-28 08:00:00+01:00
2025-10-05 15:43:20+02:00,0,FR,Planned maintenance,A03,,2020-12-29 00:00:00+01:00,cwHDT6bpZ7ZxGq-v6S-9HA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,6,2020-12-26 23:00:00+01:00
2025-10-05 15:45:56+02:00,0,FR,Planned maintenance,A03,,2020-12-31 04:00:00+01:00,A6SkDvEthCxnPjDimXINbg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-12-28 00:00:00+01:00
2025-10-05 15:46:29+02:00,0,FR,Planned maintenance,A03,,2020-12-31 15:00:00+01:00,Rg0W-Z4esTyTL8cKvc7Sqg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,6,2020-12-27 20:15:00+01:00
2025-10-05 15:48:51+02:00,0,FR,Planned maintenance,A03,,2021-01-03 07:30:00+01:00,0u5d9zDFhVkyNwINiig0ow,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2020-12-21 00:00:00+01:00
2025-10-05 16:50:05+02:00,0,FR,Planned maintenance,A03,,2021-02-15 14:00:00+01:00,39ldYqwNaZAJ4V6BRvGiBQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-12-17 07:00:00+01:00
2025-10-05 17:14:18+02:00,0,FR,Planned maintenance,A03,,2021-03-03 18:00:00+01:00,kn-V96ytYF_fVukorRQNXw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,13,2020-12-13 16:00:00+01:00
2025-10-03 04:20:57+02:00,640,FR,Unplanned outage,A03,,2020-01-01 14:00:00+01:00,nAsaUPcBNzFXA0uUHyrT1Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,8,2019-12-29 17:36:00+01:00
2025-10-03 04:20:58+02:00,0,FR,Unplanned outage,A03,,2020-01-01 03:28:00+01:00,ZlTlxUTvMDHpXzC9BMhBrg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-01-01 02:49:00+01:00
2025-10-03 04:21:09+02:00,0,FR,Unplanned outage,A03,,2020-01-01 08:30:00+01:00,530FU8wclWlrsG9iby9_xg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,6,2020-01-01 03:00:00+01:00
2025-10-03 04:21:24+02:00,95,FR,Unplanned outage,A03,,2020-01-01 16:22:00+01:00,35-xJMMjJiAdQZS0wscDWA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2020-01-01 15:40:00+01:00
2025-10-03 04:21:27+02:00,0,FR,Unplanned outage,A03,,2020-01-01 18:59:00+01:00,uaSlTduvziN6XwG1YV28GA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-01-01 15:40:00+01:00
2025-10-03 04:21:27+02:00,0,FR,Unplanned outage,A03,,2020-01-01 18:59:00+01:00,35EfCUfwAcFysVM8b1qvxA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-01-01 15:40:00+01:00
2025-10-03 04:21:29+02:00,0,FR,Unplanned outage,A03,,2020-01-01 19:49:00+01:00,UYGXduYQyMhuuTVSWXqN2Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-01-01 15:39:00+01:00
2025-10-03 04:21:29+02:00,0,FR,Unplanned outage,A03,,2020-01-01 19:49:00+01:00,hRQ4ash7gKFoZ02tOyUrWg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-01-01 15:39:00+01:00
2025-10-03 04:22:02+02:00,0,FR,Unplanned outage,A03,,2020-01-02 08:31:00+01:00,3Gx62pVUSlOD6SkZFMx42w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-01-02 07:08:00+01:00
2025-10-03 04:22:03+02:00,0,FR,Unplanned outage,A03,,2020-01-06 00:00:00+01:00,XPLbEHaCyBwGBJ0pdJ8Seg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,33,2019-11-23 23:59:00+01:00
2025-10-03 04:22:17+02:00,600,FR,Unplanned outage,A03,,2020-01-02 18:00:00+01:00,EV4RqXAlC7ugE6RctxDTnw,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,4,2020-01-01 10:50:00+01:00
2025-10-03 04:22:24+02:00,0,FR,Unplanned outage,A03,,2020-01-02 14:36:00+01:00,Ka1eC2fPEBI2iv9W2wsl5A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-01-02 12:49:00+01:00
2025-10-03 04:22:30+02:00,0,FR,Unplanned outage,A03,,2020-01-02 18:00:00+01:00,4sYjpqNCfWgvWDxZ4afC7w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-01-02 14:58:00+01:00
2025-10-03 04:22:34+02:00,0,FR,Unplanned outage,A03,,2020-01-02 18:40:00+01:00,f2q0Py1RwFsQqpTYFcvy_Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-01-02 16:14:00+01:00
2025-10-03 04:22:51+02:00,0,FR,Unplanned outage,A03,,2020-01-03 05:20:00+01:00,UezntXv0cKaCWcLHSHldJQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2019-12-31 09:15:00+01:00
2025-10-03 04:22:52+02:00,0,FR,Unplanned outage,A03,,2020-01-03 01:53:00+01:00,SvFy5lwfVbXcHlc_oZLQ_w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-01-03 00:52:00+01:00
2025-10-03 04:22:53+02:00,0,FR,Unplanned outage,A03,,2020-01-03 03:10:00+01:00,_wqZbOJ7Jlc4uYpqOBKykg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-01-03 00:48:00+01:00
2025-10-03 04:23:12+02:00,0,FR,Unplanned outage,A03,,2020-01-03 10:30:00+01:00,-HgC1Q4YjpdulSsTSjnQlw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2019-12-27 13:30:00+01:00
2025-10-03 04:23:12+02:00,0,FR,Unplanned outage,A03,,2020-01-03 10:30:00+01:00,U6qel7kHRoUUa-8OxfGmDA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2019-12-27 14:30:00+01:00
2025-10-03 04:23:17+02:00,0,FR,Unplanned outage,A03,,2020-01-03 11:30:00+01:00,-xbjg3esiU1LnaKfkD5jkA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-01-03 11:00:00+01:00
2025-10-03 04:23:41+02:00,0,FR,Unplanned outage,A03,,2020-01-03 16:43:00+01:00,WI-GJymrKYH6DDnTEI0W3A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2020-01-03 07:04:00+01:00
2025-10-03 04:23:53+02:00,380,FR,Unplanned outage,A03,,2020-01-03 23:00:00+01:00,H9WoodjPYjFj9ElXJW52dw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2020-01-03 20:20:00+01:00
2025-10-03 04:23:56+02:00,0,FR,Unplanned outage,A03,,2020-01-04 01:00:00+01:00,M4dh2ZyH04bZsSCHaYwljA,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,2,2020-01-03 13:00:00+01:00
2025-10-03 04:24:03+02:00,0,FR,Unplanned outage,A03,,2020-01-04 03:09:00+01:00,nJMf3641OwxpmRxHBD03lw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-01-04 01:47:00+01:00
2025-10-03 04:24:13+02:00,0,FR,Unplanned outage,A03,,2020-01-04 10:28:00+01:00,dcJneCz0XVNhrSsvM25Rsw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2020-01-04 08:29:00+01:00
2025-10-03 04:24:13+02:00,123.3,FR,Unplanned outage,A03,,2020-01-04 10:28:00+01:00,6vAFAAsmc2O8TCt6taVH-g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2020-01-04 08:29:00+01:00
2025-10-03 04:24:51+02:00,0,FR,Unplanned outage,A03,,2020-01-05 02:01:00+01:00,xrgBG9kQ_lDGxgXIadZzpg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-01-05 01:47:00+01:00
2025-10-03 04:25:21+02:00,700,FR,Unplanned outage,A03,,2020-01-05 16:30:00+01:00,pNy92Bha95nJWryS7RSjxw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2020-01-05 14:55:00+01:00
2025-10-03 04:25:41+02:00,0,FR,Unplanned outage,A03,,2020-01-06 10:00:00+01:00,422I9uujLIdg4XAYgO6iSg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-01-06 00:35:00+01:00
2025-10-03 04:26:02+02:00,169,FR,Unplanned outage,A03,,2020-01-06 09:15:00+01:00,LKeFG8Ozwwz7QqgF0unOow,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-01-06 00:22:00+01:00
2025-10-03 04:26:04+02:00,0,FR,Unplanned outage,A03,,2020-01-06 09:40:00+01:00,ZQ7b95NWf8jC0ddyC1hnsg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-01-06 05:20:00+01:00
2025-10-03 04:26:06+02:00,0,FR,Unplanned outage,A03,,2020-01-06 12:00:00+01:00,SfHLvV_XMJhAo_QEznokIQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-01-06 07:00:00+01:00
2025-10-03 04:26:43+02:00,0,FR,Unplanned outage,A03,,2020-01-07 01:03:00+01:00,A9q-UONdv74wCwA8AzL5oA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-01-07 00:30:00+01:00
2025-10-03 04:26:46+02:00,765,FR,Unplanned outage,A03,,2020-01-07 03:52:00+01:00,hehPhUCt0FZuwh4zdzRgWw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,10,2020-01-03 05:20:00+01:00
2025-10-03 04:28:08+02:00,0,FR,Unplanned outage,A03,,2020-01-08 05:00:00+01:00,vZwPK76BvgTL4l7MPBL3bA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,11,2020-01-07 02:10:00+01:00
2025-10-03 04:29:04+02:00,730,FR,Unplanned outage,A03,,2020-01-08 18:00:00+01:00,rHQMQRfL_1LvKmWI5Rj0jQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2020-01-08 14:30:00+01:00
2025-10-03 04:29:07+02:00,560,FR,Unplanned outage,A03,,2020-01-08 18:30:00+01:00,p21f6SvppSLxjHaxHNMNDg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2020-01-08 09:42:00+01:00
2025-10-03 04:29:22+02:00,0,FR,Unplanned outage,A03,,2020-01-08 21:49:00+01:00,WpqU95zLIC9VxSkvBIlWCQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-01-08 21:39:00+01:00
2025-10-03 04:29:26+02:00,117.056519,FR,Unplanned outage,A03,,2020-01-09 04:00:00+01:00,xF5BSpDXp4dmuO39y9AtPA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-01-09 00:00:00+01:00
2025-10-03 04:29:27+02:00,124.2,FR,Unplanned outage,A03,,2020-01-09 04:00:00+01:00,VrvafBtIPOpOThEyTE9DQA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-01-09 00:00:00+01:00
2025-10-03 04:29:27+02:00,123.3,FR,Unplanned outage,A03,,2020-01-09 04:00:00+01:00,p3EO9hYs2e1g7ts6gchkag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-01-09 00:00:00+01:00
2025-10-03 04:29:27+02:00,115.90156,FR,Unplanned outage,A03,,2020-01-09 04:00:00+01:00,KpdczFExp23qdNyS1bftCg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-01-09 00:00:00+01:00
2025-10-03 04:29:53+02:00,0,FR,Unplanned outage,A03,,2020-01-09 14:00:00+01:00,1SfT-1z-_tc41fZx43_Oqg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-01-09 07:34:00+01:00
2025-10-03 04:29:53+02:00,0,FR,Unplanned outage,A03,,2020-01-09 14:00:00+01:00,_M0XwUqnHX4AUt3-TPikAw,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,1,2020-01-09 07:32:00+01:00
2025-10-03 04:30:25+02:00,0,FR,Unplanned outage,A03,,2020-01-09 11:42:00+01:00,RDFLSAX7vYEGjMZf_JtfUA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-01-09 09:07:00+01:00
2025-10-03 04:30:38+02:00,180,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,1HfWR4WbTf7HW-Wn-PkwdA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-01-09 06:20:00+01:00
2025-10-03 04:30:40+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,8PLFChf1BnnSmEmIZkGhCg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,7,2020-01-08 00:29:00+01:00
2025-10-03 04:30:44+02:00,870,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,ZuhYUhB8kfA78ZQHn9CxDw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-01-09 07:20:00+01:00
2025-10-03 04:30:44+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,U8Tr91hPv2b649J6LvkHdg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2020-01-08 07:36:00+01:00
2025-10-03 04:30:47+02:00,500,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,Z0fzNYSCh1AnJUIerBG63w,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2020-01-09 08:00:00+01:00
2025-10-03 04:30:47+02:00,300,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,t50aTc_uSWSqQNyyEV3jWg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-01-09 08:00:00+01:00
2025-10-03 04:30:50+02:00,500,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,ikriZr-xkXuGEtWfRhPhcw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2020-01-09 14:25:00+01:00
2025-10-03 04:30:53+02:00,260,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,IaLtMAVN2jvILuFBo8z_eA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-01-09 14:15:00+01:00
2025-10-03 04:30:58+02:00,850,FR,Unplanned outage,A03,,2020-01-09 15:00:00+01:00,P2aYyCj2DfF-XwCQWR2POA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2020-01-08 21:20:00+01:00
2025-10-03 04:31:03+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,HGi38B5LaSe2Z5_SE4mg9Q,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:04+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,HdhF9IKRBmg_Koe803p-bg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-01-09 15:27:00+01:00
2025-10-03 04:31:04+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,rmQIKrT2xAe3AWlcUr8cFw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:04+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,PpfZOe4sLA3QOSRUvTLT8A,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2020-01-09 15:31:00+01:00
2025-10-03 04:31:04+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,PUHrslCCJpHreMk3bD15GA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:05+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,QG_YsRrhLg7IXqOk0TjNjw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:05+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,SIE2HNTbIKCDslHNJsyHDg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:05+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,SGrLfqga87kxdl0wBHc5xw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:05+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,MIZJBLgxN498GCL2vdJCBg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:06+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,616e0EWmP6mJTM-HUqrxBw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2020-01-09 15:30:00+01:00
2025-10-03 04:31:06+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,D86x3KMf9vRgQlAHGsrM2g,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-01-09 15:34:00+01:00
2025-10-03 04:31:25+02:00,0,FR,Unplanned outage,A03,,2020-01-09 21:00:00+01:00,QwNEmf3fs-RSxx14kbCIbA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-01-09 15:33:00+01:00
2025-10-03 04:31:28+02:00,0,FR,Unplanned outage,A03,,2020-01-09 18:05:00+01:00,RRUeH9TbQYAdvL9gEatD5A,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-01-08 21:30:00+01:00
