created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 04:31:41+02:00,200,FR,Unplanned outage,A03,,2020-01-10 07:00:00+01:00,oQKSGV8FsynB7OM6-531ag,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-01-09 14:15:00+01:00
2025-10-03 04:31:43+02:00,0,FR,Unplanned outage,A03,,2020-01-10 06:01:00+01:00,8PcCAHSGIv5LBsXu863bvA,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,1,2020-01-09 22:00:00+01:00
2025-10-03 04:31:43+02:00,0,FR,Unplanned outage,A03,,2020-01-10 06:01:00+01:00,-g_0AbvSqYwdtqEXRgKBVQ,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-01-09 22:00:00+01:00
2025-10-03 04:31:45+02:00,176,FR,Unplanned outage,A03,,2020-01-10 07:00:00+01:00,PbJpI8-mOZor3nKdv7sqwQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-01-09 23:00:00+01:00
2025-10-03 04:31:45+02:00,380,FR,Unplanned outage,A03,,2020-01-10 07:00:00+01:00,7PMqBGzXxHaMVSMFUFGuSg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2020-01-09 09:50:00+01:00
2025-10-03 04:31:48+02:00,180,FR,Unplanned outage,A03,,2020-01-10 07:00:00+01:00,urG2fOirhjmmWQCuj1LUoQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,5,2020-01-08 21:00:00+01:00
2025-10-03 04:32:05+02:00,0,FR,Unplanned outage,A03,,2020-01-10 05:02:00+01:00,bVSQllJDeyG5qLyJ0CFzxw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-01-10 02:08:00+01:00
2025-10-03 04:32:33+02:00,370,FR,Unplanned outage,A03,,2020-01-10 10:30:00+01:00,8iVuEMO3ZMhrl9ZNF6rnYw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2020-01-10 07:45:00+01:00
2025-10-03 04:32:34+02:00,0,FR,Unplanned outage,A03,,2020-01-10 17:00:00+01:00,rZigwD1VdDMpY7squ2wf2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2020-01-10 01:57:00+01:00
2025-10-03 04:32:34+02:00,0,FR,Unplanned outage,A03,,2020-01-10 17:00:00+01:00,Pi41pUlmBKzul-eI4PuX5A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-01-10 02:07:00+01:00
2025-10-03 04:32:56+02:00,360,FR,Unplanned outage,A03,,2020-01-10 21:00:00+01:00,VTq0-QDnB6RbFbbp4TkBsA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,6,2020-01-08 22:10:00+01:00
2025-10-03 04:33:17+02:00,0,FR,Unplanned outage,A03,,2020-01-10 17:51:00+01:00,9bt19ay4x_pXCFNxl2TMSQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2020-01-10 12:41:00+01:00
2025-10-03 04:33:18+02:00,0,FR,Unplanned outage,A03,,2020-01-10 17:58:00+01:00,i482_Rw7SeV2KFSbKtRRFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-01-10 06:07:00+01:00
2025-10-03 04:33:21+02:00,250,FR,Unplanned outage,A03,,2020-01-10 19:00:00+01:00,CRRKJ7OxESubi8e_OTUZkg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,7,2020-01-08 22:02:00+01:00
2025-10-03 04:33:24+02:00,185,FR,Unplanned outage,A03,,2020-01-10 20:00:00+01:00,3TG1pqNy0Mlzfn-8Mjnq0w,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,8,2020-01-08 21:53:00+01:00
2025-10-03 04:33:55+02:00,0,FR,Unplanned outage,A03,,2020-01-11 07:00:00+01:00,aM-pXY7TDM2h82Z_rQdB8w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-01-09 18:05:00+01:00
2025-10-03 04:34:13+02:00,770,FR,Unplanned outage,A03,,2020-01-11 15:00:00+01:00,Qx1PjEb36RWzqJ5lbN3_Zg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,8,2020-01-09 07:30:00+01:00
2025-10-03 04:34:17+02:00,300,FR,Unplanned outage,A03,,2020-01-11 21:00:00+01:00,3Ma9ZuVxZw_DRxA31is54w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,13,2020-01-08 21:44:00+01:00
2025-10-03 04:35:01+02:00,1160,FR,Unplanned outage,A03,,2020-01-12 13:00:00+01:00,A93MuJoy32hp613rEzz_cQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2020-01-12 08:53:00+01:00
2025-10-03 04:35:09+02:00,0,FR,Unplanned outage,A03,,2020-01-12 12:00:00+01:00,9qHlCFGQPWleeWmwe-1eCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,6,2020-01-10 19:11:00+01:00
2025-10-03 04:35:27+02:00,790,FR,Unplanned outage,A03,,2020-01-13 15:00:00+01:00,VH5kL4BDNwNPK78og7PgAg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,8,2020-01-08 05:30:00+01:00
2025-10-03 04:35:29+02:00,0,FR,Unplanned outage,A03,,2020-01-12 19:47:00+01:00,TfMtmBm966q8OIUkyMXW9w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2020-01-12 12:13:00+01:00
2025-10-03 04:35:55+02:00,0,FR,Unplanned outage,A03,,2020-01-13 14:00:00+01:00,atcfHaU_H-nok-8wTiOJ2Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-01-13 05:50:00+01:00
2025-10-03 04:36:44+02:00,0,FR,Unplanned outage,A03,,2020-01-13 16:00:00+01:00,E2HNPnbWUhjYYMGHeKzmoQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2020-01-12 20:23:00+01:00
2025-10-03 04:36:55+02:00,1166,FR,Unplanned outage,A03,,2020-01-14 15:00:00+01:00,bCW8uiLPOGj4R2t0CY_SoQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,8,2020-01-08 11:16:00+01:00
2025-10-03 04:38:24+02:00,0,FR,Unplanned outage,A03,,2020-01-14 21:00:00+01:00,DGFfAUnVwUu1wAEBz4-ZMQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-01-13 21:22:00+01:00
2025-10-03 04:38:26+02:00,850,FR,Unplanned outage,A03,,2020-01-14 21:00:00+01:00,FfOHDaU3lEEIlB5yiwnZzQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-01-14 14:02:00+01:00
2025-10-03 04:38:34+02:00,350,FR,Unplanned outage,A03,,2020-01-14 21:00:00+01:00,RCjJui1kbSwCYcR-u_gCGQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2020-01-14 07:59:00+01:00
2025-10-03 04:38:36+02:00,260,FR,Unplanned outage,A03,,2020-01-14 21:00:00+01:00,k0U4yk4fRkszg8V7k2liuA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2020-01-13 21:40:00+01:00
2025-10-03 04:38:36+02:00,260,FR,Unplanned outage,A03,,2020-01-14 15:00:00+01:00,O9XaonNvaJFfhx5NO-4EPg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-01-13 21:56:00+01:00
2025-10-03 04:38:48+02:00,230,FR,Unplanned outage,A03,,2020-01-14 15:00:00+01:00,gBqqeVIW9pAMYhouXT4qYQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-01-14 14:08:00+01:00
2025-10-03 04:38:53+02:00,90,FR,Unplanned outage,A03,,2020-01-15 00:00:00+01:00,FYlRoZurXnmBok_uR_yVSw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-01-14 14:30:00+01:00
2025-10-03 04:38:59+02:00,0,FR,Unplanned outage,A03,,2020-01-14 20:56:00+01:00,EKYZmTjs2FuWxUU3XqzIOA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2020-01-14 06:26:00+01:00
2025-10-03 04:38:59+02:00,123.3,FR,Unplanned outage,A03,,2020-01-14 20:56:00+01:00,eTi48Ow6xzflchgQajNt-Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2020-01-14 06:26:00+01:00
2025-10-03 04:39:11+02:00,0,FR,Unplanned outage,A03,,2020-01-14 21:00:00+01:00,3RmR4jeDLT_ODcffHW5CDQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-01-13 21:22:00+01:00
2025-10-03 04:39:25+02:00,340,FR,Unplanned outage,A03,,2020-01-15 10:00:00+01:00,2dZwE01hoLOz6tDNJOeefg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-01-15 06:20:00+01:00
2025-10-03 04:40:11+02:00,200,FR,Unplanned outage,A03,,2020-01-15 17:00:00+01:00,7mIVrSscOmCXEkSqB57R6A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-15 11:00:00+01:00
2025-10-03 04:40:13+02:00,340,FR,Unplanned outage,A03,,2020-01-15 22:00:00+01:00,CC1NrkrYL1zdzEtLswmZbQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-01-15 12:00:00+01:00
2025-10-03 04:40:22+02:00,500,FR,Unplanned outage,A03,,2020-01-15 22:00:00+01:00,KpK_3cPIN75b-cBEme-k9A,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2020-01-15 15:00:00+01:00
2025-10-03 04:40:38+02:00,0,FR,Unplanned outage,A03,,2020-01-15 21:00:00+01:00,H9Wxz5PSpOgcZnIYgYKT6A,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,7,2020-01-13 20:49:00+01:00
2025-10-03 04:40:39+02:00,206,FR,Unplanned outage,A03,,2020-01-15 20:40:00+01:00,zxlYSDTnikyKy7HvluOUsA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2020-01-15 06:10:00+01:00
2025-10-03 04:40:45+02:00,500,FR,Unplanned outage,A03,,2020-01-15 23:00:00+01:00,VliVvjMwuCXYR3KYK907CA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2020-01-15 22:00:00+01:00
2025-10-03 04:40:49+02:00,400,FR,Unplanned outage,A03,,2020-01-16 02:00:00+01:00,niTFXQLfyu8gS15KTbXlTQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2020-01-15 23:00:00+01:00
2025-10-03 04:41:17+02:00,0,FR,Unplanned outage,A03,,2020-01-16 15:00:00+01:00,5eMfrzfWirWqe6dyIhJxLA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-01-16 07:30:00+01:00
2025-10-03 04:41:29+02:00,0,FR,Unplanned outage,A03,,2020-01-15 20:00:00+01:00,18lIxOy0VDG_hOTONtIK6g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,7,2020-01-10 01:24:00+01:00
2025-10-03 04:41:55+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,7Og6wgOodZkyxTNADLhF0Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:56+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,gNZ60DWhRi4TuP0bk9KV8w,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:56+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,zwEfWnGvpHWSCY8Cezlsow,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:56+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,J3lb9wNVDv6Dl6BuCJf-qA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:56+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,0m3hn1Wne7_VKB1j8PW4QQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:56+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,S5h92xkyNKJ70ysar8rYsg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:57+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,xKf1KPPp_3JYpL05c46i9g,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:57+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,CbxvAHk9V54fdYry0KXfDA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:58+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,6fSPmByGPRR6qc7kj6HcMA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:58+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,xGQIodIozppy8vBbv0MmEw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:58+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,PflaIDfu-D8oOR0ROsvrPA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:58+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,KYZ8H1XZuTZpxL9wFAvhXg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:41:58+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,ojFhSEipQwouSZAhG3rbTQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2020-01-15 21:18:00+01:00
2025-10-03 04:42:02+02:00,117.056519,FR,Unplanned outage,A03,,2020-01-16 13:59:00+01:00,eFZmH1M7jwNK2XNK-YQamw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-01-16 11:00:00+01:00
2025-10-03 04:42:02+02:00,124.2,FR,Unplanned outage,A03,,2020-01-16 13:59:00+01:00,-otVLOTDWQrcnCFLT-hcIQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-01-16 11:00:00+01:00
2025-10-03 04:42:02+02:00,123.3,FR,Unplanned outage,A03,,2020-01-16 13:59:00+01:00,G4YtnV5r0iCtde9cd2A4FQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-01-16 11:00:00+01:00
2025-10-03 04:42:02+02:00,180,FR,Unplanned outage,A03,,2020-01-16 17:00:00+01:00,FR_DfjGHHxWdQZYbi1AMLA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-16 11:13:00+01:00
2025-10-03 04:42:02+02:00,242,FR,Unplanned outage,A03,,2020-01-16 17:00:00+01:00,ClSASI6j4oe_FOv3niMSnQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-01-16 13:01:00+01:00
2025-10-03 04:42:02+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,D_oKYrCgCbby5n9XiIjQRw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,13,2020-01-12 22:00:00+01:00
2025-10-03 04:42:02+02:00,115.90156,FR,Unplanned outage,A03,,2020-01-16 13:59:00+01:00,CFNwp0p7MFy5lw9xABSS1g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-01-16 11:00:00+01:00
2025-10-03 04:42:03+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,nah4tZYQgUTqyBjXS0gsAg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,11,2020-01-13 06:48:00+01:00
2025-10-03 04:42:07+02:00,260,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,JwKyCM3sFoJ3Cijp1SqiLA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,6,2020-01-15 07:07:00+01:00
2025-10-03 04:42:21+02:00,350,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,enn0Oc7nMoNoYC5w0wi4pg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2020-01-16 17:00:00+01:00
2025-10-03 04:42:21+02:00,330,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,XeDDEAETCjV58-ND8kN2UA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-01-16 14:25:00+01:00
2025-10-03 04:42:22+02:00,320,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,lz2SWQfrcL6pMFYrBMrnuw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-01-16 15:00:00+01:00
2025-10-03 04:42:22+02:00,880,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,kYyEIMi9_ymoeG0bkNK7EQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-01-16 14:20:00+01:00
2025-10-03 04:42:25+02:00,0,FR,Unplanned outage,A03,,2020-01-16 12:45:00+01:00,RMjI7zxhHN9dnDHNnKBnVA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-01-16 11:08:00+01:00
2025-10-03 04:42:38+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,2uoI0qmxP5sEJtucwsnUkg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2020-01-15 06:24:00+01:00
2025-10-03 04:42:38+02:00,0,FR,Unplanned outage,A03,,2020-01-16 21:00:00+01:00,EN4gYi5mFXwHENn3D3Ra2g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,7,2020-01-15 06:24:00+01:00
2025-10-03 04:44:36+02:00,250,FR,Unplanned outage,A03,,2020-01-17 17:15:00+01:00,fLOFVJtZthwm4b2pRbXvjQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2020-01-16 21:20:00+01:00
2025-10-03 04:44:36+02:00,0,FR,Unplanned outage,A03,,2020-01-17 15:00:00+01:00,64zmOtds_Xu8kjinv-V1fw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,7,2020-01-13 05:05:00+01:00
2025-10-03 04:44:41+02:00,280,FR,Unplanned outage,A03,,2020-01-17 19:00:00+01:00,VhRiqOCwZabxP8opM-cNtg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2020-01-16 21:20:00+01:00
2025-10-03 04:44:48+02:00,0,FR,Unplanned outage,A03,,2020-01-17 22:56:00+01:00,UiKMNtZ-KU0L3MPygObaxw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-01-17 21:38:00+01:00
2025-10-03 04:44:54+02:00,0,FR,Unplanned outage,A03,,2020-01-18 01:22:00+01:00,KSFcAFjpHOQv3EJt_41lOw,180.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-01-18 00:43:00+01:00
2025-10-03 04:44:54+02:00,0,FR,Unplanned outage,A03,,2020-01-18 01:02:00+01:00,Nd5Tsc6-UJqNmiNBcIq_ig,180.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-01-18 00:43:00+01:00
2025-10-03 04:45:33+02:00,0,FR,Unplanned outage,A03,,2020-01-18 16:25:00+01:00,PTMXthB1S9u4XQ6TwDA-8Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-01-18 12:36:00+01:00
2025-10-03 04:45:37+02:00,0,FR,Unplanned outage,A03,,2020-01-18 19:23:00+01:00,Qmb-A6P-_KZQWrWLAgdZig,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-01-18 17:36:00+01:00
2025-10-03 04:45:44+02:00,730,FR,Unplanned outage,A03,,2020-01-19 07:00:00+01:00,BaSTlJ6tLyVUJeDAzgPpUg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,7,2020-01-17 14:51:00+01:00
2025-10-03 04:45:44+02:00,0,FR,Unplanned outage,A03,,2020-01-19 11:00:00+01:00,veZ8xcl0YrazdMfboUXv2A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,9,2020-01-16 15:00:00+01:00
2025-10-03 04:46:00+02:00,0,FR,Unplanned outage,A03,,2020-01-19 09:10:00+01:00,fBYV8sZ-HOoRB6b38d983A,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-01-19 06:30:00+01:00
2025-10-03 04:46:16+02:00,0,FR,Unplanned outage,A03,,2020-01-19 14:00:00+01:00,RwUQClSx3VCV4yWxxqxvig,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-01-19 13:43:00+01:00
2025-10-03 04:46:20+02:00,0,FR,Unplanned outage,A03,,2020-01-19 18:00:00+01:00,o9az9XlMgBFMnmGy0r0xqA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-01-19 11:00:00+01:00
2025-10-03 04:46:33+02:00,1190,FR,Unplanned outage,A03,,2020-01-19 20:04:00+01:00,0pZlF92NcaDgVle0d2oSgg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2020-01-19 18:30:00+01:00
2025-10-03 04:46:52+02:00,0,FR,Unplanned outage,A03,,2020-01-20 01:45:00+01:00,dEVO2VPr3n-nZ4f0mUSh-Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-01-20 01:20:00+01:00
2025-10-03 04:47:01+02:00,0,FR,Unplanned outage,A03,,2020-01-20 07:30:00+01:00,94k5p2RgVMgIzP1sa5WuEA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-01-20 02:30:00+01:00
2025-10-03 04:47:34+02:00,320,FR,Unplanned outage,A03,,2020-01-20 13:30:00+01:00,CsLsO-04ICi18NrCxxJbzA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,1,2020-01-20 11:30:00+01:00
2025-10-03 04:48:20+02:00,100,FR,Unplanned outage,A03,,2020-01-20 21:45:00+01:00,R-SuEkPpjccKHR2IX-A2Nw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-01-20 09:40:00+01:00
2025-10-03 04:48:23+02:00,335,FR,Unplanned outage,A03,,2020-01-21 07:00:00+01:00,YmRo5wvTITvj8RYbb0HltA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,17,2020-01-17 14:35:00+01:00
2025-10-03 04:48:53+02:00,0,FR,Unplanned outage,A03,,2020-01-21 17:00:00+01:00,hBHNYStQzg8rL-nROxelkg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-01-20 17:30:00+01:00
2025-10-03 04:48:56+02:00,420,FR,Unplanned outage,A03,,2020-01-21 08:45:00+01:00,Bo3TM0nhiwnrwhkQxcZM3g,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,5,2020-01-20 13:30:00+01:00
2025-10-03 04:49:02+02:00,180,FR,Unplanned outage,A03,,2020-01-21 14:00:00+01:00,Gp21koZYxJoOtgSC-TlalQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-21 11:00:00+01:00
2025-10-03 04:49:03+02:00,181,FR,Unplanned outage,A03,,2020-01-21 14:00:00+01:00,UitIIvJrGMKKuJRBMvty_g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-01-21 11:00:00+01:00
2025-10-03 04:49:18+02:00,215,FR,Unplanned outage,A03,,2020-01-21 11:30:00+01:00,L275eGgl5tHTn0OZf6SOxw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2020-01-20 14:22:00+01:00
2025-10-03 04:49:53+02:00,0,FR,Unplanned outage,A03,,2020-01-21 16:44:00+01:00,0alg5M-vj5kGQlSXcRnqoA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2020-01-21 15:10:00+01:00
2025-10-03 04:49:55+02:00,450,FR,Unplanned outage,A03,,2020-01-21 17:10:00+01:00,QRZ0EmeiuqwaVmfmldw8Fg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2020-01-21 11:40:00+01:00
2025-10-03 04:50:21+02:00,330,FR,Unplanned outage,A03,,2020-01-22 18:00:00+01:00,FBXir6O8F0oi3MNvMlsjYQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,6,2020-01-20 08:00:00+01:00
2025-10-03 04:50:35+02:00,260,FR,Unplanned outage,A03,,2020-01-22 06:33:00+01:00,tuqkpVVyr60dSlBc1Zvq4w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2020-01-22 06:28:00+01:00
2025-10-03 04:50:42+02:00,340,FR,Unplanned outage,A03,,2020-01-23 15:00:00+01:00,Vhb7t6oJeHzVvkL6OIGh3Q,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2020-01-22 21:00:00+01:00
2025-10-03 04:50:43+02:00,420,FR,Unplanned outage,A03,,2020-01-22 08:15:00+01:00,a8EOTpgYUyesGqFEHF1KFA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,7,2020-01-21 09:45:00+01:00
2025-10-03 04:51:32+02:00,0,FR,Unplanned outage,A03,,2020-01-22 16:30:00+01:00,QY564NntK2C6fFUNavuZ8w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-01-22 10:08:00+01:00
2025-10-03 04:51:44+02:00,450,FR,Unplanned outage,A03,,2020-01-22 21:30:00+01:00,Kkx8GdyhKVaENrQFvbWJQg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2020-01-22 18:30:00+01:00
2025-10-03 04:52:12+02:00,181,FR,Unplanned outage,A03,,2020-01-23 06:00:00+01:00,sCOoCw00rJvVEDhN_fwgNg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-01-23 02:24:00+01:00
2025-10-03 04:52:30+02:00,360,FR,Unplanned outage,A03,,2020-01-23 08:02:00+01:00,j43rUsaS180MZlDTO1zVLw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2020-01-22 23:50:00+01:00
2025-10-03 04:52:40+02:00,0,FR,Unplanned outage,A03,,2020-01-24 06:00:00+01:00,nVwqumz0gujcBwvgg1Dadg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2020-01-23 07:37:00+01:00
2025-10-03 04:53:11+02:00,110,FR,Unplanned outage,A03,,2020-01-23 12:52:00+01:00,CowAyYDRp8onBdb3hXRLUg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-01-23 11:46:00+01:00
2025-10-03 04:53:34+02:00,420,FR,Unplanned outage,A03,,2020-01-23 16:37:00+01:00,KuG-KUsvgBO9VFABtl5AVg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2020-01-23 05:00:00+01:00
2025-10-03 04:53:34+02:00,270,FR,Unplanned outage,A03,,2020-01-23 16:36:00+01:00,9Fn8XtzebjqRbw1HELFtjA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2020-01-22 23:55:00+01:00
2025-10-03 04:53:35+02:00,205,FR,Unplanned outage,A03,,2020-01-23 16:37:00+01:00,na8o6vtYY1AUEKS18xx0FQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-01-22 23:30:00+01:00
2025-10-03 04:53:57+02:00,600,FR,Unplanned outage,A03,,2020-01-24 00:00:00+01:00,oxijK2rdj8_WMOcrUruT8A,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2020-01-23 15:00:00+01:00
2025-10-03 04:54:03+02:00,0,FR,Unplanned outage,A03,,2020-01-23 23:30:00+01:00,IFYpCZz5P3zvktSwJJc00Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-01-23 21:20:00+01:00
2025-10-03 04:54:03+02:00,360,FR,Unplanned outage,A03,,2020-01-24 07:00:00+01:00,J9DASz6yx044pr8myQk5AA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2020-01-23 23:30:00+01:00
2025-10-03 04:54:06+02:00,405,FR,Unplanned outage,A03,,2020-01-24 07:00:00+01:00,bQNFcXvMotu-GT6gq4CJVw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2020-01-24 00:30:00+01:00
2025-10-03 04:54:11+02:00,200,FR,Unplanned outage,A03,,2020-01-24 06:00:00+01:00,95FVX5HLdmVCXCK-xGdDng,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-01-24 02:42:00+01:00
2025-10-03 04:54:11+02:00,151.629091,FR,Unplanned outage,A03,,2020-01-24 06:00:00+01:00,kl1K5mpXpNCsA4jQOPCmoA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-01-24 03:01:00+01:00
2025-10-03 04:54:11+02:00,125.123278,FR,Unplanned outage,A03,,2020-01-24 06:00:00+01:00,45f3HXyv2yb1dQRdsuaCMA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-01-24 03:01:00+01:00
2025-10-03 04:54:26+02:00,380,FR,Unplanned outage,A03,,2020-01-24 07:30:00+01:00,VN8Ko7ccB9IjOiCtel0FdA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-01-23 23:40:00+01:00
2025-10-03 04:54:42+02:00,205,FR,Unplanned outage,A03,,2020-01-24 09:45:00+01:00,RiTVw3QLO6c9QuoDM9My7Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2020-01-23 22:40:00+01:00
2025-10-03 04:55:01+02:00,340,FR,Unplanned outage,A03,,2020-01-24 12:00:00+01:00,F3M1-ap6sEn7oj0nOOoCuQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2020-01-24 00:00:00+01:00
2025-10-03 04:55:13+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,rAIoasL5cKuuhAsQTjARQw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2020-01-24 00:20:00+01:00
2025-10-03 05:01:24+02:00,260,FR,Unplanned outage,A03,,2020-01-28 22:20:00+01:00,AlrbG4hGjtO6tg-rvH1nMQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,17,2020-01-24 01:10:00+01:00
2025-10-03 05:16:13+02:00,0,FR,Unplanned outage,A03,,2020-02-11 07:00:00+01:00,DJRFCBkM5pMzNG9Wld5bWA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,11,2019-12-13 02:00:00+01:00
2025-10-03 06:30:52+02:00,0,FR,Unplanned outage,A03,,2020-03-17 00:00:00+01:00,MJSvbBpC6zQGxsderbo3QQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4 BIOMASSE,PROVENCE 4 BIOMASSE,1,MAW,PT1M,27,2019-12-11 12:45:00+01:00
2025-10-03 06:30:54+02:00,0,FR,Unplanned outage,A03,,2020-03-17 00:00:00+01:00,niKobbOdDXgayuVmQDQqVg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,50,2020-01-06 14:00:00+01:00
2025-10-05 14:43:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2020-12-31 17:00:00+01:00,HyMR5DnnV-FEfc3NtATFGw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-12-31 10:00:00+01:00
2025-10-05 15:43:19+02:00,700,FR,Planned maintenance,A03,,2020-12-28 22:00:00+01:00,-6zHAzduqIe9_oTpD1Lnrw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2020-12-28 09:00:00+01:00
2025-10-05 15:43:21+02:00,400,FR,Planned maintenance,A03,,2020-12-31 12:00:00+01:00,CRJNuLxbMT9iHCrHFSO_GA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-12-28 16:56:00+01:00
2025-10-05 15:45:35+02:00,0,FR,Planned maintenance,A03,,2020-12-30 12:30:00+01:00,4l3N9fu1NQz07Qa2RVuFxw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2020-12-30 09:00:00+01:00
2025-10-05 15:45:42+02:00,210,FR,Planned maintenance,A03,Cancelled,2021-01-01 00:00:00+01:00,qt2tjU3XyPfDhm4QLRb53w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-12-31 00:00:00+01:00
2025-10-03 04:54:11+02:00,150.547741,FR,Unplanned outage,A03,,2020-01-24 06:00:00+01:00,iOp_qHhjPRMr0mIt4evjDw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-01-24 03:02:00+01:00
2025-10-03 04:54:12+02:00,124.184644,FR,Unplanned outage,A03,,2020-01-24 06:00:00+01:00,kMFn500PzuL3VDc6J2PK6Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-01-24 03:02:00+01:00
2025-10-03 04:54:52+02:00,124.2,FR,Unplanned outage,A03,,2020-01-24 13:00:00+01:00,4sLmGaYkq3XGG5VaHE8-8Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-01-24 11:00:00+01:00
2025-10-03 04:54:52+02:00,117.056519,FR,Unplanned outage,A03,,2020-01-24 13:00:00+01:00,euX9n8oPQxDDcIoX3wIsKw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-01-24 11:00:00+01:00
2025-10-03 04:54:52+02:00,115.90156,FR,Unplanned outage,A03,,2020-01-24 13:00:00+01:00,rfPQb7Z5BUttefCyxOa5IA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-01-24 11:00:00+01:00
2025-10-03 04:54:53+02:00,123.3,FR,Unplanned outage,A03,,2020-01-24 13:00:00+01:00,ZhlxGvUOwSJOg2U75isC0Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-01-24 11:00:00+01:00
2025-10-03 04:55:10+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,CyVt5e0sGnWDpNJmGiYCMA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:10+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,VgTTPO16Chbzzq1zkCD8jw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:10+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,r9Vj3r9f34TIdlPbPhrMQQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:10+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,v1CFXBruh5wAF4E2QRqkow,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:10+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,sJ5p9wTnrS1nPNUp3D5vfg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:11+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,2pTYKqQCJPsMtHf4NutN7A,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:11+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,7CGQQA0nRLgtHtysMIuwJg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:11+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,Fqiv1QV1xFrRD0UnIQX66g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:12+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,0BhFq2a8qSPqrB0n77z8Ww,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:12+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,8cc5KYBR9UrsdowXAVLB6w,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:12+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,j5k9g_tYplMWYH7YtXtS3g,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2020-01-24 13:00:00+01:00
2025-10-03 04:55:21+02:00,215,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,xl0un6Mgq1FvP5nnBR5eiw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-01-24 14:31:00+01:00
2025-10-03 04:55:28+02:00,325,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,nkCPnbyq4MT5i2HmvnOabw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2020-01-24 15:53:00+01:00
2025-10-03 04:55:29+02:00,450,FR,Unplanned outage,A03,,2020-01-24 21:00:00+01:00,MClT-b-oeW5ORM--_o0m-A,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2020-01-24 12:00:00+01:00
2025-10-03 04:55:41+02:00,327,FR,Unplanned outage,A03,,2020-01-25 07:00:00+01:00,SADIqca-qQZ5omCkqrJjGw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2020-01-24 20:56:00+01:00
2025-10-03 04:55:43+02:00,0,FR,Unplanned outage,A03,,2020-01-24 21:44:00+01:00,-u3pukA2xDDyvyUFxJuAfA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-01-24 19:30:00+01:00
2025-10-03 04:55:51+02:00,450,FR,Unplanned outage,A03,,2020-01-25 02:00:00+01:00,---hs7o5r6UCQf8QvDeN1Q,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,8,2020-01-24 21:00:00+01:00
2025-10-03 04:56:37+02:00,400,FR,Unplanned outage,A03,,2020-01-25 23:00:00+01:00,rIR4RlTk9vNIKwDNrdTZ-w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-01-25 14:44:00+01:00
2025-10-03 04:56:39+02:00,490,FR,Unplanned outage,A03,,2020-01-26 07:00:00+01:00,qe-_X-bgrjOXmI3hYuv0-Q,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2020-01-25 14:27:00+01:00
2025-10-03 04:57:09+02:00,0,FR,Unplanned outage,A03,,2020-01-26 10:40:00+01:00,l0wnT0gnyxKGhPbo0F8M2w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,8,2020-01-25 05:00:00+01:00
2025-10-03 04:57:15+02:00,0,FR,Unplanned outage,A03,,2020-01-26 13:45:00+01:00,QeuAa3CPNkyJLZRTkxnG6w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-01-25 09:32:00+01:00
2025-10-03 04:57:15+02:00,0,FR,Unplanned outage,A03,,2020-01-26 15:00:00+01:00,bl69gX7IVUDL75ni9RyByg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-01-26 11:52:00+01:00
2025-10-03 04:57:23+02:00,0,FR,Unplanned outage,A03,,2020-01-26 18:00:00+01:00,5gYjJRxTsT5DupU6O20mew,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2020-01-26 07:30:00+01:00
2025-10-03 04:57:52+02:00,405,FR,Unplanned outage,A03,,2020-01-27 08:00:00+01:00,dPLwvmIn3iVAZkpRKmnBcw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,4,2020-01-26 16:40:00+01:00
2025-10-03 04:59:05+02:00,1150,FR,Unplanned outage,A03,,2020-01-27 21:30:00+01:00,C3ZbB0afcckzcjvRBV5YQQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,10,2020-01-26 10:30:00+01:00
2025-10-03 04:59:08+02:00,0,FR,Unplanned outage,A03,,2020-01-27 23:00:00+01:00,XcQ7-beoCBf3m0f7lgxbiw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-01-26 21:11:00+01:00
2025-10-03 04:59:08+02:00,0,FR,Unplanned outage,A03,,2020-01-27 22:15:00+01:00,CDeticuXx8-LdxnCusiLsQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2020-01-26 21:11:00+01:00
2025-10-03 04:59:11+02:00,250,FR,Unplanned outage,A03,,2020-01-28 04:00:00+01:00,KUkAfkR2-JRyF7mDSWnUew,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2020-01-27 07:47:00+01:00
2025-10-03 04:59:16+02:00,0,FR,Unplanned outage,A03,,2020-01-27 23:42:00+01:00,4qrQGJgebOT3TxbcwXIedQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2020-01-27 18:22:00+01:00
2025-10-03 04:59:21+02:00,50,FR,Unplanned outage,A03,,2020-01-28 04:00:00+01:00,WgC8fiPPvM7NVqW-W-Pgzg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,7,2020-01-27 05:41:00+01:00
2025-10-03 05:00:18+02:00,400,FR,Unplanned outage,A03,,2020-01-28 20:00:00+01:00,EEcwx73qSh_No9lCgTLaTQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2020-01-28 07:00:00+01:00
2025-10-03 05:01:24+02:00,250,FR,Unplanned outage,A03,,2020-01-29 07:00:00+01:00,aUfzQEEGI2VgTcXLg0wdQw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2020-01-28 15:12:00+01:00
2025-10-03 05:01:40+02:00,250,FR,Unplanned outage,A03,,2020-01-29 07:00:00+01:00,T9rPuv15CPVAPdBbbSu3Tg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2020-01-28 22:25:00+01:00
2025-10-03 05:01:42+02:00,0,FR,Unplanned outage,A03,,2020-01-29 06:00:00+01:00,3D4XV3f_xiIspdznKhqTyA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-01-29 02:07:00+01:00
2025-10-03 05:01:42+02:00,200,FR,Unplanned outage,A03,,2020-01-29 06:00:00+01:00,OBGAbVJl-4LJGRB9wqdNGw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-01-29 02:04:00+01:00
2025-10-03 05:01:54+02:00,650,FR,Unplanned outage,A03,,2020-01-29 09:00:00+01:00,cPAnAFqTbeA_ICN4JEs2DQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2020-01-28 22:25:00+01:00
2025-10-03 05:01:57+02:00,850,FR,Unplanned outage,A03,,2020-01-29 14:00:00+01:00,7aKafUxcraFjYo2me8rp7w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-01-28 22:05:00+01:00
2025-10-03 05:02:10+02:00,181,FR,Unplanned outage,A03,,2020-01-29 14:00:00+01:00,qg3SNJqqIcsWfOHsDSacfg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-01-29 10:00:00+01:00
2025-10-03 05:02:36+02:00,380,FR,Unplanned outage,A03,,2020-01-29 13:00:00+01:00,bWkktLqhSdToUBLtxySQlg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-01-28 21:48:00+01:00
2025-10-03 05:02:37+02:00,138.141938,FR,Unplanned outage,A03,,2020-01-29 15:00:00+01:00,jpo_iK1LOSfCm_QoBOCnXw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-01-29 11:03:00+01:00
2025-10-03 05:02:37+02:00,117.863195,FR,Unplanned outage,A03,,2020-01-29 15:00:00+01:00,B6sKJoyywRTldpk9rjMesA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-01-29 11:03:00+01:00
2025-10-03 05:02:38+02:00,115.90156,FR,Unplanned outage,A03,,2020-01-29 15:00:00+01:00,SouI_rzU9ivRKBQurNalsQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-01-29 11:07:00+01:00
2025-10-03 05:02:38+02:00,123.3,FR,Unplanned outage,A03,,2020-01-29 15:00:00+01:00,OoMsL-J6aKkFWuOpA3kMkg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-01-29 11:07:00+01:00
2025-10-03 05:02:40+02:00,181,FR,Unplanned outage,A03,,2020-01-29 16:00:00+01:00,9mSvLZKVY_z8KAJXwsERPA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-01-29 10:00:00+01:00
2025-10-03 05:02:41+02:00,220,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,_-e1drfwWQHF6ysMsdA_VA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2020-01-28 21:50:00+01:00
2025-10-03 05:02:42+02:00,320,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,a0gr1ySrxuJuxJpWJFwpaQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-01-28 21:43:00+01:00
2025-10-03 05:02:42+02:00,850,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,ft3R6RyDxOCH5Wa3vgiMbA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2020-01-28 21:43:00+01:00
2025-10-03 05:02:43+02:00,800,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,moGIc1PAZtUKz6P47NlUbg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2020-01-29 14:25:00+01:00
2025-10-03 05:02:45+02:00,0,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,gitAvVem56KfLFKPYpHI_A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-01-28 21:11:00+01:00
2025-10-03 05:02:45+02:00,0,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,S_32LL145RbLLjNcCQ8ppg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2020-01-28 21:11:00+01:00
2025-10-03 05:02:50+02:00,570,FR,Unplanned outage,A03,,2020-01-29 21:00:00+01:00,vo5BGcYMRsyouYtJMOWkHg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2020-01-29 07:40:00+01:00
2025-10-03 05:04:01+02:00,0,FR,Unplanned outage,A03,,2020-01-30 04:30:00+01:00,jLqLDhE50jbHxZMisUaiRQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2020-01-29 07:50:00+01:00
2025-10-03 05:04:02+02:00,480,FR,Unplanned outage,A03,,2020-01-29 23:00:00+01:00,eRZgWcJvMDqRH978qC_nag,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2020-01-29 14:53:00+01:00
2025-10-03 05:04:03+02:00,650,FR,Unplanned outage,A03,,2020-01-29 23:00:00+01:00,GKFrHltqYvJzClAJacdBLQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2020-01-29 14:53:00+01:00
2025-10-03 05:04:10+02:00,0,FR,Unplanned outage,A03,,2020-01-30 01:16:00+01:00,RCro-b-_EI-wG9oIkiFVFQ,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-01-29 19:03:00+01:00
2025-10-03 05:04:18+02:00,320,FR,Unplanned outage,A03,,2020-01-30 06:29:00+01:00,KY5nxjZZtd_fsj4hKbBjXQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2020-01-29 14:15:00+01:00
2025-10-03 05:04:18+02:00,400,FR,Unplanned outage,A03,,2020-01-30 14:00:00+01:00,aULfiYrKKZtIleR7YllehQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2020-01-30 06:37:00+01:00
2025-10-03 05:04:18+02:00,0,FR,Unplanned outage,A03,,2020-01-30 07:00:00+01:00,lqTcbXPNFKf78XV1qWmBLA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-01-30 05:49:00+01:00
2025-10-03 05:05:01+02:00,0,FR,Unplanned outage,A03,,2020-01-31 15:00:00+01:00,EKyKsSJtfZaLfH7r2G6FHQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,13,2020-01-27 12:00:00+01:00
2025-10-03 05:05:17+02:00,240,FR,Unplanned outage,A03,,2020-01-30 18:21:00+01:00,ohaqRqUrgLjLuLJ3QnUGUQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,10,2020-01-29 06:15:00+01:00
2025-10-03 05:05:26+02:00,270,FR,Unplanned outage,A03,,2020-01-30 23:00:00+01:00,BzsUO7Y33hqPtCcM55S2TA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2020-01-30 20:37:00+01:00
2025-10-03 05:05:26+02:00,240,FR,Unplanned outage,A03,,2020-01-30 20:37:00+01:00,claaX4AXrviyUkoCRyZwtw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-01-30 18:21:00+01:00
2025-10-03 05:06:51+02:00,454,FR,Unplanned outage,A03,,2020-01-31 12:53:00+01:00,ia6yULJo3is7cJrcPdBPvg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-01-31 06:06:00+01:00
2025-10-03 05:07:02+02:00,385,FR,Unplanned outage,A03,,2020-01-31 21:00:00+01:00,cHjGyzb79YEhaj4Jctb2jQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,6,2020-01-30 14:32:00+01:00
2025-10-03 05:07:05+02:00,0,FR,Unplanned outage,A03,,2020-01-31 15:40:00+01:00,fnXieAg1u2uHxqjJSuhwfA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2020-01-29 15:15:00+01:00
2025-10-03 05:07:42+02:00,0,FR,Unplanned outage,A03,,2020-02-03 12:00:00+01:00,kRJ6nPMOVIn9DppRaGYJPw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2020-01-31 19:37:00+01:00
2025-10-03 05:07:57+02:00,0,FR,Unplanned outage,A03,,2020-01-31 21:44:00+01:00,2zJevDW7lmfJWcp8u1-nyQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,15,2020-01-26 23:00:00+01:00
2025-10-03 05:07:57+02:00,466,FR,Unplanned outage,A03,,2020-02-01 01:20:00+01:00,Hi_zuC1gvmQGgF2Zj2HcLA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2020-01-31 22:40:00+01:00
2025-10-03 05:08:17+02:00,0,FR,Unplanned outage,A03,,2020-02-01 09:35:00+01:00,l-CsMJ_CXKUaQErVMBQqHw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-02-01 06:58:00+01:00
2025-10-03 05:08:18+02:00,0,FR,Unplanned outage,A03,,2020-02-02 01:30:00+01:00,NoAqxLv0_KHnC2RRAHVX4A,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,6,2020-01-25 12:10:00+01:00
2025-10-03 05:09:09+02:00,780,FR,Unplanned outage,A03,,2020-02-02 12:30:00+01:00,RpoPpc8jHcnVRRfh43z8PA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-02-02 05:23:00+01:00
2025-10-03 05:09:24+02:00,190,FR,Unplanned outage,A03,,2020-02-02 15:15:00+01:00,fLPYV4xPHxXxLFq58ljGwQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2020-02-02 11:29:00+01:00
2025-10-03 05:09:26+02:00,900,FR,Unplanned outage,A03,,2020-02-02 16:00:00+01:00,L2tzjEKvfd2uUIMrANCtWA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2020-02-02 12:15:00+01:00
2025-10-03 05:09:30+02:00,350,FR,Unplanned outage,A03,,2020-02-02 18:00:00+01:00,xrpyq0eB-E5N_f5Uj1E1Dw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2020-02-02 02:39:00+01:00
2025-10-03 05:09:35+02:00,0,FR,Unplanned outage,A03,,2020-02-03 12:00:00+01:00,M6q55oSKTxDIplUK54lDuQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-01-31 19:36:00+01:00
2025-10-03 05:09:36+02:00,0,FR,Unplanned outage,A03,,2020-02-02 20:52:00+01:00,Hje8KKvRO1XyZqYzv9UNug,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-02-02 19:03:00+01:00
2025-10-03 05:09:37+02:00,260,FR,Unplanned outage,A03,,2020-02-03 07:00:00+01:00,G2QfOslz_4JYO3nT0UjoCg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,17,2020-01-29 07:00:00+01:00
2025-10-03 05:09:53+02:00,0,FR,Unplanned outage,A03,,2020-02-03 05:51:00+01:00,ZH8oxckC5X-1j2oB_yYutQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-02-03 05:50:00+01:00
2025-10-03 05:10:10+02:00,384,FR,Unplanned outage,A03,,2020-02-03 08:51:00+01:00,tWTWX3AIl1uXW9M0yOg3Lg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-02-03 08:23:00+01:00
2025-10-03 05:10:16+02:00,0,FR,Unplanned outage,A03,,2020-02-03 09:35:00+01:00,Cc48mv7eTRFxqIAfJzxEAA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-02-03 07:07:00+01:00
2025-10-03 05:10:37+02:00,420,FR,Unplanned outage,A03,,2020-02-03 21:00:00+01:00,TbnE636Oc5g6JcMEM5d6HA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,9,2020-02-02 17:50:00+01:00
2025-10-03 05:10:58+02:00,760,FR,Unplanned outage,A03,,2020-02-03 19:00:00+01:00,7nWu5ssDeCph3e7bE6p5XA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2020-02-03 17:00:00+01:00
2025-10-03 05:11:41+02:00,500,FR,Unplanned outage,A03,,2020-02-04 10:30:00+01:00,T2_S3JN9t3p2ejEgaYsB9w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-02-03 21:00:00+01:00
2025-10-03 05:11:57+02:00,560,FR,Unplanned outage,A03,,2020-02-04 11:00:00+01:00,1r2w9sVvF0b7VCOPBwl1Kw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2020-02-04 04:40:00+01:00
2025-10-03 05:12:00+02:00,0,FR,Unplanned outage,A03,,2020-02-04 11:35:00+01:00,coCB-J3R7qquMAEOktp0hw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2020-02-04 08:02:00+01:00
2025-10-03 05:12:01+02:00,0,FR,Unplanned outage,A03,,2020-02-04 11:39:00+01:00,1DTNkIlTdri6qNuQyTN_LQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-02-04 09:56:00+01:00
2025-10-03 05:12:45+02:00,0,FR,Unplanned outage,A03,,2020-02-05 04:00:00+01:00,xNSlM9dQqJujQeOmAlT9bA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,9,2020-02-02 23:15:00+01:00
2025-10-03 05:13:03+02:00,210,FR,Unplanned outage,A03,,2020-02-05 06:30:00+01:00,wBvb8K3WjzjmRz8Ps0YSzw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-02-05 05:30:00+01:00
2025-10-03 05:13:14+02:00,464,FR,Unplanned outage,A03,,2020-02-05 09:30:00+01:00,raNMfxjKoZRFfEfG7cowmg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-02-05 08:00:00+01:00
2025-10-03 05:13:14+02:00,470,FR,Unplanned outage,A03,,2020-02-05 08:10:00+01:00,6W7P0x-MYMMT_w1NeSzs_Q,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2020-02-05 06:58:00+01:00
2025-10-03 05:13:26+02:00,0,FR,Unplanned outage,A03,,2020-02-05 10:45:00+01:00,fdTqRwKQmI2PCkQGmKx10Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,5,2020-02-05 06:14:00+01:00
2025-10-03 05:13:26+02:00,123.3,FR,Unplanned outage,A03,,2020-02-05 10:45:00+01:00,ceAssNTAIYtOF3IzLx_Rqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2020-02-05 06:14:00+01:00
2025-10-03 05:13:32+02:00,270,FR,Unplanned outage,A03,,2020-02-05 11:30:00+01:00,prn94kp16VaRDJJg9Zei8w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,11,2020-02-03 17:00:00+01:00
2025-10-03 05:14:35+02:00,950,FR,Unplanned outage,A03,,2020-02-06 07:00:00+01:00,nl6l1apixNLsZktEY0jbDw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2020-02-05 21:43:00+01:00
