created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 05:14:44+02:00,181,FR,Unplanned outage,A03,,2020-02-06 05:00:00+01:00,y8BANNlvFelbhF4xBgH7tg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-02-06 01:04:00+01:00
2025-10-03 05:14:45+02:00,120,FR,Unplanned outage,A03,,2020-02-06 05:00:00+01:00,R5EK6sEQg_-6Q7GyFW4F8A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-06 01:05:00+01:00
2025-10-03 05:14:49+02:00,123.3,FR,Unplanned outage,A03,,2020-02-06 07:00:00+01:00,smKG8Sln--oLtcBCSEVh3w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-02-06 01:04:00+01:00
2025-10-03 05:14:49+02:00,115.90156,FR,Unplanned outage,A03,,2020-02-06 07:00:00+01:00,iLwe7ameAwVRO28SinRBiQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-02-06 01:04:00+01:00
2025-10-03 05:14:49+02:00,124.2,FR,Unplanned outage,A03,,2020-02-06 07:00:00+01:00,80AQvax3z51pZvsMO1mFfA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-02-06 01:03:00+01:00
2025-10-03 05:14:49+02:00,117.056519,FR,Unplanned outage,A03,,2020-02-06 07:00:00+01:00,BShg5EzmgooZwEwJqg4r7Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-02-06 01:03:00+01:00
2025-10-03 05:15:13+02:00,200,FR,Unplanned outage,A03,,2020-02-06 14:00:00+01:00,0YYlX4t8xL49LN-BzOG5Tw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-06 10:00:00+01:00
2025-10-03 05:15:18+02:00,0,FR,Unplanned outage,A03,,2020-02-05 11:58:00+01:00,uxFVNJQxuCkOSq53eA3oHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-02-05 09:31:00+01:00
2025-10-03 05:15:36+02:00,124.2,FR,Unplanned outage,A03,,2020-02-06 15:00:00+01:00,aiDq7X6QnXR7UFj9w9FdIg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-02-06 11:00:00+01:00
2025-10-03 05:15:36+02:00,123.3,FR,Unplanned outage,A03,,2020-02-06 15:00:00+01:00,yNLEzYB4uU5jxFWm9P4KZw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-02-06 11:00:00+01:00
2025-10-03 05:15:36+02:00,117.056519,FR,Unplanned outage,A03,,2020-02-06 15:00:00+01:00,VBjO4vde5rFoya7YRc098g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-02-06 11:00:00+01:00
2025-10-03 05:15:36+02:00,115.90156,FR,Unplanned outage,A03,,2020-02-06 15:00:00+01:00,UucElaq7Lj4jWWcTnh8nrA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-02-06 11:00:00+01:00
2025-10-03 05:15:45+02:00,0,FR,Unplanned outage,A03,,2020-02-06 21:00:00+01:00,Zc3Flt39qDFt_dGIOAf4VA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2020-02-05 21:20:00+01:00
2025-10-03 05:15:45+02:00,0,FR,Unplanned outage,A03,,2020-02-06 21:00:00+01:00,Y_1vztqlOSlD_wwrszCKEg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-02-05 22:09:00+01:00
2025-10-03 05:15:47+02:00,200,FR,Unplanned outage,A03,,2020-02-06 14:01:00+01:00,6puPPINqBRXIrtly1_8qGg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-02-06 10:00:00+01:00
2025-10-03 05:15:48+02:00,200,FR,Unplanned outage,A03,,2020-02-06 18:00:00+01:00,SX-40oDafdysRjVyjJ6fug,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-06 14:10:00+01:00
2025-10-03 05:15:48+02:00,200,FR,Unplanned outage,A03,,2020-02-06 18:00:00+01:00,iFgxA3R7EwPc9vTt-uHrtQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-02-06 14:13:00+01:00
2025-10-03 05:15:52+02:00,870,FR,Unplanned outage,A03,,2020-02-06 21:00:00+01:00,SVo_xR9YVkMfBIJO7_kjnA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-02-06 07:00:00+01:00
2025-10-03 05:15:55+02:00,480,FR,Unplanned outage,A03,,2020-02-06 21:00:00+01:00,fq_jKU_eCV0FlXPg8rQqAA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2020-02-05 21:32:00+01:00
2025-10-03 05:16:11+02:00,260,FR,Unplanned outage,A03,,2020-02-06 22:00:00+01:00,lEkcwtZvsZLLrys05UGmiQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,5,2020-02-05 21:58:00+01:00
2025-10-03 05:16:32+02:00,900,FR,Unplanned outage,A03,,2020-02-06 22:00:00+01:00,10vMKw8yRxmVnfHGFJqjOg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-02-06 16:03:00+01:00
2025-10-03 05:16:32+02:00,950,FR,Unplanned outage,A03,,2020-02-06 21:30:00+01:00,nC553PiNBeVpx9VRB_w9gQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-02-06 14:40:00+01:00
2025-10-03 05:16:33+02:00,181,FR,Unplanned outage,A03,,2020-02-06 23:59:00+01:00,mxYA6dtgW4Z6nBPfwLShOw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-02-06 22:05:00+01:00
2025-10-03 05:16:34+02:00,120,FR,Unplanned outage,A03,,2020-02-06 23:59:00+01:00,lHSPH2OjN0X7r5oUi-do0w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-06 22:05:00+01:00
2025-10-03 05:16:37+02:00,0,FR,Unplanned outage,A03,,2020-02-06 22:15:00+01:00,y15CjjdE5aoVCdidkuqNPQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,6,2020-02-05 08:08:00+01:00
2025-10-03 05:16:37+02:00,392,FR,Unplanned outage,A03,,2020-02-06 22:00:00+01:00,VjevR5Z4cSjIZetDAGt6Rg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2020-02-05 21:20:00+01:00
2025-10-03 05:16:57+02:00,260,FR,Unplanned outage,A03,,2020-02-07 12:00:00+01:00,gvYK9KV8y6tA9pjM5CSabA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-02-06 21:40:00+01:00
2025-10-03 05:17:03+02:00,360,FR,Unplanned outage,A03,,2020-02-07 14:00:00+01:00,c91oXnPogbajVIKvJC60gA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,5,2020-02-06 14:20:00+01:00
2025-10-03 05:17:31+02:00,0,FR,Unplanned outage,A03,,2020-02-07 12:00:00+01:00,O1Kp0eSwgsX6ODUg50nucQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-02-07 11:14:00+01:00
2025-10-03 05:19:23+02:00,0,FR,Unplanned outage,A03,,2020-02-07 19:56:00+01:00,o2oTQW2vJQbOPFlov-EDvw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-02-07 19:01:00+01:00
2025-10-03 05:19:43+02:00,1220,FR,Unplanned outage,A03,,2020-02-08 03:30:00+01:00,M_HSNpgJGmTfwgU3ASf48g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-02-08 02:35:00+01:00
2025-10-03 05:19:51+02:00,0,FR,Unplanned outage,A03,,2020-02-08 08:22:00+01:00,Uq_6Sbm4-VWkbFVoP5GNYQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-02-08 07:30:00+01:00
2025-10-03 05:20:21+02:00,0,FR,Unplanned outage,A03,,2020-02-08 23:06:00+01:00,RDOuU4JzQD3sUfKgFCcjVg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-02-08 21:30:00+01:00
2025-10-03 05:20:34+02:00,0,FR,Unplanned outage,A03,,2020-02-09 08:30:00+01:00,rdOO83eBWcqC0QjrnT_blg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-02-09 07:06:00+01:00
2025-10-03 05:20:35+02:00,0,FR,Unplanned outage,A03,,2020-02-10 17:00:00+01:00,4yuug69TU769tmNMglgyxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-02-08 21:24:00+01:00
2025-10-03 05:20:58+02:00,0,FR,Unplanned outage,A03,,2020-02-10 07:00:00+01:00,V0Qc-RaU66YMgZiTmevKPA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-02-09 15:21:00+01:00
2025-10-03 05:20:59+02:00,0,FR,Unplanned outage,A03,,2020-02-10 17:00:00+01:00,TMSN4sVg5YmAp5vLmS7O0Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-02-09 16:00:00+01:00
2025-10-03 05:21:08+02:00,710,FR,Unplanned outage,A03,,2020-02-10 08:00:00+01:00,3NRNi2Mnw-JNrQh-KKvA2Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,9,2020-02-08 01:11:00+01:00
2025-10-03 05:22:42+02:00,0,FR,Unplanned outage,A03,,2020-02-10 11:43:00+01:00,iAcsw1YBkPnycP6EEsDf3Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2020-02-10 07:31:00+01:00
2025-10-03 05:23:57+02:00,500,FR,Unplanned outage,A03,,2020-02-11 00:40:00+01:00,hJL3aMEnwScjXcJjDa7yBA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-02-10 18:45:00+01:00
2025-10-03 05:24:25+02:00,0,FR,Unplanned outage,A03,,2020-02-11 09:06:00+01:00,BZP1pZ3N_JKvsbab7FanOg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-02-11 07:15:00+01:00
2025-10-03 05:26:09+02:00,0,FR,Unplanned outage,A03,,2020-02-11 16:53:00+01:00,lbIKORQT1B5Q6NOZNPaQVw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-02-11 15:00:00+01:00
2025-10-03 05:26:14+02:00,0,FR,Unplanned outage,A03,,2020-02-11 17:55:00+01:00,YpVAFrv_opsHDKaREVy_ug,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-02-11 17:29:00+01:00
2025-10-03 05:28:01+02:00,0,FR,Unplanned outage,A03,,2020-02-12 13:05:00+01:00,t4GZubYAmojaUc3HCmwmpw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,11,2020-02-10 11:00:00+01:00
2025-10-03 05:29:40+02:00,0,FR,Unplanned outage,A03,,2020-02-15 02:00:00+01:00,tJnlx6rOOPtdmpFDiGUEsg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,4,2020-02-09 00:37:00+01:00
2025-10-03 05:29:49+02:00,0,FR,Unplanned outage,A03,,2020-02-13 12:00:00+01:00,pTXh2cqivQ7cAB7Qx6NZVw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2020-02-13 09:30:00+01:00
2025-10-03 05:30:17+02:00,0,FR,Unplanned outage,A03,,2020-02-14 12:00:00+01:00,EZysNJhN6IOVy_7jVHZtLA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,5,2020-02-11 22:20:00+01:00
2025-10-03 05:31:16+02:00,980,FR,Unplanned outage,A03,,2020-02-13 22:00:00+01:00,BBbkVpPhraU9eA7FjDqYUQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-02-13 06:50:00+01:00
2025-10-03 05:32:16+02:00,685,FR,Unplanned outage,A03,,2020-02-13 19:00:00+01:00,AbXo7GyUf6Mr40axPmjLNQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2020-02-13 13:12:00+01:00
2025-10-03 05:33:23+02:00,340,FR,Unplanned outage,A03,,2020-02-13 21:15:00+01:00,2vDADopG3dpoi03v1WJuEw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,6,2020-02-12 22:20:00+01:00
2025-10-03 05:33:25+02:00,460,FR,Unplanned outage,A03,,2020-02-14 08:00:00+01:00,F6XCm3x0PzR88cMmPrPVpw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2020-02-13 15:00:00+01:00
2025-10-03 05:33:25+02:00,260,FR,Unplanned outage,A03,,2020-02-13 21:00:00+01:00,4Q0bDhzwQOoXONgMTiSoUA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2020-02-13 16:33:00+01:00
2025-10-03 05:33:44+02:00,176,FR,Unplanned outage,A03,,2020-02-14 07:30:00+01:00,WP58wDmIsXkgTZnJhrpfbg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,6,2020-02-13 17:15:00+01:00
2025-10-03 05:34:03+02:00,310,FR,Unplanned outage,A03,,2020-02-14 11:00:00+01:00,dHv4hdq2f8HNnsmj_zjHBw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2020-02-14 07:30:00+01:00
2025-10-03 05:34:21+02:00,780,FR,Unplanned outage,A03,,2020-02-14 11:50:00+01:00,bC522O37NdZcBjtFO9XIhQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-02-14 11:00:00+01:00
2025-10-03 05:34:21+02:00,0,FR,Unplanned outage,A03,,2020-02-14 12:02:00+01:00,Zj6Z2MUw7O61SKZASseWzQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-02-14 11:20:00+01:00
2025-10-03 05:34:22+02:00,123.3,FR,Unplanned outage,A03,,2020-02-14 12:02:00+01:00,OoKnXajwbjFw5Ch48b0bXw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-02-14 11:20:00+01:00
2025-10-03 05:34:42+02:00,0,FR,Unplanned outage,A03,,2020-02-14 15:31:00+01:00,VWWxv2HDryrzdQivPw9PjA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-02-14 15:08:00+01:00
2025-10-03 05:34:56+02:00,450,FR,Unplanned outage,A03,,2020-02-14 15:01:00+01:00,_t2ScYQchzqDXSPzN-Yn2A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-02-14 15:00:00+01:00
2025-10-03 05:35:12+02:00,0,FR,Unplanned outage,A03,,2020-02-14 21:30:00+01:00,uGwsFrAXtmqdstVZQQispw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-02-14 18:20:00+01:00
2025-10-03 05:35:28+02:00,285,FR,Unplanned outage,A03,,2020-02-15 03:00:00+01:00,0ImCLW_iJW8tzmYoiNmCqg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-02-14 21:30:00+01:00
2025-10-03 05:35:54+02:00,470,FR,Unplanned outage,A03,,2020-02-15 14:11:00+01:00,AOQM1CvMHmJiiX4Q7L4Q-g,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2020-02-14 15:00:00+01:00
2025-10-03 05:36:03+02:00,0,FR,Unplanned outage,A03,,2020-02-15 17:00:00+01:00,5w0UNIu4tQ3EugIpFd9L6A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-02-15 12:08:00+01:00
2025-10-03 05:36:06+02:00,0,FR,Unplanned outage,A03,,2020-02-16 05:30:00+01:00,fYkna59I3eJCb6bAD-wP1Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,5,2020-02-15 01:17:00+01:00
2025-10-03 05:36:16+02:00,450,FR,Unplanned outage,A03,,2020-02-16 00:15:00+01:00,MqjL8rnuAPvh40Ze603vOg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2020-02-15 23:00:00+01:00
2025-10-03 05:36:21+02:00,700,FR,Unplanned outage,A03,,2020-02-16 03:20:00+01:00,miod4NKbYCYl8-gzN1M6Tg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2020-02-15 23:00:00+01:00
2025-10-03 05:36:37+02:00,0,FR,Unplanned outage,A03,,2020-02-16 10:24:00+01:00,49tVKAweqEJAgqwL_uEm4Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-02-16 07:46:00+01:00
2025-10-03 05:36:45+02:00,0,FR,Unplanned outage,A03,,2020-02-16 13:10:00+01:00,FT6-4LLlkEVm7B2yj0aQUA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-02-16 05:25:00+01:00
2025-10-03 05:37:00+02:00,0,FR,Unplanned outage,A03,,2020-02-16 18:55:00+01:00,QJsg_yVCl20z5C-eQB_ifQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-02-16 18:37:00+01:00
2025-10-03 05:37:01+02:00,0,FR,Unplanned outage,A03,,2020-02-16 20:35:00+01:00,bjgnsDJ9n3XVGmsxw4OtOg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2020-02-16 18:37:00+01:00
2025-10-03 05:37:02+02:00,0,FR,Unplanned outage,A03,,2020-02-16 20:53:00+01:00,gRgiE_106PFdhpGjNRrc1Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-02-16 20:03:00+01:00
2025-10-03 05:37:02+02:00,0,FR,Unplanned outage,A03,,2020-02-16 20:35:00+01:00,qmbRQfQmrZl0ZHiTANzp9A,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2020-02-16 18:37:00+01:00
2025-10-03 05:37:19+02:00,176,FR,Unplanned outage,A03,,2020-02-17 04:00:00+01:00,Hf3CySgveUaisHsdVpwyOw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,6,2020-02-15 14:57:00+01:00
2025-10-03 05:37:25+02:00,0,FR,Unplanned outage,A03,,2020-02-17 06:00:00+01:00,VrNRk_Q2fCLwM5AJFENORg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,12,2020-02-14 07:30:00+01:00
2025-10-03 05:37:47+02:00,0,FR,Unplanned outage,A03,,2020-02-16 20:53:00+01:00,N8ZQwk0zQan-vXEwQJZ03Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2020-02-16 20:03:00+01:00
2025-10-03 05:37:57+02:00,0,FR,Unplanned outage,A03,,2020-02-17 10:00:00+01:00,eEwi8JCBDeksVWL8NgmPZQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2020-02-14 18:43:00+01:00
2025-10-03 05:38:04+02:00,800,FR,Unplanned outage,A03,,2020-02-17 10:55:00+01:00,48K4ARNae-MtMvp2ZjDWKg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-02-17 10:10:00+01:00
2025-10-03 05:38:06+02:00,0,FR,Unplanned outage,A03,,2020-02-17 11:06:00+01:00,VdzpPWlbhzvI4xno4bs30Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-02-17 10:10:00+01:00
2025-10-03 05:38:06+02:00,0,FR,Unplanned outage,A03,,2020-02-17 11:06:00+01:00,f7WcRKaIrvU3JgQknL2GcQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-02-17 10:10:00+01:00
2025-10-03 05:38:06+02:00,0,FR,Unplanned outage,A03,,2020-02-17 11:06:00+01:00,mPPj3gPf-p45erUoGmgFYg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-02-17 10:00:00+01:00
2025-10-03 05:38:06+02:00,0,FR,Unplanned outage,A03,,2020-02-17 11:06:00+01:00,PkH2MG_y5mG0lLzjJnabaQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2020-02-17 10:00:00+01:00
2025-10-03 05:38:06+02:00,0,FR,Unplanned outage,A03,,2020-02-17 11:06:00+01:00,dUNRs0ZsdtYcUArj8YeJzg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-02-17 10:00:00+01:00
2025-10-03 05:38:06+02:00,0,FR,Unplanned outage,A03,,2020-02-17 11:06:00+01:00,SZbbo10L-uTpB07BzmVGpg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2020-02-17 10:00:00+01:00
2025-10-03 05:38:55+02:00,470,FR,Unplanned outage,A03,,2020-02-17 22:00:00+01:00,wWvzmPDsYB5sygXa3vxMtw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2020-02-17 07:00:00+01:00
2025-10-03 05:38:58+02:00,0,FR,Unplanned outage,A03,,2020-02-17 15:15:00+01:00,kOlRNe7E80dsxZy87LVjyA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2020-02-17 06:00:00+01:00
2025-10-03 05:39:32+02:00,720,FR,Unplanned outage,A03,,2020-02-18 04:45:00+01:00,UL8i_p9IPzjr9TXg1TvAOw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2020-02-17 15:00:00+01:00
2025-10-03 05:40:22+02:00,1085,FR,Unplanned outage,A03,,2020-02-18 14:10:00+01:00,7uIYRaHbsN9UBG4HFlL3bQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-02-18 07:00:00+01:00
2025-10-03 05:40:24+02:00,0,FR,Unplanned outage,A03,,2020-02-18 17:00:00+01:00,rKDmvpQxgxxUtlvSP8bCtQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,31,2020-02-05 10:13:00+01:00
2025-10-03 05:40:24+02:00,255,FR,Unplanned outage,A03,,2020-02-18 14:25:00+01:00,BSL1s9Z_QhfiPO6bLpyWbg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,5,2020-02-17 15:00:00+01:00
2025-10-03 05:40:35+02:00,255,FR,Unplanned outage,A03,,2020-02-18 17:00:00+01:00,iFn6O0Nqth-MDVj9YpPXNQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2020-02-18 14:25:00+01:00
2025-10-03 05:40:48+02:00,0,FR,Unplanned outage,A03,,2020-02-18 23:05:00+01:00,i3XHggC6v8mKGFlZ_Xskog,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-02-18 21:50:00+01:00
2025-10-03 05:41:09+02:00,0,FR,Unplanned outage,A03,,2020-02-19 08:45:00+01:00,ZzwiwLiWf69gGeOPWDxSYw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-02-19 06:47:00+01:00
2025-10-03 05:41:11+02:00,0,FR,Unplanned outage,A03,,2020-02-19 08:07:00+01:00,SS1QgRmEz-c2K0-SjVFchg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2020-02-19 05:32:00+01:00
2025-10-03 05:41:26+02:00,0,FR,Unplanned outage,A03,,2020-02-19 10:20:00+01:00,azqnbQMQ1AyGP13H5AL5zA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-02-19 03:17:00+01:00
2025-10-03 05:42:13+02:00,0,FR,Unplanned outage,A03,,2020-02-19 20:47:00+01:00,4xrXNUZhNASK7YtND5spSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-02-19 17:50:00+01:00
2025-10-03 05:42:33+02:00,690,FR,Unplanned outage,A03,,2020-02-20 04:40:00+01:00,vm2mvHW8-hkvUMthoU9Ong,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,23,2020-02-13 14:36:00+01:00
2025-10-03 05:44:22+02:00,270,FR,Unplanned outage,A03,,2020-02-21 05:30:00+01:00,c_xvCG_vXdGnRpP6N2dS0Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,9,2020-02-19 14:44:00+01:00
2025-10-03 05:44:32+02:00,0,FR,Unplanned outage,A03,,2020-02-21 02:00:00+01:00,Ubu-CZAr03NuuH25isn2vg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,8,2020-02-19 12:00:00+01:00
2025-10-03 05:47:50+02:00,590,FR,Unplanned outage,A03,,2020-02-22 20:15:00+01:00,9-8AWRV_LH0aJWMwjGjPDw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,7,2020-02-19 17:30:00+01:00
2025-10-03 06:29:54+02:00,0,FR,Unplanned outage,A03,,2020-03-16 12:00:00+01:00,20XnNhfsYRQNT5muLfQhAg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,6,2020-02-19 07:28:00+01:00
2025-10-03 05:42:06+02:00,1195,FR,Unplanned outage,A03,,2020-02-20 12:00:00+01:00,C5y8DbwySplfe6QJ_X6JkA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-02-19 18:34:00+01:00
2025-10-03 05:42:16+02:00,260,FR,Unplanned outage,A03,,2020-02-20 07:00:00+01:00,ZbPNv8BgoIGjdEmLg0Pj6Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2020-02-19 21:50:00+01:00
2025-10-03 05:42:19+02:00,0,FR,Unplanned outage,A03,,2020-02-19 22:30:00+01:00,HVw5Mbv-rmY-0CvvWMzTkQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-02-19 20:32:00+01:00
2025-10-03 05:42:23+02:00,0,FR,Unplanned outage,A03,,2020-02-20 01:00:00+01:00,Ir3Ezs0MBAitbhUXno2jLw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-02-19 23:32:00+01:00
2025-10-03 05:42:24+02:00,270,FR,Unplanned outage,A03,,2020-02-20 07:00:00+01:00,qyyU9RNdjrXpyYJCsaM_SQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-02-19 22:26:00+01:00
2025-10-03 05:42:32+02:00,120,FR,Unplanned outage,A03,,2020-02-20 06:00:00+01:00,xHq31QPU100Ck_0OMbympg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-02-20 04:04:00+01:00
2025-10-03 05:42:39+02:00,0,FR,Unplanned outage,A03,,2020-02-20 06:23:00+01:00,a86vvWoicHzsy8jrN7turg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-02-20 02:10:00+01:00
2025-10-03 05:42:46+02:00,240,FR,Unplanned outage,A03,,2020-02-20 07:30:00+01:00,umnVxp9mhxsJC2Zv20TvUA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2020-02-20 07:20:00+01:00
2025-10-03 05:42:48+02:00,270,FR,Unplanned outage,A03,,2020-02-20 14:00:00+01:00,OHMEQf1xTUlhLkXWzwfm1A,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-02-20 06:50:00+01:00
2025-10-03 05:42:49+02:00,370,FR,Unplanned outage,A03,,2020-02-20 08:12:00+01:00,Hc6G2oiY-4jmmqxN6_Q1fg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-02-20 07:00:00+01:00
2025-10-03 05:43:00+02:00,280,FR,Unplanned outage,A03,,2020-02-20 10:00:00+01:00,V2yNrzSdmeb78ZjV_iPESg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2020-02-20 07:33:00+01:00
2025-10-03 05:43:11+02:00,625,FR,Unplanned outage,A03,,2020-02-20 14:00:00+01:00,N0237o8H_FvhHqG1n0MrmQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,5,2020-02-20 08:12:00+01:00
2025-10-03 05:43:21+02:00,180,FR,Unplanned outage,A03,,2020-02-20 21:00:00+01:00,1IH6Z5dP7k_vaRFtqZFYfg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2020-02-19 21:31:00+01:00
2025-10-03 05:43:21+02:00,180,FR,Unplanned outage,A03,,2020-02-20 21:00:00+01:00,731MPE7d0TY_1w2AfBbLDA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-02-19 21:31:00+01:00
2025-10-03 05:43:24+02:00,280,FR,Unplanned outage,A03,,2020-02-20 21:00:00+01:00,-z6-yFGr6xrHy-9MOqet9g,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2020-02-19 21:33:00+01:00
2025-10-03 05:43:27+02:00,1030,FR,Unplanned outage,A03,,2020-02-20 21:00:00+01:00,g0MYPYY1TyaAFlh1e_RJ5w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,4,2020-02-19 22:00:00+01:00
2025-10-03 05:43:29+02:00,370,FR,Unplanned outage,A03,,2020-02-20 21:00:00+01:00,1HWgSyCADy8sY2O9I34HOw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,6,2020-02-19 22:09:00+01:00
2025-10-03 05:44:08+02:00,690,FR,Unplanned outage,A03,,2020-02-20 22:00:00+01:00,KTs1WAPTWM0Jshm0e043dQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-02-20 14:30:00+01:00
2025-10-03 05:45:11+02:00,0,FR,Unplanned outage,A03,,2020-02-21 10:53:00+01:00,J93kbnBr1fRMhFGFFa8A-g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2020-02-20 17:35:00+01:00
2025-10-03 05:45:49+02:00,280,FR,Unplanned outage,A03,,2020-02-21 22:00:00+01:00,R9Vd3mdcuPoHvfHjJdQgvg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,10,2020-02-20 06:50:00+01:00
2025-10-03 05:46:56+02:00,0,FR,Unplanned outage,A03,,2020-02-21 19:15:00+01:00,CyfG30kx5-zI2A5bfSoFnQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-02-21 17:37:00+01:00
2025-10-03 05:47:33+02:00,750,FR,Unplanned outage,A03,,2020-02-22 15:00:00+01:00,9AuI5uyqglFPL-GW2wvytw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-02-22 07:00:00+01:00
2025-10-03 05:47:36+02:00,240,FR,Unplanned outage,A03,,2020-02-22 15:00:00+01:00,8AOHjcOenJ6oX2eVGhvbxw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,14,2020-02-20 09:45:00+01:00
2025-10-03 05:47:39+02:00,1055,FR,Unplanned outage,A03,,2020-02-22 16:00:00+01:00,0fuBdg-h-D5JWr2W5_fgtg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-02-22 13:45:00+01:00
2025-10-03 05:48:24+02:00,0,FR,Unplanned outage,A03,,2020-02-23 11:04:00+01:00,jYxY9Wg1DqLV5Yb139EgFw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-02-23 10:29:00+01:00
2025-10-03 05:48:50+02:00,0,FR,Unplanned outage,A03,,2020-02-23 19:30:00+01:00,JQhJoqKLyztIPvy5cFPXCA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-02-23 13:00:00+01:00
2025-10-03 05:49:20+02:00,165,FR,Unplanned outage,A03,,2020-02-24 17:00:00+01:00,6GDf6ABAUAwQO1tESR84HA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-02-24 08:00:00+01:00
2025-10-03 05:49:20+02:00,124.2,FR,Unplanned outage,A03,,2020-02-24 17:00:00+01:00,Dg8LuzwJNFqPsKkUHq1Ffg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-02-24 08:00:00+01:00
2025-10-03 05:49:41+02:00,1190,FR,Unplanned outage,A03,,2020-02-24 10:48:00+01:00,HVkhcoNKfJhJ_7f_Rwrgbg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2020-02-24 06:55:00+01:00
2025-10-03 05:50:01+02:00,230,FR,Unplanned outage,A03,,2020-02-24 17:00:00+01:00,_y8jc7fyxvvBuUj7-Em5nw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,7,2020-02-23 22:48:00+01:00
2025-10-03 05:50:02+02:00,0,FR,Unplanned outage,A03,,2020-02-24 16:26:00+01:00,r83A-aJ8k6r_mJa_I4o60w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2020-02-23 00:08:00+01:00
2025-10-03 05:50:02+02:00,0,FR,Unplanned outage,A03,,2020-02-24 16:27:00+01:00,M8mnz76SaEhvbPCZ7Ajhew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2020-02-23 13:24:00+01:00
2025-10-03 05:50:30+02:00,0,FR,Unplanned outage,A03,,2020-02-25 06:20:00+01:00,5BacRfxjLv2XvL0X48rukQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2020-02-25 06:06:00+01:00
2025-10-03 05:50:33+02:00,637,FR,Unplanned outage,A03,,2020-02-25 07:30:00+01:00,H7O_hD73B0TxNq36-KaV3Q,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2020-02-25 06:25:00+01:00
2025-10-03 05:51:19+02:00,0,FR,Unplanned outage,A03,,2020-02-26 17:00:00+01:00,93pT6s23MFVgseuNZZbQAA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-02-25 15:38:00+01:00
2025-10-03 05:51:19+02:00,0,FR,Unplanned outage,A03,,2020-02-26 17:00:00+01:00,a84ao4UoSMETr44t_RfQqg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2020-02-25 15:38:00+01:00
2025-10-03 05:52:30+02:00,0,FR,Unplanned outage,A03,,2020-02-26 11:55:00+01:00,F_vcKyj-h0j5zPu1AspzPg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2020-02-25 16:00:00+01:00
2025-10-03 05:52:51+02:00,0,FR,Unplanned outage,A03,,2020-02-26 19:30:00+01:00,PIaYbtwpJ_7QORDWD-8uxA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-02-26 12:43:00+01:00
2025-10-03 05:53:32+02:00,0,FR,Unplanned outage,A03,,2020-02-27 02:22:00+01:00,O6l0Wahfule4n5czCDI5Cg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-02-27 00:34:00+01:00
2025-10-03 05:53:32+02:00,200,FR,Unplanned outage,A03,,2020-02-27 06:00:00+01:00,Rqw_25s_QMbjdufdes_kiQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-02-27 03:04:00+01:00
2025-10-03 05:53:32+02:00,200,FR,Unplanned outage,A03,,2020-02-27 06:00:00+01:00,8r2Bhx54-z2WAuiwaLadTA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-27 03:05:00+01:00
2025-10-03 05:54:10+02:00,150,FR,Unplanned outage,A03,,2020-02-27 17:00:00+01:00,50xkpPuR48PkoqebfHc5ag,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-27 11:53:00+01:00
2025-10-03 05:54:10+02:00,181,FR,Unplanned outage,A03,,2020-02-27 17:00:00+01:00,WAAEIw1Xa6N_KmTiA_jk1A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-02-27 11:52:00+01:00
2025-10-03 05:54:16+02:00,0,FR,Unplanned outage,A03,,2020-02-27 12:42:00+01:00,s_iIZnRF_mCLAVTCNfLcKQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-02-27 11:59:00+01:00
2025-10-03 06:02:46+02:00,1170,FR,Unplanned outage,A03,,2020-02-27 17:50:00+01:00,9IJMpsT3hrwTI0HIzXhhyA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-02-27 17:20:00+01:00
2025-10-03 06:02:57+02:00,120,FR,Unplanned outage,A03,,2020-02-27 22:00:00+01:00,zgqeSL8WIyFU3TVzeotavQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-02-27 20:12:00+01:00
2025-10-03 06:02:57+02:00,181,FR,Unplanned outage,A03,,2020-02-27 22:00:00+01:00,81GytAeU4Hqmhoi8N9UjRA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-02-27 20:14:00+01:00
2025-10-03 06:03:01+02:00,522,FR,Unplanned outage,A03,,2020-02-27 22:30:00+01:00,2vLgHEj06ZfdzX4OGwsWzA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,6,2020-02-26 23:40:00+01:00
2025-10-03 06:03:14+02:00,0,FR,Unplanned outage,A03,,2020-02-28 04:42:00+01:00,6dmRXKaqJievVwOiuQp2Vw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-02-28 04:18:00+01:00
2025-10-03 06:06:49+02:00,0,FR,Unplanned outage,A03,,2020-02-28 21:26:00+01:00,iZ9LI0YmZnoSLlcjIIretQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-02-28 19:21:00+01:00
2025-10-03 06:06:50+02:00,150,FR,Unplanned outage,A03,,2020-02-29 00:00:00+01:00,uIrKJ9hHkt0SFL7ZpeKIgA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2020-02-28 20:30:00+01:00
2025-10-03 06:07:00+02:00,0,FR,Unplanned outage,A03,,2020-02-29 04:04:00+01:00,w8bM7rMGo63_Gl02yH_l_A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-02-29 03:02:00+01:00
2025-10-03 06:07:40+02:00,0,FR,Unplanned outage,A03,,2020-02-29 22:02:00+01:00,Td1aH4uXyUcC2VCJp3BPPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-02-29 19:26:00+01:00
2025-10-03 06:07:40+02:00,0,FR,Unplanned outage,A03,,2020-02-29 22:01:00+01:00,sNqNetgq7jJRRM5hMBV3cA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-02-29 19:27:00+01:00
2025-10-03 06:07:40+02:00,0,FR,Unplanned outage,A03,,2020-02-29 22:01:00+01:00,WzLbzbZrpSMIRBTfQElRLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-02-29 20:39:00+01:00
2025-10-03 06:08:06+02:00,0,FR,Unplanned outage,A03,,2020-03-01 07:11:00+01:00,bBhzjOVZwvBa0-Umb4A1ZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-03-01 04:36:00+01:00
2025-10-03 06:08:16+02:00,0,FR,Unplanned outage,A03,,2020-03-01 12:46:00+01:00,HfRKeShlr3gLPqR13wW0aw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-03-01 12:16:00+01:00
2025-10-03 06:08:21+02:00,0,FR,Unplanned outage,A03,,2020-03-01 16:38:00+01:00,StQ2Rp0FEy_eBhzc4jcopg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-03-01 14:43:00+01:00
2025-10-03 06:08:41+02:00,0,FR,Unplanned outage,A03,,2020-03-02 03:00:00+01:00,11fvyidp-rTjItwzP_jl5Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-03-02 02:03:00+01:00
2025-10-03 06:08:41+02:00,0,FR,Unplanned outage,A03,,2020-03-02 03:00:00+01:00,d6Y6bNUHsH0iw_W5bPNRXQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2020-03-02 02:03:00+01:00
2025-10-03 06:08:45+02:00,0,FR,Unplanned outage,A03,,2020-03-02 05:00:00+01:00,1txOYuRN_YpK0vf25aZ4ng,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-03-02 04:00:00+01:00
2025-10-03 06:08:59+02:00,0,FR,Unplanned outage,A03,,2020-03-02 08:20:00+01:00,-bfMwyc3b2rXi0nUS5b4Mg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2020-03-02 07:29:00+01:00
2025-10-03 06:09:06+02:00,0,FR,Unplanned outage,A03,,2020-03-02 09:19:00+01:00,kWu_3aS5iOusUgZ-45w0fg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2020-03-01 10:33:00+01:00
2025-10-03 06:09:13+02:00,0,FR,Unplanned outage,A03,,2020-03-02 13:00:00+01:00,6IeVIvZowktxoe-7Pn6idA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2020-03-02 08:35:00+01:00
2025-10-03 06:11:07+02:00,0,FR,Unplanned outage,A03,,2020-03-02 22:34:00+01:00,45TV-yQcee6yN4tHacNsXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-03-02 19:39:00+01:00
2025-10-03 06:11:39+02:00,0,FR,Unplanned outage,A03,,2020-03-03 10:00:00+01:00,d0RI0DI0CxDuePw-PyLpTg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-03-03 09:17:00+01:00
2025-10-03 06:11:40+02:00,280,FR,Unplanned outage,A03,,2020-03-03 10:00:00+01:00,W73Yo6hJLqe0pkXzb9V7Gg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-03-03 08:10:00+01:00
2025-10-03 06:12:17+02:00,0,FR,Unplanned outage,A03,,2020-03-03 19:30:00+01:00,RtO4xp-cI32b27C1RjPkZA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,5,2020-03-02 14:20:00+01:00
2025-10-03 06:12:26+02:00,0,FR,Unplanned outage,A03,,2020-03-03 15:57:00+01:00,dzz-acT_DDMWPIgz9HZj_Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-03-03 15:39:00+01:00
2025-10-03 06:12:56+02:00,0,FR,Unplanned outage,A03,,2020-03-04 05:44:00+01:00,M42GUiZgtC-P8XbCaA8Xjg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-03-04 05:28:00+01:00
2025-10-03 06:14:33+02:00,0,FR,Unplanned outage,A03,,2020-03-05 01:14:00+01:00,eQFPSsh3CcJMrQfmx9gOLw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-03-04 22:28:00+01:00
2025-10-03 06:14:43+02:00,930,FR,Unplanned outage,A03,,2020-03-05 05:38:00+01:00,gLOYsaLOGu2OHjwcTqV4sQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2020-03-04 21:53:00+01:00
2025-10-03 06:15:05+02:00,200,FR,Unplanned outage,A03,,2020-03-05 14:00:00+01:00,0rUi-HMaHyz-qOkiZZiKtw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-03-05 09:16:00+01:00
2025-10-03 06:16:56+02:00,0,FR,Unplanned outage,A03,,2020-03-05 15:55:00+01:00,d3r1vqvDw8fFr1J28OiUyQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,6,2020-03-03 10:29:00+01:00
2025-10-03 06:16:56+02:00,280,FR,Unplanned outage,A03,,2020-03-05 15:00:00+01:00,M2zXlHKRbyaCDvG4MFhY9Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2020-03-04 21:34:00+01:00
2025-10-03 06:16:56+02:00,260,FR,Unplanned outage,A03,,2020-03-05 22:00:00+01:00,yX0ZCN6qd_jhobgrspuhHw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2020-03-04 21:38:00+01:00
2025-10-03 06:18:12+02:00,0,FR,Unplanned outage,A03,,2020-03-06 11:50:00+01:00,9-wQw-yo6rI0qEYHU3_QKQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-03-05 19:00:00+01:00
2025-10-03 06:18:28+02:00,0,FR,Unplanned outage,A03,,2020-03-06 14:26:00+01:00,RNYtvRZbhCBzGFZw3RY2fg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-03-06 13:02:00+01:00
2025-10-03 06:18:45+02:00,0,FR,Unplanned outage,A03,,2020-03-06 17:45:00+01:00,6cKWOqR1XsU5q_C1C1pJJA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-03-06 17:01:00+01:00
2025-10-03 06:18:57+02:00,0,FR,Unplanned outage,A03,,2020-03-06 23:21:00+01:00,2fpx06HSYjlnyub-uNtf2w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-03-06 21:44:00+01:00
2025-10-03 06:19:05+02:00,310,FR,Unplanned outage,A03,,2020-03-07 05:00:00+01:00,uNYPNdOUbZ-FaXY9TX-nqw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-03-07 04:30:00+01:00
2025-10-03 06:20:07+02:00,1189,FR,Unplanned outage,A03,,2020-03-08 21:30:00+01:00,KtBOTNta6zWgEj0GWCv7sw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-03-08 05:00:00+01:00
2025-10-03 06:20:57+02:00,0,FR,Unplanned outage,A03,,2020-03-09 14:30:00+01:00,Rt28qITtHW-a72jIqd-e7w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-03-09 10:34:00+01:00
2025-10-03 06:20:59+02:00,0,FR,Unplanned outage,A03,,2020-03-09 21:00:00+01:00,YmsB35ZKfmaf7bOdhKOACg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,6,2020-03-08 20:36:00+01:00
2025-10-03 06:21:09+02:00,0,FR,Unplanned outage,A03,,2020-03-10 01:15:00+01:00,cWQVIkvcjaI_NvLwqMfk6w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-03-08 15:09:00+01:00
2025-10-03 06:21:45+02:00,0,FR,Unplanned outage,A03,,2020-03-10 09:00:00+01:00,Pd7LnWD-79_cMVQyVIDh4w,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2020-03-10 06:00:00+01:00
2025-10-03 06:22:11+02:00,0,FR,Unplanned outage,A03,,2020-03-10 10:43:00+01:00,-MGsk-ptLiFbZZasV9l8zA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-03-10 10:30:00+01:00
2025-10-03 06:22:19+02:00,0,FR,Unplanned outage,A03,,2020-03-10 17:00:00+01:00,WdLU43kdMlsrMUfz_N-MTg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2020-03-09 06:12:00+01:00
2025-10-03 06:23:02+02:00,0,FR,Unplanned outage,A03,,2020-03-11 00:00:00+01:00,DqU3eZqJTAzdVagdQMJusA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2020-03-10 00:45:00+01:00
2025-10-03 06:23:12+02:00,0,FR,Unplanned outage,A03,,2020-03-10 22:52:00+01:00,K5EKfH4TBK6F1fDzFv8spw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-03-10 21:46:00+01:00
2025-10-03 06:25:15+02:00,250,FR,Unplanned outage,A03,,2020-03-12 11:57:00+01:00,4VEd_KSa_977pWt1RVldRg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-03-12 11:53:00+01:00
2025-10-03 06:25:20+02:00,0,FR,Unplanned outage,A03,,2020-03-12 10:00:00+01:00,XQjlFqAIIqmDskQnRmfiZQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-03-12 06:10:00+01:00
2025-10-03 06:25:31+02:00,0,FR,Unplanned outage,A03,,2020-03-12 15:30:00+01:00,OQKV6UAo8PdThLnd-U5UuQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-03-12 13:30:00+01:00
2025-10-03 06:25:52+02:00,0,FR,Unplanned outage,A03,,2020-03-13 09:59:00+01:00,voLKNLXqqSdEAG0jA2O7gg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2020-03-12 11:57:00+01:00
2025-10-03 06:26:32+02:00,560,FR,Unplanned outage,A03,,2020-03-13 10:00:00+01:00,9RvanRp-Ozeft5xF3aRhdw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2020-03-13 08:32:00+01:00
2025-10-03 06:28:02+02:00,0,FR,Unplanned outage,A03,,2020-03-14 06:20:00+01:00,5LP2o07Ys7W_0DDeX8QHMQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-03-14 05:05:00+01:00
2025-10-03 06:28:05+02:00,0,FR,Unplanned outage,A03,,2020-03-14 07:45:00+01:00,RcJtcUGCEPdD2UKGv0_PmA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-03-14 05:01:00+01:00
2025-10-03 06:28:07+02:00,0,FR,Unplanned outage,A03,,2020-03-14 09:02:00+01:00,Dd7Eefb8w4pfu0WHUO8g-g,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-03-14 03:02:00+01:00
2025-10-03 06:28:52+02:00,520,FR,Unplanned outage,A03,,2020-03-15 13:00:00+01:00,GD3hCjtYTjwqADYgWJEKPg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2020-03-15 03:45:00+01:00
2025-10-03 06:29:35+02:00,0,FR,Unplanned outage,A03,,2020-03-21 00:00:00+01:00,ILYBfypJTtdYDG8eUDXHng,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2020-03-12 02:00:00+01:00
2025-10-03 06:31:04+02:00,500,FR,Unplanned outage,A03,,2020-03-17 04:15:00+01:00,-PtMzXD7biCEg81MVeaGXg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2020-03-17 02:44:00+01:00
2025-10-03 06:31:39+02:00,150,FR,Unplanned outage,A03,,2020-03-17 21:00:00+01:00,TuYBTikjiNUIFvow4ijPnA,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,1,2020-03-17 12:00:00+01:00
2025-10-03 06:31:39+02:00,150,FR,Unplanned outage,A03,,2020-03-17 21:00:00+01:00,wugMRtQrAY5pnnSG2uEhYw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-03-17 12:00:00+01:00
2025-10-03 06:32:23+02:00,0,FR,Unplanned outage,A03,,2020-03-18 00:00:00+01:00,S5quAnBKZkwmyfOP6NOtoQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-03-17 22:09:00+01:00
2025-10-03 06:32:29+02:00,0,FR,Unplanned outage,A03,,2020-03-18 03:27:00+01:00,myTc3IqtPv53bA1iKSvDzQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-03-18 02:36:00+01:00
2025-10-03 06:33:04+02:00,0,FR,Unplanned outage,A03,,2020-03-18 11:56:00+01:00,tNShQvFUO8ZgSW3A30r9kA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-03-18 10:14:00+01:00
2025-10-03 06:33:57+02:00,0,FR,Unplanned outage,A03,,2020-03-19 07:00:00+01:00,JIc9xChHRTDx415982pOmQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2020-03-01 19:11:00+01:00
2025-10-03 06:34:14+02:00,250,FR,Unplanned outage,A03,,2020-03-19 07:12:00+01:00,Ce75-OMUQPPeDqkSEmlPsQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-03-19 06:23:00+01:00
2025-10-03 06:34:47+02:00,0,FR,Unplanned outage,A03,,2020-03-19 12:10:00+01:00,_-VfpQE0WpdDKf6n8O_jSQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-03-19 05:00:00+01:00
2025-10-03 06:35:56+02:00,0,FR,Unplanned outage,A03,,2020-03-20 17:00:00+01:00,mtBAFudWDJ2BLrdii1HqRg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-03-19 07:12:00+01:00
2025-10-03 06:36:30+02:00,650,FR,Unplanned outage,A03,,2020-03-20 16:00:00+01:00,ZnHsCWa6dozktUZlNFj0lA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2020-03-20 15:30:00+01:00
2025-10-03 06:37:01+02:00,480,FR,Unplanned outage,A03,,2020-03-21 09:30:00+01:00,ixV1Tt9YScbzHc58olLy4Q,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-03-21 06:50:00+01:00
2025-10-03 06:37:05+02:00,0,FR,Unplanned outage,A03,,2020-03-21 13:40:00+01:00,jIzgA0DkNx8kJooYWQERPg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-03-21 13:15:00+01:00
2025-10-03 06:37:16+02:00,800,FR,Unplanned outage,A03,,2020-03-21 17:25:00+01:00,T2n9KxAgxV5_FZuoyIx9qA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-03-21 14:45:00+01:00
2025-10-03 06:37:22+02:00,0,FR,Unplanned outage,A03,,2020-03-21 23:18:00+01:00,kOlYxm0lcAV29gPCuyZaPw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-03-21 22:37:00+01:00
2025-10-03 06:37:33+02:00,330,FR,Unplanned outage,A03,,2020-03-22 08:24:00+01:00,JF4yMe-FPF0C8lVb4m899g,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-03-22 03:00:00+01:00
2025-10-03 06:37:36+02:00,180,FR,Unplanned outage,A03,,2020-03-22 12:06:00+01:00,F_uSwxPQ31dgPiVB_Qa88w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-03-22 12:02:00+01:00
2025-10-03 06:37:36+02:00,500,FR,Unplanned outage,A03,,2020-03-22 12:30:00+01:00,33mCLDkRa1Qg067Z9vnswg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-03-22 08:15:00+01:00
2025-10-03 06:37:47+02:00,790,FR,Unplanned outage,A03,,2020-03-22 20:00:00+01:00,o2mhY7fPTAufy-6FgS6xbQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-03-22 17:20:00+01:00
2025-10-03 06:37:48+02:00,750,FR,Unplanned outage,A03,,2020-03-22 23:00:00+01:00,g4kTsg5Q6mnz__OQWW1GyQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2020-03-22 18:50:00+01:00
2025-10-03 06:38:05+02:00,0,FR,Unplanned outage,A03,,2020-03-23 05:00:00+01:00,vi-itstT8WR1PoYHaVlYvg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,10,2020-03-22 17:00:00+01:00
2025-10-03 06:38:28+02:00,0,FR,Unplanned outage,A03,,2020-03-23 12:08:00+01:00,1guTsL6-ODi__M4WyBMtbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-03-23 10:00:00+01:00
2025-10-03 06:40:13+02:00,0,FR,Unplanned outage,A03,,2020-03-25 05:00:00+01:00,LcpX-3baBySpLuVsF0J40w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-03-24 15:00:00+01:00
2025-10-03 06:40:22+02:00,0,FR,Unplanned outage,A03,,2020-03-24 21:54:00+01:00,HwXkCqQK1tdLfePtiTP34A,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2020-03-24 20:10:00+01:00
2025-10-03 06:40:57+02:00,750,FR,Unplanned outage,A03,,2020-03-25 19:00:00+01:00,LyzAJbF_9TKzULQCk7uPQg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-03-25 12:00:00+01:00
2025-10-03 06:41:09+02:00,1025,FR,Unplanned outage,A03,,2020-03-25 15:26:00+01:00,No3ny3yTpojz1PTmkjHUbA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2020-03-25 14:07:00+01:00
2025-10-03 06:41:22+02:00,0,FR,Unplanned outage,A03,,2020-03-25 20:31:00+01:00,EHQZRoafawKusHhLifc_ug,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-03-25 14:31:00+01:00
2025-10-03 06:41:39+02:00,0,FR,Unplanned outage,A03,,2020-03-26 06:48:00+01:00,O9ZLLgnLPr13JrQ9-mQVkA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-03-26 06:00:00+01:00
2025-10-03 06:42:50+02:00,0,FR,Unplanned outage,A03,,2020-03-26 17:49:00+01:00,rewsCMrJZMD9CLL3iyoTgw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2020-03-25 09:50:00+01:00
2025-10-03 06:44:44+02:00,0,FR,Unplanned outage,A03,,2020-03-27 18:25:00+01:00,nO2F4HxXRvLIsmaMEcNEIg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-03-27 17:34:00+01:00
2025-10-03 06:44:47+02:00,0,FR,Unplanned outage,A03,,2020-03-27 19:10:00+01:00,8XYJoK97PfJ2f9aSVwMkQQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-03-27 16:13:00+01:00
2025-10-03 06:44:51+02:00,750,FR,Unplanned outage,A03,,2020-03-27 20:00:00+01:00,9xN3_zIOD212zqrH5D8btw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-03-27 08:30:00+01:00
