created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 06:45:34+02:00,0,FR,Unplanned outage,A03,,2020-03-28 13:54:00+01:00,osn7VcU3nbaNnuU2ns9-qw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-03-28 13:44:00+01:00
2025-10-03 06:47:01+02:00,318,FR,Unplanned outage,A03,,2020-03-30 00:00:00+02:00,GrGxzRlWpFstv4-HWOtOHw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-03-29 14:47:00+02:00
2025-10-03 06:47:17+02:00,805,FR,Unplanned outage,A03,,2020-03-30 07:00:00+02:00,Ts9gYA3NlyTD9j0PwxTweA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2020-03-30 01:05:00+02:00
2025-10-03 06:48:26+02:00,0,FR,Unplanned outage,A03,,2020-03-30 20:01:00+02:00,F4Faw65fMta05RAr_jNj7Q,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-03-30 15:57:00+02:00
2025-10-03 06:48:51+02:00,0,FR,Unplanned outage,A03,,2020-03-30 19:00:00+02:00,EcD2y2yYaY1bk5O-UHDArw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2020-03-30 15:59:00+02:00
2025-10-03 06:50:17+02:00,0,FR,Unplanned outage,A03,,2020-03-31 15:44:00+02:00,c9mSzaBFr8izCfjaefHB3Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-03-31 13:30:00+02:00
2025-10-03 06:50:34+02:00,0,FR,Unplanned outage,A03,,2020-04-01 02:00:00+02:00,sgAYJ442HzaZ48-Gyc_Y6g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2020-03-18 07:15:00+01:00
2025-10-03 06:50:42+02:00,0,FR,Unplanned outage,A03,,2020-04-01 05:00:00+02:00,snxyIj_HyZtpyhOsGQUzOg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,18,2020-03-03 07:00:00+01:00
2025-10-03 06:50:58+02:00,0,FR,Unplanned outage,A03,,2020-04-01 09:22:00+02:00,rpbHlD0GOlspIWeiMrEtdQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-04-01 06:48:00+02:00
2025-10-03 06:51:18+02:00,0,FR,Unplanned outage,A03,,2020-04-01 18:00:00+02:00,SoHCP8ER_F_2JlbN76AimQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2020-04-01 03:40:00+02:00
2025-10-03 06:51:50+02:00,1200,FR,Unplanned outage,A03,,2020-04-02 03:00:00+02:00,sT5LDY1JCwGl90226ZMKyA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-04-02 00:00:00+02:00
2025-10-03 06:54:48+02:00,205,FR,Unplanned outage,A03,,2020-04-04 06:00:00+02:00,FFhrZr4anIjloaNY5uELeA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-04-03 15:00:00+02:00
2025-10-03 06:55:50+02:00,440,FR,Unplanned outage,A03,,2020-04-04 17:30:00+02:00,672QwBiVS3PNn_R1nKRLkA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-04-04 16:00:00+02:00
2025-10-03 06:56:01+02:00,0,FR,Unplanned outage,A03,,2020-04-04 22:20:00+02:00,xqm6RxtEdiwmOrcMGpzHMg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2020-04-04 13:30:00+02:00
2025-10-03 06:56:39+02:00,280,FR,Unplanned outage,A03,,2020-04-05 18:30:00+02:00,fcMnqjG2xahkQ9Nxl81xCQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2020-04-05 14:30:00+02:00
2025-10-03 06:56:45+02:00,420,FR,Unplanned outage,A03,,2020-04-06 02:00:00+02:00,q5GNQISlOzGu2mXsaGB2LA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2020-04-05 20:04:00+02:00
2025-10-03 06:56:48+02:00,930,FR,Unplanned outage,A03,,2020-04-05 22:07:00+02:00,-c1oOXuEKjMXVUOGXPSFDw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-04-05 19:37:00+02:00
2025-10-03 06:56:54+02:00,0,FR,Unplanned outage,A03,,2020-04-06 02:00:00+02:00,l_3mgcfRGBFc0BgOCDV2yg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-04-05 18:30:00+02:00
2025-10-03 06:56:57+02:00,280,FR,Unplanned outage,A03,,2020-04-06 02:40:00+02:00,dSFN5Zp3zWHPdUE4JjXnag,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-04-05 20:26:00+02:00
2025-10-03 06:57:30+02:00,0,FR,Unplanned outage,A03,,2020-04-06 13:00:00+02:00,arW2VL-1e3TbKpUmVxBHcQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,6,2020-04-02 19:35:00+02:00
2025-10-03 06:57:36+02:00,0,FR,Unplanned outage,A03,,2020-04-19 00:00:00+02:00,vD_xM-eSxayU48Xi-WPEoQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2020-04-06 13:36:00+02:00
2025-10-03 06:58:08+02:00,0,FR,Unplanned outage,A03,,2020-04-06 19:18:00+02:00,wU-zBMwNLzwL-TUoImfTrg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-04-06 17:00:00+02:00
2025-10-03 06:58:15+02:00,120,FR,Unplanned outage,A03,,2020-04-06 20:20:00+02:00,NfM3DEtdIKmKS7QpSAl4SA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2020-04-06 14:00:00+02:00
2025-10-03 06:58:26+02:00,290,FR,Unplanned outage,A03,,2020-04-07 01:14:00+02:00,tYZQgZT_ihxL3Lcfz38Wjw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,23,2020-03-14 13:35:00+01:00
2025-10-03 06:58:32+02:00,0,FR,Unplanned outage,A03,,2020-04-07 05:48:00+02:00,p3Qw3yRAv1Gtv7EtyNr18w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2020-04-06 20:04:00+02:00
2025-10-03 06:59:36+02:00,0,FR,Unplanned outage,A03,,2020-04-07 20:50:00+02:00,qzPewGdpfSUnI_z-TFc4yg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-04-07 19:20:00+02:00
2025-10-03 07:00:06+02:00,0,FR,Unplanned outage,A03,,2020-04-08 08:27:00+02:00,ufDrbXKiOrqozShBmClq0w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-04-08 07:30:00+02:00
2025-10-03 07:00:51+02:00,0,FR,Unplanned outage,A03,,2020-04-08 11:15:00+02:00,MiB4edhuB0RF3UCoO9LqFw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-04-08 07:23:00+02:00
2025-10-03 07:00:51+02:00,0,FR,Unplanned outage,A03,,2020-04-08 11:15:00+02:00,DBXTHIrCirqmv_S0rfwJ9Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2020-04-08 07:23:00+02:00
2025-10-03 07:00:53+02:00,0,FR,Unplanned outage,A03,,2020-04-08 11:15:00+02:00,Vk20MYSyNXp4hMVBzVe8ng,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2020-04-08 07:23:00+02:00
2025-10-03 07:03:43+02:00,0,FR,Unplanned outage,A03,,2020-04-09 15:30:00+02:00,4sUIFR5LqBkBtumzcoX-yw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-04-08 17:15:00+02:00
2025-10-03 07:04:14+02:00,496,FR,Unplanned outage,A03,,2020-04-09 19:30:00+02:00,go2G-hvrahK9tdlhWxBcLA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,6,2020-04-09 05:20:00+02:00
2025-10-03 07:06:03+02:00,0,FR,Unplanned outage,A03,,2020-04-10 18:00:00+02:00,95UcrwYXHcea7DQenv4XHg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2020-04-08 14:10:00+02:00
2025-10-03 07:09:08+02:00,0,FR,Unplanned outage,A03,,2020-04-10 21:31:00+02:00,YMQ41QB1m6SQbTvdp11eOw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-03-27 15:10:00+01:00
2025-10-03 07:09:37+02:00,584,FR,Unplanned outage,A03,,2020-04-11 19:00:00+02:00,_K185QBgmujbJIQMp5losQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-04-11 15:00:00+02:00
2025-10-03 07:11:03+02:00,0,FR,Unplanned outage,A03,,2020-04-13 04:04:00+02:00,8FzaeH5AYhfadupNQaxQAw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-04-13 03:00:00+02:00
2025-10-03 07:11:11+02:00,270,FR,Unplanned outage,A03,,2020-04-13 07:58:00+02:00,03VylPpq5ShrTqHr-dhQgA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2020-04-13 00:45:00+02:00
2025-10-03 07:11:39+02:00,0,FR,Unplanned outage,A03,,2020-04-13 23:19:00+02:00,sMH78wQHx6XYY33rNyEmfg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-04-13 20:43:00+02:00
2025-10-03 07:11:41+02:00,180,FR,Unplanned outage,A03,,2020-04-14 04:30:00+02:00,mBsxxLcti1n4xlWtOl5ayw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2020-04-13 09:15:00+02:00
2025-10-03 07:12:09+02:00,290,FR,Unplanned outage,A03,,2020-04-14 11:00:00+02:00,DBbxkoj8N-IbOb_8aDPYhw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2020-04-14 09:40:00+02:00
2025-10-03 07:12:09+02:00,0,FR,Unplanned outage,A03,,2020-04-14 10:19:00+02:00,crmeYXu0k_udBfiMTSeh7w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-04-14 09:00:00+02:00
2025-10-03 07:12:28+02:00,0,FR,Unplanned outage,A03,,2020-04-14 14:46:00+02:00,mLjfLcRf6-Vk9YCBXoIK7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-04-13 23:45:00+02:00
2025-10-03 07:12:51+02:00,0,FR,Unplanned outage,A03,,2020-04-14 22:31:00+02:00,d1WhZUT9Hcpm6yWERGpy0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-04-14 20:08:00+02:00
2025-10-03 07:15:40+02:00,0,FR,Unplanned outage,A03,,2020-04-16 13:32:00+02:00,K-YBN99_UJBS5u2w5K5iLA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-04-16 09:16:00+02:00
2025-10-03 07:16:50+02:00,0,FR,Unplanned outage,A03,,2020-04-16 20:34:00+02:00,8jP4_W5fRtMS6qyD6womrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-04-16 16:29:00+02:00
2025-10-03 07:18:15+02:00,0,FR,Unplanned outage,A03,,2020-04-17 17:00:00+02:00,-zlmMwMN2bHo7DubQHpNbg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-04-17 06:34:00+02:00
2025-10-03 07:19:31+02:00,0,FR,Unplanned outage,A03,,2020-04-18 13:35:00+02:00,dW-_ng8HrowxvvqO4-1uRg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-04-18 00:10:00+02:00
2025-10-03 07:19:31+02:00,1170,FR,Unplanned outage,A03,,2020-04-18 13:40:00+02:00,jAfKjjGc_gZKLWgFo3FM4A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-04-18 13:17:00+02:00
2025-10-03 07:19:54+02:00,1170,FR,Unplanned outage,A03,,2020-04-18 18:29:00+02:00,TeZw_if9DlR9GeZKlbYvuw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-04-18 18:16:00+02:00
2025-10-03 07:20:33+02:00,1180,FR,Unplanned outage,A03,,2020-04-19 01:19:00+02:00,FlOxliSdvFKNteFlbERUmw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-04-18 02:30:00+02:00
2025-10-03 07:21:05+02:00,360,FR,Unplanned outage,A03,,2020-04-19 16:32:00+02:00,bkhnPIUe2uQJUBkO80dClg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-04-19 15:20:00+02:00
2025-10-03 07:21:14+02:00,770,FR,Unplanned outage,A03,,2020-04-19 19:00:00+02:00,447WZY5P9ofUnqlPNRkE7Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2020-04-19 17:27:00+02:00
2025-10-03 07:22:34+02:00,345,FR,Unplanned outage,A03,,2020-04-20 10:45:00+02:00,vzHWs2xAm9LRZg2K3vSF0w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,10,2020-04-17 09:08:00+02:00
2025-10-03 07:23:40+02:00,450,FR,Unplanned outage,A03,,2020-04-20 23:08:00+02:00,g2jVzuWHuKLidmOdqRB00w,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-04-20 21:50:00+02:00
2025-10-03 07:23:53+02:00,0,FR,Unplanned outage,A03,,2020-04-21 05:59:00+02:00,m8GhjDnZJhsgSSEDAAzgzA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-04-21 03:38:00+02:00
2025-10-03 07:23:53+02:00,0,FR,Unplanned outage,A03,,2020-04-21 05:58:00+02:00,osjTvVQw3-n6KdbGiY-zNg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-04-21 03:39:00+02:00
2025-10-03 07:24:16+02:00,750,FR,Unplanned outage,A03,,2020-04-21 11:00:00+02:00,4CcmNDPG1ir1cBVGskAYLg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2020-04-21 08:00:00+02:00
2025-10-03 07:24:55+02:00,0,FR,Unplanned outage,A03,,2020-04-21 16:00:00+02:00,YhgIYcGWdKs3jZME98X0sw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-04-18 00:25:00+02:00
2025-10-03 07:25:12+02:00,965,FR,Unplanned outage,A03,,2020-04-21 19:33:00+02:00,go9BSBbAcaXA78DM4Qe8kg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2020-04-21 11:30:00+02:00
2025-10-03 07:25:33+02:00,0,FR,Unplanned outage,A03,,2020-04-22 04:39:00+02:00,88bQEVsAant9-4cH08W1Kw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2020-04-22 03:03:00+02:00
2025-10-03 07:25:39+02:00,0,FR,Unplanned outage,A03,,2020-04-22 12:00:00+02:00,33rvTtJrhj-WkX6zZ1ir4g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2020-04-22 07:43:00+02:00
2025-10-03 07:25:40+02:00,0,FR,Unplanned outage,A03,,2020-04-22 08:13:00+02:00,k2kBgzxP9xr_1FRDT0w0sg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-04-22 06:30:00+02:00
2025-10-03 07:25:47+02:00,0,FR,Unplanned outage,A03,,2020-04-22 10:33:00+02:00,BLrYbu2iX8rkif-b8w94XQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2020-04-22 06:43:00+02:00
2025-10-03 07:27:08+02:00,400,FR,Unplanned outage,A03,,2020-04-22 20:30:00+02:00,Bxl-MizoqKj_Vcjxs2mWMg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2020-04-22 10:34:00+02:00
2025-10-03 08:08:10+02:00,0,FR,Unplanned outage,A03,,2020-05-14 14:01:00+02:00,1OdugRMYbBB8sJXmWwdPLg,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,10,2020-03-17 21:00:00+01:00
2025-10-03 08:08:10+02:00,0,FR,Unplanned outage,A03,,2020-05-14 14:01:00+02:00,piJCEAwa1OT0JmO4r0JxzA,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,10,2020-03-17 21:00:00+01:00
2025-10-03 08:52:58+02:00,0,FR,Unplanned outage,A03,,2020-06-29 00:00:00+02:00,qn9y5lHayZGYXVDS5BXXLw,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,9,2020-03-17 00:00:00+01:00
2025-10-03 08:55:16+02:00,0,FR,Unplanned outage,A03,,2020-06-29 00:00:00+02:00,FQu_jPMjQicbfOKWBQtCXw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,14,2020-03-16 12:00:00+01:00
2025-10-03 07:27:33+02:00,0,FR,Unplanned outage,A03,,2020-04-23 01:22:00+02:00,s9PmKQCvI-YxbZaV_wskdA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-04-23 00:18:00+02:00
2025-10-03 07:34:10+02:00,0,FR,Unplanned outage,A03,,2020-04-25 23:00:00+02:00,VQLSRRA0Z4oy9blMRVG51Q,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2020-04-22 10:57:00+02:00
2025-10-03 07:35:10+02:00,460,FR,Unplanned outage,A03,,2020-04-24 20:30:00+02:00,GTjHmrkQ5cs7pGYdVwiibA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-04-24 18:30:00+02:00
2025-10-03 07:39:58+02:00,430,FR,Unplanned outage,A03,,2020-04-26 18:20:00+02:00,SoRcEnx1EhBq4Ejjy8PNvA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-04-26 17:00:00+02:00
2025-10-03 07:40:16+02:00,50,FR,Unplanned outage,A03,,2020-04-27 23:00:00+02:00,JJ93DgKHjDLyxKS9Ng0YcQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-04-27 16:44:00+02:00
2025-10-03 07:40:52+02:00,1190,FR,Unplanned outage,A03,,2020-04-28 02:00:00+02:00,1Sm_k3Z8lUl8Wrm3cLrwUw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2020-04-27 23:50:00+02:00
2025-10-03 07:42:22+02:00,415,FR,Unplanned outage,A03,,2020-04-28 20:30:00+02:00,DBo9vEL8gPuXcjqibVc0iQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2020-04-27 16:15:00+02:00
2025-10-03 07:46:47+02:00,240,FR,Unplanned outage,A03,,2020-05-01 01:15:00+02:00,BqrShM_ZFa4JQAHrzIidWA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2020-04-30 22:38:00+02:00
2025-10-03 07:47:13+02:00,454,FR,Unplanned outage,A03,,2020-05-01 10:00:00+02:00,ZKoVH7Dm26H40KAoC1iaIA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2020-04-30 21:46:00+02:00
2025-10-03 07:48:39+02:00,0,FR,Unplanned outage,A03,,2020-05-06 00:57:00+02:00,IMAOdeEFnzhRC2idXCX2LQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-05-02 00:57:00+02:00
2025-10-03 07:49:20+02:00,0,FR,Unplanned outage,A03,,2020-05-03 00:30:00+02:00,C12XyZK-nLL5b-JNUzNOTQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2020-05-02 03:17:00+02:00
2025-10-03 07:49:47+02:00,450,FR,Unplanned outage,A03,,2020-05-03 01:00:00+02:00,d2L75O3LoknLBc1F1PVwWw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2020-05-03 00:01:00+02:00
2025-10-03 07:50:32+02:00,0,FR,Unplanned outage,A03,,2020-05-03 21:53:00+02:00,jfwGILkO0x0CrQfANF4QvA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-05-03 21:13:00+02:00
2025-10-03 07:50:32+02:00,720,FR,Unplanned outage,A03,,2020-05-03 08:00:00+02:00,1Ux2f-FISvOC31BhISytrA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,5,2020-04-29 18:20:00+02:00
2025-10-03 07:52:51+02:00,0,FR,Unplanned outage,A03,,2020-05-05 10:41:00+02:00,k00pM6-a2cW6x0uUdORKbg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-05-05 05:20:00+02:00
2025-10-03 07:53:19+02:00,0,FR,Unplanned outage,A03,,2020-05-05 19:20:00+02:00,No1NH8ZLI9ZRzSShEf032A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-05-05 18:20:00+02:00
2025-10-03 07:54:44+02:00,770,FR,Unplanned outage,A03,,2020-05-07 05:00:00+02:00,zYrvSjJ141wOL6YIdXI_Bw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,18,2020-05-02 16:00:00+02:00
2025-10-03 07:56:22+02:00,444,FR,Unplanned outage,A03,,2020-05-07 17:50:00+02:00,7Upn37sEPVGW0phSxhSUsg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-05-07 17:07:00+02:00
2025-10-03 07:56:53+02:00,0,FR,Unplanned outage,A03,,2020-05-07 20:57:00+02:00,UMjuWcpBX8QCpsJNlwcZtw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-05-07 18:00:00+02:00
2025-10-03 07:57:07+02:00,180,FR,Unplanned outage,A03,,2020-05-07 23:00:00+02:00,iQEH618ix9_gBh7IkwTQTg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-05-07 21:30:00+02:00
2025-10-03 07:58:50+02:00,0,FR,Unplanned outage,A03,,2020-05-08 19:00:00+02:00,4LSlooQxS4HTqLSGQtiQfw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-05-08 17:08:00+02:00
2025-10-03 07:59:48+02:00,0,FR,Unplanned outage,A03,,2020-05-09 10:05:00+02:00,hOaVSS_mEtoA7Zsy7-3_mg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-05-09 08:30:00+02:00
2025-10-03 08:00:40+02:00,0,FR,Unplanned outage,A03,,2020-05-09 18:00:00+02:00,ubFi3BrQJH-QRMOiXTsebQ,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,3,2020-05-08 05:48:00+02:00
2025-10-03 08:01:23+02:00,780,FR,Unplanned outage,A03,,2020-05-11 08:15:00+02:00,Q07a4m5YctOn2LkGTt3iVg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-05-11 03:00:00+02:00
2025-10-03 08:01:43+02:00,545,FR,Unplanned outage,A03,,2020-05-11 10:51:00+02:00,IK6xIfFSz40J2p6i_3VHrw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2020-05-11 08:15:00+02:00
2025-10-03 08:02:12+02:00,400,FR,Unplanned outage,A03,,2020-05-11 14:30:00+02:00,hF7rs7D_jUyBQ54Umx0aoA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2020-05-11 11:45:00+02:00
2025-10-03 08:02:46+02:00,600,FR,Unplanned outage,A03,,2020-05-11 18:31:00+02:00,tsCNyWQyiOEFzwZFwYRuGw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2020-05-11 10:58:00+02:00
2025-10-03 08:04:19+02:00,0,FR,Unplanned outage,A03,,2020-05-12 08:35:00+02:00,g-AcKRrcbRputjXG6bBOjA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2020-05-12 07:35:00+02:00
2025-10-03 08:04:25+02:00,0,FR,Unplanned outage,A03,,2020-05-12 08:25:00+02:00,HyUC2SwxlKkM6Ezz3wAvVw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-05-12 07:14:00+02:00
2025-10-03 08:04:25+02:00,123.3,FR,Unplanned outage,A03,,2020-05-12 08:25:00+02:00,-VBL55f5bbHA_hN_3nrQPw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-05-12 07:14:00+02:00
2025-10-03 08:04:38+02:00,0,FR,Unplanned outage,A03,,2020-05-12 11:00:00+02:00,33mYVIaOGJosiO-q9yt4-w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2020-05-12 09:35:00+02:00
2025-10-03 08:04:45+02:00,0,FR,Unplanned outage,A03,,2020-05-12 13:15:00+02:00,HV5YDbOY8FfvJ1zgHS8kWg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-05-12 12:03:00+02:00
2025-10-03 08:05:07+02:00,0,FR,Unplanned outage,A03,,2020-05-12 18:00:00+02:00,TDppQ94XesdBD0no1_VuCA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-05-12 15:44:00+02:00
2025-10-03 08:05:35+02:00,0,FR,Unplanned outage,A03,,2020-05-12 20:20:00+02:00,Bhje6TDdFKuuJDj5dyZGQg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-05-11 22:15:00+02:00
2025-10-03 08:06:22+02:00,0,FR,Unplanned outage,A03,,2020-05-13 10:30:00+02:00,13C1bq_FIbcnyMCHAHCV4A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,19,2020-05-06 00:00:00+02:00
2025-10-03 08:06:39+02:00,0,FR,Unplanned outage,A03,,2020-05-13 12:40:00+02:00,qmsYbUIiFltO_utYXsorEA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-05-13 10:30:00+02:00
2025-10-03 08:06:43+02:00,0,FR,Unplanned outage,A03,,2020-05-13 15:00:00+02:00,ZG7HI1Ll4utf9FQ9FKRwtA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,6,2020-05-13 04:17:00+02:00
2025-10-03 08:06:46+02:00,0,FR,Unplanned outage,A03,,2020-05-13 14:27:00+02:00,5zoMEL4qYl2dZCELyVoKew,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2020-05-13 09:05:00+02:00
2025-10-03 08:07:03+02:00,200,FR,Unplanned outage,A03,,2020-05-13 20:00:00+02:00,uhxomH-GiWMO3IIeWxxi5w,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,5,2020-05-13 13:45:00+02:00
2025-10-03 08:07:14+02:00,425,FR,Unplanned outage,A03,,2020-05-13 23:10:00+02:00,Fm6Zi7NkuYei57mvVqBNKA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2020-05-13 21:30:00+02:00
2025-10-03 08:08:25+02:00,270,FR,Unplanned outage,A03,,2020-05-14 17:00:00+02:00,i9T3CyErm1YOo_xnMWnMiA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-05-14 15:25:00+02:00
2025-10-03 08:08:42+02:00,435,FR,Unplanned outage,A03,,2020-05-14 18:30:00+02:00,bJb6ZdUzYyF2Eq-vEDLUew,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,5,2020-05-14 02:45:00+02:00
2025-10-03 08:09:09+02:00,200,FR,Unplanned outage,A03,,2020-05-15 01:00:00+02:00,iWVfEINS-PTblbhFTOovzA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2020-05-14 18:30:00+02:00
2025-10-03 08:09:51+02:00,780,FR,Unplanned outage,A03,,2020-05-15 09:45:00+02:00,E6obLCJwOxi6QIm-2V74BA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2020-05-15 07:45:00+02:00
2025-10-03 08:16:05+02:00,1180,FR,Unplanned outage,A03,,2020-05-16 17:00:00+02:00,GyEwkvGUcX6OJVJkQizgVA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-05-16 13:00:00+02:00
2025-10-03 08:16:28+02:00,0,FR,Unplanned outage,A03,,2020-05-16 21:00:00+02:00,MWxY2xgMhvKFuWFIabgrug,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-05-16 18:14:00+02:00
2025-10-03 08:16:31+02:00,0,FR,Unplanned outage,A03,,2020-05-16 21:00:00+02:00,ltMDFIlgd2OPF8ugW5jD7w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2020-05-16 14:45:00+02:00
2025-10-03 08:16:31+02:00,0,FR,Unplanned outage,A03,,2020-05-16 21:00:00+02:00,AwPR2BNIJ9ypd2HbaNxzYg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2020-05-16 14:45:00+02:00
2025-10-03 08:16:31+02:00,0,FR,Unplanned outage,A03,,2020-05-16 21:00:00+02:00,hb7quveu7ROPAmHWQZCTyQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-05-16 14:45:00+02:00
2025-10-03 08:19:34+02:00,1190,FR,Unplanned outage,A03,,2020-05-17 20:45:00+02:00,TMLATAAX6KijZ0x68cYSKQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-05-17 05:24:00+02:00
2025-10-03 08:19:57+02:00,770,FR,Unplanned outage,A03,,2020-05-17 23:30:00+02:00,aj88nCpqwQpN0vnz6mye-w,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2020-05-17 18:30:00+02:00
2025-10-03 08:21:30+02:00,0,FR,Unplanned outage,A03,,2020-05-18 12:30:00+02:00,Wl7OJtVRlXIm7C6urBUzCg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2020-05-18 03:45:00+02:00
2025-10-03 08:26:11+02:00,0,FR,Unplanned outage,A03,,2020-05-19 10:44:00+02:00,OdiiAMUNtSZHoC82x9PC6g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2020-05-19 06:54:00+02:00
2025-10-03 08:26:11+02:00,0,FR,Unplanned outage,A03,,2020-05-19 10:44:00+02:00,pNJ7d-zhO5s5ma_QCmVNHw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2020-05-19 06:54:00+02:00
2025-10-03 08:29:44+02:00,0,FR,Unplanned outage,A03,,2020-05-21 04:45:00+02:00,1oR56pqBva27MOJBKJ7z-w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-05-21 02:30:00+02:00
2025-10-03 08:29:59+02:00,0,FR,Unplanned outage,A03,,2020-05-21 10:07:00+02:00,fnoCTI6v_a9dUbrnj_386w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-05-21 09:07:00+02:00
2025-10-03 08:30:01+02:00,360,FR,Unplanned outage,A03,,2020-05-21 10:00:00+02:00,Q-_h5oRV3k330ZfeZ8bP5w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2020-05-20 18:45:00+02:00
2025-10-03 08:31:07+02:00,0,FR,Unplanned outage,A03,,2020-05-21 22:58:00+02:00,cPk51lB8SPf6SaRSCgCLEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-05-21 20:45:00+02:00
2025-10-03 08:33:38+02:00,1110,FR,Unplanned outage,A03,,2020-05-23 00:30:00+02:00,Jdtsn3l941f5wKY8lZ2Lww,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-05-21 04:00:00+02:00
2025-10-03 08:34:09+02:00,0,FR,Unplanned outage,A03,,2020-05-23 09:35:00+02:00,Uj1x3Y84RHFF6UrITiQK3Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-05-23 07:42:00+02:00
2025-10-03 08:34:18+02:00,1197,FR,Unplanned outage,A03,,2020-05-23 12:25:00+02:00,ZmPv5Ybkla39fljuJEVWcA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-23 03:00:00+02:00
2025-10-03 08:35:00+02:00,200,FR,Unplanned outage,A03,,2020-05-23 18:23:00+02:00,2MJ_CwlgDH2kaEbH3WsZew,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2020-05-23 18:06:00+02:00
2025-10-03 08:35:26+02:00,650,FR,Unplanned outage,A03,,2020-05-23 22:30:00+02:00,gXBsnWtohltzH_jC2Cmelw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2020-05-23 18:26:00+02:00
2025-10-03 08:37:16+02:00,0,FR,Unplanned outage,A03,,2020-05-25 02:00:00+02:00,QBVibLQyIm6r3gNZxIyuhA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2020-05-24 22:15:00+02:00
2025-10-03 08:37:27+02:00,0,FR,Unplanned outage,A03,,2020-05-25 00:30:00+02:00,qw_IfnaupY3tpI7FDD5rsA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2020-05-24 18:48:00+02:00
2025-10-03 08:37:48+02:00,0,FR,Unplanned outage,A03,,2020-05-25 05:30:00+02:00,ITznzO20DCe_N91ex2AxQg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-05-23 03:30:00+02:00
2025-10-03 08:41:12+02:00,1190,FR,Unplanned outage,A03,,2020-05-26 05:00:00+02:00,twHwTRF_78dQFAtZncXuHg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-25 23:13:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Unplanned outage,A03,,2020-05-27 14:53:00+02:00,HwrQLxoKjVAdBExo9L9LCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-05-26 14:53:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Unplanned outage,A03,,2020-05-27 14:49:00+02:00,D3_wxcvUs0MRDHhIdRpAmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-05-26 14:49:00+02:00
2025-10-03 08:46:55+02:00,0,FR,Unplanned outage,A03,,2020-05-27 14:49:00+02:00,G3fDmNefOOhZ1AqJ1xAjcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2020-05-26 14:49:00+02:00
2025-10-03 08:49:28+02:00,0,FR,Unplanned outage,A03,,2020-05-27 21:21:00+02:00,PK90vRPPmX7gx7u4vFHTsA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2020-05-27 16:16:00+02:00
2025-10-03 08:49:28+02:00,0,FR,Unplanned outage,A03,,2020-05-27 11:22:00+02:00,MYZZTvqYUja0A2494A8g-g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-05-27 10:11:00+02:00
2025-10-03 08:49:28+02:00,0,FR,Unplanned outage,A03,,2020-05-27 12:00:00+02:00,bcVPk3Ph_4I9HQAGPDfDdw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2020-05-27 10:11:00+02:00
2025-10-03 08:49:28+02:00,0,FR,Unplanned outage,A03,,2020-05-27 21:21:00+02:00,YHRU6QPcwd2dRS0eZLmIwA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2020-05-27 16:17:00+02:00
2025-10-03 08:49:28+02:00,0,FR,Unplanned outage,A03,,2020-05-27 21:20:00+02:00,xGHlSO1nV4_5Ab9vnfA8UQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2020-05-27 16:17:00+02:00
2025-10-03 08:49:29+02:00,0,FR,Unplanned outage,A03,,2020-05-28 13:00:00+02:00,8xYvTY701gbFwXPHD2wo1A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2020-05-28 07:05:00+02:00
2025-10-03 08:54:45+02:00,1190,FR,Unplanned outage,A03,,2020-05-30 07:30:00+02:00,Sdeih0IPuea9f08rmWGlMg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2020-05-26 21:03:00+02:00
2025-10-03 08:55:42+02:00,0,FR,Unplanned outage,A03,,2020-05-30 03:00:00+02:00,9OSbCTlWxeRSt7Iqj0Huyg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-05-30 00:00:00+02:00
2025-10-03 08:55:56+02:00,810,FR,Unplanned outage,A03,,2020-05-31 15:00:00+02:00,D9xa4GllMFKJ9OLJSrK1-A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2020-05-30 20:20:00+02:00
2025-10-03 08:56:02+02:00,1190,FR,Unplanned outage,A03,,2020-05-31 07:00:00+02:00,ATU0yQA9dxax20ZZd9o5Ww,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-05-30 21:41:00+02:00
2025-10-03 08:57:36+02:00,1150,FR,Unplanned outage,A03,,2020-06-01 00:50:00+02:00,F4qgMFlBPnGY120jFEj6BQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-05-31 20:00:00+02:00
2025-10-03 08:57:41+02:00,0,FR,Unplanned outage,A03,,2020-06-01 03:33:00+02:00,4LRuf_8DU-pJmVl1JIomwg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-06-01 02:39:00+02:00
2025-10-03 08:57:42+02:00,345,FR,Unplanned outage,A03,,2020-06-01 17:00:00+02:00,GrEXcNIMNB2bNtdDtijnWg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,9,2020-05-30 14:30:00+02:00
2025-10-03 08:58:36+02:00,360,FR,Unplanned outage,A03,,2020-06-01 17:17:00+02:00,RqSPdRCSm20KuSfaEAo_kQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-06-01 16:30:00+02:00
2025-10-03 08:59:08+02:00,430,FR,Unplanned outage,A03,,2020-06-02 00:00:00+02:00,RHlDQkja4jqAakpELSrH0g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2020-06-01 16:16:00+02:00
2025-10-03 08:59:10+02:00,395,FR,Unplanned outage,A03,,2020-06-01 23:00:00+02:00,u_2c2YHMOlWoiGeIRgXucA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2020-06-01 18:00:00+02:00
2025-10-03 08:59:41+02:00,810,FR,Unplanned outage,A03,,2020-06-02 03:00:00+02:00,oUfsvoPsVy5C83bnikmr4Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2020-05-31 23:51:00+02:00
2025-10-03 09:00:04+02:00,0,FR,Unplanned outage,A03,,2020-07-06 00:00:00+02:00,JjoNRgjjqqku0gUlem7h4A,150.0,Biomass,17W100P100P03647,France,PROVENCE 4 BIOMASSE,PROVENCE 4 BIOMASSE,1,MAW,PT1M,1,2020-06-02 09:00:00+02:00
2025-10-03 09:00:29+02:00,0,FR,Unplanned outage,A03,,2020-06-02 11:27:00+02:00,XhKA46LBWrUHzhoOxRWjUA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,6,2020-06-02 05:10:00+02:00
2025-10-03 09:00:30+02:00,750,FR,Unplanned outage,A03,,2020-06-02 12:00:00+02:00,NfdoodRDhKc6FkSyCOPMsw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2020-06-02 07:00:00+02:00
2025-10-03 09:01:02+02:00,0,FR,Unplanned outage,A03,,2020-06-02 15:16:00+02:00,UhqD__gwqgHapBQfx8UdJg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2020-06-01 03:48:00+02:00
2025-10-03 09:04:15+02:00,0,FR,Unplanned outage,A03,,2020-06-03 19:20:00+02:00,eqjAYszqi7H4cmMjLMWxuA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-06-03 16:58:00+02:00
2025-10-03 09:06:26+02:00,0,FR,Unplanned outage,A03,,2020-06-04 23:49:00+02:00,BWkWlXWQkRZHEa59-tgACQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-06-04 21:45:00+02:00
2025-10-03 09:06:34+02:00,0,FR,Unplanned outage,A03,,2020-06-05 02:42:00+02:00,bhJjFXyKQvLRPy3iAQvGvA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-06-05 00:48:00+02:00
2025-10-03 09:06:34+02:00,790,FR,Unplanned outage,A03,,2020-06-05 02:55:00+02:00,XkR591qnBb469SeFWsZrVw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2020-06-04 16:52:00+02:00
2025-10-03 09:07:01+02:00,0,FR,Unplanned outage,A03,,2020-06-05 10:45:00+02:00,Qs_zuj9M14nCLIS_XWyTAw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-06-05 09:00:00+02:00
2025-10-03 09:07:02+02:00,0,FR,Unplanned outage,A03,,2020-06-05 11:20:00+02:00,x2i4SAfb5pLU-KGHYnt4CQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2020-06-03 01:41:00+02:00
2025-10-03 09:09:01+02:00,415,FR,Unplanned outage,A03,,2020-06-07 12:30:00+02:00,_G12oQWGdyS8HOyC9jFNbQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-06-07 05:20:00+02:00
2025-10-03 09:09:02+02:00,0,FR,Unplanned outage,A03,,2020-06-07 11:30:00+02:00,NObGtZ0JAxjCiIARfxVqYg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,11,2020-06-02 10:50:00+02:00
2025-10-03 09:09:28+02:00,795,FR,Unplanned outage,A03,,2020-06-07 22:00:00+02:00,e1UcTt4vDUP43Fjg_FaGrQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-06-07 20:02:00+02:00
2025-10-03 09:09:32+02:00,800,FR,Unplanned outage,A03,,2020-06-08 00:30:00+02:00,fgchTU4qQj_zSGrPDaV0Dg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2020-06-07 23:00:00+02:00
2025-10-03 09:09:36+02:00,0,FR,Unplanned outage,A03,,2020-06-08 02:00:00+02:00,Q6k3IVeANmwu8OTiMffJzA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-06-08 00:17:00+02:00
2025-10-03 09:10:25+02:00,770,FR,Unplanned outage,A03,,2020-06-08 13:30:00+02:00,M7-NNoNGV47KORzthxsk0A,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-06-08 07:50:00+02:00
2025-10-03 09:13:27+02:00,0,FR,Unplanned outage,A03,,2020-06-09 23:33:00+02:00,77YqPvVFUfPvfS5tHhGU4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2020-06-09 22:33:00+02:00
2025-10-03 09:13:28+02:00,0,FR,Unplanned outage,A03,,2020-06-09 23:13:00+02:00,jokftmwisV7uyAnUT4P1VA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-06-09 22:33:00+02:00
2025-10-03 09:15:10+02:00,175,FR,Unplanned outage,A03,,2020-06-11 07:05:00+02:00,4JWzuGQku4ohhOENWo1New,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-06-11 06:18:00+02:00
2025-10-03 09:15:43+02:00,0,FR,Unplanned outage,A03,,2020-06-11 11:51:00+02:00,NKwW80i6-Qc_tvKCjOmFTw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-06-11 10:14:00+02:00
2025-10-03 09:15:59+02:00,160,FR,Unplanned outage,A03,,2020-06-13 00:00:00+02:00,nUkc1J9LdtsPnWe0IQLvSQ,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2020-06-12 15:00:00+02:00
2025-10-03 09:16:00+02:00,800,FR,Unplanned outage,A03,,2020-06-11 17:00:00+02:00,YyzinIlXlHIZzH7RBoGvGg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2020-06-11 11:00:00+02:00
2025-10-03 09:16:01+02:00,0,FR,Unplanned outage,A03,,2020-06-11 16:00:00+02:00,kpkjixv_WRyAVYdUVxQ_uQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-06-11 13:55:00+02:00
2025-10-03 09:16:29+02:00,750,FR,Unplanned outage,A03,,2020-06-12 03:25:00+02:00,D8wREnL7Ufsvf1wy0hdrOQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-06-12 03:00:00+02:00
2025-10-03 09:16:56+02:00,0,FR,Unplanned outage,A03,,2020-06-12 11:00:00+02:00,hhyXJ9XPMclBJ2CrSu7Heg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2020-06-11 13:28:00+02:00
2025-10-03 09:16:58+02:00,430,FR,Unplanned outage,A03,,2020-06-12 11:20:00+02:00,7m7p39e5saBiUMsFywyOSw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-06-12 10:00:00+02:00
2025-10-03 09:17:33+02:00,0,FR,Unplanned outage,A03,,2020-06-12 19:05:00+02:00,Q-Xon16I8ZgcYbajIUpdfQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2020-06-12 18:22:00+02:00
2025-10-03 09:18:41+02:00,1185,FR,Unplanned outage,A03,,2020-06-13 22:40:00+02:00,htnMTwGrxLdtVFhHuYOENA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-06-13 22:00:00+02:00
2025-10-03 09:19:25+02:00,0,FR,Unplanned outage,A03,,2020-06-14 19:29:00+02:00,Q7jU017f2P6Y4PQiAfdQRA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-06-14 14:00:00+02:00
2025-10-03 09:19:32+02:00,400,FR,Unplanned outage,A03,,2020-06-14 22:40:00+02:00,JwcjqOBalWqVYVLyzPfM8A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2020-06-14 16:50:00+02:00
2025-10-03 09:22:51+02:00,0,FR,Unplanned outage,A03,,2020-06-16 23:30:00+02:00,bfS98O5MZUdsVzk1bpM7SA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,11,2020-06-05 02:57:00+02:00
2025-10-03 09:23:21+02:00,0,FR,Unplanned outage,A03,,2020-06-17 09:30:00+02:00,cDLFnVv-0R0Gw7Yo_Mv9vw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2020-06-15 16:40:00+02:00
2025-10-03 09:25:33+02:00,0,FR,Unplanned outage,A03,,2020-06-18 12:00:00+02:00,uwzWrxWkZUCpFP0Sc9Vg0g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-06-18 11:27:00+02:00
2025-10-03 09:25:34+02:00,0,FR,Unplanned outage,A03,,2020-06-18 12:00:00+02:00,owlyJsX73aeIwEfW2zbZ4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2020-06-18 11:28:00+02:00
2025-10-03 09:33:57+02:00,200,FR,Unplanned outage,A03,,2020-06-23 10:34:00+02:00,uxB_-16atIJ9QeD3zAebYg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-06-23 10:30:00+02:00
2025-10-03 09:34:31+02:00,0,FR,Unplanned outage,A03,,2020-06-23 16:19:00+02:00,rfup4eVD-UoMW80F50XyZQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2020-06-22 22:35:00+02:00
2025-10-03 09:35:59+02:00,0,FR,Unplanned outage,A03,,2020-06-24 14:41:00+02:00,ZJS7QmST4BHNRN_yeAqKaQ,,,17W100P100P0335E,,,,1,MAW,PT1M,4,2020-06-24 10:10:00+02:00
2025-10-03 09:36:14+02:00,0,FR,Unplanned outage,A03,,2020-06-24 17:21:00+02:00,kerQ6ctyRzeel_aS9E3W4g,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-06-24 15:56:00+02:00
2025-10-03 09:36:16+02:00,0,FR,Unplanned outage,A03,,2020-06-25 00:00:00+02:00,TujiySMYp_FNqcV9t7qdSw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-06-24 15:56:00+02:00
2025-10-03 09:36:26+02:00,0,FR,Unplanned outage,A03,,2020-06-24 20:16:00+02:00,eIaj-ZYnlDj-P2dbw4Wx5g,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,10,2020-06-22 14:40:00+02:00
2025-10-03 09:37:01+02:00,650,FR,Unplanned outage,A03,,2020-06-25 12:00:00+02:00,gw_mClkujzwJb8WyTUey1g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2020-06-24 22:53:00+02:00
2025-10-03 09:37:49+02:00,0,FR,Unplanned outage,A03,,2020-06-25 17:45:00+02:00,pYktGJfwlh9mj744pVGnrg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2020-06-25 11:03:00+02:00
2025-10-03 09:38:13+02:00,250,FR,Unplanned outage,A03,,2020-06-26 02:00:00+02:00,Eadn67cFypTkKkFnUvQWqQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-06-25 23:44:00+02:00
2025-10-03 09:40:26+02:00,750,FR,Unplanned outage,A03,,2020-06-27 07:00:00+02:00,9bsER7sefOMfZyKzuy0PUQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-06-27 06:30:00+02:00
2025-10-03 09:40:50+02:00,0,FR,Unplanned outage,A03,,2020-06-27 15:53:00+02:00,W8zeQwDp0G3pdryRZ4dYxg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,3,2020-06-26 11:30:00+02:00
2025-10-03 09:40:50+02:00,200,FR,Unplanned outage,A03,,2020-06-27 17:30:00+02:00,IAbVAvF-mIlF35gw6cs5dg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,1,2020-06-27 16:00:00+02:00
2025-10-03 09:40:58+02:00,450,FR,Unplanned outage,A03,,2020-06-27 20:00:00+02:00,7B5AppKfTTfGgzVnczDJ3w,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,1,2020-06-27 18:15:00+02:00
2025-10-03 09:41:51+02:00,0,FR,Unplanned outage,A03,,2020-06-28 19:39:00+02:00,CQkMxmrK2hVibT6MiCMpRA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2020-06-28 18:04:00+02:00
2025-10-03 09:41:52+02:00,123.3,FR,Unplanned outage,A03,,2020-06-28 19:39:00+02:00,R7fvrW4MfSLu0cli6OoRkg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2020-06-28 18:04:00+02:00
2025-10-03 09:41:53+02:00,0,FR,Unplanned outage,A03,,2020-06-28 20:51:00+02:00,FMXSerfC16WeAG_DZJT0ig,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,3,2020-06-28 07:00:00+02:00
2025-10-03 09:42:00+02:00,176,FR,Unplanned outage,A03,,2020-06-29 00:30:00+02:00,O9uIKywCehRTOZv2eRVwTg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-06-28 01:00:00+02:00
2025-10-03 09:43:21+02:00,0,FR,Unplanned outage,A03,,2020-06-29 21:00:00+02:00,uNMbg1e-Bb1ImSGxAa_MNw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,7,2020-06-28 16:30:00+02:00
2025-10-03 09:43:31+02:00,0,FR,Unplanned outage,A03,,2020-06-30 03:30:00+02:00,eRFK11Dz2aSTU7oVqrk0Fw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-06-30 02:36:00+02:00
2025-10-03 09:43:31+02:00,0,FR,Unplanned outage,A03,,2020-06-30 03:30:00+02:00,z74B6tFtwm2n_2OBeTFjwQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-06-30 02:32:00+02:00
2025-10-03 09:43:41+02:00,0,FR,Unplanned outage,A03,,2020-06-30 07:12:00+02:00,K_SMR68AxsmrtYGsBPZc6A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-06-30 06:44:00+02:00
2025-10-03 09:43:42+02:00,0,FR,Unplanned outage,A03,,2020-06-30 14:30:00+02:00,j_MF0OCZ3lVJEEhoKsnJFA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2020-06-29 09:25:00+02:00
2025-10-03 09:44:22+02:00,0,FR,Unplanned outage,A03,,2020-06-30 13:17:00+02:00,l6KgyZ8PHkNmwVRTM1LoCA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-06-26 17:26:00+02:00
2025-10-03 09:44:53+02:00,135,FR,Unplanned outage,A03,,2020-06-30 17:00:00+02:00,Bd1eoG0BbHbrYI3RzUuF1Q,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2020-06-30 15:30:00+02:00
2025-10-03 09:45:17+02:00,560,FR,Unplanned outage,A03,,2020-06-30 20:30:00+02:00,Wjl8aEHtDkORQHDZCmMI5w,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2020-06-30 17:45:00+02:00
2025-10-03 09:45:17+02:00,174.1,FR,Unplanned outage,A03,,2020-06-30 20:38:00+02:00,Lt0rzuyjQ9j3HLhtISR4NA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-06-30 19:32:00+02:00
2025-10-03 09:46:29+02:00,0,FR,Unplanned outage,A03,,2020-07-03 02:00:00+02:00,g876B-VOqUuwVJoDEqNN9A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,8,2020-06-15 16:00:00+02:00
2025-10-03 09:47:11+02:00,0,FR,Unplanned outage,A03,,2020-07-01 15:30:00+02:00,LsyT-v8BIxlJ8PCSjwfc7Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2020-07-01 14:00:00+02:00
2025-10-03 09:47:11+02:00,0,FR,Unplanned outage,A03,,2020-07-01 15:30:00+02:00,4ZoQLYhWII2q-3WAdhOR4g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-07-01 14:00:00+02:00
2025-10-03 09:47:53+02:00,250,FR,Unplanned outage,A03,,2020-07-02 04:18:00+02:00,drMoA_bH70lp0LFr5bSbLg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2020-07-02 03:14:00+02:00
2025-10-03 09:48:03+02:00,760,FR,Unplanned outage,A03,,2020-07-02 07:00:00+02:00,CmEKZC1aWbfEWdrhcEnUJw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-07-02 06:00:00+02:00
2025-10-03 09:48:30+02:00,400,FR,Unplanned outage,A03,,2020-07-02 18:00:00+02:00,Lh6L5Q6rErPUnK3yiCJXQQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2020-07-01 03:45:00+02:00
2025-10-03 09:48:49+02:00,0,FR,Unplanned outage,A03,,2020-07-02 17:30:00+02:00,9u-sOhVL4oqjnFlHW15CSg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,9,2020-06-29 09:25:00+02:00
2025-10-03 09:51:01+02:00,0,FR,Unplanned outage,A03,,2020-07-03 20:49:00+02:00,ShkSWRsr_bW_aRW1liHk1A,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2020-07-03 20:03:00+02:00
2025-10-03 09:51:03+02:00,0,FR,Unplanned outage,A03,,2020-07-03 22:08:00+02:00,zBcXV1TKIB3jEw0FpAqJcg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-03 20:13:00+02:00
2025-10-03 09:51:05+02:00,0,FR,Unplanned outage,A03,,2020-07-03 22:45:00+02:00,t34vccNqJj3ubDQE3qYSaQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-07-03 22:24:00+02:00
2025-10-03 09:51:29+02:00,0,FR,Unplanned outage,A03,,2020-07-04 11:01:00+02:00,7hLGPt-rA1135-JBsR4seQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2020-07-04 05:15:00+02:00
2025-10-03 09:51:47+02:00,400,FR,Unplanned outage,A03,,2020-07-04 16:00:00+02:00,koNQchUWcb-oayG-WBnlsA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,8,2020-07-04 11:15:00+02:00
2025-10-03 09:51:49+02:00,810,FR,Unplanned outage,A03,,2020-07-04 18:54:00+02:00,QoUwXdk6p1vnNTKB4p_-Xw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-07-04 16:58:00+02:00
2025-10-03 09:52:21+02:00,1195,FR,Unplanned outage,A03,,2020-07-05 12:00:00+02:00,XWlpXj_2psegWa8qw6ebwQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,10,2020-07-03 21:30:00+02:00
2025-10-03 09:52:26+02:00,0,FR,Unplanned outage,A03,,2020-07-05 15:11:00+02:00,E2Aijf7TqO12AoLsnksc-Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2020-07-05 11:05:00+02:00
2025-10-03 09:52:50+02:00,0,FR,Unplanned outage,A03,,2020-07-06 02:43:00+02:00,ke6yqPsfE9txp_rlR9DZ7g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-07-06 01:37:00+02:00
2025-10-03 09:53:18+02:00,0,FR,Unplanned outage,A03,,2020-07-06 01:50:00+02:00,DngkS_Rsw0oh57FQnBYJzQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-06 00:30:00+02:00
2025-10-03 09:53:25+02:00,0,FR,Unplanned outage,A03,,2020-07-06 11:37:00+02:00,uEV5kXn6cx9ZxQCa_OmK2A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2020-07-06 09:06:00+02:00
2025-10-03 09:53:25+02:00,450,FR,Unplanned outage,A03,,2020-07-06 07:00:00+02:00,Ardlg978NUU4rig5Gbb_iw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,8,2020-07-05 04:00:00+02:00
