created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 09:53:25+02:00,0,FR,Unplanned outage,A03,,2020-07-06 06:00:00+02:00,ewamB0-g5hICXBvrMH8mxQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,7,2020-07-05 00:41:00+02:00
2025-10-03 09:54:13+02:00,760,FR,Unplanned outage,A03,,2020-07-06 18:30:00+02:00,rZ9i3lujHpcQ_9sv5Lspaw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2020-07-06 14:47:00+02:00
2025-10-03 09:55:01+02:00,0,FR,Unplanned outage,A03,,2020-07-07 10:00:00+02:00,b3ayf9yCQqFvyfVn2WggEQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-07-07 07:08:00+02:00
2025-10-03 09:55:25+02:00,0,FR,Unplanned outage,A03,,2020-07-07 19:00:00+02:00,m1UaxHD1S_cjXmbc_6f1yg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2020-07-07 15:30:00+02:00
2025-10-03 09:55:25+02:00,0,FR,Unplanned outage,A03,,2020-07-07 17:00:00+02:00,Ey3KvohHwLrnq37_dzhEXw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2020-07-07 15:30:00+02:00
2025-10-03 09:55:39+02:00,0,FR,Unplanned outage,A03,,2020-07-07 14:32:00+02:00,w0YWe2lvHYFRtcDjfg8yww,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-07 12:43:00+02:00
2025-10-03 09:55:41+02:00,760,FR,Unplanned outage,A03,,2020-07-07 18:30:00+02:00,4CsIqCxJK42wvOdYdtK9bA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2020-07-06 21:21:00+02:00
2025-10-03 09:57:51+02:00,790,FR,Unplanned outage,A03,,2020-07-10 23:00:00+02:00,s-YQylLh16759uFIz-5KVg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2020-07-08 19:16:00+02:00
2025-10-03 09:58:01+02:00,0,FR,Unplanned outage,A03,,2020-07-09 11:30:00+02:00,ElUVsUFa6YZAo-lwdzQrbQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2020-07-08 13:15:00+02:00
2025-10-03 09:58:59+02:00,0,FR,Unplanned outage,A03,,2020-07-09 15:39:00+02:00,CA6NETEzXIoDBHyKNo27fg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,6,2020-07-07 01:33:00+02:00
2025-10-03 09:58:59+02:00,0,FR,Unplanned outage,A03,,2020-07-09 15:30:00+02:00,4YmhL8SwEw12YuZkQEKh9A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-07-08 16:10:00+02:00
2025-10-03 09:59:09+02:00,0,FR,Unplanned outage,A03,,2020-08-14 17:00:00+02:00,52yBoS5WrB3aNTJVEQHIyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-06-23 22:07:00+02:00
2025-10-03 10:00:00+02:00,700,FR,Unplanned outage,A03,,2020-07-09 23:37:00+02:00,O7-JbHTVTzTk9eH3zxf94w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-07-09 20:00:00+02:00
2025-10-03 10:00:16+02:00,1195,FR,Unplanned outage,A03,,2020-07-10 05:10:00+02:00,bU8uy24EY2C6XcvEt9IiCw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-07-09 20:42:00+02:00
2025-10-03 10:00:51+02:00,0,FR,Unplanned outage,A03,,2020-07-10 12:05:00+02:00,E0Qf4ov7Um3fnVQ7OWqocA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2020-07-09 17:55:00+02:00
2025-10-03 10:01:31+02:00,0,FR,Unplanned outage,A03,,2020-07-10 17:28:00+02:00,CHJ8oLBHyI_t2lsPam6XPw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-07-10 16:00:00+02:00
2025-10-03 10:02:48+02:00,360,FR,Unplanned outage,A03,,2020-07-11 19:30:00+02:00,Ntj9aNpjuM9OhyVkMRM_KQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2020-07-03 13:00:00+02:00
2025-10-03 10:03:22+02:00,0,FR,Unplanned outage,A03,,2020-07-12 07:34:00+02:00,YhlCiPLVhVsqJ2g7c_O14A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-07-12 06:23:00+02:00
2025-10-03 10:03:53+02:00,270,FR,Unplanned outage,A03,,2020-07-13 04:00:00+02:00,0vT3tr9Dmk_dKsrxFJ12_A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2020-07-11 19:30:00+02:00
2025-10-03 10:04:48+02:00,0,FR,Unplanned outage,A03,,2020-07-13 13:30:00+02:00,rGr0ou0WEs1PPYlz7dRCRw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,7,2020-06-19 16:00:00+02:00
2025-10-03 10:05:32+02:00,0,FR,Unplanned outage,A03,,2020-07-14 12:00:00+02:00,lmkdj0g58xH_8hGelir7xA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,6,2020-07-13 12:00:00+02:00
2025-10-03 10:06:50+02:00,0,FR,Unplanned outage,A03,,2020-07-14 17:00:00+02:00,w_a4dHAvHj-Y8Oip6nvP4g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-07-14 16:45:00+02:00
2025-10-03 10:09:55+02:00,0,FR,Unplanned outage,A03,,2020-07-16 03:56:00+02:00,lCH2IBJerprnEhbEvvGCrg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-07-16 02:22:00+02:00
2025-10-03 10:10:33+02:00,0,FR,Unplanned outage,A03,,2020-07-16 10:51:00+02:00,0q49jRv1N_sqC9VjxDP4Dg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-07-16 09:56:00+02:00
2025-10-03 10:11:06+02:00,155,FR,Unplanned outage,A03,,2020-07-16 19:30:00+02:00,gUCT5ka1-q7-EE_VreXO9Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2020-07-16 18:15:00+02:00
2025-10-03 10:12:48+02:00,0,FR,Unplanned outage,A03,,2020-07-17 14:01:00+02:00,gUIghZchc7vK-fRzrz_olQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2020-07-16 12:06:00+02:00
2025-10-03 10:13:34+02:00,0,FR,Unplanned outage,A03,,2020-07-18 01:40:00+02:00,aZg7MpkPIBkAAd3i2aGbLg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-07-18 00:56:00+02:00
2025-10-03 10:14:00+02:00,0,FR,Unplanned outage,A03,,2020-07-24 12:00:00+02:00,fl9kbz3HfwAV040giBGE_A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-07-17 23:58:00+02:00
2025-10-03 10:14:50+02:00,0,FR,Unplanned outage,A03,,2020-07-19 15:04:00+02:00,aFsdBzZg7_LT4pjyPxpQAQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-07-19 14:54:00+02:00
2025-10-03 10:15:00+02:00,0,FR,Unplanned outage,A03,,2020-07-19 16:06:00+02:00,Rx1-GqoVi7Sx0fRBukFkNQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-07-19 15:04:00+02:00
2025-10-03 10:36:29+02:00,400,FR,Unplanned outage,A03,,2020-08-02 18:00:00+02:00,tPe9yizOMMM1-9VCAXLSIg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,13,2020-07-13 04:00:00+02:00
2025-10-03 10:58:13+02:00,0,FR,Unplanned outage,A03,,2020-07-24 01:35:00+02:00,2dzhUt0MT_eXedqNxDHzcw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,10,2020-06-23 00:40:00+02:00
2025-10-03 11:24:50+02:00,0,FR,Unplanned outage,A03,,2020-09-01 15:30:00+02:00,pqmXZ5P3vfD5ysHgPLnASQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,7,2020-05-27 15:39:00+02:00
2025-10-06 17:38:49+02:00,0,FR,Unplanned outage,A03,,2022-12-16 15:00:00+01:00,ZYQqc447XzoKyfZp_GwJ1A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,11,2020-07-02 17:00:00+02:00
2025-10-03 10:15:00+02:00,123.3,FR,Unplanned outage,A03,,2020-07-19 16:06:00+02:00,fGlSOnQ93rwQWaWzJmK-6g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-07-19 15:04:00+02:00
2025-10-03 10:15:04+02:00,460,FR,Unplanned outage,A03,,2020-07-19 18:00:00+02:00,i8-EnlABF831fwTUcwTufQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2020-07-19 17:20:00+02:00
2025-10-03 10:15:27+02:00,0,FR,Unplanned outage,A03,,2020-07-20 07:01:00+02:00,q03bwdQm9GVURFMGIGZMew,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2020-07-20 01:04:00+02:00
2025-10-03 10:17:24+02:00,0,FR,Unplanned outage,A03,,2020-07-21 10:40:00+02:00,y9iWWwAqVp9V5liUBBCO0w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-07-21 10:27:00+02:00
2025-10-03 10:17:24+02:00,0,FR,Unplanned outage,A03,,2020-07-21 10:40:00+02:00,3dFVYh1_vS8V--mBfWeN8w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-07-21 10:27:00+02:00
2025-10-03 10:17:24+02:00,0,FR,Unplanned outage,A03,,2020-07-21 10:40:00+02:00,GxqFak-vGiCDXJoSg6aoYQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-07-21 10:27:00+02:00
2025-10-03 10:17:24+02:00,0,FR,Unplanned outage,A03,,2020-07-21 10:40:00+02:00,B6Kb_Z-pDog8ufqNTv-ZGQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-07-21 10:27:00+02:00
2025-10-03 10:17:42+02:00,0,FR,Unplanned outage,A03,,2020-07-21 13:30:00+02:00,XZIz3JVbUx1wpaE-Mz0EwA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-07-21 10:41:00+02:00
2025-10-03 10:17:51+02:00,0,FR,Unplanned outage,A03,,2020-07-21 15:48:00+02:00,_VVgrXzAnRTxjuOb8uqtqg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-07-21 10:41:00+02:00
2025-10-03 10:18:27+02:00,290,FR,Unplanned outage,A03,,2020-07-21 21:00:00+02:00,oS9bskLyzm0UioB3zuBqOw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-07-21 19:50:00+02:00
2025-10-03 10:18:38+02:00,280,FR,Unplanned outage,A03,,2020-07-22 18:00:00+02:00,cbbKmQWGVOgm5Wr046Yeew,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,1,2020-07-22 02:30:00+02:00
2025-10-03 10:21:15+02:00,0,FR,Unplanned outage,A03,,2020-07-22 17:14:00+02:00,j63UiB8s16-TlnxHh5uKJw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,5,2020-07-21 12:12:00+02:00
2025-10-03 10:22:23+02:00,0,FR,Unplanned outage,A03,,2020-07-22 21:36:00+02:00,F_NwUYn99adgZIcxP4fK_g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-07-22 19:42:00+02:00
2025-10-03 10:22:23+02:00,124.2,FR,Unplanned outage,A03,,2020-07-22 21:36:00+02:00,-Gu2zQXEObu3JNU5zrfJ-g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-07-22 19:42:00+02:00
2025-10-03 10:23:09+02:00,1130,FR,Unplanned outage,A03,,2020-07-23 16:00:00+02:00,gI6C4SxeqY-cffUFkFWklA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2020-07-22 18:11:00+02:00
2025-10-03 10:23:46+02:00,412,FR,Unplanned outage,A03,,2020-07-23 21:30:00+02:00,_HDAev3YwYq5hnOeIa2tZw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-07-23 17:15:00+02:00
2025-10-03 10:24:26+02:00,0,FR,Unplanned outage,A03,,2020-07-24 10:30:00+02:00,8RmZKjMG5N227p8-UAYOUg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-07-24 07:25:00+02:00
2025-10-03 10:25:41+02:00,0,FR,Unplanned outage,A03,,2020-07-25 10:00:00+02:00,LHkiOL4DWHtyFrG3XqRBqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-07-25 04:51:00+02:00
2025-10-03 10:26:24+02:00,0,FR,Unplanned outage,A03,,2020-07-26 04:19:00+02:00,nxMkgVmkFVG6RyYZbL0UUA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-07-26 02:13:00+02:00
2025-10-03 10:26:24+02:00,0,FR,Unplanned outage,A03,,2020-07-26 04:19:00+02:00,robN16EO4N_sNWc5pvqJgA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-07-26 02:13:00+02:00
2025-10-03 10:26:48+02:00,770,FR,Unplanned outage,A03,,2020-07-26 12:15:00+02:00,iG3YtW_RVHOPqJS-1mu6LQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-07-26 09:30:00+02:00
2025-10-03 10:26:59+02:00,0,FR,Unplanned outage,A03,,2020-07-27 09:00:00+02:00,WjaPwuqY1nPENzCv4DfOag,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-07-26 16:45:00+02:00
2025-10-03 10:27:25+02:00,1030,FR,Unplanned outage,A03,,2020-07-27 02:49:00+02:00,Y9fmms_mYI22u1XxU7yhuw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2020-07-26 15:00:00+02:00
2025-10-03 10:27:26+02:00,50,FR,Unplanned outage,A03,,2020-07-27 03:52:00+02:00,8I4NS5JcTqGT0YO2oUAMsw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2020-07-27 02:30:00+02:00
2025-10-03 10:28:09+02:00,0,FR,Unplanned outage,A03,,2020-07-27 12:45:00+02:00,H9T-v0R8gHF853iZu0xS9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2020-07-27 10:36:00+02:00
2025-10-03 10:28:09+02:00,0,FR,Unplanned outage,A03,,2020-07-27 12:45:00+02:00,exLT4dT0SezpINzsnXIF3A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-07-27 11:35:00+02:00
2025-10-03 10:28:28+02:00,0,FR,Unplanned outage,A03,,2020-07-27 19:17:00+02:00,cuZXLa_FVeu5nWbnv6q94w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-07-27 14:40:00+02:00
2025-10-03 10:28:46+02:00,0,FR,Unplanned outage,A03,,2020-07-28 03:29:00+02:00,tI76-CM7XB-XyO47btdnAw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,10,2020-07-23 08:55:00+02:00
2025-10-03 10:29:43+02:00,0,FR,Unplanned outage,A03,,2020-07-28 17:20:00+02:00,vTNfET5ILXnJncdch-XScg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-07-28 15:30:00+02:00
2025-10-03 10:29:51+02:00,0,FR,Unplanned outage,A03,,2020-07-28 20:00:00+02:00,QlWThgw1QiZfsLmqZNhjNA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2020-07-25 23:20:00+02:00
2025-10-03 10:31:01+02:00,0,FR,Unplanned outage,A03,,2020-07-29 15:31:00+02:00,T_4uQ4mNVdoqcDcxjQEhnw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2020-07-28 17:36:00+02:00
2025-10-03 10:31:47+02:00,450,FR,Unplanned outage,A03,,2020-07-30 08:05:00+02:00,V53YMLQTtoA8dHtrD9-ThA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-07-30 07:00:00+02:00
2025-10-03 10:32:05+02:00,0,FR,Unplanned outage,A03,,2020-07-30 11:23:00+02:00,rMBtI3K9Budk7hFY8Ao1WA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-07-30 10:46:00+02:00
2025-10-03 10:34:51+02:00,0,FR,Unplanned outage,A03,,2020-07-31 20:49:00+02:00,ASgERXdfQj6BilAUSobdDQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-07-31 17:56:00+02:00
2025-10-03 10:34:54+02:00,0,FR,Unplanned outage,A03,,2020-08-03 17:00:00+02:00,qEPf2pVv2SCy82CJXy3wbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-07-31 21:11:00+02:00
2025-10-03 10:34:54+02:00,0,FR,Unplanned outage,A03,,2020-08-02 17:00:00+02:00,6M4TtN6tbFWWXu6RkEM3AA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-07-31 21:13:00+02:00
2025-10-03 10:34:55+02:00,0,FR,Unplanned outage,A03,,2020-07-31 21:52:00+02:00,RP3hjxkGzTWX6WtebwsbnQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-07-31 21:11:00+02:00
2025-10-03 10:34:55+02:00,0,FR,Unplanned outage,A03,,2020-07-31 21:52:00+02:00,-eGcnOeqdhDAYjMQ_RPb3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-07-31 21:11:00+02:00
2025-10-03 10:34:55+02:00,0,FR,Unplanned outage,A03,,2020-07-31 21:52:00+02:00,YkY5Fa4UWUBbYZviaTj8Bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-07-31 21:11:00+02:00
2025-10-03 10:34:55+02:00,0,FR,Unplanned outage,A03,,2020-07-31 21:49:00+02:00,Pfxy75lh7-G3XmyQeT1C-w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-07-31 21:12:00+02:00
2025-10-03 10:34:55+02:00,0,FR,Unplanned outage,A03,,2020-07-31 21:51:00+02:00,511q2pMGMSD3Rv5AxAAbqA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-07-31 21:12:00+02:00
2025-10-03 10:34:56+02:00,0,FR,Unplanned outage,A03,,2020-07-31 21:51:00+02:00,2M8P1Rehjpbb9zcPbEHzuQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-07-31 21:12:00+02:00
2025-10-03 10:35:08+02:00,0,FR,Unplanned outage,A03,,2020-08-01 04:49:00+02:00,qYy6pVZw395AXTcUCprkIg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-01 03:08:00+02:00
2025-10-03 10:35:26+02:00,0,FR,Unplanned outage,A03,,2020-08-01 12:32:00+02:00,6mt3-9KwtOx1Mokj5U_cEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-08-01 07:12:00+02:00
2025-10-03 10:36:46+02:00,780,FR,Unplanned outage,A03,,2020-08-02 21:20:00+02:00,SWsiM9abNtAR3DV-MZcbcw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2020-08-02 20:20:00+02:00
2025-10-03 10:37:55+02:00,0,FR,Unplanned outage,A03,,2020-08-03 17:50:00+02:00,13TAjpqK-9ZKGD0yGztrvA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2020-08-01 19:30:00+02:00
2025-10-03 10:37:56+02:00,0,FR,Unplanned outage,A03,,2020-08-03 18:06:00+02:00,_iqf3i06fFZ_1s5q0sUgUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-08-03 10:08:00+02:00
2025-10-03 10:38:06+02:00,0,FR,Unplanned outage,A03,,2020-08-03 22:57:00+02:00,Om0jpQ-2Um0WR4ZXnRhBqw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-08-03 22:35:00+02:00
2025-10-03 10:38:08+02:00,0,FR,Unplanned outage,A03,,2020-08-04 00:20:00+02:00,_d8-vYaO6721mhOQPZ_0nQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-08-03 23:08:00+02:00
2025-10-03 10:38:09+02:00,350,FR,Unplanned outage,A03,,2020-08-04 01:11:00+02:00,fOkboaxMlgjDneSq29myfw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-08-03 23:11:00+02:00
2025-10-03 10:40:22+02:00,640,FR,Unplanned outage,A03,,2020-08-06 03:00:00+02:00,ySiaNrUvumTMW-oCcDxSNw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,7,2020-08-01 00:10:00+02:00
2025-10-03 10:40:39+02:00,0,FR,Unplanned outage,A03,,2020-08-05 14:30:00+02:00,A7vY1lZtDOiV43YvlUgvBw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-08-04 19:30:00+02:00
2025-10-03 10:41:27+02:00,240,FR,Unplanned outage,A03,,2020-08-05 21:43:00+02:00,7vO16z3l5aMrbijyC5eEeA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-08-05 21:24:00+02:00
2025-10-03 10:41:41+02:00,0,FR,Unplanned outage,A03,,2020-08-06 12:00:00+02:00,y8Qy-VKhTmnaUFyT3pMi1g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2020-08-05 21:43:00+02:00
2025-10-03 10:42:16+02:00,790,FR,Unplanned outage,A03,,2020-08-06 09:52:00+02:00,Y5BjI73b25cZ5GzMZin01A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,7,2020-08-02 20:30:00+02:00
2025-10-03 10:43:04+02:00,0,FR,Unplanned outage,A03,,2020-08-06 15:28:00+02:00,CGZPmeq_vWOTi4mdAHbsgg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2020-08-05 09:14:00+02:00
2025-10-03 10:43:42+02:00,0,FR,Unplanned outage,A03,,2020-08-06 23:30:00+02:00,M_GA9KVKpyG760Z13qrmQw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,24,2020-07-29 07:10:00+02:00
2025-10-03 10:43:54+02:00,890,FR,Unplanned outage,A03,,2020-08-07 05:15:00+02:00,oadZ1qGihiBql-9_tFLGBA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-08-07 04:25:00+02:00
2025-10-03 10:44:38+02:00,0,FR,Unplanned outage,A03,,2020-08-07 18:00:00+02:00,jEkGkSTLgEq-dozVxwJtcQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-08-07 08:12:00+02:00
2025-10-03 10:45:49+02:00,450,FR,Unplanned outage,A03,,2020-08-07 23:30:00+02:00,IZQv1c9DzgfYtuGJUfGGmA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-08-07 19:45:00+02:00
2025-10-03 10:46:08+02:00,0,FR,Unplanned outage,A03,,2020-08-08 07:35:00+02:00,ptgnd3QCcloSmd31PoUH-A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-08-08 05:02:00+02:00
2025-10-03 10:46:33+02:00,1165,FR,Unplanned outage,A03,,2020-08-08 19:30:00+02:00,yACAYeTy75epGlgrxCkMFw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-08-08 17:00:00+02:00
2025-10-03 10:46:48+02:00,785,FR,Unplanned outage,A03,,2020-08-09 03:00:00+02:00,xk-GSot44UvwJJ8vDA_Jug,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2020-08-08 23:00:00+02:00
2025-10-03 10:47:57+02:00,0,FR,Unplanned outage,A03,,2020-08-09 20:38:00+02:00,r2MCLRQUHHN0a64hUS2rYw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2020-08-09 19:00:00+02:00
2025-10-03 10:48:08+02:00,1220,FR,Unplanned outage,A03,,2020-08-10 00:00:00+02:00,F41ZM6e1jI4p9inRQvVA4A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2020-08-07 23:00:00+02:00
2025-10-03 10:48:32+02:00,0,FR,Unplanned outage,A03,,2020-08-10 06:45:00+02:00,LTCmW4I209dVARe17YwBdw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-08-10 04:09:00+02:00
2025-10-03 10:49:33+02:00,0,FR,Unplanned outage,A03,,2020-08-10 17:00:00+02:00,qa7MZozwk97EkUh5Zex5WQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-08-10 14:00:00+02:00
2025-10-03 10:50:07+02:00,750,FR,Unplanned outage,A03,,2020-08-10 22:42:00+02:00,qMcyJDH6S0ocgyL7J23L1Q,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2020-08-10 14:50:00+02:00
2025-10-03 10:50:11+02:00,0,FR,Unplanned outage,A03,,2020-08-11 02:00:00+02:00,qxT0b3d7UV-Jnwemnk9aPA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,18,2020-08-06 10:33:00+02:00
2025-10-03 10:50:29+02:00,0,FR,Unplanned outage,A03,,2020-08-11 02:04:00+02:00,awfDNqY8g4lY4Gsv7w7q4Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2020-08-11 01:29:00+02:00
2025-10-03 10:50:29+02:00,0,FR,Unplanned outage,A03,,2020-08-11 03:58:00+02:00,Ns-gHVGOf9QLXv2VR3uevg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-08-11 02:38:00+02:00
2025-10-03 10:51:27+02:00,150,FR,Unplanned outage,A03,,2020-08-13 00:00:00+02:00,eF9Sq4puyydELvsyaJRcXg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-12 18:30:00+02:00
2025-10-03 10:51:27+02:00,350,FR,Unplanned outage,A03,,2020-08-12 18:30:00+02:00,fCECxe3xpMkmmJd2Eq1Ymw,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-12 08:00:00+02:00
2025-10-03 10:51:31+02:00,0,FR,Unplanned outage,A03,,2020-08-11 14:45:00+02:00,rB5WI1cHjWjzSq8MdlV2Bg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-08-11 09:46:00+02:00
2025-10-03 10:52:24+02:00,0,FR,Unplanned outage,A03,,2020-08-12 10:00:00+02:00,hjtsuv1WvLs56vzJ-CEkkA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,13,2020-08-08 09:38:00+02:00
2025-10-03 10:52:33+02:00,1390,FR,Unplanned outage,A03,,2020-08-12 02:17:00+02:00,c0ErpUbCf26DhUWB5jHI2w,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,5,2020-08-11 15:40:00+02:00
2025-10-03 10:53:13+02:00,804,FR,Unplanned outage,A03,,2020-08-12 09:50:00+02:00,V34UfxbA5nNB1rj_hyLCsw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2020-08-12 04:35:00+02:00
2025-10-03 10:54:04+02:00,750,FR,Unplanned outage,A03,,2020-08-12 16:00:00+02:00,hGVDzfUP3NUlwu9yy5lf3w,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2020-08-12 14:00:00+02:00
2025-10-03 10:54:13+02:00,1000,FR,Unplanned outage,A03,,2020-08-12 18:00:00+02:00,4pwxYDLODO0Qw3F3WpR_gw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-12 16:07:00+02:00
2025-10-03 10:54:22+02:00,800,FR,Unplanned outage,A03,,2020-08-13 00:30:00+02:00,czhKJdaQiz_fGM8n8OnOHg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2020-08-12 18:00:00+02:00
2025-10-03 10:55:10+02:00,800,FR,Unplanned outage,A03,,2020-08-13 03:30:00+02:00,Mlv0Glbv2PjDZcYVU_hO9A,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,6,2020-08-11 15:14:00+02:00
2025-10-03 10:55:16+02:00,1440,FR,Unplanned outage,A03,,2020-08-13 05:30:00+02:00,94FWwwYUpBwD30Pi36jTOw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,5,2020-08-12 16:10:00+02:00
2025-10-03 10:55:57+02:00,0,FR,Unplanned outage,A03,,2020-08-13 16:00:00+02:00,Nk5w_Z7wNkHDq0j4Sch3Tg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-08-13 06:29:00+02:00
2025-10-03 10:55:57+02:00,0,FR,Unplanned outage,A03,,2020-08-13 11:05:00+02:00,m6AEv5yplKgTt6elhfc76A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-08-13 08:58:00+02:00
2025-10-03 10:56:20+02:00,0,FR,Unplanned outage,A03,,2020-08-13 15:30:00+02:00,mtjcwPgyY1kxIl1Gppj_Pg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-08-13 09:14:00+02:00
2025-10-03 10:56:23+02:00,161.9766,FR,Unplanned outage,A03,,2020-08-17 06:00:00+02:00,ETZceK6A3jG7hpFzocuOyA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2020-08-13 15:19:00+02:00
2025-10-03 10:56:23+02:00,161.5068,FR,Unplanned outage,A03,,2020-08-17 06:00:00+02:00,Dv4cYttCVe5O-e-SAfUdlQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-08-13 15:20:00+02:00
2025-10-03 10:56:58+02:00,760,FR,Unplanned outage,A03,,2020-08-13 23:30:00+02:00,S3EhjTNKjAmdenYWqrPp6Q,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,4,2020-08-13 04:30:00+02:00
2025-10-03 10:57:03+02:00,1410,FR,Unplanned outage,A03,,2020-08-14 02:00:00+02:00,grbiJByZ67vKFw2buTR3Ng,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-08-13 17:00:00+02:00
2025-10-03 10:57:44+02:00,0,FR,Unplanned outage,A03,,2020-08-14 18:00:00+02:00,hgAyM7y3pKpt5xPB3V2T5Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2020-08-13 18:31:00+02:00
2025-10-03 10:58:35+02:00,0,FR,Unplanned outage,A03,,2020-08-14 20:45:00+02:00,0rIKvwNbmHDifI3-FgMY_w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2020-08-14 17:26:00+02:00
2025-10-03 10:58:46+02:00,1360,FR,Unplanned outage,A03,,2020-08-15 01:54:00+02:00,ZNBVl5jKueGGHewIOjVMKA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-08-14 16:30:00+02:00
2025-10-03 10:59:02+02:00,1193,FR,Unplanned outage,A03,,2020-08-15 09:30:00+02:00,l4zK6wt3D9dK4NCv1ikbZQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2020-08-15 09:08:00+02:00
2025-10-03 10:59:22+02:00,1345,FR,Unplanned outage,A03,,2020-08-15 18:26:00+02:00,P3tqZGzWMOv1sCWZVfYv4w,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-08-15 17:30:00+02:00
2025-10-03 10:59:29+02:00,235,FR,Unplanned outage,A03,,2020-08-15 23:00:00+02:00,9j8iMoVdFRzsz7XPMPaWoA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2020-08-15 17:00:00+02:00
2025-10-03 10:59:39+02:00,1390,FR,Unplanned outage,A03,,2020-08-16 00:45:00+02:00,2gMgccchkrJ0ErzMmIOuYA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-08-15 19:23:00+02:00
2025-10-03 11:00:25+02:00,1390,FR,Unplanned outage,A03,,2020-08-17 00:30:00+02:00,WlJQmsjxbAGCv0t4g8gmxQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2020-08-16 19:22:00+02:00
2025-10-03 11:02:38+02:00,0,FR,Unplanned outage,A03,,2020-08-18 08:03:00+02:00,UKR07lJmwBLOHrN1UegZtA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2020-08-18 04:00:00+02:00
2025-10-03 11:03:16+02:00,0,FR,Unplanned outage,A03,,2020-08-24 07:00:00+02:00,2pVfYclcLQjslTQ78H4B4w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2020-08-18 04:05:00+02:00
2025-10-03 11:03:28+02:00,0,FR,Unplanned outage,A03,,2020-08-18 19:29:00+02:00,gQ86cMVRAxt23wdnvBYGHw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-08-18 18:00:00+02:00
2025-10-03 11:03:46+02:00,0,FR,Unplanned outage,A03,,2020-08-19 02:00:00+02:00,eOsNzNPdB5loekPhtRnjrw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,8,2020-08-14 17:27:00+02:00
2025-10-03 11:04:01+02:00,1050,FR,Unplanned outage,A03,,2020-08-19 07:16:00+02:00,smEv1Sh8coMROD_k8DsZvA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-08-19 05:16:00+02:00
2025-10-03 11:04:45+02:00,1385,FR,Unplanned outage,A03,,2020-08-20 00:00:00+02:00,4Sh5yEx_Rd86GZQZU87O2g,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,7,2020-08-17 02:30:00+02:00
2025-10-03 11:05:05+02:00,0,FR,Unplanned outage,A03,,2020-08-20 00:33:00+02:00,tYgphaRNoq0eq2WCtnOCCA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-08-19 23:31:00+02:00
2025-10-03 11:05:26+02:00,0,FR,Unplanned outage,A03,,2020-08-20 08:58:00+02:00,9UPM2SiSkOVQsXaWHE3WDw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-08-20 08:15:00+02:00
2025-10-03 11:05:58+02:00,0,FR,Unplanned outage,A03,,2020-08-20 14:24:00+02:00,uEKD7JFEjhEehAf9zTf8LQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-08-20 14:19:00+02:00
2025-10-03 11:06:33+02:00,0,FR,Unplanned outage,A03,,2020-08-20 18:30:00+02:00,ooQbs1lLcRS3YNy7468rHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,1,2020-08-20 17:30:00+02:00
2025-10-03 11:06:45+02:00,0,FR,Unplanned outage,A03,,2020-08-20 20:40:00+02:00,QD25EinMWt3eBsFJQT3aQQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-08-20 18:38:00+02:00
2025-10-03 11:06:58+02:00,0,FR,Unplanned outage,A03,,2020-08-21 01:36:00+02:00,DrW6Qu01Qxia1lgQVFzQfA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-08-20 23:47:00+02:00
2025-10-03 11:07:03+02:00,1190,FR,Unplanned outage,A03,,2020-08-21 20:00:00+02:00,U4nobXBpS7Ig_HnrAeTcwg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-08-20 20:43:00+02:00
2025-10-03 11:07:53+02:00,0,FR,Unplanned outage,A03,,2020-08-22 14:37:00+02:00,nUy9L2r7mFJoahjlxz8THA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2020-08-21 14:37:00+02:00
2025-10-03 11:07:59+02:00,0,FR,Unplanned outage,A03,,2020-08-21 15:03:00+02:00,8aNR5vPdOXnaUOSHQvwHLw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-08-21 14:36:00+02:00
2025-10-03 11:07:59+02:00,0,FR,Unplanned outage,A03,,2020-08-21 15:03:00+02:00,5dDJb3OkoEiDamXe-owwcw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-08-21 14:37:00+02:00
2025-10-03 11:08:22+02:00,775,FR,Unplanned outage,A03,,2020-08-21 19:10:00+02:00,A2tyiE39hyJ9lmE3dLqKTA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2020-08-21 16:25:00+02:00
2025-10-03 11:08:22+02:00,1100,FR,Unplanned outage,A03,,2020-08-22 00:00:00+02:00,DjO2JHy6EzK_p6Pdlqt6bQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2020-08-21 06:23:00+02:00
2025-10-03 11:09:01+02:00,750,FR,Unplanned outage,A03,,2020-08-22 11:30:00+02:00,Uk0piBDKe660Pe320Zq39g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2020-08-22 04:00:00+02:00
2025-10-03 11:10:01+02:00,495,FR,Unplanned outage,A03,,2020-08-23 14:00:00+02:00,Fxe-e0Xn1UnDgyGfKpCZ9g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-08-23 09:13:00+02:00
2025-10-03 11:10:14+02:00,0,FR,Unplanned outage,A03,,2020-08-23 16:26:00+02:00,7k5750k08PAixdS-GhV94w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,8,2020-08-22 15:39:00+02:00
2025-10-03 11:10:39+02:00,870,FR,Unplanned outage,A03,,2020-08-23 23:30:00+02:00,NSOCnIhU2gw-NcL-slVdFw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-23 22:10:00+02:00
2025-10-03 11:11:32+02:00,0,FR,Unplanned outage,A03,,2020-08-24 10:00:00+02:00,TiF6A43vVx5tUb5BgY_nRA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-08-24 07:30:00+02:00
2025-10-03 11:11:44+02:00,0,FR,Unplanned outage,A03,,2020-08-24 14:00:00+02:00,45LtdYGNLfowzQWKQGwgQg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-08-24 10:15:00+02:00
2025-10-03 11:13:50+02:00,0,FR,Unplanned outage,A03,,2020-08-25 18:52:00+02:00,8u32FLITbgKWbUBRMh6blQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-08-25 17:11:00+02:00
2025-10-03 11:14:01+02:00,0,FR,Unplanned outage,A03,,2020-08-25 20:31:00+02:00,5E6c-2dwljVJeT_ibBrs8A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-08-25 19:53:00+02:00
2025-10-03 11:14:06+02:00,885,FR,Unplanned outage,A03,,2020-08-26 01:30:00+02:00,IXLFUEHIiFzNfuWqbgJBaw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-25 22:24:00+02:00
2025-10-03 11:14:08+02:00,0,FR,Unplanned outage,A03,,2020-08-26 01:00:00+02:00,PBmQPW4wz1B_k9P-w6K-lQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-08-25 22:49:00+02:00
2025-10-03 11:14:33+02:00,0,FR,Unplanned outage,A03,,2020-08-26 08:27:00+02:00,2aWmLlJS_nusFEIIyFV7Zw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-08-26 07:51:00+02:00
2025-10-03 11:14:33+02:00,0,FR,Unplanned outage,A03,,2020-09-14 07:30:00+02:00,vedwSPPLAxEp-njab5xzvw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,8,2020-08-05 20:45:00+02:00
2025-10-03 11:14:50+02:00,885,FR,Unplanned outage,A03,,2020-08-26 15:00:00+02:00,JvQ0vowKONje32uvgH488A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2020-08-26 10:54:00+02:00
2025-10-03 11:15:28+02:00,0,FR,Unplanned outage,A03,,2020-08-26 14:53:00+02:00,KMkLRlUuZYYs_eILOHomzA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2020-08-26 13:34:00+02:00
2025-10-03 11:15:53+02:00,0,FR,Unplanned outage,A03,,2020-08-26 14:53:00+02:00,11JJ5odvGfBn-Zpj9eO-tw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2020-08-26 13:34:00+02:00
2025-10-03 11:15:59+02:00,0,FR,Unplanned outage,A03,,2020-08-27 07:28:00+02:00,8-Ph9Zkris9uuopkpfl7Ew,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-08-27 06:03:00+02:00
2025-10-03 11:16:55+02:00,0,FR,Unplanned outage,A03,,2020-08-27 16:17:00+02:00,VEcGLRMvafuc8082J0NE3A,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-08-26 16:00:00+02:00
2025-10-03 11:18:00+02:00,0,FR,Unplanned outage,A03,,2020-08-27 15:40:00+02:00,CdSfC-CH7y0em4FNlwvPBQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2020-08-27 15:25:00+02:00
2025-10-03 11:18:00+02:00,0,FR,Unplanned outage,A03,,2020-08-27 15:40:00+02:00,LeiNZal3PWQP0WKmTew03g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-08-27 15:25:00+02:00
2025-10-03 11:18:02+02:00,0,FR,Unplanned outage,A03,,2020-08-27 15:40:00+02:00,LlSrYuzaXHtshjOBYvfjtg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2020-08-27 15:25:00+02:00
2025-10-03 11:18:02+02:00,0,FR,Unplanned outage,A03,,2020-08-27 15:40:00+02:00,-uaDsvqIXm_A2DCGUvTUWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2020-08-27 15:25:00+02:00
2025-10-03 11:18:50+02:00,0,FR,Unplanned outage,A03,,2020-08-28 15:30:00+02:00,VOKSJbHa5psXmGP9MHQDeA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-08-28 12:00:00+02:00
2025-10-03 11:18:54+02:00,1205,FR,Unplanned outage,A03,,2020-08-28 19:00:00+02:00,y9WqTYvbjA97mAhpspQAvw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2020-08-28 15:00:00+02:00
2025-10-03 11:19:42+02:00,284,FR,Unplanned outage,A03,,2020-08-29 12:35:00+02:00,P5adgTGYgIGMZNsCwjeP_Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2020-08-29 06:10:00+02:00
2025-10-03 11:21:03+02:00,0,FR,Unplanned outage,A03,,2020-08-31 05:20:00+02:00,3nA5opChOmnE2sUT55XTDw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-08-31 03:00:00+02:00
2025-10-03 11:22:53+02:00,0,FR,Unplanned outage,A03,,2020-09-01 06:30:00+02:00,gd_TnCH8-gClYxBSksNaxw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2020-08-31 20:15:00+02:00
2025-10-03 11:23:06+02:00,215,FR,Unplanned outage,A03,,2020-09-01 09:05:00+02:00,RpwDdLGFRfXdpKOTY8EuSw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2020-09-01 07:10:00+02:00
2025-10-03 11:24:52+02:00,780,FR,Unplanned outage,A03,,2020-09-04 21:30:00+02:00,PMlOI9-a9OKHOFiO8fk0Ow,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2020-08-25 02:32:00+02:00
2025-10-03 11:26:36+02:00,0,FR,Unplanned outage,A03,,2020-09-03 10:17:00+02:00,liIXlWDNsM3PsDjTpJ2q4g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-09-03 09:32:00+02:00
2025-10-03 11:27:22+02:00,0,FR,Unplanned outage,A03,,2020-09-03 19:05:00+02:00,qxZo0eE6ybukDWdLS0zLUA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2020-09-03 14:40:00+02:00
2025-10-03 11:28:06+02:00,0,FR,Unplanned outage,A03,,2020-09-03 18:00:00+02:00,0UZQ-bXIFrz65bPfhTVPfQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2020-09-03 15:00:00+02:00
2025-10-03 11:28:32+02:00,370,FR,Unplanned outage,A03,,2020-09-04 12:07:00+02:00,eVfs9fc2udIMdbyEmSS92w,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-09-04 09:45:00+02:00
2025-10-03 11:29:17+02:00,0,FR,Unplanned outage,A03,,2020-09-04 15:21:00+02:00,MfA38kDyMhi1SFU0ztFm5A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2020-09-04 02:36:00+02:00
2025-10-03 11:29:43+02:00,0,FR,Unplanned outage,A03,,2020-09-05 02:34:00+02:00,4lDck5qBQLoOtb6ML0GfIw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-09-05 00:28:00+02:00
2025-10-03 11:30:07+02:00,0,FR,Unplanned outage,A03,,2020-09-05 13:05:00+02:00,XWo6SK3U16PywJ4gf7PgNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2020-09-05 11:26:00+02:00
2025-10-03 11:30:07+02:00,0,FR,Unplanned outage,A03,,2020-09-05 13:05:00+02:00,VKcUczyp29Hx3Pn___TukQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-09-05 11:26:00+02:00
2025-10-03 11:30:08+02:00,0,FR,Unplanned outage,A03,,2020-09-05 13:05:00+02:00,AnIFYwMu5aC76havpVO0Jw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-09-05 11:26:00+02:00
2025-10-03 11:30:08+02:00,0,FR,Unplanned outage,A03,,2020-09-05 13:05:00+02:00,WuXb6O-ICUG82Jv9Q8o4rQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-09-05 11:25:00+02:00
2025-10-03 11:30:27+02:00,0,FR,Unplanned outage,A03,,2020-09-05 19:31:00+02:00,pEoig8bGWsSuG32q7jkdpQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-09-05 17:40:00+02:00
2025-10-03 11:30:27+02:00,0,FR,Unplanned outage,A03,,2020-09-05 19:31:00+02:00,0iTGFsPFl8Zah2mc5iHaMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-09-05 17:40:00+02:00
2025-10-03 11:30:27+02:00,0,FR,Unplanned outage,A03,,2020-09-05 21:00:00+02:00,dfJtFUDtvD76KPgOJtbWKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-09-05 17:40:00+02:00
2025-10-03 11:30:29+02:00,0,FR,Unplanned outage,A03,,2020-09-05 23:32:00+02:00,PdQYOWtc81JhUegpOcIupw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-09-05 21:40:00+02:00
2025-10-03 11:30:38+02:00,430,FR,Unplanned outage,A03,,2020-09-06 05:23:00+02:00,nWaYmHKh21kbTWLxOAQkPQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-09-06 03:00:00+02:00
2025-10-03 11:30:50+02:00,1160,FR,Unplanned outage,A03,,2020-09-06 09:45:00+02:00,ItsBEjWiVQGSAFpZxQmNPQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-09-06 09:00:00+02:00
2025-10-03 11:31:04+02:00,180,FR,Unplanned outage,A03,,2020-09-06 15:45:00+02:00,5hbOeIJOJ3aMlHRvpC8pJw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-09-06 13:30:00+02:00
2025-10-03 11:31:25+02:00,370,FR,Unplanned outage,A03,,2020-09-06 21:45:00+02:00,lvV7cJvxI2OX6ptZ9opHOQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-09-06 20:01:00+02:00
2025-10-03 11:32:50+02:00,0,FR,Unplanned outage,A03,,2020-09-04 17:05:00+02:00,b3OREJXTNlHV0be984_0xQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2020-09-03 15:00:00+02:00
2025-10-03 11:33:02+02:00,420,FR,Unplanned outage,A03,,2020-09-07 21:00:00+02:00,f1IW69iek4IB3NbN0LjSoQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-09-07 17:15:00+02:00
2025-10-03 11:33:17+02:00,0,FR,Unplanned outage,A03,,2020-09-08 03:24:00+02:00,t3UtvucBGL8QJSNv9JjuFg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-09-08 01:34:00+02:00
2025-10-03 11:33:17+02:00,0,FR,Unplanned outage,A03,,2020-09-08 02:30:00+02:00,xxZBbeLrK1GPiEKxgmP81g,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,10,2020-09-02 00:00:00+02:00
2025-10-03 11:33:25+02:00,810,FR,Unplanned outage,A03,,2020-09-08 09:00:00+02:00,3jWtzMFcNIOSK9NKEJdFEg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2020-09-08 05:50:00+02:00
2025-10-03 11:33:42+02:00,0,FR,Unplanned outage,A03,,2020-09-19 00:00:00+02:00,HJJlA8PA-eLolyRZNeHv7Q,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,13,2020-08-21 14:58:00+02:00
2025-10-03 11:35:04+02:00,760,FR,Unplanned outage,A03,,2020-09-09 01:00:00+02:00,85_OZSpNcQFSutHpxqyV_g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2020-09-08 19:20:00+02:00
2025-10-03 11:35:07+02:00,0,FR,Unplanned outage,A03,,2020-09-09 03:08:00+02:00,QHlffJ0LPwpfsPJiwUHqUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2020-09-09 02:30:00+02:00
2025-10-03 11:36:03+02:00,60,FR,Unplanned outage,A03,,2020-09-09 14:00:00+02:00,9BzsYgLP6DfR6HvE-lmY0w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2020-09-09 13:10:00+02:00
2025-10-03 11:38:59+02:00,0,FR,Unplanned outage,A03,,2020-09-16 00:00:00+02:00,rZJNbrmoLoSjSbk6JIi6iw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-09-07 15:41:00+02:00
2025-10-03 11:39:40+02:00,800,FR,Unplanned outage,A03,,2020-09-11 20:15:00+02:00,vYsuB1qze4NylLMWJlpxKQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2020-09-11 19:05:00+02:00
2025-10-03 11:40:00+02:00,0,FR,Unplanned outage,A03,,2020-09-12 02:10:00+02:00,3baJXzKT9TM-USIXHU5bAA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2020-09-12 00:33:00+02:00
2025-10-03 11:40:19+02:00,0,FR,Unplanned outage,A03,,2020-09-12 12:30:00+02:00,4q6cHPlo2ZIuc8rLFVGgeQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,14,2020-08-31 15:23:00+02:00
2025-10-03 11:41:11+02:00,0,FR,Unplanned outage,A03,,2020-09-13 15:29:00+02:00,-L6QPhvwao7VqklrYBNR8A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-09-13 14:02:00+02:00
2025-10-03 11:41:21+02:00,0,FR,Unplanned outage,A03,,2020-09-13 19:22:00+02:00,2lj1r4YDxvNovDAzUtp8aQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-09-13 18:34:00+02:00
2025-10-03 11:41:37+02:00,0,FR,Unplanned outage,A03,,2020-09-14 01:59:00+02:00,jP8-7mbLtBe1A1TpVWFk2w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-09-14 01:04:00+02:00
2025-10-03 11:41:53+02:00,0,FR,Unplanned outage,A03,,2020-09-14 07:15:00+02:00,h0OJdM5XXkc5nBCrzBxv-g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-09-14 06:00:00+02:00
2025-10-03 11:43:26+02:00,210,FR,Unplanned outage,A03,,2020-09-14 20:00:00+02:00,U09mSnVzANSxxzdk6U5frQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-09-14 14:40:00+02:00
2025-10-03 11:43:28+02:00,0,FR,Unplanned outage,A03,,2020-09-14 15:49:00+02:00,86RgmOprKP7e0uGRvC-3Hg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2020-09-13 18:34:00+02:00
2025-10-03 11:45:25+02:00,0,FR,Unplanned outage,A03,,2020-09-15 09:05:00+02:00,NZ_XHLaczfHfl_4BXTJZOQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-09-15 02:00:00+02:00
2025-10-03 11:45:55+02:00,0,FR,Unplanned outage,A03,,2020-09-15 11:41:00+02:00,VPCAR84kfFNcGwnE1Oxddg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-09-15 08:33:00+02:00
2025-10-03 11:46:40+02:00,0,FR,Unplanned outage,A03,,2020-09-15 17:09:00+02:00,CYFCxteCKdB_sH1NYESZiw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,5,2020-09-14 23:55:00+02:00
2025-10-03 11:46:42+02:00,0,FR,Unplanned outage,A03,,2020-09-15 17:30:00+02:00,w7wXCWZ5E_CD3c4524sboQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2020-09-15 00:00:00+02:00
2025-10-03 11:47:12+02:00,0,FR,Unplanned outage,A03,,2020-09-16 00:23:00+02:00,DUK0sx2Jz62kkzpB6Nx--g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2020-09-15 22:37:00+02:00
2025-10-03 11:47:16+02:00,0,FR,Unplanned outage,A03,,2020-09-16 01:52:00+02:00,Ap0dWjUbY83crM2u7DmU-g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-09-16 00:50:00+02:00
2025-10-03 11:48:01+02:00,350,FR,Unplanned outage,A03,,2020-09-16 11:10:00+02:00,Ii4lKRH0ELPGlF6yTahHSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2020-09-16 10:00:00+02:00
2025-10-03 11:48:15+02:00,0,FR,Unplanned outage,A03,,2020-09-16 14:04:00+02:00,VXE7oPNaxFSOQiJoRWzhUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2020-09-16 00:46:00+02:00
2025-10-03 11:48:39+02:00,0,FR,Unplanned outage,A03,,2020-09-17 14:00:00+02:00,VkG0Y9wrEr_o-8LDulkJgg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2020-09-16 16:05:00+02:00
2025-10-03 11:50:25+02:00,250,FR,Unplanned outage,A03,,2020-09-17 14:30:00+02:00,w2_ZqlHH6qKx1fn-R02KiQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2020-09-17 07:41:00+02:00
2025-10-03 11:51:17+02:00,0,FR,Unplanned outage,A03,,2020-09-18 01:00:00+02:00,0P6HZxH4OIp0hTOXMJd3Vg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-09-17 23:02:00+02:00
2025-10-03 11:51:45+02:00,0,FR,Unplanned outage,A03,,2020-09-18 07:40:00+02:00,oryeZ7tX3vGuDPJgqvt1cw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-09-18 05:28:00+02:00
2025-10-03 11:55:00+02:00,0,FR,Unplanned outage,A03,,2020-09-19 19:00:00+02:00,-EAQszU-tlADffgGZeEflg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2020-09-19 16:20:00+02:00
2025-10-03 11:55:09+02:00,0,FR,Unplanned outage,A03,,2020-09-19 23:30:00+02:00,348teshJ7BnZC_DHjy1L6w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-09-19 16:16:00+02:00
2025-10-03 11:55:09+02:00,0,FR,Unplanned outage,A03,,2020-09-19 23:30:00+02:00,jONQ6z5V3UAPGCyd5BIFUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-09-19 16:16:00+02:00
2025-10-03 11:55:32+02:00,0,FR,Unplanned outage,A03,,2020-09-20 16:00:00+02:00,-_tcPjEXHzM6_huQ__quBw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,8,2020-09-19 10:20:00+02:00
2025-10-03 12:08:42+02:00,0,FR,Unplanned outage,A03,,2020-09-29 00:00:00+02:00,gKITc5_hzsji-VyYZAyIuA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,5,2020-09-19 16:26:00+02:00
2025-10-03 12:09:11+02:00,0,FR,Unplanned outage,A03,,2020-09-28 16:00:00+02:00,cJCLu1bqs1zZZOKubfrwgQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2020-09-18 10:00:00+02:00
