created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-03 12:22:37+02:00,0,FR,Unplanned outage,A03,,2020-10-06 17:00:00+02:00,5-RR9STV3xEdweorGbISOQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,5,2020-09-03 14:30:00+02:00
2025-10-03 12:26:25+02:00,0,FR,Unplanned outage,A03,,2020-10-08 23:59:00+02:00,RZbyE-SLXD6_apG79OnIKw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-09-10 19:30:00+02:00
2025-10-03 11:55:35+02:00,0,FR,Unplanned outage,A03,,2020-09-20 10:56:00+02:00,_zg4roCgDuL7ucX-_RpUDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-09-20 09:23:00+02:00
2025-10-03 11:55:39+02:00,0,FR,Unplanned outage,A03,,2020-09-20 14:10:00+02:00,y8_9oTSceTT8Sb_Zz6OlEw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2020-09-20 11:20:00+02:00
2025-10-03 11:55:55+02:00,200,FR,Unplanned outage,A03,,2020-09-20 20:00:00+02:00,Eckff-1sUjq7VuQwn6ewiQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-09-20 16:25:00+02:00
2025-10-03 11:56:04+02:00,1136,FR,Unplanned outage,A03,,2020-09-20 21:35:00+02:00,Cvpr4Fpzm3VzoBJOA7S5lg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2020-09-20 14:30:00+02:00
2025-10-03 11:56:06+02:00,0,FR,Unplanned outage,A03,,2020-09-20 23:26:00+02:00,oHw4CEvbViGVQ_2uoX7bbg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-09-20 20:17:00+02:00
2025-10-03 11:56:07+02:00,0,FR,Unplanned outage,A03,,2020-09-20 23:34:00+02:00,-5Ev1xudHm1NazzHInz05Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2020-09-20 15:55:00+02:00
2025-10-03 11:57:03+02:00,1050,FR,Unplanned outage,A03,,2020-09-21 10:15:00+02:00,32aBMRoZzZNRJ4b0TtrOiQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2020-09-21 09:15:00+02:00
2025-10-03 11:57:43+02:00,0,FR,Unplanned outage,A03,,2020-09-21 16:23:00+02:00,zJgL6C49jEyzZy2tz05zWA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2020-09-21 12:08:00+02:00
2025-10-03 11:57:43+02:00,0,FR,Unplanned outage,A03,,2020-09-21 16:23:00+02:00,slNNYsUKbr1FfdR4lerc7Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2020-09-21 12:08:00+02:00
2025-10-03 11:58:21+02:00,200,FR,Unplanned outage,A03,,2020-09-22 08:00:00+02:00,yrnkqPEqewYVVIx8QmHpAg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-09-22 04:00:00+02:00
2025-10-03 11:58:55+02:00,0,FR,Unplanned outage,A03,,2020-09-22 01:55:00+02:00,k7ap4gBQAzSGgFtx18Lphw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-09-22 00:28:00+02:00
2025-10-03 11:59:54+02:00,400,FR,Unplanned outage,A03,,2020-09-22 17:00:00+02:00,eoIurQOMalJUWZNpT_H78Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,8,2020-09-21 13:01:00+02:00
2025-10-03 11:59:56+02:00,0,FR,Unplanned outage,A03,,2020-09-22 17:44:00+02:00,rwsBHxKpZyFUa91PsXuDEQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2020-09-22 12:55:00+02:00
2025-10-03 11:59:57+02:00,0,FR,Unplanned outage,A03,,2020-09-22 17:51:00+02:00,JppLT8Mo20rMCK2876EvWg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2020-09-22 17:12:00+02:00
2025-10-03 11:59:59+02:00,0,FR,Unplanned outage,A03,,2020-09-22 18:33:00+02:00,IAahktR4RkzLo0IMpMbfkA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-09-22 17:29:00+02:00
2025-10-03 12:00:28+02:00,180,FR,Unplanned outage,A03,,2020-09-23 03:10:00+02:00,vro6LG4jzfa6hhywDKgurw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2020-09-22 21:10:00+02:00
2025-10-03 12:01:03+02:00,1170,FR,Unplanned outage,A03,,2020-09-23 09:31:00+02:00,8byumOkgSmkwX2BUIiGa6A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-09-23 09:09:00+02:00
2025-10-03 12:01:57+02:00,790,FR,Unplanned outage,A03,,2020-09-23 19:29:00+02:00,gey7lTi9I3eL4HNa3jYJmg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-09-23 17:20:00+02:00
2025-10-03 12:03:26+02:00,0,FR,Unplanned outage,A03,,2020-09-24 17:00:00+02:00,L5AXfGInlEQ3cIwUVEweTg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2020-09-23 17:20:00+02:00
2025-10-03 12:03:39+02:00,0,FR,Unplanned outage,A03,,2020-09-24 16:33:00+02:00,bYTerqhiH-F6UnFIygWFmA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-09-24 14:31:00+02:00
2025-10-03 12:04:02+02:00,0,FR,Unplanned outage,A03,,2020-09-25 00:53:00+02:00,U4QwaXxFN4V7cGvY6oQv1Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2020-09-25 00:40:00+02:00
2025-10-03 12:04:09+02:00,0,FR,Unplanned outage,A03,,2020-09-25 03:00:00+02:00,cAaSIZT52auZBly79JNu1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-09-25 00:37:00+02:00
2025-10-03 12:04:27+02:00,0,FR,Unplanned outage,A03,,2020-09-25 10:00:00+02:00,nk9XhuE1LhmfI4Om1DW8rA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2020-09-25 08:00:00+02:00
2025-10-03 12:04:27+02:00,0,FR,Unplanned outage,A03,,2020-09-25 10:00:00+02:00,cCswejX-V1B_uQhcWxDL9w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2020-09-25 08:00:00+02:00
2025-10-03 12:05:22+02:00,0,FR,Unplanned outage,A03,,2020-09-29 00:00:00+02:00,jbB7FkWEjXCh6BoaCAgu4A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2020-09-24 16:26:00+02:00
2025-10-03 12:05:31+02:00,0,FR,Unplanned outage,A03,,2020-09-25 19:26:00+02:00,efJP2KzImnKH1psdklmTiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-09-25 17:28:00+02:00
2025-10-03 12:05:46+02:00,306,FR,Unplanned outage,A03,,2020-09-25 23:38:00+02:00,xTrF2BNnVECPbji3QwLfyg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,5,2020-09-25 18:30:00+02:00
2025-10-03 12:05:55+02:00,1020,FR,Unplanned outage,A03,,2020-09-26 02:30:00+02:00,t2oeR01i30s6haiFlRdTIA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-09-26 01:30:00+02:00
2025-10-03 12:06:34+02:00,320,FR,Unplanned outage,A03,,2020-09-26 17:00:00+02:00,T-MAPaWdxbjItG_tUNw9lQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2020-09-26 08:10:00+02:00
2025-10-03 12:06:54+02:00,0,FR,Unplanned outage,A03,,2020-09-27 00:23:00+02:00,_AcBb-1uplMJ2fuVo7cBRw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-09-26 22:08:00+02:00
2025-10-03 12:07:13+02:00,0,FR,Unplanned outage,A03,,2020-09-28 16:00:00+02:00,c4xNscl-VYIMi9AffdSGRw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-09-26 17:42:00+02:00
2025-10-03 12:08:35+02:00,380,FR,Unplanned outage,A03,,2020-09-28 11:00:00+02:00,JTAAsH4KO8uuZUhRkNJb3w,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,5,2020-09-28 06:50:00+02:00
2025-10-03 12:08:40+02:00,0,FR,Unplanned outage,A03,,2020-09-28 11:10:00+02:00,15NLngnvCAyYvIGLvph32Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2020-09-27 16:54:00+02:00
2025-10-03 12:08:41+02:00,124.2,FR,Unplanned outage,A03,,2020-09-28 11:10:00+02:00,4XGTNpUPg5NO1KlxhZsDXQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2020-09-27 16:54:00+02:00
2025-10-03 12:08:56+02:00,123.3,FR,Unplanned outage,A03,,2020-09-28 14:11:00+02:00,UpO2o8oI8XHaz3LE8anHUA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-09-27 00:27:00+02:00
2025-10-03 12:09:07+02:00,725,FR,Unplanned outage,A03,,2020-09-28 23:00:00+02:00,1TgBjQ619YjkCsVaN7GBsw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2020-09-27 18:00:00+02:00
2025-10-03 12:09:21+02:00,123.3,FR,Unplanned outage,A03,,2020-09-28 17:36:00+02:00,P4GcZhNQH4AZR_XD5wskUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2020-09-28 15:28:00+02:00
2025-10-03 12:09:21+02:00,0,FR,Unplanned outage,A03,,2020-09-28 17:36:00+02:00,5o07BrvRPZSMqP6bUwu6Cw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2020-09-28 15:28:00+02:00
2025-10-03 12:09:21+02:00,0,FR,Unplanned outage,A03,,2020-09-28 17:37:00+02:00,rHwCfey5UB_RlBZU_NeErQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2020-09-28 16:10:00+02:00
2025-10-03 12:10:32+02:00,0,FR,Unplanned outage,A03,,2020-09-29 14:00:00+02:00,iXSfHbwMvcKHaNuhWjD-XA,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2020-09-29 07:50:00+02:00
2025-10-03 12:10:36+02:00,400,FR,Unplanned outage,A03,,2020-09-29 12:00:00+02:00,zQcRRILedgoImWPLINSNxw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-09-29 08:05:00+02:00
2025-10-03 12:11:33+02:00,0,FR,Unplanned outage,A03,,2020-09-29 20:20:00+02:00,kIH2ywOAgiwbGJgKy1w72Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-09-29 17:20:00+02:00
2025-10-03 12:12:47+02:00,0,FR,Unplanned outage,A03,,2020-10-01 00:00:00+02:00,efu6RsvGxcS-HYl0X6zIgA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2020-09-29 07:00:00+02:00
2025-10-03 12:13:14+02:00,0,FR,Unplanned outage,A03,,2020-09-30 16:42:00+02:00,ZvdXU1NoHjRBbJ6fdaWBkQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-09-30 15:28:00+02:00
2025-10-03 12:13:18+02:00,0,FR,Unplanned outage,A03,,2020-10-01 08:00:00+02:00,J6EeyMWrXC7AHrEBzmpsag,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2020-09-29 16:10:00+02:00
2025-10-03 12:15:40+02:00,0,FR,Unplanned outage,A03,,2020-10-01 20:59:00+02:00,tS7iibr_cZmZ4IgJW03_zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2020-10-01 17:57:00+02:00
2025-10-03 12:16:10+02:00,0,FR,Unplanned outage,A03,,2020-10-02 08:00:00+02:00,OLmYX7LuZLzpH2FfBMPXRg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-02 06:10:00+02:00
2025-10-03 12:16:12+02:00,0,FR,Unplanned outage,A03,,2020-10-02 08:19:00+02:00,GvfrxggvguMlExoLb4BHsg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-10-02 06:14:00+02:00
2025-10-03 12:17:22+02:00,0,FR,Unplanned outage,A03,,2020-10-02 20:15:00+02:00,6xDKw6iMT9a4Yf_l5fbAzA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-10-02 16:37:00+02:00
2025-10-03 12:17:26+02:00,1175,FR,Unplanned outage,A03,,2020-10-02 21:30:00+02:00,fvQLzMQdj2-VicnDJ1jkqA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-10-02 18:31:00+02:00
2025-10-03 12:17:36+02:00,0,FR,Unplanned outage,A03,,2020-10-03 01:35:00+02:00,IGoQvCI7wowLXiwpD0oQ8Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-10-03 00:33:00+02:00
2025-10-03 12:17:36+02:00,0,FR,Unplanned outage,A03,,2020-10-03 01:35:00+02:00,rHTS8jgThX4ME_-ekJBvTg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-10-03 00:33:00+02:00
2025-10-03 12:17:40+02:00,0,FR,Unplanned outage,A03,,2020-10-03 03:35:00+02:00,xix2YIo5-PZ5GnPgy3i6iA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-10-03 01:47:00+02:00
2025-10-03 12:18:07+02:00,385,FR,Unplanned outage,A03,,2020-10-03 14:00:00+02:00,iSRA8HyZj5MfhXTp03aFwQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-10-03 10:00:00+02:00
2025-10-03 12:18:08+02:00,0,FR,Unplanned outage,A03,,2020-10-03 14:30:00+02:00,-oUr_3_2RLdRSA1CEv88kA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2020-10-03 13:17:00+02:00
2025-10-03 12:18:23+02:00,0,FR,Unplanned outage,A03,,2020-10-04 00:00:00+02:00,kf386kg0DSaBfhs8xcVvBw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,4,2020-10-02 17:00:00+02:00
2025-10-03 12:18:23+02:00,730,FR,Unplanned outage,A03,,2020-10-03 18:30:00+02:00,9-oolNYRf4osH-y9hWZfxA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-10-03 15:20:00+02:00
2025-10-03 12:18:29+02:00,0,FR,Unplanned outage,A03,,2020-10-03 21:31:00+02:00,KuFJIwCNfQCwoO81w6XItw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-10-03 17:15:00+02:00
2025-10-03 12:18:35+02:00,1122,FR,Unplanned outage,A03,,2020-10-04 02:26:00+02:00,gelVBWyMr0iS6-U3to6Vcw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2020-10-04 00:31:00+02:00
2025-10-03 12:18:50+02:00,0,FR,Unplanned outage,A03,,2020-10-05 10:00:00+02:00,0zbT34n_d8Y1dMzHvbmg3A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2020-10-04 08:59:00+02:00
2025-10-03 12:18:51+02:00,0,FR,Unplanned outage,A03,,2020-10-04 09:17:00+02:00,4LjjQdOs7n0nEVrCFJMXBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-10-04 08:57:00+02:00
2025-10-03 12:18:51+02:00,0,FR,Unplanned outage,A03,,2020-10-04 09:17:00+02:00,JUzeixGBhTFU1R-yD_5mEg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-10-04 08:58:00+02:00
2025-10-03 12:18:51+02:00,0,FR,Unplanned outage,A03,,2020-10-04 09:17:00+02:00,dEdVmsCzlczwp0k2NhqCEA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-10-04 08:40:00+02:00
2025-10-03 12:18:55+02:00,300,FR,Unplanned outage,A03,,2020-10-04 11:00:00+02:00,9K4qaW1ji7t9cOGMi0DyJw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2020-10-04 09:23:00+02:00
2025-10-03 12:18:58+02:00,0,FR,Unplanned outage,A03,,2020-10-04 11:36:00+02:00,HSCKF3B_j1jEUhb1DLpQLw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-10-03 23:45:00+02:00
2025-10-03 12:19:10+02:00,0,FR,Unplanned outage,A03,,2020-10-04 03:00:00+02:00,FarkARcoYHtOi4MjXcMwig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-04 02:30:00+02:00
2025-10-03 12:19:12+02:00,0,FR,Unplanned outage,A03,,2020-10-04 17:30:00+02:00,A19dP5F7N6rIa1Dwu1dgKQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-10-04 16:30:00+02:00
2025-10-03 12:19:32+02:00,0,FR,Unplanned outage,A03,,2020-10-05 12:00:00+02:00,BElRiykx76WvblWNvPg6xg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-10-05 03:42:00+02:00
2025-10-03 12:20:34+02:00,0,FR,Unplanned outage,A03,,2020-10-05 23:59:00+02:00,sr3nLcq1Pqu79hOfdySGOg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2020-10-04 14:59:00+02:00
2025-10-03 12:20:56+02:00,800,FR,Unplanned outage,A03,,2020-10-06 03:30:00+02:00,x4FDPyBj-cPkg6bFEsQVWw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2020-10-06 01:00:00+02:00
2025-10-03 12:21:02+02:00,0,FR,Unplanned outage,A03,,2020-10-06 10:00:00+02:00,oSYhj7bTxp5g_QpLUoOCfQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-10-06 05:11:00+02:00
2025-10-03 12:22:28+02:00,0,FR,Unplanned outage,A03,,2020-10-06 15:44:00+02:00,gdPpf1XtR7DqmBW_EXbS1w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-06 15:16:00+02:00
2025-10-03 12:22:30+02:00,0,FR,Unplanned outage,A03,,2020-10-06 16:14:00+02:00,7qSFKYcYrDhqOGZCZ3A8Jg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-10-06 12:02:00+02:00
2025-10-03 12:22:48+02:00,0,FR,Unplanned outage,A03,,2020-10-06 19:21:00+02:00,XXayV5YkyWwUeqb6w49BGw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2020-10-06 18:59:00+02:00
2025-10-03 12:22:54+02:00,0,FR,Unplanned outage,A03,,2020-10-06 20:37:00+02:00,tG9LqlrEmEIizZVv4OpFNQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-10-06 18:49:00+02:00
2025-10-03 12:23:16+02:00,0,FR,Unplanned outage,A03,,2020-10-07 02:27:00+02:00,ppK_lEsM0RtvJSm3stD_tA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-10-07 00:30:00+02:00
2025-10-03 12:23:16+02:00,0,FR,Unplanned outage,A03,,2020-10-07 02:27:00+02:00,vVy0jGY5ywoLUXg0qtYknA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2020-10-07 00:30:00+02:00
2025-10-03 12:24:47+02:00,0,FR,Unplanned outage,A03,,2020-10-07 20:10:00+02:00,49Ve_kOAicG7fVZWfuLGPw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2020-10-05 06:31:00+02:00
2025-10-03 12:24:55+02:00,480,FR,Unplanned outage,A03,,2020-10-08 01:00:00+02:00,dVyV3df84PFNDR0n9b1Heg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2020-10-07 16:50:00+02:00
2025-10-03 12:25:04+02:00,0,FR,Unplanned outage,A03,,2020-10-08 03:39:00+02:00,jU9ZWZi4w8Cagi6-F3QazA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2020-10-08 01:42:00+02:00
2025-10-03 12:25:38+02:00,0,FR,Unplanned outage,A03,,2020-10-08 10:34:00+02:00,YQ-TxvtW4yC0-Nvm8_oB6w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-08 09:51:00+02:00
2025-10-03 12:26:11+02:00,0,FR,Unplanned outage,A03,,2020-10-08 15:30:00+02:00,EaGiKyZ6pfL5HLAgo1Ns7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2020-09-28 15:00:00+02:00
2025-10-03 12:26:15+02:00,0,FR,Unplanned outage,A03,,2020-10-08 16:12:00+02:00,ym6mmC-zPPOhXL1cy41CEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2020-10-08 14:16:00+02:00
2025-10-03 12:26:46+02:00,0,FR,Unplanned outage,A03,,2020-10-09 02:00:00+02:00,h0OQyJKLEbgpXtJhyfD5jQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-10-09 00:03:00+02:00
2025-10-03 12:26:57+02:00,0,FR,Unplanned outage,A03,,2020-10-09 07:20:00+02:00,FJKDpNgALgkkOyIKY4R2pA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,11,2020-09-29 16:10:00+02:00
2025-10-03 12:27:39+02:00,0,FR,Unplanned outage,A03,,2020-10-12 07:00:00+02:00,gH-47tnTun_i82_Of8enNw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2020-10-09 10:00:00+02:00
2025-10-03 12:27:39+02:00,0,FR,Unplanned outage,A03,,2020-10-09 17:30:00+02:00,OGliapx92MlkaScfwK3sYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2020-10-09 14:34:00+02:00
2025-10-03 12:27:52+02:00,0,FR,Unplanned outage,A03,,2020-10-09 17:45:00+02:00,fzd2QO646Ltr6uH6Z-2gZA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2020-10-09 12:13:00+02:00
2025-10-03 12:28:02+02:00,0,FR,Unplanned outage,A03,,2020-10-13 12:01:00+02:00,4fe8X-QNRZ-RNahDFkqldg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2020-10-09 18:20:00+02:00
2025-10-03 12:28:58+02:00,0,FR,Unplanned outage,A03,,2020-10-10 18:30:00+02:00,dgc_FuhI3xC2cflEmOVDEg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-10-10 17:00:00+02:00
2025-10-03 12:29:38+02:00,0,FR,Unplanned outage,A03,,2020-10-11 17:19:00+02:00,6EEEIZbrd4zDbAOPjmW5nA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-10-11 17:00:00+02:00
2025-10-03 12:29:45+02:00,0,FR,Unplanned outage,A03,,2020-10-11 19:15:00+02:00,CUvOl_NpqQebnZk2ckBi4Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2020-10-11 12:50:00+02:00
2025-10-03 12:29:50+02:00,0,FR,Unplanned outage,A03,,2020-10-12 00:00:00+02:00,NEdiWP3WOSDHrgKURL-VOQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-10-11 18:00:00+02:00
2025-10-03 12:31:02+02:00,280,FR,Unplanned outage,A03,,2020-10-12 15:00:00+02:00,0CDhtGsIT51p0w3HiT00YQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-10-12 12:38:00+02:00
2025-10-03 12:31:41+02:00,0,FR,Unplanned outage,A03,,2020-10-13 03:30:00+02:00,DWwim-uNSRuKNdX51hyOVw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,9,2020-10-08 01:00:00+02:00
2025-10-03 12:34:50+02:00,0,FR,Unplanned outage,A03,,2020-10-14 09:32:00+02:00,QC4gCd_B4IwFtrI8vluWDA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2020-10-14 09:20:00+02:00
2025-10-03 12:34:50+02:00,0,FR,Unplanned outage,A03,,2020-10-14 09:33:00+02:00,xMu8ploNp_mvCWdHl0Y9Qg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2020-10-14 09:18:00+02:00
2025-10-03 12:36:00+02:00,0,FR,Unplanned outage,A03,,2020-10-14 16:32:00+02:00,7S0tSjt1q3HL8_BEHPCJzQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-10-14 07:34:00+02:00
2025-10-03 12:36:17+02:00,0,FR,Unplanned outage,A03,,2020-10-14 19:10:00+02:00,ohXrkBf6HKIdU8_SmW88rQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-10-14 18:50:00+02:00
2025-10-03 12:36:28+02:00,0,FR,Unplanned outage,A03,,2020-10-14 20:44:00+02:00,0nnf5xaqvdiCid-5h5tDvg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2020-10-14 20:13:00+02:00
2025-10-03 12:36:30+02:00,0,FR,Unplanned outage,A03,,2020-10-14 22:16:00+02:00,7GOG-nYq79qvwV4yDHsh-g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2020-10-14 07:34:00+02:00
2025-10-03 12:37:10+02:00,380,FR,Unplanned outage,A03,,2020-10-15 09:13:00+02:00,YQ9om9GiLQRNP5cFGnFzlQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2020-10-14 01:17:00+02:00
2025-10-03 12:38:07+02:00,370,FR,Unplanned outage,A03,,2020-10-15 23:59:00+02:00,WJN1e4tv2Cns1rFb4gh3cg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2020-10-15 09:13:00+02:00
2025-10-03 12:38:08+02:00,0,FR,Unplanned outage,A03,,2020-10-16 12:00:00+02:00,ia5hNbzwe-5o4F2W2Wagiw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-10-15 17:00:00+02:00
2025-10-03 12:38:44+02:00,1200,FR,Unplanned outage,A03,,2020-10-16 06:00:00+02:00,fc8lm_L3PWu-QomjlNknhQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2020-10-15 17:30:00+02:00
2025-10-03 12:40:03+02:00,0,FR,Unplanned outage,A03,,2020-10-19 12:00:00+02:00,NYfdJIahk2360OK45PYliA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2020-10-14 16:06:00+02:00
2025-10-03 12:40:10+02:00,420,FR,Unplanned outage,A03,,2020-10-16 17:00:00+02:00,k9vjNuz73jPuw4CKdexejQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-10-16 11:45:00+02:00
2025-10-03 12:40:32+02:00,0,FR,Unplanned outage,A03,,2020-10-16 18:45:00+02:00,fG6r4z5DM_5Rrz_naYpqPw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-10-16 16:49:00+02:00
2025-10-03 12:40:41+02:00,1425,FR,Unplanned outage,A03,,2020-10-17 00:00:00+02:00,XDUhNMvm_XeWdABPkEHwCQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2020-10-16 20:21:00+02:00
2025-10-03 12:41:26+02:00,0,FR,Unplanned outage,A03,,2020-10-17 16:00:00+02:00,3O2ZpqiFniCXk6Is1WNDfg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-10-17 14:26:00+02:00
2025-10-03 12:41:33+02:00,945,FR,Unplanned outage,A03,,2020-10-17 17:45:00+02:00,8I22ZiaB8ixQqk69OzoUkg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2020-10-17 16:35:00+02:00
2025-10-03 12:42:09+02:00,480,FR,Unplanned outage,A03,,2020-10-18 09:00:00+02:00,4SePbfcVmFgKlG7npPTQJQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,4,2020-10-18 04:00:00+02:00
2025-10-03 12:42:31+02:00,670,FR,Unplanned outage,A03,,2020-10-18 17:16:00+02:00,mCmWgZfr6t4SsonWhqn20A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,15,2020-10-13 08:48:00+02:00
2025-10-03 12:42:33+02:00,380,FR,Unplanned outage,A03,,2020-10-18 19:30:00+02:00,r6pjxqNfv96g0gIYuPbJ0g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-10-18 18:20:00+02:00
2025-10-03 12:42:41+02:00,735,FR,Unplanned outage,A03,,2020-10-18 22:30:00+02:00,YD2hwJ-PKRGhoUGrsrlbbg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-10-18 20:12:00+02:00
2025-10-03 12:43:02+02:00,0,FR,Unplanned outage,A03,,2020-10-19 07:09:00+02:00,CHpKwTu7x5e6ewXd83N7uw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-10-19 06:19:00+02:00
2025-10-03 12:43:03+02:00,124.2,FR,Unplanned outage,A03,,2020-10-19 07:09:00+02:00,DbMovymmTrNb03H1RAYmPg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-10-19 06:19:00+02:00
2025-10-03 12:44:15+02:00,124.2,FR,Unplanned outage,A03,,2020-10-19 14:30:00+02:00,oWbbhYMaQjUe3RbcydGpuQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2020-10-19 07:22:00+02:00
2025-10-03 12:44:15+02:00,0,FR,Unplanned outage,A03,,2020-10-19 14:30:00+02:00,AZOBWWZ64U0cCQt7P7yGmA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2020-10-19 07:22:00+02:00
2025-10-03 12:44:40+02:00,0,FR,Unplanned outage,A03,,2020-10-24 23:59:00+02:00,PXccvZtkOML_gsrEKWTawQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2020-10-19 10:44:00+02:00
2025-10-03 12:45:53+02:00,0,FR,Unplanned outage,A03,,2020-10-20 11:05:00+02:00,20ISOQi51HRAHbpSneThSA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-10-20 10:32:00+02:00
2025-10-03 12:45:54+02:00,0,FR,Unplanned outage,A03,,2020-10-20 11:05:00+02:00,u_Cgh9l185Rq3DqkeE7L1w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-10-20 10:32:00+02:00
2025-10-03 12:46:03+02:00,0,FR,Unplanned outage,A03,,2020-10-20 12:00:00+02:00,FyUqDm04PAW8adJbQA_YXw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-10-20 11:15:00+02:00
2025-10-03 12:46:03+02:00,0,FR,Unplanned outage,A03,,2020-10-20 12:00:00+02:00,5cQWKtJSZGneJHtgq5C0GA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2020-10-20 11:15:00+02:00
2025-10-03 12:46:44+02:00,124.2,FR,Unplanned outage,A03,,2020-10-20 16:36:00+02:00,5NL26wJvG_8f8yAY5psqAQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-10-20 10:00:00+02:00
2025-10-03 12:46:44+02:00,0,FR,Unplanned outage,A03,,2020-10-20 16:36:00+02:00,vYQM3Mu4P4VJyAMhUGQqOA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-10-20 10:00:00+02:00
2025-10-03 12:46:44+02:00,0,FR,Unplanned outage,A03,,2020-10-20 16:30:00+02:00,IvvVaLcfcuoFfgGZNHm7HQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,6,2020-10-17 07:35:00+02:00
2025-10-03 12:46:53+02:00,380,FR,Unplanned outage,A03,,2020-10-25 23:59:00+01:00,SONoxZslR1A26azijgdqDg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-10-20 19:21:00+02:00
2025-10-03 12:47:18+02:00,0,FR,Unplanned outage,A03,,2020-10-21 00:36:00+02:00,Jij-61SADpoH3KmoZjnPVA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-10-20 21:36:00+02:00
2025-10-03 12:48:28+02:00,1200,FR,Unplanned outage,A03,,2020-10-21 15:00:00+02:00,XKq6Tc2w6gptqpbVAx2E2w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-10-21 10:30:00+02:00
2025-10-03 12:49:24+02:00,0,FR,Unplanned outage,A03,,2020-10-22 06:30:00+02:00,vvJ07YNGEvqx8cEuJR3YLQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-10-22 05:29:00+02:00
2025-10-03 12:49:51+02:00,700,FR,Unplanned outage,A03,,2020-10-22 10:00:00+02:00,5aJ8Ayjhs2GyW7OdX8q9bg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-10-22 06:15:00+02:00
2025-10-03 12:50:33+02:00,1200,FR,Unplanned outage,A03,,2020-10-22 14:14:00+02:00,cc8UZabcCnUHOHU3ISq1Og,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-10-22 09:50:00+02:00
2025-10-03 12:50:53+02:00,300,FR,Unplanned outage,A03,,2020-10-23 17:50:00+02:00,jvh6KGngIGs0fSdtXzMBUw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-10-22 15:32:00+02:00
2025-10-03 12:51:02+02:00,0,FR,Unplanned outage,A03,,2020-10-23 18:00:00+02:00,HhFEigasNkIqMUt-4z1RWA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2020-10-21 18:02:00+02:00
2025-10-03 12:51:23+02:00,0,FR,Unplanned outage,A03,,2020-10-22 23:30:00+02:00,FKkDM8bYmubRO9e-k1ih3A,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,7,2020-10-20 10:15:00+02:00
2025-10-03 12:52:43+02:00,0,FR,Unplanned outage,A03,,2020-10-26 07:00:00+01:00,354iHzAXR4Vwr5jDw3v6kg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-10-22 22:15:00+02:00
2025-10-03 12:53:13+02:00,635,FR,Unplanned outage,A03,,2020-10-23 20:00:00+02:00,fHJp99S5gRVKwXkEe4xbaQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2020-10-23 03:25:00+02:00
2025-10-03 12:53:22+02:00,370,FR,Unplanned outage,A03,,2020-10-23 23:35:00+02:00,7vgNbsEyalaD0Aqe3m-2IA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2020-10-23 20:40:00+02:00
2025-10-03 12:53:33+02:00,800,FR,Unplanned outage,A03,,2020-10-24 09:16:00+02:00,SKPupBZyRh4oWO3SVCOdjg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2020-10-24 07:30:00+02:00
2025-10-03 12:53:52+02:00,0,FR,Unplanned outage,A03,,2020-10-24 18:38:00+02:00,9ojVjtM_TDa9rgFfOHHfDg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-10-24 17:39:00+02:00
2025-10-03 12:54:38+02:00,419,FR,Unplanned outage,A03,,2020-10-25 16:00:00+01:00,awtBXcXjxdS_nLieVojyTA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-10-25 09:30:00+01:00
2025-10-03 12:54:41+02:00,1215,FR,Unplanned outage,A03,,2020-10-25 11:02:00+01:00,5vuqQbk4cq3yOYUr4ZZI8w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2020-10-25 08:49:00+01:00
2025-10-03 12:55:13+02:00,280,FR,Unplanned outage,A03,,2020-10-25 21:00:00+01:00,xrd8nV_cgkqpdlC-VVS_rw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-10-25 18:30:00+01:00
2025-10-03 12:55:33+02:00,0,FR,Unplanned outage,A03,,2020-10-26 06:30:00+01:00,gQALFi4pvnCA6AvqzlZhTA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-10-26 05:11:00+01:00
2025-10-03 12:56:34+02:00,0,FR,Unplanned outage,A03,,2020-10-26 13:40:00+01:00,-5BVa-s2WLoiaSededo5bQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2020-10-26 13:26:00+01:00
2025-10-03 12:56:44+02:00,10,FR,Unplanned outage,A03,,2020-10-26 16:30:00+01:00,1MziGqa40tjMls5CwsJh4g,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2020-10-26 14:00:00+01:00
2025-10-03 12:56:52+02:00,370,FR,Unplanned outage,A03,,2020-10-26 23:59:00+01:00,ytv_HOIIiT6ZqjWJCR5g8Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-10-26 15:25:00+01:00
2025-10-03 12:57:25+02:00,0,FR,Unplanned outage,A03,,2020-10-27 00:30:00+01:00,TDnD-ArNn-AxCTliXNvfkg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,10,2020-10-19 11:12:00+02:00
2025-10-03 12:59:17+02:00,0,FR,Unplanned outage,A03,,2020-10-27 22:38:00+01:00,JstcSCHWHgkUsyRFdfRfrg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-10-27 21:05:00+01:00
2025-10-03 13:00:31+02:00,0,FR,Unplanned outage,A03,,2020-10-28 16:15:00+01:00,ft5CjAMFHX7nsjLwJlfasA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,5,2020-10-26 14:45:00+01:00
2025-10-03 13:01:00+02:00,123.3,FR,Unplanned outage,A03,,2020-10-29 12:00:00+01:00,s4srw_MRvXHRjc8b2LMIqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-10-29 05:40:00+01:00
2025-10-03 13:01:01+02:00,123.3,FR,Unplanned outage,A03,,2020-10-29 12:01:00+01:00,VsHMe_8fvKM61Vdja4hD7Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-10-29 05:41:00+01:00
2025-10-03 13:01:01+02:00,0,FR,Unplanned outage,A03,,2020-10-29 12:01:00+01:00,qY-59NLvsj2AzD2FtyEWbw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2020-10-29 05:41:00+01:00
2025-10-03 13:01:02+02:00,124.2,FR,Unplanned outage,A03,,2020-10-29 12:00:00+01:00,jZ56hMj-vHBukdQ-CN2uEw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-10-29 05:52:00+01:00
2025-10-03 13:01:06+02:00,0,FR,Unplanned outage,A03,,2020-10-29 07:14:00+01:00,Yu0qwCmUzcWAWRpykLFZng,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-10-29 06:02:00+01:00
2025-10-03 13:01:13+02:00,0,FR,Unplanned outage,A03,,2020-10-29 08:13:00+01:00,lcwZ-E4P6yLlQJsCKt1xXQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-10-29 07:18:00+01:00
2025-10-03 13:01:17+02:00,0,FR,Unplanned outage,A03,,2020-10-29 08:47:00+01:00,Lp76XwmZb8GYbSaFd-ckvg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2020-10-29 05:53:00+01:00
2025-10-03 13:01:17+02:00,124.2,FR,Unplanned outage,A03,,2020-10-29 08:47:00+01:00,TwaKu5RQzqQ6ejKRPPwcpw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-10-29 05:53:00+01:00
2025-10-03 13:01:29+02:00,0,FR,Unplanned outage,A03,,2020-10-29 10:07:00+01:00,NQBI_dHmSgO-yN23VIxakg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-10-29 06:54:00+01:00
2025-10-03 13:01:32+02:00,375,FR,Unplanned outage,A03,,2020-10-29 14:00:00+01:00,o4MyvhnKhCFa8jTPH9Fu3g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-10-29 11:07:00+01:00
2025-10-03 13:01:33+02:00,1020,FR,Unplanned outage,A03,,2020-10-29 11:07:00+01:00,cf7Zg8uMp4PjOZTJI4t-Rg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-10-29 09:35:00+01:00
2025-10-03 13:01:47+02:00,0,FR,Unplanned outage,A03,,2020-10-29 13:00:00+01:00,sCHQH9RibuyQwNAXPumLCg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-10-29 10:57:00+01:00
2025-10-03 13:02:18+02:00,0,FR,Unplanned outage,A03,,2020-10-30 17:00:00+01:00,FN3zWuy5_AaZnRmiS0wauw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2020-10-27 16:00:00+01:00
2025-10-03 13:02:25+02:00,1100,FR,Unplanned outage,A03,,2020-10-29 17:30:00+01:00,joe-DXwNzaHJcDNuCZeaZw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-10-29 14:15:00+01:00
2025-10-03 13:02:26+02:00,0,FR,Unplanned outage,A03,,2020-10-29 17:00:00+01:00,CthTPjbM67y1GkOEJ-yR2Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-10-29 00:14:00+01:00
2025-10-03 13:02:34+02:00,0,FR,Unplanned outage,A03,,2020-10-29 19:56:00+01:00,FlFedEBbR9otzX7lwFZ8Pw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-10-29 17:45:00+01:00
2025-10-03 13:02:34+02:00,0,FR,Unplanned outage,A03,,2020-10-29 19:50:00+01:00,FbBOs53R5P3MCYvTrLCZXQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-10-29 18:45:00+01:00
2025-10-03 13:02:37+02:00,1160,FR,Unplanned outage,A03,,2020-10-29 22:00:00+01:00,JDDTtS1GVVjK5PbHqkFLyw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2020-10-29 20:00:00+01:00
2025-10-03 13:02:52+02:00,0,FR,Unplanned outage,A03,,2020-10-30 01:54:00+01:00,FCKZ-YGODXNHe8tC7-iE4g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-10-29 22:00:00+01:00
2025-10-03 13:03:26+02:00,0,FR,Unplanned outage,A03,,2020-10-30 10:20:00+01:00,YZ2L6sYogA_1IDCMsrqyqw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-10-30 09:00:00+01:00
2025-10-03 13:04:08+02:00,0,FR,Unplanned outage,A03,,2020-10-30 12:30:00+01:00,kgDWXGSTV2Jng-nTmla8dg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-10-30 00:45:00+01:00
2025-10-03 13:04:45+02:00,450,FR,Unplanned outage,A03,,2020-10-30 18:00:00+01:00,56A6MhO9X0BfWOlMNLSKHQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2020-10-30 16:40:00+01:00
2025-10-03 13:05:32+02:00,0,FR,Unplanned outage,A03,,2020-10-31 15:20:00+01:00,8enpbhJIMa7c45PFrNZNaw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-10-31 14:01:00+01:00
2025-10-03 13:05:33+02:00,0,FR,Unplanned outage,A03,,2020-10-31 16:00:00+01:00,34TtZGFJhYZoxQotb4ilnw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2020-10-27 11:00:00+01:00
2025-10-03 13:05:33+02:00,0,FR,Unplanned outage,A03,,2020-10-31 15:50:00+01:00,B8nA5ZLCIiCMKSjP7ILSyQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2020-10-30 23:00:00+01:00
2025-10-03 13:05:54+02:00,810,FR,Unplanned outage,A03,,2020-11-01 02:28:00+01:00,24vN1EHlJwxijV_GuseZaw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2020-11-01 02:11:00+01:00
2025-10-03 13:05:57+02:00,0,FR,Unplanned outage,A03,,2020-11-01 04:47:00+01:00,Dqd8Ekp0vJhyGJ8ULI4N8g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-11-01 02:12:00+01:00
2025-10-03 13:06:11+02:00,695,FR,Unplanned outage,A03,,2020-11-01 12:11:00+01:00,ASNrQdxQlQaqj6S_3YHZYw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2020-11-01 08:45:00+01:00
2025-10-03 13:06:30+02:00,0,FR,Unplanned outage,A03,,2020-11-02 00:00:00+01:00,bmUdpE-7pcEZYkANP5NdaA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,6,2020-10-27 17:15:00+01:00
2025-10-03 13:06:36+02:00,1000,FR,Unplanned outage,A03,,2020-11-02 01:42:00+01:00,DlK2CR_Yg3eMYVAoChuw4A,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2020-11-01 22:19:00+01:00
2025-10-03 13:06:52+02:00,0,FR,Unplanned outage,A03,,2020-11-02 08:30:00+01:00,89l4cUoeBhTRuzIPmvPdlw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2020-11-02 06:15:00+01:00
2025-10-03 13:07:28+02:00,450,FR,Unplanned outage,A03,,2020-11-02 13:15:00+01:00,9I1z8FJEB5jdUK-56GwrmQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2020-11-02 05:00:00+01:00
2025-10-03 13:07:43+02:00,400,FR,Unplanned outage,A03,,2020-11-02 17:00:00+01:00,879OUVOXrosqXHf6iXKr7g,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2020-11-02 06:00:00+01:00
2025-10-03 13:08:00+02:00,0,FR,Unplanned outage,A03,,2020-11-03 01:00:00+01:00,Z9zz5kRVWQ_7sP6AoslU0w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-11-02 21:30:00+01:00
2025-10-03 13:08:25+02:00,700,FR,Unplanned outage,A03,,2020-11-03 10:00:00+01:00,UefZPFG3DSoW3RoDe7Pz1w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2020-11-02 20:35:00+01:00
2025-10-03 13:09:05+02:00,360,FR,Unplanned outage,A03,,2020-11-03 11:19:00+01:00,EFNyZtWlOj-bWZ1pepS7cQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-11-03 06:56:00+01:00
2025-10-03 13:09:37+02:00,400,FR,Unplanned outage,A03,,2020-11-03 15:30:00+01:00,D0N9Rn-NwPDKoR3i6qIaUQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2020-11-03 14:20:00+01:00
2025-10-03 13:10:47+02:00,1193,FR,Unplanned outage,A03,,2020-11-04 14:52:00+01:00,nyDKSdNfdMf0NkWKWDT3zA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2020-11-04 13:13:00+01:00
2025-10-03 13:11:19+02:00,0,FR,Unplanned outage,A03,,2020-11-04 16:33:00+01:00,B1aPEQQ8U250Pes0biEJAg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2020-11-04 10:54:00+01:00
2025-10-03 13:11:57+02:00,600,FR,Unplanned outage,A03,,2020-11-05 08:00:00+01:00,V-s0D55UmuRxLylIUMth8A,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2020-11-05 05:00:00+01:00
2025-10-03 13:15:24+02:00,0,FR,Unplanned outage,A03,,2020-11-05 19:00:00+01:00,VKYPOAGux1zFzb8h0cA4lg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,6,2020-11-03 06:26:00+01:00
2025-10-03 13:15:53+02:00,0,FR,Unplanned outage,A03,,2020-11-09 20:00:00+01:00,DP-5j_S2RjcAfAZ2nlI45g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-11-08 02:03:00+01:00
2025-10-03 13:15:55+02:00,0,FR,Unplanned outage,A03,,2020-11-08 04:10:00+01:00,TWqhPJgI_oxvcyd0H7gt-A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-11-08 04:00:00+01:00
2025-10-03 13:15:58+02:00,0,FR,Unplanned outage,A03,,2020-11-08 06:14:00+01:00,aboWipDt-3iCateGGWBLZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2020-11-08 03:38:00+01:00
2025-10-03 13:15:59+02:00,0,FR,Unplanned outage,A03,,2020-11-08 06:45:00+01:00,k5ZMrv25-K7YHG7Zce8Dsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2020-11-08 03:55:00+01:00
2025-10-03 13:17:22+02:00,0,FR,Unplanned outage,A03,,2020-11-09 15:00:00+01:00,V7Ss_7AFX9VnpG4OVeE5gg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-11-09 06:07:00+01:00
2025-10-03 13:17:29+02:00,0,FR,Unplanned outage,A03,,2020-11-09 10:09:00+01:00,A7GZoiXuKbJQ0jIu9d8RxA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2020-11-09 10:08:00+01:00
2025-10-05 14:28:53+02:00,0,FR,Unplanned outage,A03,,2020-11-12 18:30:00+01:00,AY_pXjSaxM5Wt0lLzrU4YQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2020-11-03 18:00:00+01:00
2025-10-05 14:48:47+02:00,0,FR,Unplanned outage,A03,,2020-11-24 00:00:00+01:00,O1pg3rnaf6x3xC1PH1QYpQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,7,2020-11-09 13:07:00+01:00
2025-10-03 13:19:15+02:00,0,FR,Unplanned outage,A03,,2020-11-10 17:00:00+01:00,3U49gCUCVSwyctlXO15T7A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2020-11-10 16:00:00+01:00
2025-10-03 13:19:32+02:00,0,FR,Unplanned outage,A03,,2020-11-10 18:00:00+01:00,xWN_6C_YMiEYi_c3hegImQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-11-10 16:11:00+01:00
2025-10-05 14:26:07+02:00,0,FR,Unplanned outage,A03,,2020-11-10 18:00:00+01:00,qeum6l19EEVA4qVyhDiB3Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2020-11-10 16:11:00+01:00
2025-10-05 14:26:19+02:00,0,FR,Unplanned outage,A03,,2020-11-11 13:54:00+01:00,UckWvUgFgaxSa5OTiIaBgQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-11-11 09:17:00+01:00
2025-10-05 14:26:45+02:00,0,FR,Unplanned outage,A03,,2020-11-11 22:00:00+01:00,TauqL09JHiT3oHI4rs45ug,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-11-11 20:25:00+01:00
2025-10-05 14:28:16+02:00,0,FR,Unplanned outage,A03,,2020-11-12 20:00:00+01:00,dhl3_6DhOBzCwXVoF9SKfQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2020-11-11 10:58:00+01:00
2025-10-05 14:30:12+02:00,220,FR,Unplanned outage,A03,,2020-11-13 23:00:00+01:00,UqTT2pp_QYNjpfLL9Kgftg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-11-13 15:20:00+01:00
2025-10-05 14:30:42+02:00,1230,FR,Unplanned outage,A03,,2020-11-14 01:15:00+01:00,MphAgL_LwlrgQY1zkg01-Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2020-11-14 00:50:00+01:00
2025-10-05 14:30:43+02:00,1040,FR,Unplanned outage,A03,,2020-11-14 02:30:00+01:00,MGb7H-__h-gC6JXbHkvUkA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2020-11-14 01:00:00+01:00
2025-10-05 14:30:57+02:00,0,FR,Unplanned outage,A03,,2020-11-14 05:50:00+01:00,pQOGgjpE421HI3bie8e0rA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-11-14 01:37:00+01:00
2025-10-05 14:31:37+02:00,0,FR,Unplanned outage,A03,,2020-11-14 23:30:00+01:00,UBZm-KdhK04HQkIlayNc5A,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2020-11-13 18:30:00+01:00
2025-10-05 14:31:39+02:00,0,FR,Unplanned outage,A03,,2020-11-14 18:30:00+01:00,a2fasEuHaAIAJYn6coe_2g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2020-11-12 11:45:00+01:00
2025-10-05 14:31:46+02:00,80,FR,Unplanned outage,A03,,2020-11-14 22:13:00+01:00,BRi2sgYvhP1uh35QNmRI_A,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2020-11-14 18:30:00+01:00
2025-10-05 14:32:14+02:00,0,FR,Unplanned outage,A03,,2020-11-15 07:31:00+01:00,DKyRSXKtuGSHfsSbUetlVg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-11-15 07:30:00+01:00
2025-10-05 14:32:15+02:00,420,FR,Unplanned outage,A03,,2020-11-15 08:45:00+01:00,KxIqs6ZbDVHZn18u4Ou_Rg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2020-11-15 08:20:00+01:00
2025-10-05 14:32:18+02:00,0,FR,Unplanned outage,A03,,2020-11-15 09:55:00+01:00,Nz7ktOwWeCzKtUS_34ZC7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2020-11-15 08:07:00+01:00
2025-10-05 14:32:36+02:00,780,FR,Unplanned outage,A03,,2020-11-15 18:30:00+01:00,vXgRqt6JWgDnyY-5qLQckA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2020-11-15 16:30:00+01:00
2025-10-05 14:32:57+02:00,0,FR,Unplanned outage,A03,,2020-11-16 04:15:00+01:00,oVdgLQjNWilDzdVXjiIU_Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-11-16 03:14:00+01:00
2025-10-05 14:33:32+02:00,0,FR,Unplanned outage,A03,,2020-11-16 11:24:00+01:00,vnreZo8sK5LFDX-AknCCNQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,5,2020-11-16 01:51:00+01:00
2025-10-05 14:37:03+02:00,0,FR,Unplanned outage,A03,,2020-11-17 17:30:00+01:00,btaxfXX3v2wFTi5FPu2Yqg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2020-11-15 22:45:00+01:00
2025-10-05 14:37:04+02:00,0,FR,Unplanned outage,A03,,2020-11-18 08:00:00+01:00,meggvWfXtpOdjFGvllQu7g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-11-18 07:31:00+01:00
2025-10-05 14:37:06+02:00,680,FR,Unplanned outage,A03,,2020-11-18 05:30:00+01:00,gDkHMzEjeBAzCConPQga5A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-11-18 03:30:00+01:00
2025-10-05 14:43:05+02:00,0,FR,Unplanned outage,A03,,2020-11-19 05:30:00+01:00,Bvqn5Pjid_rbIIiTvvl1rw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2020-11-14 12:00:00+01:00
2025-10-05 14:43:06+02:00,530,FR,Unplanned outage,A03,,2020-11-18 23:35:00+01:00,sCVID0Y8wh50IfFHEb-9wA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2020-11-18 10:10:00+01:00
2025-10-05 14:43:06+02:00,460,FR,Unplanned outage,A03,,2020-11-19 09:00:00+01:00,BtkX9rTVrvtrwZZL4FbqCA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-11-19 05:06:00+01:00
2025-10-05 14:43:06+02:00,150,FR,Unplanned outage,A03,,2020-11-19 09:10:00+01:00,ueUIK7fGtOvNT1-gz4ylfA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2020-11-19 07:40:00+01:00
2025-10-05 14:43:13+02:00,0,FR,Unplanned outage,A03,,2020-11-19 22:20:00+01:00,ElxTWS1sgQDfQQRSH5T7ew,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2020-11-19 06:40:00+01:00
2025-10-05 14:43:39+02:00,0,FR,Unplanned outage,A03,,2020-11-19 18:00:00+01:00,ng0y9zEqnKSkexfkr1k0rA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2020-11-17 12:00:00+01:00
2025-10-05 14:43:40+02:00,420,FR,Unplanned outage,A03,,2020-11-21 07:00:00+01:00,WrNU-TLpqqL0D0D1xrhNjg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-11-20 21:40:00+01:00
