created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 14:43:46+02:00,0,FR,Unplanned outage,A03,,2020-11-20 02:40:00+01:00,VdAP_vNhHO7AW7WCgblZRA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2020-11-19 09:10:00+01:00
2025-10-05 14:43:46+02:00,440,FR,Unplanned outage,A03,,2020-11-22 12:00:00+01:00,hOs-Trx7XZdeol0fGxVRtg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2020-11-22 07:00:00+01:00
2025-10-05 14:44:08+02:00,440,FR,Unplanned outage,A03,,2020-11-24 09:30:00+01:00,-_ER25aCHa3tzaMu4qOERg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2020-11-24 06:45:00+01:00
2025-10-05 14:44:57+02:00,0,FR,Unplanned outage,A03,,2020-11-24 16:05:00+01:00,Wsa0CjlSoZFccsL7IkPMPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-11-24 15:35:00+01:00
2025-10-05 14:45:27+02:00,0,FR,Unplanned outage,A03,,2020-11-24 23:50:00+01:00,oWygANLHS7k3Yw2NCeMDbQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-11-24 21:50:00+01:00
2025-10-05 14:46:33+02:00,0,FR,Unplanned outage,A03,,2020-11-25 16:30:00+01:00,8CXf9OR0vNyyKHa3cmveMQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-11-25 07:00:00+01:00
2025-10-05 14:46:50+02:00,0,FR,Unplanned outage,A03,,2020-11-25 13:12:00+01:00,XekrCUIZE2spYd00v7xlDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2020-11-25 12:28:00+01:00
2025-10-05 14:47:37+02:00,812,FR,Unplanned outage,A03,,2020-11-26 07:00:00+01:00,fylNvKPz5e5OT9Tmv-NiPg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2020-11-25 22:30:00+01:00
2025-10-05 14:47:37+02:00,0,FR,Unplanned outage,A03,,2020-11-25 22:05:00+01:00,Uz4u6md2lx95FKXSLPhQWw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2020-11-25 20:36:00+01:00
2025-10-05 14:47:57+02:00,180,FR,Unplanned outage,A03,,2020-11-26 14:00:00+01:00,HasdiqV8235Vc8Bcwpvuew,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2020-11-26 05:45:00+01:00
2025-10-05 14:47:59+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,AvOc5oVu8jq4S7oldlppfw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,9H7dxJmSCY4HkDrH3Up_Tw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,lUlqr6szrzIog3t0-iZvtw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,vQRnm3faDLpvVg8vbbV3NA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,L7Q4pZfJanRS4wLSR477Hw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,1EFcKUuAZ3C2uZjXTFgfdQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,K04HlzkQEntd1h8K249H4Q,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:00+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,F5WH6dwSSLqYaZpSvRUuyg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:01+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,g7zKX2zrugQRf79R1_Hdsg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:01+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,4Twveab1xLPQ9DjuRvFeMA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:01+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,FFQsbSXEi59jEPgnsJryCg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:01+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,ez8l_S5TpBGfAz4hq9FTkA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:02+02:00,0,FR,Unplanned outage,A03,,2020-11-26 06:00:00+01:00,H8QF5rI81EV3KE276J095A,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2020-11-25 21:00:00+01:00
2025-10-05 14:48:08+02:00,0,FR,Unplanned outage,A03,,2020-11-26 14:00:00+01:00,Lxzo4WO0_iCmgGKpEErdEw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-11-25 21:55:00+01:00
2025-10-05 14:48:10+02:00,1191,FR,Unplanned outage,A03,,2020-11-26 08:22:00+01:00,U1HJ4-169eQy3YQS1UlRog,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2020-11-26 06:51:00+01:00
2025-10-05 14:48:15+02:00,0,FR,Unplanned outage,A03,,2020-11-26 11:15:00+01:00,PkmMqsoA_l0Qcm4G9ABbPA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2020-11-25 11:11:00+01:00
2025-10-05 14:48:28+02:00,0,FR,Unplanned outage,A03,,2020-11-26 12:37:00+01:00,XuXv568nqxgdFR0ZEUobpw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2020-11-26 11:40:00+01:00
2025-10-05 14:48:37+02:00,180,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,OEg7_Loq6gv5RzGcznBdYg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-11-25 21:55:00+01:00
2025-10-05 14:48:46+02:00,390,FR,Unplanned outage,A03,,2020-11-26 16:20:00+01:00,yIDR2gRoZeRCeGKYfM-NcQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-11-26 13:20:00+01:00
2025-10-05 14:48:47+02:00,210,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,BpvIWkbeQn81sQA9HzordA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,6,2020-11-25 22:30:00+01:00
2025-10-05 14:48:47+02:00,420,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,yKJaQ2CEX7FdFVoJl2AeAg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2020-11-25 22:30:00+01:00
2025-10-05 14:48:48+02:00,180,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,CO8N-TBYtTqeJUCanLpvAA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2020-11-26 15:30:00+01:00
2025-10-05 14:48:53+02:00,800,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,Rge_AK1KAOTbCxAx46wKRA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-11-26 16:20:00+01:00
2025-10-05 14:48:57+02:00,900,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,Is-BkxBUfO8aUrKHzqfurQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2020-11-26 15:15:00+01:00
2025-10-05 14:48:59+02:00,902,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,FvOEc2pW64V4zEAppJggYw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,5,2020-11-25 22:15:00+01:00
2025-10-05 14:48:59+02:00,1293,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,6qvYGPTQKTWJTxL4MfvoJg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-11-25 22:00:00+01:00
2025-10-05 14:48:59+02:00,850,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,XDZ8Mel8VWIzSULz4Pp5iw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2020-11-25 21:00:00+01:00
2025-10-05 14:48:59+02:00,890,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,I-8PT_kIj2kZr5BMn0rdnA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2020-11-26 15:30:00+01:00
2025-10-05 14:49:00+02:00,880,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,iaSXm1Q3MmnD7v39ssh7pA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2020-11-26 15:15:00+01:00
2025-10-05 14:49:01+02:00,1280,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,d_cLgbmzYrivqxOZ45szxQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2020-11-26 15:45:00+01:00
2025-10-05 14:49:01+02:00,920,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,p1oM0LD6JCflehUKRF2tig,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,4,2020-11-26 11:15:00+01:00
2025-10-05 14:49:03+02:00,700,FR,Unplanned outage,A03,,2020-11-26 22:00:00+01:00,pO1GM7jRTe23bj0jZyflAw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2020-11-25 22:20:00+01:00
2025-10-05 14:49:19+02:00,420,FR,Unplanned outage,A03,,2020-11-27 00:00:00+01:00,zQal6RGyfsOIE29orAkhsA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2020-11-26 21:00:00+01:00
2025-10-05 14:51:01+02:00,0,FR,Unplanned outage,A03,,2020-11-28 02:00:00+01:00,HJuoz3M2AcWgurSzOV4X2A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-11-27 10:30:00+01:00
2025-10-05 14:51:11+02:00,0,FR,Unplanned outage,A03,,2020-11-28 09:05:00+01:00,t-g9NZOJFgrbqpx9QlamJw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2020-11-28 06:43:00+01:00
2025-10-05 14:51:25+02:00,0,FR,Unplanned outage,A03,,2020-11-28 16:10:00+01:00,Dwu4Y8ni_PH-b7UyMGczJA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-11-28 02:15:00+01:00
2025-10-05 14:51:35+02:00,0,FR,Unplanned outage,A03,,2020-11-29 08:00:00+01:00,N1NGN_W_KnbmLTVUry_tig,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2020-11-25 11:11:00+01:00
2025-10-05 14:51:43+02:00,380,FR,Unplanned outage,A03,,2020-11-29 10:00:00+01:00,0C48-7jqUa0w2FZkFKTiSg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-11-28 17:56:00+01:00
2025-10-05 14:51:44+02:00,0,FR,Unplanned outage,A03,,2020-11-28 23:52:00+01:00,zOeq1bUdPDCHyB3-C6P_NA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-11-28 22:31:00+01:00
2025-10-05 14:51:46+02:00,0,FR,Unplanned outage,A03,,2020-11-29 00:13:00+01:00,p-h8q3TBegQ15kGv6kyVxw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-11-28 23:55:00+01:00
2025-10-05 14:52:50+02:00,934,FR,Unplanned outage,A03,,2020-11-29 14:37:00+01:00,oEKV36eWK4p7rKNdhRdgpg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2020-11-29 09:00:00+01:00
2025-10-05 14:52:50+02:00,840,FR,Unplanned outage,A03,,2020-11-29 14:36:00+01:00,k-9E48uzB2Fz9-jwPUiQZw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,14,2020-11-15 15:10:00+01:00
2025-10-05 14:53:06+02:00,5,FR,Unplanned outage,A03,,2020-11-30 02:00:00+01:00,7eIFinXxJ9YvCRtKxM4SmA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,4,2020-11-28 11:50:00+01:00
2025-10-05 14:53:39+02:00,0,FR,Unplanned outage,A03,,2020-11-30 08:30:00+01:00,dh7aV7NJn-_rRNVfSeJsfA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-11-30 02:13:00+01:00
2025-10-05 14:54:24+02:00,0,FR,Unplanned outage,A03,,2020-11-30 10:30:00+01:00,ilEFrNclVLoy2nxULMl3uQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-11-30 10:22:00+01:00
2025-10-05 14:55:56+02:00,0,FR,Unplanned outage,A03,,2020-12-01 09:00:00+01:00,KKnOqi1VWWkKXw5Dw_Y4Hw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2020-11-30 11:17:00+01:00
2025-10-05 14:56:45+02:00,0,FR,Unplanned outage,A03,,2020-12-01 03:56:00+01:00,ZssmL6MiU8JDc0VBINGIeA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-12-01 03:06:00+01:00
2025-10-05 14:57:43+02:00,0,FR,Unplanned outage,A03,,2020-12-01 11:35:00+01:00,LpK1MzLgjG4D0l2JB-j56g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2020-12-01 11:22:00+01:00
2025-10-05 14:57:44+02:00,0,FR,Unplanned outage,A03,,2020-12-01 11:36:00+01:00,NVjghhf-Htf94al2xfxnvg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-12-01 11:21:00+01:00
2025-10-05 14:57:44+02:00,0,FR,Unplanned outage,A03,,2020-12-01 11:36:00+01:00,TIRUAWX3CCbTRdKBI0zU4A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-12-01 11:17:00+01:00
2025-10-05 14:57:44+02:00,0,FR,Unplanned outage,A03,,2020-12-01 11:36:00+01:00,Kc9ey4gGF9xZdOLfMHaYdw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-12-01 11:21:00+01:00
2025-10-05 15:00:26+02:00,0,FR,Unplanned outage,A03,,2020-12-02 15:00:00+01:00,SNgdOGh8LqtX6GXnJU6vRQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2020-12-02 14:16:00+01:00
2025-10-05 15:00:53+02:00,0,FR,Unplanned outage,A03,,2020-12-03 06:40:00+01:00,W9t6uvh6AxQrYSqQFY6JHg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2020-12-02 18:40:00+01:00
2025-10-05 15:01:10+02:00,380,FR,Unplanned outage,A03,,2020-12-02 20:30:00+01:00,ul7mIpZdow-Kejs8_Kx1bA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,7,2020-11-29 18:05:00+01:00
2025-10-05 15:01:36+02:00,785,FR,Unplanned outage,A03,,2020-12-03 14:00:00+01:00,tkcMME7gqNFr5kUXSzLu5Q,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2020-12-03 07:40:00+01:00
2025-10-05 15:04:03+02:00,0,FR,Unplanned outage,A03,,2020-12-04 14:00:00+01:00,0769kfkvStbKidy4eKvTKQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2020-12-04 05:53:00+01:00
2025-10-05 15:06:42+02:00,610,FR,Unplanned outage,A03,,2020-12-05 12:20:00+01:00,DWY1_pun6RKXqm_yGVCR0g,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2020-12-05 11:05:00+01:00
2025-10-05 15:07:28+02:00,0,FR,Unplanned outage,A03,,2020-12-06 01:45:00+01:00,dIms66rHEJxyi3x37KK-Rg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,8,2020-12-04 05:38:00+01:00
2025-10-05 15:07:40+02:00,0,FR,Unplanned outage,A03,,2020-12-06 07:30:00+01:00,27aKGVWuZNSpRoRjd4HK0g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2020-12-06 06:30:00+01:00
2025-10-05 15:07:42+02:00,0,FR,Unplanned outage,A03,,2020-12-06 09:00:00+01:00,7HO81tQkU4oJtNS9GGC5Qw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-12-06 04:00:00+01:00
2025-10-05 15:07:43+02:00,178,FR,Unplanned outage,A03,,2020-12-06 08:50:00+01:00,Ux_lt4Lt73qmjc-3FSbkRQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2020-12-06 02:45:00+01:00
2025-10-05 15:07:45+02:00,35,FR,Unplanned outage,A03,,2020-12-06 10:30:00+01:00,JlD4IWQgmVrje8d6A89izw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-12-06 09:00:00+01:00
2025-10-05 15:08:59+02:00,0,FR,Unplanned outage,A03,,2020-12-07 03:50:00+01:00,G4X3A-j1TiE7F0CcERR5qA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-12-07 00:50:00+01:00
2025-10-05 15:09:27+02:00,0,FR,Unplanned outage,A03,,2020-12-07 09:30:00+01:00,WlxxncApndnq1BnMegPedQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,7,2020-12-04 14:00:00+01:00
2025-10-05 15:09:31+02:00,0,FR,Unplanned outage,A03,,2020-12-07 11:02:00+01:00,yQe1RmNkiGEBZF7CpuWxDQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-12-07 09:14:00+01:00
2025-10-05 15:10:52+02:00,0,FR,Unplanned outage,A03,,2020-12-07 20:54:00+01:00,X1XUfb-wfhbbqZbcKQ_EPA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2020-12-07 19:36:00+01:00
2025-10-05 15:10:53+02:00,0,FR,Unplanned outage,A03,,2020-12-07 20:54:00+01:00,_oe7kzhtP9yhUgZ5WRlm_w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2020-12-07 19:57:00+01:00
2025-10-05 15:11:13+02:00,392,FR,Unplanned outage,A03,,2020-12-08 06:00:00+01:00,nQpTVOBq5ouiroRw9B9Nog,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2020-12-08 01:00:00+01:00
2025-10-05 15:11:15+02:00,780,FR,Unplanned outage,A03,,2020-12-08 04:18:00+01:00,CgzqDhscAleksBTjGLB16w,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,6,2020-12-07 09:30:00+01:00
2025-10-05 15:11:41+02:00,0,FR,Unplanned outage,A03,,2020-12-08 09:05:00+01:00,oIxHpquIytZCCnyKdngAsQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2020-12-07 21:40:00+01:00
2025-10-05 15:11:57+02:00,0,FR,Unplanned outage,A03,,2020-12-08 17:00:00+01:00,PjJH4L32dca-FEdbui0NRg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-12-08 09:05:00+01:00
2025-10-05 15:11:58+02:00,0,FR,Unplanned outage,A03,,2020-12-08 17:00:00+01:00,_MakQvFbGGQGWMxj_Q-dPw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2020-12-07 22:15:00+01:00
2025-10-05 15:12:15+02:00,0,FR,Unplanned outage,A03,,2020-12-08 16:13:00+01:00,U_kRG2ufgrmV9xhnyS4RLw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2020-12-08 15:25:00+01:00
2025-10-05 15:13:01+02:00,0,FR,Unplanned outage,A03,,2020-12-08 23:55:00+01:00,ZMLPU9Zfy594_Jh0GY2hOA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-12-08 21:36:00+01:00
2025-10-05 15:13:35+02:00,0,FR,Unplanned outage,A03,,2020-12-09 08:54:00+01:00,b61F9JiwTuJy1g1EMGUSUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-12-09 07:48:00+01:00
2025-10-05 15:14:09+02:00,0,FR,Unplanned outage,A03,,2020-12-09 11:15:00+01:00,VGIridAwKLztf19lFGIeaA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2020-12-09 11:00:00+01:00
2025-10-05 15:15:25+02:00,0,FR,Unplanned outage,A03,,2020-12-09 20:50:00+01:00,NeAtBqrpucWpvxpwB3jSpw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2020-12-09 12:30:00+01:00
2025-10-05 15:15:32+02:00,260,FR,Unplanned outage,A03,,2020-12-10 07:00:00+01:00,1PLThfD5wfW641WUQSy93Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2020-12-09 21:18:00+01:00
2025-10-05 15:15:32+02:00,350,FR,Unplanned outage,A03,,2020-12-10 07:00:00+01:00,oHDdf_wrleHI0ytN1GGYxw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2020-12-10 00:47:00+01:00
2025-10-05 15:15:40+02:00,181,FR,Unplanned outage,A03,,2020-12-10 06:00:00+01:00,fK_F6AdLKLPW1bnENPYJQg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-12-10 04:26:00+01:00
2025-10-05 15:15:41+02:00,120,FR,Unplanned outage,A03,,2020-12-10 06:00:00+01:00,fl_epccISyGZumyjIQgWOw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-12-10 04:28:00+01:00
2025-10-05 15:15:50+02:00,0,FR,Unplanned outage,A03,,2020-12-10 08:30:00+01:00,1OPzMN-EOVozgFXfVgZiwg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-12-10 00:21:00+01:00
2025-10-05 15:16:38+02:00,0,FR,Unplanned outage,A03,,2020-12-10 10:40:00+01:00,jszOcrgtODufGXVvscztMA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,7,2020-12-10 00:21:00+01:00
2025-10-05 15:16:40+02:00,380,FR,Unplanned outage,A03,,2020-12-10 13:33:00+01:00,n6cIYYkyFnDcZJgmrmS3Yw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2020-12-09 20:30:00+01:00
2025-10-05 15:16:41+02:00,0,FR,Unplanned outage,A03,,2020-12-10 21:00:00+01:00,VZGoDhbVMUkrCAHqCmEVwg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,1,2020-12-10 13:33:00+01:00
2025-10-05 15:17:14+02:00,0,FR,Unplanned outage,A03,,2020-12-10 17:30:00+01:00,WheK-IGUwiKUayBIdceu9w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,9,2020-12-08 23:02:00+01:00
2025-10-05 15:17:24+02:00,0,FR,Unplanned outage,A03,,2020-12-10 18:10:00+01:00,fY-5sCG5tTls435DnK2FHg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,7,2020-12-10 10:40:00+01:00
2025-10-05 15:17:40+02:00,0,FR,Unplanned outage,A03,,2020-12-11 02:55:00+01:00,QBdh0C3pw0_r15P52NMfKw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2020-12-11 02:37:00+01:00
2025-10-05 15:17:54+02:00,550,FR,Unplanned outage,A03,,2020-12-11 14:00:00+01:00,weRZ5kqxtJ8ivBMlB0NAuA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-12-11 07:12:00+01:00
2025-10-05 15:17:55+02:00,630,FR,Unplanned outage,A03,,2020-12-11 14:00:00+01:00,EiTSbFelNeQP8wH91WiOCQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2020-12-11 07:10:00+01:00
2025-10-05 15:18:34+02:00,170,FR,Unplanned outage,A03,,2020-12-11 11:30:00+01:00,wuUCRPmzK4ME6XOHwpIIqA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2020-12-11 02:00:00+01:00
2025-10-05 15:18:39+02:00,290,FR,Unplanned outage,A03,,2020-12-11 13:20:00+01:00,10tL75CEDLKw6ta12SxMxw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-12-11 12:20:00+01:00
2025-10-05 15:19:00+02:00,87,FR,Unplanned outage,A03,,2020-12-11 15:36:00+01:00,9witaqA9KNz825uUpIUy6w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-12-11 13:06:00+01:00
2025-10-05 15:19:38+02:00,260,FR,Unplanned outage,A03,,2020-12-11 23:00:00+01:00,e5IgH636VC-nRer7PLqeVw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,8,2020-12-10 11:50:00+01:00
2025-10-05 15:19:43+02:00,1120,FR,Unplanned outage,A03,,2020-12-12 01:00:00+01:00,_SZku8fpZEM91ughnpfBoA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2020-12-11 23:50:00+01:00
2025-10-05 15:19:55+02:00,410,FR,Unplanned outage,A03,,2020-12-12 05:00:00+01:00,iI_ahr2Nr_eXzC0v04bLBQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2020-12-12 04:00:00+01:00
2025-10-05 15:20:23+02:00,0,FR,Unplanned outage,A03,,2020-12-12 14:54:00+01:00,Q11caEpRdyDFYmVG9IZOaw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2020-12-12 08:52:00+01:00
2025-10-05 15:20:29+02:00,0,FR,Unplanned outage,A03,,2020-12-12 18:28:00+01:00,j_IPARiu4AYCfeUZSpCaBw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2020-12-12 08:52:00+01:00
2025-10-05 15:21:15+02:00,0,FR,Unplanned outage,A03,,2020-12-13 14:00:00+01:00,b3KcsLVMM-nHtYuUhofKbA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2020-12-13 11:58:00+01:00
2025-10-05 15:23:05+02:00,0,FR,Unplanned outage,A03,,2020-12-11 13:00:00+01:00,BDPh18pIqG9yfKRv2OD0GQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,7,2020-12-10 12:50:00+01:00
2025-10-05 15:24:37+02:00,0,FR,Unplanned outage,A03,,2020-12-15 10:44:00+01:00,IPZ997Oyas-NahbBR9loUQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,5,2020-12-11 09:30:00+01:00
2025-10-05 15:25:48+02:00,0,FR,Unplanned outage,A03,,2020-12-15 16:15:00+01:00,TsGe3bejElkv_X3uRC6bIQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-12-15 14:15:00+01:00
2025-10-05 15:26:16+02:00,0,FR,Unplanned outage,A03,,2020-12-15 19:50:00+01:00,k4X68DpVuSfaI8TFNQVLqg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2020-12-15 09:08:00+01:00
2025-10-05 15:26:17+02:00,161.9766,FR,Unplanned outage,A03,,2020-12-15 20:25:00+01:00,V4lWvxckxyMxJAP4ysF1mA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2020-12-13 19:26:00+01:00
2025-10-05 15:26:20+02:00,0,FR,Unplanned outage,A03,,2020-12-15 20:50:00+01:00,jMn6YFvWdpyHNaudWL0uvg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2020-12-15 20:25:00+01:00
2025-10-05 15:26:25+02:00,0,FR,Unplanned outage,A03,,2020-12-16 01:00:00+01:00,GJEccuzhxgQEdHc8vSLbGw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2020-12-15 21:50:00+01:00
2025-10-05 15:26:32+02:00,0,FR,Unplanned outage,A03,,2020-12-16 07:00:00+01:00,XUTSdnWo609gpiAHC3yoYA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-12-16 04:24:00+01:00
2025-10-05 15:27:16+02:00,0,FR,Unplanned outage,A03,,2020-12-16 12:45:00+01:00,Ui3d6trvKpkPZT4AgZ5NXw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2020-12-16 04:26:00+01:00
2025-10-05 15:27:39+02:00,0,FR,Unplanned outage,A03,,2020-12-16 16:30:00+01:00,5gjQ3XvgB32HhMhm663X6g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2020-12-16 14:47:00+01:00
2025-10-05 15:27:40+02:00,0,FR,Unplanned outage,A03,,2020-12-16 15:18:00+01:00,uIGkZn7TnyLg1ZprMJI5Cg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2020-12-16 13:32:00+01:00
2025-10-05 15:27:42+02:00,0,FR,Unplanned outage,A03,,2020-12-16 22:00:00+01:00,WnWNzK4KOV_Cstogisp40g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2020-12-16 14:47:00+01:00
2025-10-05 15:28:03+02:00,0,FR,Unplanned outage,A03,,2020-12-16 18:00:00+01:00,7ICaYQkqEYe2JqyLaZ7dlw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,8,2020-12-07 18:14:00+01:00
2025-10-05 15:28:27+02:00,250,FR,Unplanned outage,A03,,2020-12-17 07:00:00+01:00,07NZSyFZyYxFpeEVFqXyqA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2020-12-16 22:00:00+01:00
2025-10-05 15:28:31+02:00,200,FR,Unplanned outage,A03,,2020-12-17 00:18:00+01:00,suM62oSNFK8mgDYIGtS6Ng,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-12-17 00:00:00+01:00
2025-10-05 15:28:31+02:00,200,FR,Unplanned outage,A03,,2020-12-17 00:18:00+01:00,KWG3BQJ-3zIwJ14YMhhTAA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-12-17 00:00:00+01:00
2025-10-05 15:28:34+02:00,200,FR,Unplanned outage,A03,,2020-12-17 04:00:00+01:00,X0pUA5Sjs8PqgJpJubNxqw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2020-12-17 02:06:00+01:00
2025-10-05 15:28:34+02:00,200,FR,Unplanned outage,A03,,2020-12-17 04:00:00+01:00,L87CZwK-h9NuXdLx4teX5A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2020-12-17 02:06:00+01:00
2025-10-05 15:28:34+02:00,1000,FR,Unplanned outage,A03,,2020-12-17 01:30:00+01:00,OeOx2l2mzK1O19kJJ_I2QQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2020-12-16 22:26:00+01:00
2025-10-05 15:28:37+02:00,430,FR,Unplanned outage,A03,,2020-12-17 06:00:00+01:00,e0fqWvtzg-KFxSh1jtbTGw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2020-12-17 03:00:00+01:00
2025-10-05 15:29:21+02:00,385,FR,Unplanned outage,A03,,2020-12-19 15:00:00+01:00,SJhQs0iUflh-nWnA5a6onQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2020-12-17 10:37:00+01:00
2025-10-05 15:29:26+02:00,0,FR,Unplanned outage,A03,,2020-12-17 13:50:00+01:00,mCswjY1fyFNNrL1NyGWTsg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2020-12-17 12:00:00+01:00
2025-10-05 15:29:31+02:00,420,FR,Unplanned outage,A03,,2020-12-17 15:00:00+01:00,kMg_68opiYq9sM9FM76Ufg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2020-12-16 23:02:00+01:00
2025-10-05 15:29:35+02:00,300,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,6JrL8RjodgaOERr0SlHJdw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2020-12-16 22:30:00+01:00
2025-10-05 15:29:35+02:00,600,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,PxrN7QX6N5yy7rVQKNckig,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2020-12-16 21:56:00+01:00
2025-10-05 15:29:35+02:00,260,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,qOqWDhzZh9G1hO9nmPT2eg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2020-12-17 02:22:00+01:00
2025-10-05 15:29:37+02:00,0,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,rgHzp_JXqz3-nsbklkhIlQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2020-12-16 21:30:00+01:00
2025-10-05 15:29:37+02:00,0,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,NWaJN7qgoRLL0KuA_wbAIQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2020-12-16 21:30:00+01:00
2025-10-05 15:29:37+02:00,330,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,cHn9-T8Ocev_y5zOmP63Dw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,6,2020-12-16 14:46:00+01:00
2025-10-05 15:29:37+02:00,550,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,JXoyftUBROH40rWUdO9gIQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,6,2020-12-17 02:25:00+01:00
2025-10-05 15:29:39+02:00,0,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,uBhDPwQRIZDumXbxJioC5A,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,6,2020-12-16 21:30:00+01:00
2025-10-05 15:29:39+02:00,500,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,3bU-JPN5uFQ2RK0xA64X2Q,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2020-12-17 15:03:00+01:00
2025-10-05 15:29:39+02:00,410,FR,Unplanned outage,A03,,2020-12-17 21:00:00+01:00,LV7hwZ64MuMmmBb_-cu4uw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2020-12-17 14:29:00+01:00
2025-10-05 15:29:57+02:00,250,FR,Unplanned outage,A03,,2020-12-17 17:42:00+01:00,mf8GdktaT-a05QFflqfMHQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,5,2020-12-16 22:06:00+01:00
2025-10-05 15:30:00+02:00,850,FR,Unplanned outage,A03,,2020-12-17 18:30:00+01:00,mjVEq4BUuSnfn0XXySYG9g,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,6,2020-12-16 16:40:00+01:00
2025-10-05 15:30:00+02:00,120,FR,Unplanned outage,A03,,2020-12-17 22:00:00+01:00,x_17X7FbAfdJu9LuPUx3wA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2020-12-17 15:05:00+01:00
2025-10-05 15:30:07+02:00,400,FR,Unplanned outage,A03,,2020-12-17 20:20:00+01:00,wTRkKxIz9awzocRc2KlSjw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,4,2020-12-16 22:21:00+01:00
2025-10-05 15:30:08+02:00,161.5068,FR,Unplanned outage,A03,,2020-12-18 23:59:00+01:00,z1ceUaKSRss3xGE0Rr-w8A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,5,2020-12-13 19:27:00+01:00
2025-10-05 15:30:17+02:00,400,FR,Unplanned outage,A03,,2020-12-17 23:30:00+01:00,sMFSq88k4fdG7mtjhnD2zA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2020-12-17 13:35:00+01:00
2025-10-05 15:30:21+02:00,806,FR,Unplanned outage,A03,,2020-12-18 02:30:00+01:00,rhv2nxfqLYQNpM4-J02kVQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2020-12-18 00:45:00+01:00
2025-10-05 15:30:30+02:00,0,FR,Unplanned outage,A03,,2020-12-18 04:32:00+01:00,VOH6S5oew41kxJeG_Q1ikQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2020-12-18 03:42:00+01:00
2025-10-05 15:31:21+02:00,0,FR,Unplanned outage,A03,,2021-01-01 00:00:00+01:00,F_Y40agHKTpQft4nwP1TGA,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,1,2020-12-18 10:15:00+01:00
2025-10-05 15:31:22+02:00,0,FR,Unplanned outage,A03,,2020-12-18 11:18:00+01:00,eSlbKsvTu8VRZedI7SyVhw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2020-12-18 09:52:00+01:00
2025-10-05 15:32:26+02:00,460,FR,Unplanned outage,A03,,2020-12-19 15:00:00+01:00,LchU7_U8uZoI0Cg5AQnF3w,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2020-12-19 13:30:00+01:00
2025-10-05 15:32:30+02:00,0,FR,Unplanned outage,A03,,2020-12-19 16:38:00+01:00,MOuBDEDbH-WTcLHAb_LEbg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-12-19 12:05:00+01:00
2025-10-05 15:32:31+02:00,0,FR,Unplanned outage,A03,,2020-12-19 16:38:00+01:00,M85q8WRaIsKjFghAF2pW9w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2020-12-19 12:05:00+01:00
2025-10-05 15:32:42+02:00,860,FR,Unplanned outage,A03,,2020-12-19 19:40:00+01:00,FmsuABaWCVns02KoDKzG8Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2020-12-19 17:00:00+01:00
2025-10-05 15:33:29+02:00,370,FR,Unplanned outage,A03,,2020-12-20 14:00:00+01:00,lba-bEmI8Rxt60ToCIHW6Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2020-12-20 05:00:00+01:00
2025-10-05 15:35:29+02:00,0,FR,Unplanned outage,A03,,2020-12-21 18:00:00+01:00,iXBWSbesw8FOMkAOGPn50g,,,17W100P100P0335E,,,,1,MAW,PT1M,5,2020-12-15 14:01:00+01:00
2025-10-05 15:35:40+02:00,510,FR,Unplanned outage,A03,,2020-12-21 22:55:00+01:00,DVkP6gR78brmfBWNNdrdoA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-12-21 22:28:00+01:00
2025-10-05 15:36:07+02:00,0,FR,Unplanned outage,A03,,2020-12-22 10:00:00+01:00,3whMBJsk17jO_7B-_vHUgw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2020-12-22 08:09:00+01:00
2025-10-05 15:36:35+02:00,0,FR,Unplanned outage,A03,,2020-12-22 11:48:00+01:00,Uwq29EPkH_kY5PZ4BvRldQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2020-12-22 08:14:00+01:00
2025-10-05 15:38:03+02:00,800,FR,Unplanned outage,A03,,2020-12-23 12:52:00+01:00,rkbxrvyoQbqVe749qWqBKg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2020-12-23 11:41:00+01:00
2025-10-05 15:38:37+02:00,0,FR,Unplanned outage,A03,,2020-12-23 21:50:00+01:00,0RTC4tvAOkv_7sji2yL2mQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2020-12-23 20:23:00+01:00
2025-10-05 15:39:06+02:00,225,FR,Unplanned outage,A03,,2020-12-24 09:30:00+01:00,Avx9ZBtcKWQmfYut-4Jksw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-12-24 07:00:00+01:00
2025-10-05 15:39:16+02:00,0,FR,Unplanned outage,A03,,2020-12-21 23:30:00+01:00,u4msZPShvgUdyVqYOH_nmQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2020-12-20 23:30:00+01:00
2025-10-05 15:39:32+02:00,0,FR,Unplanned outage,A03,,2020-12-24 19:42:00+01:00,87lBa4bzyHGL-bq_m1J0SA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2020-12-24 17:31:00+01:00
2025-10-05 15:39:37+02:00,0,FR,Unplanned outage,A03,,2020-12-24 23:25:00+01:00,Y_imj_phsuy86s6ZTiqmlQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-12-24 21:25:00+01:00
2025-10-05 15:39:46+02:00,750,FR,Unplanned outage,A03,,2020-12-25 08:00:00+01:00,pCAg_USCIweRPz6hq78yDw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2020-12-25 06:50:00+01:00
2025-10-05 15:39:47+02:00,195,FR,Unplanned outage,A03,,2020-12-25 08:30:00+01:00,_vqqmgXncXtEep7c7CVpfw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-12-25 07:20:00+01:00
2025-10-05 15:40:09+02:00,1210,FR,Unplanned outage,A03,,2020-12-26 00:00:00+01:00,vDWKBcjRcCQNdUJ_DXi8Cw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2020-12-24 16:27:00+01:00
2025-10-05 19:13:58+02:00,0,FR,Unplanned outage,A03,,2021-08-23 17:00:00+02:00,lvEbPrSwO3icKbZX5oZeQQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2020-12-10 10:00:00+01:00
2025-10-05 15:40:24+02:00,790,FR,Unplanned outage,A03,,2020-12-26 06:05:00+01:00,b6vjmUTyeBnr6bP14neCmA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2020-12-26 05:45:00+01:00
2025-10-05 15:41:22+02:00,0,FR,Unplanned outage,A03,,2020-12-27 14:39:00+01:00,y2XsEKqzgxWeF01t00SvFw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2020-12-27 13:34:00+01:00
2025-10-05 15:41:32+02:00,380,FR,Unplanned outage,A03,,2020-12-27 18:15:00+01:00,6HOgMGNiQ7jZTwhGxX_Caw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2020-12-27 15:01:00+01:00
2025-10-05 15:41:40+02:00,0,FR,Unplanned outage,A03,,2020-12-27 22:09:00+01:00,gskW0TOcsjtHA0OlULE3yA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2020-12-27 21:40:00+01:00
2025-10-05 15:41:48+02:00,0,FR,Unplanned outage,A03,,2020-12-28 01:29:00+01:00,Mo9xZE54GIod-bCNzvUYcA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2020-12-28 00:44:00+01:00
2025-10-05 15:42:08+02:00,123.3,FR,Unplanned outage,A03,,2020-12-28 10:00:00+01:00,pv6GNcMT1fu28sSLWHlOWA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2020-12-28 06:25:00+01:00
2025-10-05 15:42:09+02:00,0,FR,Unplanned outage,A03,,2020-12-28 10:00:00+01:00,jT46YRjcd49KqcYPDU-cHw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2020-12-28 06:25:00+01:00
2025-10-05 15:42:10+02:00,0,FR,Unplanned outage,A03,,2020-12-28 07:30:00+01:00,8O2xO_FeaIE8lhSZEqIK4Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2020-12-28 06:30:00+01:00
2025-10-05 15:42:13+02:00,0,FR,Unplanned outage,A03,,2020-12-28 07:45:00+01:00,1ZoE29B6eODa81XjDBb2jA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2020-12-28 05:49:00+01:00
2025-10-05 15:42:27+02:00,0,FR,Unplanned outage,A03,,2020-12-28 11:00:00+01:00,Y6hx737RveDuktBQMQ46EQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-12-28 05:30:00+01:00
2025-10-05 15:42:43+02:00,0,FR,Unplanned outage,A03,,2020-12-28 12:03:00+01:00,Cq536IqUH8LmddmCRy5TRg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2020-12-28 07:19:00+01:00
2025-10-05 15:42:46+02:00,0,FR,Unplanned outage,A03,,2020-12-28 13:06:00+01:00,-smbnaCeQcOZt07gCrd20Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2020-12-28 07:56:00+01:00
2025-10-05 15:43:00+02:00,0,FR,Unplanned outage,A03,,2020-12-28 17:30:00+01:00,9ItAKzUFGypp7uVofjSapA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2020-12-28 12:55:00+01:00
2025-10-05 15:43:09+02:00,0,FR,Unplanned outage,A03,,2020-12-28 18:39:00+01:00,a6ULH_O3C3BsOnUI-65w_A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-12-28 18:00:00+01:00
2025-10-05 15:43:11+02:00,0,FR,Unplanned outage,A03,,2020-12-28 20:30:00+01:00,su8Nv4eEKphLrTNAlCiW7A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2020-12-28 19:05:00+01:00
2025-10-05 15:43:55+02:00,0,FR,Unplanned outage,A03,,2020-12-29 05:05:00+01:00,XaB93rkJ9lcfkX9fxB4TYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2020-12-29 02:56:00+01:00
2025-10-05 15:44:15+02:00,780,FR,Unplanned outage,A03,,2020-12-29 15:31:00+01:00,YcyA5ewM-0alhLuOwSEgIQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2020-12-29 14:30:00+01:00
2025-10-05 15:45:14+02:00,0,FR,Unplanned outage,A03,,2020-12-30 11:19:00+01:00,yFotX3xX0ACbnijm-TJ1vA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2020-12-30 09:12:00+01:00
2025-10-05 15:45:16+02:00,0,FR,Unplanned outage,A03,,2020-12-30 14:00:00+01:00,gpWDfNTzLSC4IuvdgySVCQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2020-12-30 07:38:00+01:00
2025-10-05 15:46:04+02:00,0,FR,Unplanned outage,A03,,2020-12-31 00:06:00+01:00,EWyiiJTlJmsMkUWcOhLB-g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2020-12-30 23:10:00+01:00
2025-10-05 15:46:28+02:00,0,FR,Unplanned outage,A03,,2020-12-31 09:08:00+01:00,Zoo8A1zdW_tpyYg-RKAtQQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2020-12-31 08:48:00+01:00
2025-10-05 15:48:27+02:00,650,FR,Unplanned outage,A03,,2021-01-01 19:45:00+01:00,bpC_XKPWaxCz9hbMmasTrg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2020-12-31 16:10:00+01:00
2025-10-03 01:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,28-kW3SFMUbkmXhO3jjLqg,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,2,2019-10-29 00:00:00+01:00
2025-10-03 06:16:53+02:00,0,FR,Planned maintenance,A03,,2021-01-20 16:30:00+01:00,Z0tP7AkXfWf8oefa-FINwg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-01-20 13:30:00+01:00
2025-10-03 06:16:53+02:00,0,FR,Planned maintenance,A03,,2021-01-21 16:30:00+01:00,zV7zSPZE3XdYHfPcipwY4Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-01-21 13:30:00+01:00
2025-10-03 06:16:54+02:00,0,FR,Planned maintenance,A03,,2021-01-20 16:30:00+01:00,pyViyQVogEg79kP488QBlg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-01-20 13:30:00+01:00
2025-10-03 06:16:54+02:00,0,FR,Planned maintenance,A03,,2021-01-20 16:30:00+01:00,AVevko5sMbq9TJGCXjxzDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-01-20 13:30:00+01:00
2025-10-03 06:16:54+02:00,0,FR,Planned maintenance,A03,,2021-01-20 16:30:00+01:00,ccijqwTra7Z2ZWLsMPTrrQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-01-20 13:30:00+01:00
2025-10-03 06:16:54+02:00,0,FR,Planned maintenance,A03,,2021-01-21 16:30:00+01:00,4CS36HwMWsZ0tu2zFJBQAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-01-21 13:30:00+01:00
2025-10-03 06:16:55+02:00,0,FR,Planned maintenance,A03,,2021-01-21 16:30:00+01:00,Lv-5G5f7972zabtd8N9kIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-01-21 13:30:00+01:00
2025-10-03 06:16:56+02:00,0,FR,Planned maintenance,A03,,2021-01-21 16:30:00+01:00,OCaWsIMpkLag1pFGsLwEyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-01-21 13:30:00+01:00
2025-10-03 09:46:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-13 16:00:00+01:00,vlMpoif6kUS1zAzeaPOftw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-01-13 07:00:00+01:00
2025-10-05 14:36:58+02:00,150,FR,Planned maintenance,A03,,2021-01-30 01:00:00+01:00,IKZCl9WzCfkigU_DNmblcA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2021-01-29 19:00:00+01:00
2025-10-05 14:43:40+02:00,0,FR,Planned maintenance,A03,,2021-02-26 17:00:00+01:00,hG2wO21GDernBpgQi-wwhw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2020-12-17 07:00:00+01:00
2025-10-05 14:46:29+02:00,60,FR,Planned maintenance,A03,,2021-01-30 00:30:00+01:00,cECk5dfc10-qJP_7QOklJQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-01-29 21:55:00+01:00
2025-10-05 15:26:54+02:00,0,FR,Planned maintenance,A03,,2021-01-28 17:00:00+01:00,a7TGJEJBrU56HtL3Y7489g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-01-28 07:00:00+01:00
2025-10-05 15:32:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-01 00:00:00+01:00,d2dWX3iGC0Lc-ZBZalMBDg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,3,2021-01-01 00:00:00+01:00
2025-10-05 15:44:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-04 17:00:00+01:00,tAs6UqQvZqOAdWFiaQOUFg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-01-03 00:00:00+01:00
2025-10-05 15:44:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-04 17:00:00+01:00,ddBL6Shg0_z-yNpOFkDYrg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-01-03 00:00:00+01:00
2025-10-05 15:44:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-04 17:00:00+01:00,8DgkfO-iZwHw18YX6T4kPw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-01-03 00:00:00+01:00
2025-10-05 15:45:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-19 17:00:00+01:00,u-Gu8wVgyH4Auf6TSpmgmA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-01-25 07:00:00+01:00
2025-10-05 15:46:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-15 17:00:00+01:00,pBz-28Hfjz07loF_Q9HCGQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-01-15 08:00:00+01:00
2025-10-05 15:47:42+02:00,0,FR,Planned maintenance,A03,,2021-01-01 01:00:00+01:00,Tg3LatYgtTkRU7Kn3rteXw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,29,2020-05-30 02:00:00+02:00
2025-10-05 15:48:16+02:00,0,FR,Planned maintenance,A03,,2021-01-01 15:00:00+01:00,B4S9BFN33VydgiB7MJjvsA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-01-01 08:00:00+01:00
2025-10-05 15:48:51+02:00,0,FR,Planned maintenance,A03,,2021-01-03 07:30:00+01:00,0u5d9zDFhVkyNwINiig0ow,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2020-12-21 00:00:00+01:00
2025-10-05 15:50:07+02:00,1394,FR,Planned maintenance,A03,,2021-01-03 05:00:00+01:00,Ut8IxMbKYwo1vjV1Hv_t5Q,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2021-01-03 03:30:00+01:00
2025-10-05 15:52:27+02:00,560,FR,Planned maintenance,A03,,2021-01-06 02:00:00+01:00,HO9tIj9_BjxmKgqaq6YO9A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2021-01-04 23:00:00+01:00
2025-10-05 15:52:52+02:00,0,FR,Planned maintenance,A03,,2021-01-15 16:30:00+01:00,hyYcEENT7Tmsxug8xSPF-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-01-15 13:30:00+01:00
2025-10-05 15:52:53+02:00,0,FR,Planned maintenance,A03,,2021-01-21 16:30:00+01:00,DgcOBbXQ7fblo6-9k5bQBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-01-21 13:30:00+01:00
2025-10-05 15:52:53+02:00,0,FR,Planned maintenance,A03,,2021-01-19 16:30:00+01:00,wSbPmkldWMH1-sY21pm6Ng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-01-19 13:30:00+01:00
2025-10-05 15:52:57+02:00,0,FR,Planned maintenance,A03,,2021-01-26 16:30:00+01:00,eO_cAwdB8-Q4l4bDr-Kj2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-01-26 13:30:00+01:00
2025-10-05 15:53:39+02:00,0,FR,Planned maintenance,A03,,2021-01-05 18:43:00+01:00,0QTLiVlOOJIrBRWjd6Dh3w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2021-01-05 07:30:00+01:00
2025-10-05 15:53:47+02:00,161.9766,FR,Planned maintenance,A03,,2021-01-05 22:07:00+01:00,kReshzqRKYtxBqEveUPg1g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-01-05 00:00:00+01:00
2025-10-05 15:54:16+02:00,0,FR,Planned maintenance,A03,,2021-02-03 16:30:00+01:00,0rNnTFL0-fRyBNGjWb9CvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-02-03 13:30:00+01:00
2025-10-05 15:54:45+02:00,780,FR,Planned maintenance,A03,,2021-01-06 23:30:00+01:00,CuFJU0jFOTmh_IojQDfEvA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,9,2021-01-01 01:00:00+01:00
2025-10-05 15:55:15+02:00,800,FR,Planned maintenance,A03,Cancelled,2021-01-07 17:00:00+01:00,ikP8oEZ64Eiz38OosCEUtw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-01-07 09:00:00+01:00
2025-10-05 15:55:22+02:00,161.5068,FR,Planned maintenance,A03,,2021-01-09 00:00:00+01:00,m0tIgLtq-BqDF04G33lZLA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2021-01-05 00:00:00+01:00
2025-10-05 15:55:22+02:00,161.9766,FR,Planned maintenance,A03,,2021-01-09 00:00:00+01:00,sA4nqXVhwIQeqLag3nXzOQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2021-01-05 23:03:00+01:00
2025-10-05 15:55:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-11 17:00:00+01:00,l0ViJB6XevkYKvIejyY6RA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-01-10 00:00:00+01:00
