created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 15:55:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-11 17:00:00+01:00,6NHI9V5q1pmJGq2yrsIOmQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-01-10 00:00:00+01:00
2025-10-05 15:55:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-11 17:00:00+01:00,pPBVfHBuitNHAUm1WwkPJg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-01-10 00:00:00+01:00
2025-10-05 15:57:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-08 20:01:00+01:00,1y4mxLDEQ2BSwUQuFql3xw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,8,2021-01-08 20:00:00+01:00
2025-10-05 15:57:19+02:00,392,FR,Planned maintenance,A03,,2021-01-09 07:00:00+01:00,f3FX-zFb_ByHpkIWYTT22g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-01-09 00:00:00+01:00
2025-10-05 15:57:19+02:00,392,FR,Planned maintenance,A03,,2021-01-09 07:00:00+01:00,PFt5c9Me_Av7prBciNWfUA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-01-09 00:00:00+01:00
2025-10-05 15:57:24+02:00,800,FR,Planned maintenance,A03,,2021-01-09 02:30:00+01:00,FKekyHzsq7rCo7QHha1YUw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2021-01-09 01:00:00+01:00
2025-10-05 15:58:01+02:00,745,FR,Planned maintenance,A03,,2021-01-09 17:30:00+01:00,hps1oLH55IhoA6facaq6uA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-01-09 16:10:00+01:00
2025-10-05 15:58:29+02:00,161.5068,FR,Planned maintenance,A03,,2021-01-12 00:00:00+01:00,D5ph3svrAtAaQcYPwocryg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-01-11 00:00:00+01:00
2025-10-05 15:58:29+02:00,161.9766,FR,Planned maintenance,A03,,2021-01-12 00:00:00+01:00,Eg76Up3xoVmOLJl7Kk5uUg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-01-11 00:00:00+01:00
2025-10-05 15:58:46+02:00,312,FR,Planned maintenance,A03,,2021-01-11 06:00:00+01:00,KzNxMR62_hjGriPZk1rFrQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2021-01-09 09:30:00+01:00
2025-10-05 15:58:46+02:00,312,FR,Planned maintenance,A03,,2021-01-11 06:00:00+01:00,GH6pt2bFILi_bJEC7S9Dbw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-01-09 09:30:00+01:00
2025-10-05 15:59:22+02:00,0,FR,Planned maintenance,A03,,2021-01-07 17:30:00+01:00,7uPB3NN4pQvLfUxpIuGZCA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2021-01-07 07:00:00+01:00
2025-10-05 15:59:57+02:00,0,FR,Planned maintenance,A03,,2021-01-26 17:00:00+01:00,EOi8CclFaOzX3uvLc5m3aQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-01-26 07:30:00+01:00
2025-10-05 16:01:39+02:00,0,FR,Planned maintenance,A03,,2021-01-19 17:00:00+01:00,z_KdzgJWcosQFH0293zvjw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-01-19 08:00:00+01:00
2025-10-05 16:02:18+02:00,1400,FR,Planned maintenance,A03,,2021-01-30 01:00:00+01:00,0MKLY2KL0uUT1juYiikswg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2021-01-13 09:15:00+01:00
2025-10-05 16:03:48+02:00,500,FR,Planned maintenance,A03,Cancelled,2021-01-14 17:00:00+01:00,OD4En3RrGQOKkRYPchNxkg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-01-14 13:00:00+01:00
2025-10-05 16:03:53+02:00,500,FR,Planned maintenance,A03,,2021-01-14 17:00:00+01:00,ObD99oawdbs7rr3obN720A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-01-14 13:00:00+01:00
2025-10-05 16:03:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-18 17:00:00+01:00,qmVVDlLVvcbFqAnWDRFFWg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-01-17 00:00:00+01:00
2025-10-05 16:04:06+02:00,0,FR,Planned maintenance,A03,,2021-01-14 15:37:00+01:00,BZubEVbIsftlqO9zTrcIvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2021-01-13 07:00:00+01:00
2025-10-05 16:05:38+02:00,0,FR,Planned maintenance,A03,,2021-01-12 16:00:00+01:00,o0GEZfo3Ko21wnun6UXgbg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-01-12 14:00:00+01:00
2025-10-05 16:05:41+02:00,0,FR,Planned maintenance,A03,,2021-01-15 15:00:00+01:00,Yxjrp6maAdq05B511KCtAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-01-15 07:00:00+01:00
2025-10-05 16:05:42+02:00,0,FR,Planned maintenance,A03,,2021-01-15 15:28:00+01:00,9SC5X8Y_CWPCtdOobtatbQ,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2021-01-15 07:30:00+01:00
2025-10-05 16:05:43+02:00,460,FR,Planned maintenance,A03,,2021-01-15 15:30:00+01:00,H-Q8jQo09Tk6abtdRbfiDA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-01-12 22:00:00+01:00
2025-10-05 16:06:38+02:00,560,FR,Planned maintenance,A03,Cancelled,2021-01-18 02:30:00+01:00,geKHELbDX6NZq1Bxv6p71A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2021-01-16 23:30:00+01:00
2025-10-05 16:06:51+02:00,0,FR,Planned maintenance,A03,,2021-01-17 08:00:00+01:00,9zUglF8gIw1G2CE9yJDpRw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2021-01-16 11:00:00+01:00
2025-10-05 16:06:52+02:00,0,FR,Planned maintenance,A03,,2021-01-17 12:00:00+01:00,qZCv2RJEn0hLDeY_CnEJEg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,4,2021-01-16 04:30:00+01:00
2025-10-05 16:07:02+02:00,400,FR,Planned maintenance,A03,Cancelled,2021-01-19 00:00:00+01:00,vSU3Xm_tnmPDrK-C0LPEbw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-01-18 23:00:00+01:00
2025-10-05 16:07:12+02:00,0,FR,Planned maintenance,A03,,2021-01-17 15:10:00+01:00,wZTlOfvCxSprbP7D1TLAbg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,45,2019-10-26 00:00:00+02:00
2025-10-05 16:08:35+02:00,0,FR,Planned maintenance,A03,,2021-01-18 16:00:00+01:00,S6yBGdUPTODoUmuSyTZPFg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-01-17 00:00:00+01:00
2025-10-05 16:08:38+02:00,0,FR,Planned maintenance,A03,,2021-01-18 16:00:00+01:00,o0FCFC8I_vL7YxmuQk7Jkg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-01-17 00:00:00+01:00
2025-10-05 16:08:57+02:00,605,FR,Planned maintenance,A03,,2021-01-18 19:40:00+01:00,QgAuPlFNyyn1vAlCiBOrrA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2021-01-18 17:30:00+01:00
2025-10-05 16:10:00+02:00,0,FR,Planned maintenance,A03,,2021-02-02 18:00:00+01:00,RzKHJ9NHxDOxUpoRX8RopQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-02-02 07:30:00+01:00
2025-10-05 16:10:36+02:00,0,FR,Planned maintenance,A03,,2021-01-20 17:00:00+01:00,KRoKJwgQVMXKR9D_pCAvRw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2021-01-19 07:00:00+01:00
2025-10-05 16:10:37+02:00,1135,FR,Planned maintenance,A03,,2021-01-20 04:00:00+01:00,q_7_Ld1VopekK-04dP5xSg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2021-01-20 02:30:00+01:00
2025-10-05 16:11:31+02:00,0,FR,Planned maintenance,A03,,2021-01-19 15:30:00+01:00,nI6ip97380S8f8i2QPrjPQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2021-01-19 08:00:00+01:00
2025-10-05 16:11:40+02:00,0,FR,Planned maintenance,A03,,2021-01-20 12:00:00+01:00,9y9bmYpKXVwNf1iVGw9fMQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-01-20 07:00:00+01:00
2025-10-05 16:11:44+02:00,800,FR,Planned maintenance,A03,,2021-01-30 00:30:00+01:00,Lng-EfYL0f_DOuNSi6Nt1w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-01-20 14:00:00+01:00
2025-10-05 16:11:58+02:00,0,FR,Planned maintenance,A03,,2021-01-20 19:30:00+01:00,aea-fu_jiBPbFZFdlOUhWg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,10,2021-01-18 02:30:00+01:00
2025-10-05 16:12:15+02:00,1226,FR,Planned maintenance,A03,Cancelled,2021-01-22 21:00:00+01:00,YHpEMIFxEdxbLxU3TKpCLA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-01-14 08:15:00+01:00
2025-10-05 16:12:15+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-01-23 00:00:00+01:00,4dr-lszLkKKkcdFpGCmhEA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-01-22 21:00:00+01:00
2025-10-05 16:12:26+02:00,20,FR,Planned maintenance,A03,,2021-01-21 03:50:00+01:00,MovKjqnvOxe_J_x01xX5NQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2021-01-20 21:45:00+01:00
2025-10-05 16:12:30+02:00,0,FR,Planned maintenance,A03,,2021-01-21 06:00:00+01:00,UscAnMkGhdo1oo-rcQ-oLQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2021-01-20 21:45:00+01:00
2025-10-05 16:12:37+02:00,550,FR,Planned maintenance,A03,,2021-01-22 00:40:00+01:00,wGmz5EIT75t1brBCnl_8pw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-01-21 19:30:00+01:00
2025-10-05 16:12:41+02:00,0,FR,Planned maintenance,A03,,2021-01-20 17:30:00+01:00,xYR6dVPNyPn282L7-EWo7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2021-01-20 07:00:00+01:00
2025-10-05 16:12:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-19 18:00:00+01:00,hWFhQsHA5XXCyTaAwrVphg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-01-19 17:00:00+01:00
2025-10-05 16:12:41+02:00,0,FR,Planned maintenance,A03,,2021-01-20 17:30:00+01:00,_XQJVFJBF2Q37JVXge3sZg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-01-20 13:30:00+01:00
2025-10-05 16:12:43+02:00,0,FR,Planned maintenance,A03,,2021-01-20 17:00:00+01:00,Qxl1vmvMIMG-el8Jry_Waw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-01-20 13:30:00+01:00
2025-10-05 16:12:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-01 17:00:00+01:00,-hNti20HMhX2DPJDylJ_4g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-01-31 00:00:00+01:00
2025-10-05 16:12:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-25 17:00:00+01:00,ktSP_Bg0gQCcJCYA12ClGg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-01-24 00:00:00+01:00
2025-10-05 16:12:55+02:00,185,FR,Planned maintenance,A03,,2021-01-27 17:00:00+01:00,pf3Rw3OnMLDQPMlkK4Z1zA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-01-27 07:30:00+01:00
2025-10-05 16:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-25 17:00:00+01:00,Idoy4GhDBBQDXU1AZ4kfFA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-01-24 00:00:00+01:00
2025-10-05 16:13:13+02:00,85,FR,Planned maintenance,A03,,2021-01-22 10:45:00+01:00,qmGE2uFOFdkleRURuuUwuw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2021-01-22 09:45:00+01:00
2025-10-05 16:13:15+02:00,0,FR,Planned maintenance,A03,,2021-01-25 16:30:00+01:00,HVTR-_Z_t0NDu4f7t1JQ7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-01-25 13:30:00+01:00
2025-10-05 16:13:18+02:00,0,FR,Planned maintenance,A03,,2021-01-22 12:00:00+01:00,1wKJF3BpwQhIi4SS-Z1IfQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-01-21 13:00:00+01:00
2025-10-05 16:13:44+02:00,680,FR,Planned maintenance,A03,,2021-01-22 07:00:00+01:00,Dijx2bPegnawkAMiiCyczg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-01-22 05:00:00+01:00
2025-10-05 16:14:18+02:00,0,FR,Planned maintenance,A03,,2021-01-19 18:30:00+01:00,9rYfMXdx3uyralCfzDsgVw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-01-19 13:30:00+01:00
2025-10-05 16:14:18+02:00,610,FR,Planned maintenance,A03,,2021-01-23 01:45:00+01:00,ExMNJex0P4UsBk0SC6RBpg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-01-22 08:30:00+01:00
2025-10-05 16:14:18+02:00,0,FR,Planned maintenance,A03,,2021-01-21 18:00:00+01:00,GpCN75z1dmptWrQ_xK8gHw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-01-21 16:00:00+01:00
2025-10-05 16:14:19+02:00,0,FR,Planned maintenance,A03,,2021-01-20 17:30:00+01:00,-BOmIisueIqqMTnFJNiGDQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-01-20 08:00:00+01:00
2025-10-05 16:14:31+02:00,0,FR,Planned maintenance,A03,,2021-01-22 15:30:00+01:00,QSvGBQ8_ymoduJ_PXzfcnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2021-01-18 22:00:00+01:00
2025-10-05 16:14:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-05 18:00:00+01:00,kQpOLH2M0WfbTahDiTWFSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,7,2021-01-18 13:30:00+01:00
2025-10-05 16:15:58+02:00,1200,FR,Planned maintenance,A03,,2021-01-24 07:00:00+01:00,g0yPjbcJobhvp4Afy7C7Sg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,20,2021-01-17 15:10:00+01:00
2025-10-05 16:16:13+02:00,1126,FR,Planned maintenance,A03,,2021-01-24 16:00:00+01:00,fdZfqwQNUoBXaeU7gbC-6w,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2021-01-24 15:00:00+01:00
2025-10-05 16:16:31+02:00,1284,FR,Planned maintenance,A03,,2021-01-24 23:00:00+01:00,AI5QiKRVVvxGrPtveg40SA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2021-01-24 22:00:00+01:00
2025-10-05 16:17:11+02:00,161.5068,FR,Planned maintenance,A03,,2021-01-27 00:00:00+01:00,SERLhaG392UYz_4oJs7wNw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-01-26 00:00:00+01:00
2025-10-05 16:17:11+02:00,161.9766,FR,Planned maintenance,A03,,2021-01-27 00:00:00+01:00,otkWpVAKKxxuKoLI058-gw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-01-26 00:00:00+01:00
2025-10-05 16:17:15+02:00,350,FR,Planned maintenance,A03,,2021-01-25 14:15:00+01:00,18obVm9-nfkbLaDSyq3kGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-01-25 10:30:00+01:00
2025-10-05 16:17:32+02:00,0,FR,Planned maintenance,A03,,2021-01-25 13:45:00+01:00,P0Fv1EHQ0XPKYLISzdwDEw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2021-01-24 00:00:00+01:00
2025-10-05 16:17:34+02:00,10,FR,Planned maintenance,A03,Cancelled,2021-01-28 15:00:00+01:00,-kI58VmFY-9P2j3nQAeTHA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-01-25 14:00:00+01:00
2025-10-05 16:17:48+02:00,350,FR,Planned maintenance,A03,,2021-01-26 00:00:00+01:00,1mV3IO3pnNLZWdAmobn6Rw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-01-25 18:00:00+01:00
2025-10-05 16:17:51+02:00,10,FR,Planned maintenance,A03,,2021-01-28 20:30:00+01:00,WdgwJwWwFpkMTkflD5lpyQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2021-01-25 18:00:00+01:00
2025-10-05 16:17:52+02:00,0,FR,Planned maintenance,A03,,2021-01-25 19:30:00+01:00,19KG4OGHMv5umvQvu_w4mg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,27,2020-06-06 00:00:00+02:00
2025-10-05 16:19:05+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-01-29 19:00:00+01:00,VvKMyKrEku0UkGBatbYSRw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-01-26 18:00:00+01:00
2025-10-05 16:19:19+02:00,50,FR,Planned maintenance,A03,Cancelled,2021-02-01 11:00:00+01:00,VZ65ebNPn4lm7W0EOeG9og,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2021-01-25 19:29:00+01:00
2025-10-05 16:19:24+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-02-04 16:30:00+01:00,-yOY2an-qPZMSL_CJlwYXg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-02-04 08:00:00+01:00
2025-10-05 16:20:24+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-01-29 19:00:00+01:00,O1Bdg3iFziYoWJibx_PSmA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-01-29 06:00:00+01:00
2025-10-05 16:20:56+02:00,85,FR,Planned maintenance,A03,,2021-02-04 12:00:00+01:00,ZIN_MDma1ZrWk-qAaSEZOw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-02-04 09:00:00+01:00
2025-10-05 16:21:34+02:00,400,FR,Planned maintenance,A03,,2021-01-28 06:00:00+01:00,nKIqRh5u-qoO2K2wYhslUQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-01-28 04:00:00+01:00
2025-10-05 16:22:03+02:00,0,FR,Planned maintenance,A03,,2021-01-27 17:00:00+01:00,_yerdpY0teFU-G-MWifHVw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-01-27 07:30:00+01:00
2025-10-05 16:22:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-01 17:00:00+01:00,_hMMSOcDZlBIO3cs_XRYtQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-01-31 00:00:00+01:00
2025-10-05 16:22:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-01 17:00:00+01:00,vEFxLpFZ55TayOmMdwYt-Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-01-31 00:00:00+01:00
2025-10-05 16:23:17+02:00,670,FR,Planned maintenance,A03,,2021-01-29 07:20:00+01:00,ajNAVi7u5bWPCAkLSUxQNA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-01-29 05:20:00+01:00
2025-10-05 16:23:37+02:00,0,FR,Planned maintenance,A03,,2021-02-01 00:00:00+01:00,iOU8vN7tEOx_EKgBUndUjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-01-28 00:00:00+01:00
2025-10-05 16:23:37+02:00,0,FR,Planned maintenance,A03,,2021-02-04 17:00:00+01:00,zxoTd_63Kp2qEGJzPL1fSA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-02-04 07:30:00+01:00
2025-10-05 16:23:42+02:00,420,FR,Planned maintenance,A03,,2021-02-02 17:00:00+01:00,MCoQTcTgP38ZwGY0yTP1TA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-02-01 07:30:00+01:00
2025-10-05 16:23:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-01 17:00:00+01:00,YnhTq3Dg137d5_uwFPFZgg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-01-31 00:00:00+01:00
2025-10-05 16:24:05+02:00,705,FR,Planned maintenance,A03,Cancelled,2021-01-30 02:30:00+01:00,k1l7COduVIaR2XXyGniang,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-01-30 01:00:00+01:00
2025-10-05 16:24:34+02:00,733,FR,Planned maintenance,A03,Cancelled,2021-01-31 17:30:00+01:00,ZCANrLRAKBicWLN4IldfgA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2021-01-31 16:00:00+01:00
2025-10-05 16:24:39+02:00,0,FR,Planned maintenance,A03,,2021-01-29 15:00:00+01:00,8jx2p5Ti49TwKKdZ5TpHBw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-01-29 14:00:00+01:00
2025-10-05 16:24:50+02:00,40,FR,Planned maintenance,A03,,2021-01-29 19:30:00+01:00,duoZk5tZZ8DcmgGNyFNzJQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2021-01-29 17:00:00+01:00
2025-10-05 16:25:21+02:00,0,FR,Planned maintenance,A03,,2021-01-30 10:00:00+01:00,0DMP2heCjoLQ8FvORH2wzQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,7,2021-01-25 00:00:00+01:00
2025-10-05 16:25:23+02:00,0,FR,Planned maintenance,A03,,2021-01-31 08:00:00+01:00,2Tf-tOmZnz7kN84ZlRefRw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2021-01-26 22:39:00+01:00
2025-10-05 16:25:24+02:00,1000,FR,Planned maintenance,A03,Cancelled,2021-01-30 14:20:00+01:00,zFmPNxvHSUNaRtlH3nIo6g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,9,2021-01-30 10:00:00+01:00
2025-10-05 16:26:33+02:00,400,FR,Planned maintenance,A03,,2021-01-31 20:00:00+01:00,SMKP3sxCZiu_-XzMj1Xdhw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,5,2021-01-31 05:30:00+01:00
2025-10-05 16:26:43+02:00,540,FR,Planned maintenance,A03,,2021-02-01 03:45:00+01:00,gYP8Ba5-NAbfrgZXArkNTg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2021-01-30 18:30:00+01:00
2025-10-05 16:27:09+02:00,0,FR,Planned maintenance,A03,,2021-02-03 22:00:00+01:00,39KeREmU5M6VekORrqvD4A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-02-03 20:00:00+01:00
2025-10-05 16:27:16+02:00,0,FR,Planned maintenance,A03,,2021-01-28 17:00:00+01:00,s8w0kvgZ44NQC2z6N-o4dQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-01-28 15:00:00+01:00
2025-10-05 16:27:17+02:00,0,FR,Planned maintenance,A03,,2021-02-01 14:00:00+01:00,JmZzUZRqWA-lKsulF_gQRQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-02-01 08:00:00+01:00
2025-10-05 16:27:20+02:00,733,FR,Planned maintenance,A03,,2021-02-01 16:30:00+01:00,Hy9e3yNCd55GSSN9usUTTA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2021-02-01 15:00:00+01:00
2025-10-05 16:27:30+02:00,1244,FR,Planned maintenance,A03,,2021-02-01 15:00:00+01:00,9q_pDxY_-eMTFOrCFomSOQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2021-01-31 09:00:00+01:00
2025-10-05 16:27:35+02:00,123.3,FR,Planned maintenance,A03,,2021-02-01 15:49:00+01:00,ILQaBqYMkulOXhiPC4yE2w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-02-01 07:00:00+01:00
2025-10-05 16:27:35+02:00,0,FR,Planned maintenance,A03,,2021-02-01 15:49:00+01:00,HeiHvKcyhdEJiuropIbjhg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-02-01 07:00:00+01:00
2025-10-05 16:28:12+02:00,680,FR,Planned maintenance,A03,,2021-02-02 07:40:00+01:00,d3sqwI6I5YFIUVyjVwiURQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-02-02 05:40:00+01:00
2025-10-05 16:29:04+02:00,0,FR,Planned maintenance,A03,,2021-02-02 07:30:00+01:00,mTfDL224bDBVv8j40mur1g,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-02-01 16:30:00+01:00
2025-10-05 16:29:24+02:00,85,FR,Planned maintenance,A03,,2021-02-02 14:40:00+01:00,d4sAu9lvS3EM4vmzV__Z7Q,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,5,2021-02-02 08:30:00+01:00
2025-10-05 16:29:28+02:00,125,FR,Planned maintenance,A03,,2021-02-02 15:21:00+01:00,S0TKkBiC8mLphDT7RYw6fA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-02-02 08:00:00+01:00
2025-10-05 16:29:57+02:00,0,FR,Planned maintenance,A03,,2021-02-03 16:00:00+01:00,Dg_PrziJFh5wai4C6Xa-Iw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-02-03 08:00:00+01:00
2025-10-05 16:30:08+02:00,250,FR,Planned maintenance,A03,,2021-02-03 06:30:00+01:00,uWRT-dr6PAq_x-kExo_75A,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-02-03 01:00:00+01:00
2025-10-05 16:30:31+02:00,590,FR,Planned maintenance,A03,,2021-02-03 07:30:00+01:00,aYSvKwIZlfM4y9xGFRiPMw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2021-02-03 03:00:00+01:00
2025-10-05 16:30:49+02:00,129,FR,Planned maintenance,A03,,2021-02-04 18:30:00+01:00,adIqg65awyMAg4qE3w0H_w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-02-04 10:00:00+01:00
2025-10-05 16:30:50+02:00,0,FR,Planned maintenance,A03,,2021-02-02 18:00:00+01:00,SpCeG4nWDyHDQ8ZQ1fZeiA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-02-02 07:00:00+01:00
2025-10-05 16:31:52+02:00,0,FR,Planned maintenance,A03,,2021-02-03 14:00:00+01:00,we1sByQRW3D9kn2w1BzXzg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2021-02-03 13:30:00+01:00
2025-10-05 16:31:52+02:00,0,FR,Planned maintenance,A03,,2021-02-03 09:30:00+01:00,U_thbW8KkDY5nxfrwF_SwQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-02-03 09:00:00+01:00
2025-10-05 16:32:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-08 17:00:00+01:00,9yGdN4UjTOGM-a31fzwfiA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-02-07 00:00:00+01:00
2025-10-05 16:32:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-08 17:00:00+01:00,fQzzN_ltqT6NlWigqcXTFg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-02-07 00:00:00+01:00
2025-10-05 16:32:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-08 17:00:00+01:00,rGvxei_q90JN0Q7AJCW9EQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-02-07 00:00:00+01:00
2025-10-05 16:32:12+02:00,0,FR,Planned maintenance,A03,,2021-02-04 10:00:00+01:00,xif6jG1nU_OACxmpo5Gymg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-02-04 08:00:00+01:00
2025-10-05 16:32:48+02:00,0,FR,Planned maintenance,A03,,2021-02-04 12:00:00+01:00,aLBCNRBFz1yttg-4xPp7gQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-02-04 07:00:00+01:00
2025-10-05 16:33:12+02:00,977,FR,Planned maintenance,A03,,2021-02-05 00:00:00+01:00,GXpqI4fo5b3zgMb5WXkOZA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,18,2021-01-26 19:25:00+01:00
2025-10-05 16:33:32+02:00,705,FR,Planned maintenance,A03,Cancelled,2021-02-05 05:30:00+01:00,VhRyCLiRSIYwi1nMkzkidA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2021-02-05 03:30:00+01:00
2025-10-05 16:33:33+02:00,560,FR,Planned maintenance,A03,Cancelled,2021-02-07 04:30:00+01:00,Emlx8m-i35pijFdramXchw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2021-02-06 04:00:00+01:00
2025-10-05 16:33:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-19 00:00:00+01:00,nwqLkDF3Gu7UAnb3IlCt-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,8,2021-01-01 00:00:00+01:00
2025-10-05 16:34:07+02:00,0,FR,Planned maintenance,A03,,2021-02-05 14:00:00+01:00,6vjy72r6gFkd5yiA8f6Qzw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-02-04 00:00:00+01:00
2025-10-05 16:34:32+02:00,470,FR,Planned maintenance,A03,,2021-02-06 17:00:00+01:00,AXxugYKlDj1MugQrennUXA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,3,2021-02-05 20:00:00+01:00
2025-10-05 16:34:32+02:00,0,FR,Planned maintenance,A03,,2021-02-06 15:00:00+01:00,i0nwEcOHvg6-7JM1WvCuLA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-02-06 13:30:00+01:00
2025-10-05 16:34:34+02:00,0,FR,Planned maintenance,A03,,2021-02-06 15:00:00+01:00,iHbxFCWzAo3keoKd8usGCw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-02-06 13:30:00+01:00
2025-10-05 16:35:28+02:00,396,FR,Planned maintenance,A03,Cancelled,2021-02-07 05:30:00+01:00,WmVDHeJW1NJ5f-MIOBAVzw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-02-07 02:30:00+01:00
2025-10-05 16:35:28+02:00,690,FR,Planned maintenance,A03,Cancelled,2021-02-07 08:00:00+01:00,7FlSpuMPOKzQV8oVH2pkeQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2021-02-07 06:00:00+01:00
2025-10-05 16:35:29+02:00,0,FR,Planned maintenance,A03,,2021-02-08 04:00:00+01:00,5PRj3s7pZPF58unNgbis1A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-02-07 02:30:00+01:00
2025-10-05 16:36:16+02:00,370,FR,Planned maintenance,A03,Cancelled,2021-02-08 05:30:00+01:00,9GQxBTzQitUup7Qme4RzYw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-02-08 04:00:00+01:00
2025-10-05 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-03 03:30:00+01:00,ynKs_K2lUGY57H3621PciQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-03 00:00:00+01:00
2025-10-05 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-29 06:00:00+01:00,YY_d9qGcGN2LZzKYTgnSTQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-01-29 00:00:00+01:00
2025-10-05 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-02 04:50:00+01:00,8jEyESJgGwF2oOo7lFEQeA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-02 00:00:00+01:00
2025-10-05 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-27 06:00:00+01:00,abPWto0bX3DqR9sJ-N3C5w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-01-27 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-01 06:00:00+01:00,YJ5FSk20D8all9gHSL1dQQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-01 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-05 00:55:00+01:00,hWJotgc8B2bGbD4AeM5C2g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-05 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-28 06:00:00+01:00,e13rR7ErMNG2wB5iThdHHg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-01-28 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-01-26 06:00:00+01:00,1au3IULGsFeonCimPGcKKg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-01-26 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-04 06:00:00+01:00,GCAI8wPD01jagvfkPwDCeA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-04 00:00:00+01:00
2025-10-05 16:36:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-08 06:00:00+01:00,ALvoe5hyJxU4NZFXSr35BQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-08 00:00:00+01:00
2025-10-05 16:40:50+02:00,1310,FR,Planned maintenance,A03,,2021-02-12 18:30:00+01:00,T8C3loQR7Ng6GolPm3daGA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2021-01-15 00:00:00+01:00
2025-10-05 16:41:14+02:00,720,FR,Planned maintenance,A03,,2021-02-20 00:30:00+01:00,ySALEVwToG_aAfzGJESsDA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-01-18 18:00:00+01:00
2025-10-05 16:44:55+02:00,0,FR,Planned maintenance,A03,,2021-02-12 04:25:00+01:00,2G-QyF8oz-bHwo6fOIa0QA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,26,2020-09-12 00:00:00+02:00
2025-10-05 16:50:05+02:00,0,FR,Planned maintenance,A03,,2021-02-15 14:00:00+01:00,39ldYqwNaZAJ4V6BRvGiBQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2020-12-17 07:00:00+01:00
2025-10-05 16:50:36+02:00,0,FR,Planned maintenance,A03,,2021-02-15 19:30:00+01:00,LsWqIrEK9aduliYaspXb0g,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,25,2020-01-18 02:00:00+01:00
2025-10-05 17:04:16+02:00,1090,FR,Planned maintenance,A03,,2021-02-26 23:30:00+01:00,kaRq2D1l8ZGTZ1G2VAxrQw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2021-01-22 00:00:00+01:00
2025-10-05 17:14:18+02:00,0,FR,Planned maintenance,A03,,2021-03-03 18:00:00+01:00,kn-V96ytYF_fVukorRQNXw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,13,2020-12-13 16:00:00+01:00
2025-10-05 17:19:12+02:00,0,FR,Planned maintenance,A03,,2021-03-07 01:00:00+01:00,TQJZ_j-g1fnSATsz3PJqHw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,24,2021-01-23 00:00:00+01:00
2025-10-05 17:25:26+02:00,0,FR,Planned maintenance,A03,,2021-03-11 23:00:00+01:00,XrIbJGimaXterLrDsKCP9w,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,33,2020-05-15 01:00:00+02:00
2025-10-05 18:34:17+02:00,0,FR,Planned maintenance,A03,,2021-04-28 05:45:00+02:00,vjHn0vGtO60FGsQ5NP9aOA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,22,2021-02-06 00:00:00+01:00
2025-10-05 18:41:12+02:00,0,FR,Planned maintenance,A03,,2021-05-03 12:00:00+02:00,nu4YdGIguBa1QuKK34WW9A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,27,2019-09-18 02:00:00+02:00
2025-10-05 18:52:13+02:00,0,FR,Planned maintenance,A03,,2021-05-10 20:30:00+02:00,bgyW6ivieN0ZtJm04udDSg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,23,2021-01-30 00:30:00+01:00
2025-10-05 20:25:03+02:00,0,FR,Planned maintenance,A03,,2021-06-24 08:30:00+02:00,4V0YPftEN-vpP5r3rdyQ8Q,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,21,2020-11-22 00:00:00+01:00
2025-10-05 21:25:58+02:00,0,FR,Planned maintenance,A03,,2021-07-24 12:00:00+02:00,rsfo7jD1QS4kJGXiadPTxQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2021-01-01 00:00:00+01:00
2025-10-05 21:27:38+02:00,0,FR,Planned maintenance,A03,,2021-07-26 04:00:00+02:00,YF8-F63Tv-4nFnnolQ_FPw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,16,2021-02-06 00:20:00+01:00
2025-10-05 21:50:21+02:00,0,FR,Planned maintenance,A03,,2021-08-12 23:00:00+02:00,C0fE2a8TweE3TMuIum_kuA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,33,2021-01-30 01:00:00+01:00
2025-10-05 23:31:17+02:00,1170,FR,Planned maintenance,A03,,2022-06-04 02:00:00+02:00,_IUJHt86lHJ74uxQWhL8gw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,9,2021-01-28 21:00:00+01:00
2025-10-06 00:02:51+02:00,0,FR,Planned maintenance,A03,,2021-11-22 07:00:00+01:00,2cA1Uh7xXerv3J-mEYW8tw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,8,2020-08-10 07:00:00+02:00
2025-10-07 05:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,aBW7XE01jAulDWF499lcJQ,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,26,2020-02-22 02:00:00+01:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,Ry5Sic3B7qqfGzZplJbVOg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,10,2020-06-29 23:30:00+02:00
2025-10-07 06:15:10+02:00,0,FR,Planned maintenance,A03,,2023-12-14 15:32:00+01:00,Ec4HaVVMzQ0oenD2L5bZ1w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,12,2020-06-29 07:00:00+02:00
2025-10-07 22:51:20+02:00,0,FR,Planned maintenance,A03,,2026-01-01 00:00:00+01:00,uo3Zwdwb6RoECvqjwFIHTQ,0.0,Fossil Oil,17W100P100P0250M,FRANCE,CORDEMAIS 3,CORDEMAIS 3,1,MAW,PT1M,3,2018-04-01 00:00:00+02:00
2025-10-08 03:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2034-09-01 00:00:00+02:00,ldy2JgBnwJNVFWOj7eO60A,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,256,2018-03-25 01:00:00+01:00
2025-10-03 10:11:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-13 16:00:00+01:00,GQG-geNvgLrcNxHMDUdm1w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-02-13 07:00:00+01:00
2025-10-05 14:46:18+02:00,182,FR,Planned maintenance,A03,,2021-02-16 14:30:00+01:00,GMxymxzGN8b-PlDeqfHzCQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2021-02-16 06:00:00+01:00
2025-10-05 14:46:26+02:00,185,FR,Planned maintenance,A03,,2021-02-23 14:30:00+01:00,mylrSIK-fwIpy8TULGusiw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-02-23 06:00:00+01:00
2025-10-05 14:46:42+02:00,185,FR,Planned maintenance,A03,,2021-02-25 14:30:00+01:00,aNgTGq2Vop-SqCVYMju4YA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2021-02-25 06:00:00+01:00
2025-10-05 14:55:51+02:00,0,FR,Planned maintenance,A03,,2021-02-22 17:00:00+01:00,3kVugypbLqAY85LX29COsQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2021-02-21 00:00:00+01:00
2025-10-05 15:31:16+02:00,100,FR,Planned maintenance,A03,,2021-02-20 02:00:00+01:00,wPv1FZBYzNJ1skzbXkAUPg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2021-02-19 23:30:00+01:00
2025-10-05 15:46:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-19 17:00:00+01:00,STC6ELof-p0ld9jSgMuEEg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-02-19 07:00:00+01:00
2025-10-05 16:14:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-17 18:00:00+01:00,Tgd5B6Qi_sV0jlar6881kg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-02-17 08:00:00+01:00
2025-10-05 16:22:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-26 17:00:00+01:00,gzv3Xpvb3M7vdtbFohfN-Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-02-08 07:00:00+01:00
2025-10-05 16:28:17+02:00,465,FR,Planned maintenance,A03,,2021-02-09 18:00:00+01:00,K4Wv7jlYLGGmh4FgcYz8ug,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2021-02-08 08:00:00+01:00
2025-10-05 16:29:07+02:00,0,FR,Planned maintenance,A03,,2021-02-11 16:30:00+01:00,XhNHHJYUER_-sYnV9WzV-A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-02-11 13:30:00+01:00
2025-10-05 16:29:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-01 17:00:00+01:00,-LY8wNIA4Z5MFA8XyesHCw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-02-28 00:00:00+01:00
2025-10-05 16:29:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-08 17:00:00+01:00,FST6e3uauGJ7ZPfT45Wljg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-03-07 00:00:00+01:00
2025-10-05 16:29:16+02:00,0,FR,Planned maintenance,A03,,2021-02-18 16:30:00+01:00,pznhINMRmjLCZEwqDi_FXQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-02-18 13:30:00+01:00
2025-10-05 16:29:16+02:00,0,FR,Planned maintenance,A03,,2021-02-18 16:30:00+01:00,d4Oo5uneLn5s8pW2M_VdTA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-02-18 13:30:00+01:00
2025-10-05 16:29:17+02:00,0,FR,Planned maintenance,A03,,2021-02-18 16:30:00+01:00,Yhcj33wyyyNhHJGpmis2bw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-02-18 13:30:00+01:00
2025-10-05 16:29:17+02:00,0,FR,Planned maintenance,A03,,2021-02-18 16:30:00+01:00,tNqNE1D7uPP7BpBUyTzh8w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-02-18 13:30:00+01:00
2025-10-05 16:29:54+02:00,0,FR,Planned maintenance,A03,,2021-03-03 16:30:00+01:00,qnHEYjGccPdl9mT3X9Wv5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-03-03 13:30:00+01:00
2025-10-05 16:30:59+02:00,0,FR,Planned maintenance,A03,,2021-02-16 17:00:00+01:00,-gk3yj783mhzQcxg0QS7XQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2021-02-16 07:00:00+01:00
2025-10-05 16:31:59+02:00,200,FR,Planned maintenance,A03,Cancelled,2021-02-09 06:30:00+01:00,sy9c2fhJBBsw-J6IveFbsA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-02-09 05:00:00+01:00
2025-10-05 16:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-23 17:00:00+01:00,hA5mTp1RV5YklZTH15CkeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-02-23 13:30:00+01:00
2025-10-05 16:32:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-08 17:00:00+01:00,BJiV3FYT3C87cI2VbMZaDw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-02-08 08:00:00+01:00
2025-10-05 16:33:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 00:00:00+02:00,gySwTNaDBWGjTeUqVU-W9w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-03-01 00:00:00+01:00
2025-10-05 16:34:19+02:00,0,FR,Planned maintenance,A03,,2021-02-23 12:00:00+01:00,xOeC2uQpUuJ6MyPCd-HuaA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-02-23 10:00:00+01:00
2025-10-05 16:36:14+02:00,575,FR,Planned maintenance,A03,,2021-02-08 10:00:00+01:00,x_iSLw2L8h0YCnV0w4ELvA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-02-08 04:00:00+01:00
2025-10-05 16:36:17+02:00,370,FR,Planned maintenance,A03,Cancelled,2021-02-08 05:30:00+01:00,vvOeV086aaKXo7Tho_g1mQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-02-08 04:00:00+01:00
2025-10-05 16:36:26+02:00,370,FR,Planned maintenance,A03,Cancelled,2021-02-08 05:30:00+01:00,K1H0kMCV29Bd-_YIrke35g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-02-08 04:00:00+01:00
2025-10-05 16:36:31+02:00,700,FR,Planned maintenance,A03,,2021-02-08 11:00:00+01:00,NDNDklcWLssdN2_7l51XpA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2021-02-08 08:30:00+01:00
2025-10-05 16:36:31+02:00,370,FR,Planned maintenance,A03,,2021-02-08 08:30:00+01:00,2E2-LS04KU2I1gUhSgpkVQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-02-08 05:30:00+01:00
2025-10-05 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-12 06:00:00+01:00,I5Z1Tic2YqodHPS8GeZgyA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-12 00:00:00+01:00
2025-10-05 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-10 06:00:00+01:00,2vmsKBnhFBvinFmjpdiybw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-10 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-11 06:00:00+01:00,b1g52M86cPm-4wYqDsJdyg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-11 00:00:00+01:00
2025-10-05 16:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-09 06:00:00+01:00,mLiEIz9Xk1017IdusE4goA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-02-09 00:00:00+01:00
2025-10-05 16:36:55+02:00,580,FR,Planned maintenance,A03,,2021-02-09 08:00:00+01:00,bVtD5peYqoDJasx4xtlWIg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-02-08 11:30:00+01:00
2025-10-05 16:37:03+02:00,0,FR,Planned maintenance,A03,,2021-02-08 11:00:00+01:00,4Yf1N-YZM1eaLViyWuPjaQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-02-08 07:30:00+01:00
2025-10-05 16:37:40+02:00,0,FR,Planned maintenance,A03,,2021-02-08 14:30:00+01:00,L5XSsvpp7tJdr7JuXFGNtQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-02-08 14:00:00+01:00
2025-10-05 16:38:04+02:00,161.5068,FR,Planned maintenance,A03,,2021-02-09 07:00:00+01:00,DhD1AQ9bw01VjXiWjzlJXA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-02-09 00:00:00+01:00
2025-10-05 16:38:04+02:00,161.9766,FR,Planned maintenance,A03,,2021-02-09 07:00:00+01:00,qI2JGTNIubTWOHO69Z_fgA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-02-09 00:00:00+01:00
2025-10-05 16:38:38+02:00,181,FR,Planned maintenance,A03,,2021-02-09 11:00:00+01:00,ebaLD2cXuFPV0uuABOqCRg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2021-02-09 06:00:00+01:00
2025-10-05 16:38:39+02:00,134,FR,Planned maintenance,A03,,2021-02-09 12:00:00+01:00,1b7UvLr1lk9aR_ZaLfTu-w,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-02-09 08:00:00+01:00
2025-10-05 16:38:42+02:00,0,FR,Planned maintenance,A03,,2021-02-09 08:00:00+01:00,cyo20zTIvckxOm74ZQ6y4w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-02-08 20:30:00+01:00
2025-10-05 16:38:49+02:00,580,FR,Planned maintenance,A03,,2021-02-09 11:18:00+01:00,5lJ2mXn3P151J0eJHTdKTA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-02-09 10:30:00+01:00
2025-10-05 16:39:08+02:00,0,FR,Planned maintenance,A03,,2021-02-09 12:30:00+01:00,MUdH-4mRwOGDV1HDwOfkOQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-02-09 09:00:00+01:00
2025-10-05 16:39:22+02:00,580,FR,Planned maintenance,A03,,2021-02-10 08:00:00+01:00,nSI7hPHHWlY1k9JRbdVXeg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,4,2021-02-09 16:00:00+01:00
2025-10-05 16:39:32+02:00,0,FR,Planned maintenance,A03,,2021-02-09 16:30:00+01:00,XVOYnWOcgUCpHDvQ0pdSSA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-02-09 07:30:00+01:00
2025-10-05 16:39:36+02:00,0,FR,Planned maintenance,A03,,2021-02-09 17:00:00+01:00,YABMyq9-8W0GOD3-kDWHFw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-02-08 07:30:00+01:00
2025-10-05 16:40:28+02:00,700,FR,Planned maintenance,A03,Cancelled,2021-02-12 12:40:00+01:00,i2TlGy1hbfaK-vASvQwZGw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2021-02-12 04:40:00+01:00
2025-10-05 16:40:31+02:00,85,FR,Planned maintenance,A03,,2021-02-11 16:30:00+01:00,77ol1cgnYIMC_F0dF3z1Sw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-02-11 08:00:00+01:00
2025-10-05 16:40:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-10 16:00:00+01:00,QOKwV5-HPSOkaGFZY2qRDQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-02-10 15:00:00+01:00
2025-10-05 16:40:46+02:00,85,FR,Planned maintenance,A03,,2021-02-11 12:00:00+01:00,ei-DIVg6nEFn8R-KI1u_fA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2021-02-11 10:00:00+01:00
2025-10-05 16:40:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-11 17:30:00+01:00,Erhihf6GcrR8jkj1V3SN6Q,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-02-11 16:30:00+01:00
2025-10-05 16:43:05+02:00,161.9766,FR,Planned maintenance,A03,,2021-02-13 00:00:00+01:00,Ioi2VXWnUjAuhhTspiYhhw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-02-11 00:00:00+01:00
2025-10-05 16:43:05+02:00,161.5068,FR,Planned maintenance,A03,,2021-02-13 00:00:00+01:00,Hqa_U7rx7yRAOQC30iMp8w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-02-11 00:00:00+01:00
2025-10-05 16:43:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-12 12:00:00+01:00,LD8HsszPKhBCJasGu39vnA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-02-12 07:30:00+01:00
2025-10-05 16:43:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-12 12:00:00+01:00,5L9zg8YKWZFHRkUvYm7lEA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-02-12 07:30:00+01:00
2025-10-05 16:43:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-15 17:00:00+01:00,690T7FdHAHKuH4L7f7csrA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-02-14 00:00:00+01:00
2025-10-05 16:43:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-15 17:00:00+01:00,LaGmtS8-Xx1F2dTKfzmOKw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-02-14 00:00:00+01:00
2025-10-05 16:43:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-15 17:00:00+01:00,wBwtWTrsLMYe_yz-7vJJ8g,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-02-14 00:00:00+01:00
2025-10-05 16:44:13+02:00,0,FR,Planned maintenance,A03,,2021-02-17 12:00:00+01:00,TbxYEMLZknSywjZkhiCKBA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-02-14 12:00:00+01:00
2025-10-05 16:44:16+02:00,0,FR,Planned maintenance,A03,,2021-02-11 18:00:00+01:00,3csJDHVg3Bk6UQvKdfloSw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2021-02-11 13:30:00+01:00
2025-10-05 16:44:20+02:00,179,FR,Planned maintenance,A03,,2021-02-11 18:00:00+01:00,HqZNQGThDG23h7vm8LL3MQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-02-11 06:00:00+01:00
2025-10-05 16:46:11+02:00,40,FR,Planned maintenance,A03,Cancelled,2021-02-13 00:00:00+01:00,LnZ7qquVTBfu7c1xQr65EQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2021-02-12 21:30:00+01:00
2025-10-05 16:46:15+02:00,100,FR,Planned maintenance,A03,,2021-02-12 19:00:00+01:00,wSiE0vZwi01OQNT_irMRbw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2021-02-12 17:30:00+01:00
