created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 16:46:21+02:00,100,FR,Planned maintenance,A03,,2021-02-12 22:00:00+01:00,v1b3-0zgk6hO8g4exTt0Mw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2021-02-12 20:00:00+01:00
2025-10-05 16:46:21+02:00,0,FR,Planned maintenance,A03,,2021-02-13 04:00:00+01:00,WAsFor-r98xAudfWTsTFCA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2021-02-13 03:00:00+01:00
2025-10-05 16:47:32+02:00,520,FR,Planned maintenance,A03,Cancelled,2021-02-13 15:00:00+01:00,nyrO3Pf7TaN2CqQb-_XnlQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-02-13 13:00:00+01:00
2025-10-05 16:48:48+02:00,0,FR,Planned maintenance,A03,,2021-02-14 14:00:00+01:00,c68hBmbc3CKyQRO-5pfXtA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-02-14 00:08:00+01:00
2025-10-05 16:49:05+02:00,530,FR,Planned maintenance,A03,,2021-02-15 00:00:00+01:00,cMqzrnwOJXalT8QseC5VGw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-02-14 15:30:00+01:00
2025-10-05 16:49:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-02 17:30:00+01:00,4IvCbBDHumwquhHZpQsPqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-03-02 08:00:00+01:00
2025-10-05 16:49:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-02 17:30:00+01:00,XAI0mCFU8gq3FWTDyuVkCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-03-02 08:00:00+01:00
2025-10-05 16:49:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-02 17:30:00+01:00,TaEy2FDuE5fzLDtvVMpcLA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-03-02 08:00:00+01:00
2025-10-05 16:49:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-02 17:30:00+01:00,ylUk0b2IxH55vaQuHh8kHQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-03-02 08:00:00+01:00
2025-10-05 16:50:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,jn9WK2vpjqEtakFg07zSog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,TjDvRSXgXbM4b3yCtJpb3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,e_D-uuieUDINdEiG4WA1NQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,5fPrfec5VXS2bqZWq5V4oA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,3DytI69XHEYZE3PzWKM3zQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,_8LKvXWQV3nbWt7UXijuzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,UDLOukoMvdg3w-5sWTnk6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,vF_3mXZQQIQrYGBeVduTwA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 16:50:20+02:00,0,FR,Planned maintenance,A03,,2021-02-15 18:00:00+01:00,Xr1VVk9YEM_BayWQ8mfPpA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2021-02-15 08:00:00+01:00
2025-10-05 16:50:46+02:00,0,FR,Planned maintenance,A03,,2021-02-16 16:00:00+01:00,_Uwg4M316xO3j9DS-aYrlg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-02-16 14:00:00+01:00
2025-10-05 16:51:13+02:00,300,FR,Planned maintenance,A03,Cancelled,2021-03-01 06:00:00+01:00,IPlBi_sqBrOogAImyy0fHg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-02-17 12:00:00+01:00
2025-10-05 16:51:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-22 17:00:00+01:00,eg5kMa1cYMTJdEmtrNpJYg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-02-21 00:00:00+01:00
2025-10-05 16:51:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-22 17:00:00+01:00,Tw_3-9eQxtXcRyLoWa6Vpw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-02-21 00:00:00+01:00
2025-10-05 16:53:15+02:00,0,FR,Planned maintenance,A03,,2021-02-23 17:30:00+01:00,j3qgeN-3Iha3lqle8wv5jg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-02-23 08:30:00+01:00
2025-10-05 16:53:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-23 17:30:00+01:00,jfDhBAqG5hT92GEqsg1_1Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-02-23 08:30:00+01:00
2025-10-05 16:53:51+02:00,0,FR,Planned maintenance,A03,,2021-02-17 16:00:00+01:00,o3YW_eQlLzqKQQIrNdIEzw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2021-02-17 14:00:00+01:00
2025-10-05 16:54:01+02:00,0,FR,Planned maintenance,A03,,2021-02-18 23:30:00+01:00,aNRlpWWrVhiLOFHDas49WA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-02-17 12:00:00+01:00
2025-10-05 16:55:14+02:00,465,FR,Planned maintenance,A03,,2021-02-19 06:00:00+01:00,dN5ka3DnCQpgk-Vmt9HghA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2021-02-18 21:00:00+01:00
2025-10-05 16:55:18+02:00,203,FR,Planned maintenance,A03,,2021-02-18 12:30:00+01:00,OWpsEcTbAK8At7Dge18Ijg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2021-02-18 06:00:00+01:00
2025-10-05 16:55:40+02:00,0,FR,Planned maintenance,A03,,2021-02-18 16:00:00+01:00,MqSCM5cDXFhVqFofHUicrQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-02-17 07:00:00+01:00
2025-10-05 16:55:40+02:00,0,FR,Planned maintenance,A03,,2021-02-18 14:30:00+01:00,dtVGYSTpbb0JxfUrLjChFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-02-18 08:30:00+01:00
2025-10-05 16:56:22+02:00,785,FR,Planned maintenance,A03,,2021-02-19 13:00:00+01:00,qFABwK0e9ZvbnNJR2vZslA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,16,2021-02-12 04:25:00+01:00
2025-10-05 16:56:37+02:00,0,FR,Planned maintenance,A03,,2021-02-20 18:00:00+01:00,Moi8kwJphXSNiGGeEkWAOA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-02-20 12:00:00+01:00
2025-10-05 16:56:44+02:00,0,FR,Planned maintenance,A03,,2021-02-19 16:00:00+01:00,QyO-bRJU27pxegI63V5CBw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2021-02-14 00:00:00+01:00
2025-10-05 16:57:07+02:00,530,FR,Planned maintenance,A03,,2021-02-20 06:30:00+01:00,5TMuR1j_mzRRHSJhw9cEEw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,5,2021-02-20 05:30:00+01:00
2025-10-05 16:57:19+02:00,570,FR,Planned maintenance,A03,,2021-02-20 16:30:00+01:00,NhcOo2WJYBc-VhSs8yC2RQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,8,2021-02-20 04:30:00+01:00
2025-10-05 16:57:47+02:00,700,FR,Planned maintenance,A03,,2021-02-21 04:00:00+01:00,ctiumt_O0L9UU_3FAmLeRw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2021-02-21 02:00:00+01:00
2025-10-05 16:58:08+02:00,0,FR,Planned maintenance,A03,,2021-02-21 18:00:00+01:00,xXilvJ5ZtZIYRbTl6RkCSw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-02-20 00:00:00+01:00
2025-10-05 16:58:30+02:00,0,FR,Planned maintenance,A03,,2021-02-22 00:00:00+01:00,ztwLaGK3egrSYsmIvP7taQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,6,2021-02-21 03:00:00+01:00
2025-10-05 16:58:37+02:00,600,FR,Planned maintenance,A03,,2021-02-22 02:50:00+01:00,iOmWhqKzj3YA1wQrxME9ng,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2021-02-22 00:00:00+01:00
2025-10-05 16:59:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-24 16:30:00+01:00,jxQXz5sNVWCUlSbrenbR_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-02-24 13:30:00+01:00
2025-10-05 16:59:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-24 16:30:00+01:00,V_nx3SDDAF7S1GE4c8Ok7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-02-24 13:30:00+01:00
2025-10-05 16:59:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-24 16:30:00+01:00,qoCG_6o3q4lbmsJZQDLcHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-02-24 13:30:00+01:00
2025-10-05 16:59:39+02:00,0,FR,Planned maintenance,A03,,2021-02-24 16:30:00+01:00,5SUp0XQCKSAF_rWzCyPpqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-02-24 13:30:00+01:00
2025-10-05 16:59:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-25 16:30:00+01:00,p5pFHBhVO2mwsHh9XVFZfQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-02-25 13:30:00+01:00
2025-10-05 16:59:40+02:00,0,FR,Planned maintenance,A03,,2021-02-24 16:30:00+01:00,9qObYwJSruqDFop7VfE2Mw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-02-24 13:30:00+01:00
2025-10-05 16:59:40+02:00,0,FR,Planned maintenance,A03,,2021-02-24 16:30:00+01:00,deFrG04a6GAB9Uz9D3Ud-Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-02-24 13:30:00+01:00
2025-10-05 16:59:40+02:00,0,FR,Planned maintenance,A03,,2021-02-24 16:30:00+01:00,q49cMP6EoX45IFbu1RDw_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-02-24 13:30:00+01:00
2025-10-05 16:59:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-24 16:30:00+01:00,0jmKBDDizYMh2GkObpUtuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-02-24 13:30:00+01:00
2025-10-05 16:59:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-25 16:30:00+01:00,vZFHBsh39nyH_XG-QbTEkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-02-25 13:30:00+01:00
2025-10-05 16:59:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-25 16:30:00+01:00,eSXMzHXI5l9qQkgyhOEs0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-02-25 13:30:00+01:00
2025-10-05 16:59:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-25 16:30:00+01:00,jd-nh8L7glIk_86J3mhHqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-02-25 13:30:00+01:00
2025-10-05 17:01:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,wuAfkxpG5u2xwvx9YMV1oQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,yN0bSZ5NNAphelBDbcWZKQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,H0CmCN9teQLjVLTUiCH92Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,njaCCLGd2iJfciaDYml3rA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,l2I4bdNXE3rkUezEsynciA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,tWmlpwCurzOsvaMktemqbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,NBkojvhgYY8Eo02KE_lXiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,KYVXODdS03VZjISG-bO1_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,dDcftnMtx4d2CAIm8xUp-w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,y6aIVv0Lds6a9dXUIosOZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,QwQd2YYFOcokll6jFRuxgg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:01:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-02-27 17:30:00+01:00,AF3cp304vzdXQAQ-tYVJqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-02-27 08:30:00+01:00
2025-10-05 17:02:06+02:00,124.2,FR,Planned maintenance,A03,,2021-02-23 15:23:00+01:00,lpUsB1QaV9yksRjRDjz1iA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-02-23 14:00:00+01:00
2025-10-05 17:02:54+02:00,0,FR,Planned maintenance,A03,,2021-02-23 14:00:00+01:00,tsaW6NblqBbftueg3tAQNA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-02-23 13:30:00+01:00
2025-10-05 17:02:54+02:00,0,FR,Planned maintenance,A03,,2021-02-23 14:00:00+01:00,Jcv7bmJkPkTlXroKcsdyDw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-02-23 13:30:00+01:00
2025-10-05 17:04:16+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-02-26 23:30:00+01:00,eX6oUVmiFVzqRk2XLQMF2g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-02-26 21:00:00+01:00
2025-10-05 17:04:46+02:00,0,FR,Planned maintenance,A03,,2021-02-24 17:00:00+01:00,wFmYl3qdOl_llnUcKePsoQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-02-24 14:00:00+01:00
2025-10-05 17:05:09+02:00,680,FR,Planned maintenance,A03,,2021-02-25 07:30:00+01:00,M5SBHmtH180jVzySg1qgkw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-02-25 05:30:00+01:00
2025-10-05 17:05:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-01 17:00:00+01:00,MOVKlIdRLkm9kNW3NwRuRA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-02-28 00:00:00+01:00
2025-10-05 17:05:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-01 17:00:00+01:00,dyA2oA1yfG-6MiIvq9lxow,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-02-28 00:00:00+01:00
2025-10-05 17:05:46+02:00,1152,FR,Planned maintenance,A03,Cancelled,2021-02-28 00:00:00+01:00,Th9FKIyhUHsqz69HX1h_Cg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2021-02-26 00:00:00+01:00
2025-10-05 17:06:18+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:05:00+01:00,8KVFgC1JugD6oOLq8R6JIQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2021-02-25 13:30:00+01:00
2025-10-05 17:06:21+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:24:00+01:00,RcbcTaPF8sI_if-uigyplA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-02-25 13:30:00+01:00
2025-10-05 17:06:21+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:24:00+01:00,FiETi7xEkwDD6P92l5eKIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-02-25 13:30:00+01:00
2025-10-05 17:06:21+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:24:00+01:00,wW-vE__E31kHjB3T8ShJ9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-02-25 13:30:00+01:00
2025-10-05 17:06:21+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:24:00+01:00,mVVBeptHUrbCL58ueDppgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-02-25 13:30:00+01:00
2025-10-05 17:06:29+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:00:00+01:00,Mtk4gzfK_FsMOIA5gM7Vqw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-02-25 08:00:00+01:00
2025-10-05 17:06:30+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:00:00+01:00,p4B_gmT3iSDuWOygS3rmRA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-02-25 08:00:00+01:00
2025-10-05 17:06:31+02:00,520,FR,Planned maintenance,A03,Cancelled,2021-02-27 07:30:00+01:00,xT_7NYinCBYvWeIPvA0DlA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2021-02-27 00:30:00+01:00
2025-10-05 17:07:13+02:00,0,FR,Planned maintenance,A03,,2021-03-04 16:30:00+01:00,B0Yfi8l8EyJpQJtPwfMsVw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-03-04 13:30:00+01:00
2025-10-05 17:07:13+02:00,0,FR,Planned maintenance,A03,,2021-03-04 16:30:00+01:00,W3lBERxfFw3TXxjMcm8tRQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-03-04 13:30:00+01:00
2025-10-05 17:07:13+02:00,0,FR,Planned maintenance,A03,,2021-03-04 16:30:00+01:00,GEeIZUEzm8wkSNYqjWQXKQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-03-04 13:30:00+01:00
2025-10-05 17:07:13+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:00:00+01:00,6Le-MsJWs639kONxvyTj9Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-02-25 14:00:00+01:00
2025-10-05 17:07:13+02:00,0,FR,Planned maintenance,A03,,2021-03-04 16:30:00+01:00,wx3exOiY3udyQD8KXFavZA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-03-04 13:30:00+01:00
2025-10-05 17:07:15+02:00,0,FR,Planned maintenance,A03,,2021-02-25 15:00:00+01:00,sazbxaxTQG2PiOWFyAQv1Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,5,2021-02-25 14:30:00+01:00
2025-10-05 17:07:25+02:00,0,FR,Planned maintenance,A03,,2021-02-25 17:00:00+01:00,8jny3ESlgoCJRCe1oarlLw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-02-25 16:30:00+01:00
2025-10-05 17:07:55+02:00,0,FR,Planned maintenance,A03,,2021-02-26 16:45:00+01:00,gIbdk0KqxIIUXNJjVbnmzA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2021-02-23 07:00:00+01:00
2025-10-05 17:08:31+02:00,420,FR,Planned maintenance,A03,,2021-02-27 01:00:00+01:00,ZkBb0iVnFgRnhvLZoQdpCw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2021-02-26 17:00:00+01:00
2025-10-05 17:08:38+02:00,0,FR,Planned maintenance,A03,,2021-03-01 17:00:00+01:00,JwOuv1CF62LwCuad9IZKPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-03-01 13:30:00+01:00
2025-10-05 17:09:02+02:00,0,FR,Planned maintenance,A03,,2021-02-27 21:30:00+01:00,-WJkWMWm88TSYrv94-vWuQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-02-27 07:00:00+01:00
2025-10-05 17:09:41+02:00,580,FR,Planned maintenance,A03,,2021-03-01 17:10:00+01:00,E9o3urNobpYx03Z9cJJ21g,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-02-28 17:10:00+01:00
2025-10-05 17:10:26+02:00,0,FR,Planned maintenance,A03,,2021-02-26 16:30:00+01:00,34Q4UsWA6Xo-QJ_PgfwdMQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-02-26 14:00:00+01:00
2025-10-05 17:10:28+02:00,0,FR,Planned maintenance,A03,,2021-03-04 11:30:00+01:00,ZJYxnFEEUxdSpgRFoAUq9w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-03-04 10:00:00+01:00
2025-10-05 17:10:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-04 16:30:00+01:00,A_d9zK_O7VbtNbRUPPC4MQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-03-04 13:30:00+01:00
2025-10-05 17:11:19+02:00,0,FR,Planned maintenance,A03,,2021-03-01 16:52:00+01:00,BR9TbT7ZTzu_c2bx0X28bQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2021-03-01 15:00:00+01:00
2025-10-05 17:11:34+02:00,0,FR,Planned maintenance,A03,,2021-03-01 20:30:00+01:00,e3gIwwTJvmJuyGBiWseIPg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,7,2021-02-28 12:00:00+01:00
2025-10-05 17:11:36+02:00,280,FR,Planned maintenance,A03,,2021-03-02 00:30:00+01:00,dnOUGv45bbuNXUbNxofcjQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-03-01 20:30:00+01:00
2025-10-05 17:12:44+02:00,770,FR,Planned maintenance,A03,,2021-03-02 20:30:00+01:00,76-cuepzJi7nADk4-Wh_8Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,40,2021-02-15 19:30:00+01:00
2025-10-05 17:12:49+02:00,0,FR,Planned maintenance,A03,,2021-03-02 18:30:00+01:00,0i4_no96n4GM95_2W8d_kg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,4,2021-03-01 08:00:00+01:00
2025-10-05 17:13:25+02:00,0,FR,Planned maintenance,A03,,2021-03-02 16:30:00+01:00,GBH5aTUk_ESj6KW5dbvu_Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-03-02 07:00:00+01:00
2025-10-05 17:13:26+02:00,0,FR,Planned maintenance,A03,,2021-03-02 18:30:00+01:00,9NV0uqLZTLQybStkkm_IuA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2021-03-02 07:00:00+01:00
2025-10-05 17:13:35+02:00,0,FR,Planned maintenance,A03,,2021-03-06 22:00:00+01:00,dzJPgm9vQCoDEvqN7tcyHQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2021-03-06 00:00:00+01:00
2025-10-05 17:15:05+02:00,580,FR,Planned maintenance,A03,,2021-03-12 18:00:00+01:00,lSPi9DRFH0_9cllw4Vdcsw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-03-01 17:50:00+01:00
2025-10-05 17:15:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-08 17:00:00+01:00,XTLYMFXd43jYHa7EjTd9BQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-03-07 00:00:00+01:00
2025-10-05 17:15:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-08 17:00:00+01:00,Lf6Ei7zw_rZ9jqldy4hV0A,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-03-07 00:00:00+01:00
2025-10-05 17:17:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-05 17:00:00+01:00,4Avo2Sd96gyBJ-gVUvp6fw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-03-05 08:30:00+01:00
2025-10-05 17:17:24+02:00,0,FR,Planned maintenance,A03,,2021-03-02 16:30:00+01:00,s-LQUsfGojY8hxikgxedIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-02 08:30:00+01:00
2025-10-05 17:17:24+02:00,0,FR,Planned maintenance,A03,,2021-03-04 16:30:00+01:00,Hm5NzaoW6cG-kMxVEONndQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-04 08:30:00+01:00
2025-10-05 17:17:25+02:00,0,FR,Planned maintenance,A03,,2021-03-03 16:30:00+01:00,HpKwTYF9WtkEeOOuUieFVg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-03 08:30:00+01:00
2025-10-05 17:17:25+02:00,0,FR,Planned maintenance,A03,,2021-03-01 16:30:00+01:00,arDkunPff4yb5axaHcQBwA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-01 08:30:00+01:00
2025-10-05 17:17:30+02:00,300,FR,Planned maintenance,A03,Cancelled,2021-03-05 22:30:00+01:00,qrkMV9jDSOyH85QxuFEbeQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,2,2021-03-05 22:15:00+01:00
2025-10-05 17:17:30+02:00,400,FR,Planned maintenance,A03,Cancelled,2021-03-05 12:00:00+01:00,vDpQpFT-QTmjDnjN7mDx7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,3,2021-03-05 07:00:00+01:00
2025-10-05 17:17:30+02:00,200,FR,Planned maintenance,A03,Cancelled,2021-03-05 22:45:00+01:00,qrkMV9jDSOyH85QxuFEbeQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2021-03-05 22:30:00+01:00
2025-10-05 17:17:30+02:00,254,FR,Planned maintenance,A03,Cancelled,2021-03-05 07:00:00+01:00,vDpQpFT-QTmjDnjN7mDx7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,3,2021-03-05 06:00:00+01:00
2025-10-05 17:17:30+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-03-05 06:00:00+01:00,vDpQpFT-QTmjDnjN7mDx7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2021-03-05 05:00:00+01:00
2025-10-05 17:17:30+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-03-05 23:00:00+01:00,qrkMV9jDSOyH85QxuFEbeQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,2,2021-03-05 22:45:00+01:00
2025-10-05 17:17:30+02:00,400,FR,Planned maintenance,A03,Cancelled,2021-03-05 22:15:00+01:00,qrkMV9jDSOyH85QxuFEbeQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-03-05 20:15:00+01:00
2025-10-05 17:17:30+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-03-05 05:00:00+01:00,vDpQpFT-QTmjDnjN7mDx7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2021-03-05 04:15:00+01:00
2025-10-05 17:17:30+02:00,1,FR,Planned maintenance,A03,Cancelled,2021-03-05 04:15:00+01:00,vDpQpFT-QTmjDnjN7mDx7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-03-05 04:00:00+01:00
2025-10-05 17:18:49+02:00,0,FR,Planned maintenance,A03,,2021-03-06 10:30:00+01:00,ALAihrVfSToW_37BA_Kt4w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2021-03-06 08:30:00+01:00
2025-10-05 17:18:53+02:00,580,FR,Planned maintenance,A03,,2021-03-08 21:00:00+01:00,ssOcTiiNJm6aw9OkffUK4w,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-03-08 02:00:00+01:00
2025-10-05 17:19:23+02:00,50,FR,Planned maintenance,A03,Cancelled,2021-03-07 13:00:00+01:00,JhKcW6vU-3x6SGLAvhuLAg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2021-03-07 10:00:00+01:00
2025-10-05 17:19:54+02:00,290,FR,Planned maintenance,A03,Cancelled,2021-03-08 07:00:00+01:00,Z3u6egUmx3Ah7gDR0rStnQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2021-03-08 04:30:00+01:00
2025-10-05 17:20:01+02:00,179,FR,Planned maintenance,A03,,2021-03-08 11:30:00+01:00,ylRADmagF3HsStjfrbi7-Q,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2021-03-08 08:30:00+01:00
2025-10-05 17:20:52+02:00,0,FR,Planned maintenance,A03,,2021-03-08 15:30:00+01:00,NSHPgBXGfa5yUguV8EWHIw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-03-08 07:00:00+01:00
2025-10-05 17:22:23+02:00,0,FR,Planned maintenance,A03,,2021-03-05 21:15:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1021,MAW,PT1M,3,2021-03-05 21:00:00+01:00
2025-10-05 17:22:23+02:00,100,FR,Planned maintenance,A03,,2021-03-05 21:00:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1006,MAW,PT1M,3,2021-03-05 20:45:00+01:00
2025-10-05 17:22:23+02:00,200,FR,Planned maintenance,A03,,2021-03-05 20:45:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,991,MAW,PT1M,3,2021-03-05 20:30:00+01:00
2025-10-05 17:22:23+02:00,300,FR,Planned maintenance,A03,,2021-03-05 20:30:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,976,MAW,PT1M,3,2021-03-05 20:15:00+01:00
2025-10-05 17:22:23+02:00,480,FR,Planned maintenance,A03,,2021-03-05 20:00:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,481,MAW,PT1M,3,2021-03-05 12:00:00+01:00
2025-10-05 17:22:23+02:00,400,FR,Planned maintenance,A03,,2021-03-05 12:00:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,3,2021-03-05 07:00:00+01:00
2025-10-05 17:22:23+02:00,254,FR,Planned maintenance,A03,,2021-03-05 07:00:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,3,2021-03-05 06:00:00+01:00
2025-10-05 17:22:23+02:00,115,FR,Planned maintenance,A03,,2021-03-05 06:00:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2021-03-05 05:00:00+01:00
2025-10-05 17:22:23+02:00,43,FR,Planned maintenance,A03,,2021-03-05 05:00:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2021-03-05 04:15:00+01:00
2025-10-05 17:22:23+02:00,1,FR,Planned maintenance,A03,,2021-03-05 04:15:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-03-05 04:00:00+01:00
2025-10-05 17:22:23+02:00,400,FR,Planned maintenance,A03,,2021-03-05 20:15:00+01:00,9f2itQ0ecwruzJP_651YPg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,961,MAW,PT1M,3,2021-03-05 20:00:00+01:00
2025-10-05 17:23:11+02:00,325,FR,Planned maintenance,A03,,2021-03-10 09:30:00+01:00,BVZ4dLM4Mn2YAz6CpO4XDg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,9,2021-02-26 00:00:00+01:00
2025-10-05 17:24:13+02:00,980,FR,Planned maintenance,A03,,2021-03-11 01:00:00+01:00,PgbEEzEXXieQgLbKAM2hLg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,8,2021-03-07 01:40:00+01:00
2025-10-05 17:24:15+02:00,495,FR,Planned maintenance,A03,,2021-03-11 02:00:00+01:00,NsLHzpFhkMdrE5yEdF23eQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,6,2021-03-08 23:30:00+01:00
2025-10-05 17:26:27+02:00,0,FR,Planned maintenance,A03,,2021-03-12 11:30:00+01:00,_RIIiGrtLoVd2Ghcta_ybQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-03-08 07:00:00+01:00
2025-10-05 17:27:28+02:00,535,FR,Planned maintenance,A03,,2021-03-14 19:30:00+01:00,tSxOCBylA2zEL7zmWucjoA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,6,2021-03-04 12:00:00+01:00
2025-10-05 17:27:50+02:00,0,FR,Planned maintenance,A03,,2021-03-13 19:10:00+01:00,RjoAwbj8j-hMv9dKnugD1Q,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,13,2021-02-14 14:15:00+01:00
2025-10-05 17:31:31+02:00,0,FR,Planned maintenance,A03,,2021-03-16 12:00:00+01:00,ANC8XSQFTK2gCaJw5r3mPw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-03-01 07:00:00+01:00
2025-10-05 17:35:41+02:00,1090,FR,Planned maintenance,A03,,2021-03-19 21:30:00+01:00,2pSR6KYnB-RzpRN852JNEQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2021-02-11 22:05:00+01:00
2025-10-05 17:57:49+02:00,1105,FR,Planned maintenance,A03,Cancelled,2021-04-10 00:00:00+02:00,xvdf2HKi84s0GkgjhfF9_A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2021-03-08 01:06:00+01:00
2025-10-05 17:57:50+02:00,0,FR,Planned maintenance,A03,,2021-04-05 06:34:00+02:00,cywHo9S6KelIwa7-FqcjIw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,12,2021-02-27 00:00:00+01:00
2025-10-05 18:19:19+02:00,0,FR,Planned maintenance,A03,,2021-04-20 02:00:00+02:00,Ai45hBzbNhHNxW7uRZqghg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,15,2021-02-26 23:30:00+01:00
2025-10-05 19:34:41+02:00,0,FR,Planned maintenance,A03,,2021-05-30 01:00:00+02:00,JATwXvvW4BbteEq2nmdJXg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,31,2021-02-20 02:00:00+01:00
2025-10-05 19:47:47+02:00,0,FR,Planned maintenance,A03,,2021-12-03 17:00:00+01:00,Eo1h38lJfe0n7w8bnYx-jg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,6,2021-03-01 07:30:00+01:00
2025-10-05 20:45:17+02:00,0,FR,Planned maintenance,A03,,2021-07-05 11:30:00+02:00,Zr0-tLMuIMlhjP1eMVDM_Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,26,2021-02-20 00:30:00+01:00
2025-10-05 21:23:30+02:00,0,FR,Planned maintenance,A03,,2021-10-08 16:00:00+02:00,W0dmuuX9LAL6WC9hraCtlQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,5,2021-03-08 08:00:00+01:00
2025-10-05 22:14:29+02:00,0,FR,Planned maintenance,A03,,2021-08-30 23:00:00+02:00,T5XjIltFwaeTWIqCqqGxtg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,37,2021-02-12 22:00:00+01:00
2025-10-05 22:25:38+02:00,0,FR,Planned maintenance,A03,,2021-09-03 22:00:00+02:00,3hi_ScH9829hMqX86o0Yhg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,24,2021-02-12 19:00:00+01:00
2025-09-30 12:29:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-17 02:00:00+02:00,B02nwlUPOJAxn0m7B0IOZQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2021-03-13 02:00:00+01:00
2025-10-03 06:44:23+02:00,0,FR,Planned maintenance,A03,,2021-03-18 17:30:00+01:00,mPvUoBgEybEpZuIRcE9tww,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2021-03-18 08:00:00+01:00
2025-10-03 10:11:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-13 16:00:00+01:00,gR3EwRZw2_1Ws3fXYf0ZYw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-03-13 07:00:00+01:00
2025-10-03 10:13:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-29 18:00:00+02:00,6Qm5rKYX7DGlhdnUsNldGw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-03-29 08:00:00+02:00
2025-10-03 10:13:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-30 18:00:00+02:00,4nayUYf-JtKI4e8DQJWuAQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-03-30 08:00:00+02:00
2025-10-03 11:52:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 17:00:00+01:00,r1sRzLRSvRRKXr2bWaqNCQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-25 08:00:00+01:00
2025-10-03 11:52:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-26 17:00:00+01:00,ENQxcyo51JI4dtAAO9Ojhw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-26 08:00:00+01:00
2025-10-03 12:03:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-18 18:00:00+01:00,0H_rWcHZU9EEgRywM5f4eA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-03 12:03:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-16 18:00:00+01:00,72SjrGTEdQbZhr26lz2KTA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-03-16 08:00:00+01:00
2025-10-03 12:03:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-17 18:00:00+01:00,cwR-O1z4-9RiK3xpB7qlcQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-03-17 08:00:00+01:00
2025-10-03 12:03:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-15 18:00:00+01:00,yZVL2msPu1NHOCbzZiSSFw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-03-15 13:30:00+01:00
2025-10-03 12:37:19+02:00,0,FR,Planned maintenance,A03,,2021-03-23 17:00:00+01:00,jmx4KPewurY04RCFGfhXMA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-03-23 13:30:00+01:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-29 17:00:00+02:00,4QBqrmyKhFbU3xtnWoKoDQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2021-03-29 07:00:00+02:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-30 17:00:00+02:00,afRHhVVlKQXt7DdTddrKdQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2021-03-30 07:00:00+02:00
2025-10-05 16:29:49+02:00,0,FR,Planned maintenance,A03,,2021-03-25 08:30:00+01:00,m5TP29bGIi5PY-RhcFy54w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-03-22 07:00:00+01:00
2025-10-05 16:34:21+02:00,0,FR,Planned maintenance,A03,,2021-03-25 10:00:00+01:00,C8txvmwjOV1nX-flQedehg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2021-03-24 22:00:00+01:00
2025-10-05 16:34:21+02:00,0,FR,Planned maintenance,A03,,2021-03-25 10:00:00+01:00,xvSEzc3_r0vB3qRSR8Ncug,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-03-24 22:00:00+01:00
2025-10-05 16:45:49+02:00,0,FR,Planned maintenance,A03,,2021-03-17 18:00:00+01:00,TR5zZSMz_2SMA3Y3_JEVZA,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2021-03-17 07:00:00+01:00
2025-10-05 16:45:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-09 18:00:00+01:00,6jSLYoWu6ftTgd9bL_sAmQ,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2021-03-09 07:00:00+01:00
2025-10-05 17:03:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-26 10:00:00+01:00,rv6pQNPrXfiBLWbqjLnDOg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-03-25 22:00:00+01:00
2025-10-05 17:03:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-26 10:00:00+01:00,-aSCPn2w-pk6W1re4aNXHg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-03-25 22:00:00+01:00
2025-10-05 17:04:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-15 13:30:00+01:00,b6gYhcb-cgMF_hibS-oJUg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-03-15 07:00:00+01:00
2025-10-05 17:06:32+02:00,0,FR,Planned maintenance,A03,,2021-03-18 17:00:00+01:00,P6rwZ3kQtP6o2oz2DChGKw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-03-18 08:00:00+01:00
2025-10-05 17:06:32+02:00,0,FR,Planned maintenance,A03,,2021-03-18 17:00:00+01:00,PfzXq-cTXgjhxhq-So23Yg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-03-18 08:00:00+01:00
2025-10-05 17:12:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-11 16:30:00+01:00,1Ld2y7KvVXtrsMbZvoIInw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-03-11 13:30:00+01:00
2025-10-05 17:13:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-10 17:00:00+01:00,AtauTVpa6u2xwlbIx_Y1Uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-03-10 08:30:00+01:00
2025-10-05 17:13:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-11 17:30:00+01:00,kqDq3tReOuKaPBdHl04srg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-03-11 08:00:00+01:00
2025-10-05 17:13:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-11 17:30:00+01:00,kFR1QIBzFdf5dZlMAdUv7A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-03-11 08:30:00+01:00
2025-10-05 17:13:47+02:00,0,FR,Planned maintenance,A03,,2021-03-09 17:00:00+01:00,ygtZvtiHvT4SA3KM4CO9Hw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-03-09 08:30:00+01:00
2025-10-05 17:15:22+02:00,0,FR,Planned maintenance,A03,,2021-03-09 17:00:00+01:00,Q3PC0N7wD_RkyR6LdTFf9A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-03-09 13:30:00+01:00
2025-10-05 17:15:22+02:00,0,FR,Planned maintenance,A03,,2021-03-11 17:00:00+01:00,-ZvI-wr7FbutIPyExPoiUw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-03-11 13:30:00+01:00
2025-10-05 17:21:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-09 12:00:00+01:00,m84jyB0fIekDl3XJgo91ew,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-03-09 10:00:00+01:00
2025-10-05 17:21:51+02:00,0,FR,Planned maintenance,A03,,2021-03-09 10:00:00+01:00,92-TcHQGDSQd6YYzTKoA4w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-03-09 08:30:00+01:00
2025-10-05 17:22:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-29 18:00:00+02:00,BU5p1tot-3YhhnKRuzI_YQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-29 08:00:00+02:00
2025-10-05 17:22:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-30 18:00:00+02:00,Oe-Yv4K-1xR8icje85Lq1g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-30 08:00:00+02:00
2025-10-05 17:23:06+02:00,0,FR,Planned maintenance,A03,,2021-03-18 17:00:00+01:00,BMTKUWidcPtkylr38S8Tkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-03-18 07:00:00+01:00
2025-10-05 17:23:06+02:00,0,FR,Planned maintenance,A03,,2021-03-17 17:00:00+01:00,I1NRREn8qOlJhF4DLFuWNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-03-17 07:00:00+01:00
2025-10-05 17:23:06+02:00,0,FR,Planned maintenance,A03,,2021-03-19 17:00:00+01:00,JFKMAEnXQph9F41EkpsQ6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-03-19 07:00:00+01:00
2025-10-05 17:23:18+02:00,0,FR,Planned maintenance,A03,,2021-03-10 16:00:00+01:00,VzXhzApI4R3urJcL1H980Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-03-10 14:00:00+01:00
2025-10-05 17:23:46+02:00,0,FR,Planned maintenance,A03,,2021-03-09 18:30:00+01:00,EaPLCnW9mzeyY3vbdCltqw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-03-09 08:00:00+01:00
2025-10-05 17:23:46+02:00,0,FR,Planned maintenance,A03,,2021-03-09 12:30:00+01:00,SqGOVjdqshMyxO1GNcYkBw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2021-03-09 08:00:00+01:00
2025-10-05 17:23:46+02:00,0,FR,Planned maintenance,A03,,2021-03-09 16:00:00+01:00,rb9bl-9da7t8iS5RhB882g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-03-09 08:00:00+01:00
2025-10-05 17:23:46+02:00,0,FR,Planned maintenance,A03,,2021-03-09 16:00:00+01:00,rGJZhAS9Fp4ZUOdDBhVmUg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-03-09 08:00:00+01:00
2025-10-05 17:24:20+02:00,680,FR,Planned maintenance,A03,,2021-03-11 08:30:00+01:00,upiK6fItwy9oH0_NrySo7w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-03-11 06:30:00+01:00
2025-10-05 17:24:27+02:00,0,FR,Planned maintenance,A03,,2021-03-10 14:30:00+01:00,eYDC-wTS7cmVcqmoijFGaw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2021-03-10 07:00:00+01:00
2025-10-05 17:24:29+02:00,0,FR,Planned maintenance,A03,,2021-03-12 00:00:00+01:00,upzd2B69Wv6rTeyUlhaDAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-03-11 00:00:00+01:00
2025-10-05 17:25:04+02:00,0,FR,Planned maintenance,A03,,2021-03-18 12:00:00+01:00,zwwwg8BNvsbDQD9VdPTY8Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-03-18 07:30:00+01:00
2025-10-05 17:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-15 17:00:00+01:00,Z7bidqEvUEd-eVrrXMFPQw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-03-14 00:00:00+01:00
2025-10-05 17:25:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-15 17:00:00+01:00,PyHePJedzB7ZgqLursQdlA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-03-14 00:00:00+01:00
2025-10-05 17:25:49+02:00,680,FR,Planned maintenance,A03,,2021-03-12 06:30:00+01:00,r3vpnc_32kLsgYgg3plsGA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-03-12 04:30:00+01:00
2025-10-05 17:27:02+02:00,200,FR,Planned maintenance,A03,,2021-03-13 17:30:00+01:00,dp5Ygn3bn7AfAWOumFdrtg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-03-13 15:00:00+01:00
2025-10-05 17:27:10+02:00,0,FR,Planned maintenance,A03,,2021-03-13 12:00:00+01:00,XdOrZPmZF1EVD4zRL4PZAQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2021-03-13 04:00:00+01:00
2025-10-05 17:27:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-14 18:00:00+01:00,HvYSQE27zW-d9tm4MXGNGg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2021-03-13 03:00:00+01:00
2025-10-05 17:27:32+02:00,316,FR,Planned maintenance,A03,,2021-03-13 09:00:00+01:00,d0hu6r4RMe84WuhALqa-UA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2021-03-13 02:30:00+01:00
2025-10-05 17:27:47+02:00,0,FR,Planned maintenance,A03,,2021-03-14 17:00:00+01:00,khLMVgSgUyKk-7ZJyLNQHQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-03-13 03:30:00+01:00
2025-10-05 17:27:47+02:00,680,FR,Planned maintenance,A03,,2021-03-13 17:30:00+01:00,GGnYCEjBGAfdDLKf5JuZTw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-03-13 15:30:00+01:00
2025-10-05 17:27:49+02:00,316,FR,Planned maintenance,A03,,2021-03-14 17:00:00+01:00,2aTe1_ORLvbRsZRcGm6yIg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2021-03-14 08:00:00+01:00
2025-10-05 17:28:13+02:00,680,FR,Planned maintenance,A03,,2021-03-14 17:30:00+01:00,G81j6maVOUqXwb39sskyrA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-03-14 15:30:00+01:00
2025-10-05 17:28:14+02:00,780,FR,Planned maintenance,A03,,2021-03-14 23:00:00+01:00,gzoCJS_Rzxe_WSKdOjzDaw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,6,2021-03-13 19:10:00+01:00
2025-10-05 17:29:24+02:00,465,FR,Planned maintenance,A03,Cancelled,2021-03-16 16:00:00+01:00,OSR-a1Chp9NnPy4gXce4_w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2021-03-16 08:00:00+01:00
2025-10-05 17:29:25+02:00,465,FR,Planned maintenance,A03,Cancelled,2021-03-18 16:00:00+01:00,MlxSMXZEM1vfpUDtjU_Y3w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-05 17:29:43+02:00,0,FR,Planned maintenance,A03,,2021-03-15 12:00:00+01:00,cauXOU0Gk80H6SqdKirRtA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2021-03-15 08:00:00+01:00
2025-10-05 17:29:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-15 17:00:00+01:00,DxCipyA_czJYw1VjRw27oA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2021-03-15 13:30:00+01:00
2025-10-05 17:30:14+02:00,0,FR,Planned maintenance,A03,,2021-03-15 22:30:00+01:00,V2JUneTsqf8dLfH7mcb7JQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2021-03-15 00:00:00+01:00
