created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 17:30:18+02:00,0,FR,Planned maintenance,A03,,2021-03-15 12:00:00+01:00,1vwmgjSr8_iiJHbLxBjGnQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-03-15 08:30:00+01:00
2025-10-05 17:30:52+02:00,180,FR,Planned maintenance,A03,,2021-03-18 04:30:00+01:00,BtWqdoaeiQYUqdhtAQujUg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2021-03-18 03:00:00+01:00
2025-10-05 17:31:18+02:00,0,FR,Planned maintenance,A03,,2021-03-16 12:00:00+01:00,SLUHCmvLl2JTmLRqqoRZew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,5,2021-03-16 08:00:00+01:00
2025-10-05 17:31:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-17 18:00:00+01:00,w81vfCxy8U_y6pK_TVEtgg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-03-17 08:00:00+01:00
2025-10-05 17:31:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-26 17:00:00+01:00,cZk_CCmm4Eyu1Tybqqhfag,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2021-03-26 08:00:00+01:00
2025-10-05 17:31:45+02:00,0,FR,Planned maintenance,A03,,2021-03-15 16:00:00+01:00,moGuZFjOyBUXI2Gaak5aqQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2021-03-15 09:00:00+01:00
2025-10-05 17:31:46+02:00,0,FR,Planned maintenance,A03,,2021-03-16 16:00:00+01:00,W92tf94lN2U0_34dXawHsA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2021-03-16 09:00:00+01:00
2025-10-05 17:32:21+02:00,40,FR,Planned maintenance,A03,,2021-03-20 00:00:00+01:00,NyBEqMmWiNUIrmeK06hMOw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-03-19 21:30:00+01:00
2025-10-05 17:32:51+02:00,0,FR,Planned maintenance,A03,,2021-03-17 11:35:00+01:00,jkUJJokcDmNIjRmbhJ6tBg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-03-17 08:00:00+01:00
2025-10-05 17:33:28+02:00,0,FR,Planned maintenance,A03,,2021-03-17 15:30:00+01:00,H9w56g4o_YH6RXF-RwSk1A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-03-16 09:00:00+01:00
2025-10-05 17:33:28+02:00,0,FR,Planned maintenance,A03,,2021-03-17 16:30:00+01:00,Gh07sX9f41-QbAQSzhR-3A,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-03-16 00:00:00+01:00
2025-10-05 17:34:12+02:00,540,FR,Planned maintenance,A03,Cancelled,2021-03-20 10:00:00+01:00,RYmtnGU8DHZchJlq2kHrZA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2021-03-20 02:00:00+01:00
2025-10-05 17:34:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-22 17:00:00+01:00,Q5kPs7iRiyKIzRYGyxlhrw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-03-21 00:00:00+01:00
2025-10-05 17:34:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-22 17:00:00+01:00,M-i6NohdO9TUD-OTqp5ZHA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-03-21 00:00:00+01:00
2025-10-05 17:34:31+02:00,0,FR,Planned maintenance,A03,,2021-03-26 16:30:00+01:00,o11adUdZ1vkMNDogU0rV3A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-03-26 08:30:00+01:00
2025-10-05 17:34:32+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,bxgNLymK9VoCeaS53-Phmw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:32+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,ckeYkZvelGA7fAkr6B0SAg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:33+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,vSkG_PaVuzCy-2_kIn7AfQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:34+02:00,0,FR,Planned maintenance,A03,,2021-03-24 16:00:00+01:00,1RfKjhLVPGIwFxuXQ6Pdcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-03-24 14:00:00+01:00
2025-10-05 17:34:39+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,ciJQYIb0xBy9gGxAcQxqng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:40+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,qe1pSMMKzD-3GniJE6AXVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:40+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,cXMfTndCLB6I0vT1k9EWTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:40+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,0oSAJQBWUL_Lnk2OsT6eWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:42+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,rTgfItYovhsLXx2o561-eQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:42+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:00:00+01:00,h7RQL6mX7DwYSfX0YvaheQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:34:43+02:00,0,FR,Planned maintenance,A03,,2021-03-25 14:00:00+01:00,O4ufdJR_tEeY8Kh2bFdE7w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-03-25 12:00:00+01:00
2025-10-05 17:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 15:30:00+01:00,zQWT9TlibXUMIA0Ldi-DUQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-03-25 14:00:00+01:00
2025-10-05 17:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 15:30:00+01:00,SYvT2UmlIyZtFQ0tV3Cb2g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-03-25 14:00:00+01:00
2025-10-05 17:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 15:30:00+01:00,aFeErAUVZcuIjxpy_mSJpg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-03-25 14:00:00+01:00
2025-10-05 17:35:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 15:30:00+01:00,e5acLWmJYt7DpylZXZAN1w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-03-25 14:00:00+01:00
2025-10-05 17:35:14+02:00,0,FR,Planned maintenance,A03,,2021-03-17 15:45:00+01:00,FVgDckHD6ByLgD9QB_YlCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2021-03-17 13:30:00+01:00
2025-10-05 17:35:15+02:00,0,FR,Planned maintenance,A03,,2021-03-17 15:45:00+01:00,54Mz92KQSr__VxLywHgLow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-03-17 13:30:00+01:00
2025-10-05 17:35:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-26 10:00:00+01:00,B50QDgYK7WM96GUWu1DPBw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-03-26 09:00:00+01:00
2025-10-05 17:35:16+02:00,0,FR,Planned maintenance,A03,,2021-03-18 15:45:00+01:00,oZUa46Ey25GqcWGpScQ3kA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-05 17:35:16+02:00,0,FR,Planned maintenance,A03,,2021-03-18 15:45:00+01:00,o-OeUR7qlkFVUDdjKxZRrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-05 17:35:16+02:00,0,FR,Planned maintenance,A03,,2021-03-18 15:45:00+01:00,C32CjWJ5kk02wbhHgh7yxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-05 17:35:16+02:00,0,FR,Planned maintenance,A03,,2021-03-23 14:00:00+01:00,7je4-jlCvKZfjktxy5NXEA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2021-03-23 08:00:00+01:00
2025-10-05 17:35:18+02:00,0,FR,Planned maintenance,A03,,2021-03-18 15:45:00+01:00,M0Z0H-eSHdYftY8dNxrTrg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-05 17:35:18+02:00,0,FR,Planned maintenance,A03,,2021-03-18 15:45:00+01:00,6OZ9O88LXPsTMceaQHioWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-03-18 08:00:00+01:00
2025-10-05 17:35:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 10:00:00+01:00,kFb78bATykdwkLkg6eGMSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-03-25 09:00:00+01:00
2025-10-05 17:35:18+02:00,0,FR,Planned maintenance,A03,,2021-03-18 16:00:00+01:00,IOyn7balYDNfrjAtCQ1ssg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,6,2021-03-15 07:00:00+01:00
2025-10-05 17:35:19+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,_tuXl0NNSlYkePBnQjLGhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:19+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,Hx3Qwu3C_ljOo9dhjFNkKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:20+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,bzY_tdZOyLT4wLfO2uh3zg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:20+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,cztbh38Oyciij8R7m6oUEA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:20+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,mRD1-7tB_4WqsqgBoRGtjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:20+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,qZhJ-xqz4XSoMoFO6jkcVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:26+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,AkaY5x2oQN43U8TRfHexEA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:26+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,7ILmomPUl6zTqjlOvB5kXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:26+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,DJeDk_f4veYyn_Ix0QmGAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:26+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,XxV0KK5WfxjsA6LLTHAOUQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:27+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,dGweduXn3tuopXS4kQO0TA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:27+02:00,0,FR,Planned maintenance,A03,,2021-03-25 12:00:00+01:00,8Ww_5gOwBFZi-Q0MzieZbA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-03-25 08:00:00+01:00
2025-10-05 17:35:33+02:00,0,FR,Planned maintenance,A03,,2021-03-18 18:00:00+01:00,5Io6QqET4g1FOseAE3O1Ug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-18 08:00:00+01:00
2025-10-05 17:37:28+02:00,0,FR,Planned maintenance,A03,,2021-03-19 14:28:00+01:00,uIt7eJrDixGCnlypyK3OjQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2021-03-18 07:30:00+01:00
2025-10-05 17:37:53+02:00,0,FR,Planned maintenance,A03,,2021-03-19 18:40:00+01:00,oi-gSHoXq1KzSeUvXR_uDA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2021-03-19 00:00:00+01:00
2025-10-05 17:38:03+02:00,0,FR,Planned maintenance,A03,,2021-03-19 20:29:00+01:00,Yr-96Pu0iWUa8k8JCM1YxQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2021-03-19 00:00:00+01:00
2025-10-05 17:38:04+02:00,0,FR,Planned maintenance,A03,,2021-03-19 20:30:00+01:00,-5sDe3KiHwfT9599cWj5lg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2021-03-19 00:00:00+01:00
2025-10-05 17:38:04+02:00,0,FR,Planned maintenance,A03,,2021-03-19 20:29:00+01:00,LH_qD9__8oTkRPMM6xLxGg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2021-03-19 00:00:00+01:00
2025-10-05 17:38:12+02:00,625,FR,Planned maintenance,A03,,2021-03-20 05:00:00+01:00,gJGk4h4Myge5Lf7irCeUvw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2021-03-20 02:30:00+01:00
2025-10-05 17:38:18+02:00,0,FR,Planned maintenance,A03,,2021-03-20 02:30:00+01:00,GxRzLwilFTJ4IdiUsojQCw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2021-03-19 00:00:00+01:00
2025-10-05 17:38:30+02:00,790,FR,Planned maintenance,A03,,2021-03-20 15:00:00+01:00,06oV-OBkaZG8A3PBjKE-Ew,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,29,2021-03-11 23:00:00+01:00
2025-10-05 17:38:53+02:00,0,FR,Planned maintenance,A03,,2021-03-21 06:00:00+01:00,It6MSTXAo2woHQJBePO9xw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,12,2021-03-14 19:30:00+01:00
2025-10-05 17:38:56+02:00,390,FR,Planned maintenance,A03,Cancelled,2021-03-21 10:30:00+01:00,2ygXFeX56d_Nl-nEdbUKAw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2021-03-21 06:00:00+01:00
2025-10-05 17:39:01+02:00,680,FR,Planned maintenance,A03,,2021-03-21 17:30:00+01:00,TDm_kmS27O0m9zWdxLxpFA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-03-21 15:30:00+01:00
2025-10-05 17:39:04+02:00,179,FR,Planned maintenance,A03,,2021-03-23 13:00:00+01:00,ioYkSFsbykZYTIARwggxaw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-03-23 06:00:00+01:00
2025-10-05 17:39:31+02:00,541,FR,Planned maintenance,A03,,2021-03-21 23:45:00+01:00,ZsfOHivhOBCGv9PZjf3jaw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2021-03-21 00:30:00+01:00
2025-10-05 17:39:35+02:00,565,FR,Planned maintenance,A03,,2021-03-22 09:00:00+01:00,uh9XOyYk19KkdE_FNrDrVQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,15,2021-03-21 21:30:00+01:00
2025-10-05 17:39:36+02:00,580,FR,Planned maintenance,A03,,2021-03-22 09:00:00+01:00,K9HpqnkG_UNZirM3Qj89cg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,19,2021-03-14 18:30:00+01:00
2025-10-05 17:40:44+02:00,392,FR,Planned maintenance,A03,,2021-03-22 16:00:00+01:00,i4lewPLu_mePxlCTE30Eww,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-03-22 09:55:00+01:00
2025-10-05 17:40:47+02:00,440,FR,Planned maintenance,A03,Cancelled,2021-03-23 16:00:00+01:00,V5rcV6PzQ9C3XpFvdGyr7w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2021-03-23 07:30:00+01:00
2025-10-05 17:41:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 16:00:00+01:00,JCfbAhicudAnw_MMsSntyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-03-25 14:00:00+01:00
2025-10-05 17:41:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 16:00:00+01:00,WTSV-c9sIjtiMNudI-65PQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-03-25 14:00:00+01:00
2025-10-05 17:41:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-25 16:00:00+01:00,Ok6_sQqg9InzzsBZRYXoeA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-03-25 14:00:00+01:00
2025-10-05 17:41:30+02:00,0,FR,Planned maintenance,A03,,2021-03-25 15:00:00+01:00,ORO_u_sncn3XDwDsu3TpWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:41:30+02:00,0,FR,Planned maintenance,A03,,2021-03-25 15:00:00+01:00,acJHXZTsKVVHZs3DPO-RWQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-03-25 14:00:00+01:00
2025-10-05 17:41:33+02:00,0,FR,Planned maintenance,A03,,2021-04-01 00:00:00+02:00,6QcIUEpRdqQE0ID1M4NNGw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,15,2021-03-10 09:30:00+01:00
2025-10-05 17:41:59+02:00,840,FR,Planned maintenance,A03,,2021-03-24 03:15:00+01:00,YFj908b0MDXu-5Q3chVOJw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2021-03-23 12:15:00+01:00
2025-10-05 17:42:09+02:00,840,FR,Planned maintenance,A03,,2021-03-23 12:15:00+01:00,T27hTVf7yaFwhhVI8hsg0g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2021-03-22 06:30:00+01:00
2025-10-05 17:42:09+02:00,200,FR,Planned maintenance,A03,,2021-03-23 15:30:00+01:00,J4czRdL0sVyoPC3TaU7QUg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2021-03-23 14:00:00+01:00
2025-10-05 17:42:17+02:00,0,FR,Planned maintenance,A03,,2021-03-24 12:00:00+01:00,sSEI6siK7GdBvIw2j97Ziw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-22 08:00:00+01:00
2025-10-05 17:42:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-29 17:00:00+02:00,8Q-AE3HM9yfXEJdCdpTfwg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-03-28 00:00:00+01:00
2025-10-05 17:43:01+02:00,0,FR,Planned maintenance,A03,,2021-03-31 10:30:00+02:00,DgQWaY5QfaPpm0t8eHnhjg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,5,2021-03-14 00:00:00+01:00
2025-10-05 17:43:45+02:00,0,FR,Planned maintenance,A03,,2021-03-24 16:50:00+01:00,08nnLEZzNTw5_niRAzQT9Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-03-24 07:30:00+01:00
2025-10-05 17:44:16+02:00,0,FR,Planned maintenance,A03,,2021-03-24 12:00:00+01:00,g-8GTWzNPR0j_KFALuwZcQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-03-24 08:30:00+01:00
2025-10-05 17:45:04+02:00,465,FR,Planned maintenance,A03,,2021-03-25 14:30:00+01:00,g54ZkuzHgyZeHZkYyOIHxQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-03-25 08:00:00+01:00
2025-10-05 17:45:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-29 17:00:00+02:00,mCaQ1Ya-4jaW-SRS9eOjDA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-03-28 00:00:00+01:00
2025-10-05 17:45:13+02:00,0,FR,Planned maintenance,A03,,2021-03-25 11:30:00+01:00,oJodv5ONWgDf4sy3HvK_7w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2021-03-25 08:30:00+01:00
2025-10-05 17:45:16+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:17:00+01:00,b1fvoRvW3mUEtID23bJ1bg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-03-23 08:00:00+01:00
2025-10-05 17:46:00+02:00,0,FR,Planned maintenance,A03,,2021-03-25 19:30:00+01:00,3523VhmOVi-pWpyyALnFRg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-03-22 07:30:00+01:00
2025-10-05 17:46:00+02:00,0,FR,Planned maintenance,A03,,2021-03-25 16:30:00+01:00,Rj2RalcgkOX6YuXIysw3hg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2021-03-24 07:00:00+01:00
2025-10-05 17:46:06+02:00,0,FR,Planned maintenance,A03,,2021-03-25 17:00:00+01:00,hAG56NJZdqs90oIFmzc-5w,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-03-22 09:00:00+01:00
2025-10-05 17:46:06+02:00,0,FR,Planned maintenance,A03,,2021-03-25 15:30:00+01:00,NfLKFxOvaZbaNgd5pOHZ4A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-03-25 14:00:00+01:00
2025-10-05 17:46:06+02:00,0,FR,Planned maintenance,A03,,2021-03-25 15:30:00+01:00,4fP9F-Rlg1bTRI7cSMF6Gg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2021-03-25 14:00:00+01:00
2025-10-05 17:47:24+02:00,0,FR,Planned maintenance,A03,,2021-03-25 17:30:00+01:00,0b1khrfSg00Y6ddahIGfYQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-03-25 15:00:00+01:00
2025-10-05 17:47:24+02:00,0,FR,Planned maintenance,A03,,2021-03-25 17:30:00+01:00,MdvoKSuFeS3JZcj7V_Vh3A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-03-25 15:00:00+01:00
2025-10-05 17:47:25+02:00,0,FR,Planned maintenance,A03,,2021-03-24 10:00:00+01:00,zgDMNBL5HcsxPn7xD67NWg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-03-24 09:00:00+01:00
2025-10-05 17:47:25+02:00,0,FR,Planned maintenance,A03,,2021-03-23 10:00:00+01:00,pqwtegCZCuTHv_F170W66g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-03-23 09:00:00+01:00
2025-10-05 17:47:25+02:00,0,FR,Planned maintenance,A03,,2021-03-26 10:00:00+01:00,cYzLAG4cYCUuq1FAmnm_Bw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-03-26 09:00:00+01:00
2025-10-05 17:47:26+02:00,0,FR,Planned maintenance,A03,,2021-03-25 10:00:00+01:00,eB7Et6EnyoWG76g33xMflw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-03-25 09:00:00+01:00
2025-10-05 17:47:27+02:00,0,FR,Planned maintenance,A03,,2021-03-22 10:00:00+01:00,ce-zlFvjQxWQ90LBCkAqRA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,5,2021-03-22 09:00:00+01:00
2025-10-05 17:47:43+02:00,0,FR,Planned maintenance,A03,,2021-03-28 00:30:00+01:00,Osy2nQiGfdEW-bPJNivTkA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2021-03-27 00:30:00+01:00
2025-10-05 17:48:09+02:00,680,FR,Planned maintenance,A03,Cancelled,2021-03-27 16:30:00+01:00,NQ7yJpN2qRzrJwJxFe9QWQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-03-27 14:30:00+01:00
2025-10-05 17:48:15+02:00,257,FR,Planned maintenance,A03,,2021-03-27 19:00:00+01:00,P5zvDyyhAKmkA4Anq9x9Yg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2021-03-27 14:00:00+01:00
2025-10-05 17:48:21+02:00,788,FR,Planned maintenance,A03,,2021-03-27 19:30:00+01:00,_bQfmXCv4tWX8SYveUUYmw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2021-03-27 18:00:00+01:00
2025-10-05 17:48:43+02:00,0,FR,Planned maintenance,A03,,2021-03-28 09:30:00+02:00,7S-cm_tXjpN9yS3rlNbtsQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,8,2021-03-27 01:00:00+01:00
2025-10-05 17:48:44+02:00,0,FR,Planned maintenance,A03,,2021-03-29 12:00:00+02:00,8IZ7uU7K87gObmQPpnI4ag,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-03-26 17:00:00+01:00
2025-10-05 17:48:45+02:00,0,FR,Planned maintenance,A03,,2021-03-29 12:00:00+02:00,_gsQYhMUYla_epZ6lVuHJg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-03-26 17:00:00+01:00
2025-10-05 17:50:29+02:00,635,FR,Planned maintenance,A03,,2021-03-30 08:45:00+02:00,mWcEu_8GJKFDMR28QMs5uA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-03-30 06:45:00+02:00
2025-10-05 17:50:30+02:00,640,FR,Planned maintenance,A03,,2021-03-30 08:45:00+02:00,MwkHDIluZcWjKQvxalTlKA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2021-03-30 06:45:00+02:00
2025-10-05 17:54:52+02:00,1229,FR,Planned maintenance,A03,,2021-04-02 23:00:00+02:00,o58FTSEV77j0ua_SSOGTdw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2021-03-27 16:12:00+01:00
2025-10-05 17:55:04+02:00,0,FR,Planned maintenance,A03,,2021-03-30 10:00:00+02:00,f-zUINeW_GGj2l3AuVhcnQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-03-30 07:00:00+02:00
2025-10-05 17:55:05+02:00,0,FR,Planned maintenance,A03,,2021-03-29 10:00:00+02:00,SCGh6WA9KyzF-CkVqK07Vg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-03-29 07:00:00+02:00
2025-10-05 17:55:07+02:00,0,FR,Planned maintenance,A03,,2021-03-30 17:30:00+02:00,zjXklHOFtkizQqvf7MXnSQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-30 08:00:00+02:00
2025-10-05 17:55:07+02:00,0,FR,Planned maintenance,A03,,2021-03-29 17:30:00+02:00,GBpJo8ZyLBoGwB58H6y6Eg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-29 13:30:00+02:00
2025-10-05 17:55:19+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:10:00+02:00,aQYQ85b8uc1-Qt16q-Ci7w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-03-29 07:00:00+02:00
2025-10-05 17:56:10+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,AnnI9-jqfi-drlFLmaTBjg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:10+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,OTVY0WzUTX0h-9SUKBN2iw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:10+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,_8gnjQ5hzV2tfUY7HUb9Kg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:11+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,yE_sn6WSxTNmqR2m-hESeA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:13+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,q-914JY4ZdLSrjwxWiuBUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:13+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,ufx_39jy7NyxI7zztcPE6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:14+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,XPJHsuP1xi-zg4njggNa2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:15+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,lszDd2TSXy7-HEcIyNUx4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:15+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,nQLX09i5ceJhIRMAMLwojA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:15+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,li_cEc9eVrSqP6aCEDLJPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:16+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,xPLhamqKcdbiNqDaIk7WgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:56:16+02:00,0,FR,Planned maintenance,A03,,2021-03-29 16:30:00+02:00,H6UX8ztODsIGqA-US42-XQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-03-29 13:00:00+02:00
2025-10-05 17:59:54+02:00,0,FR,Planned maintenance,A03,,2021-04-06 15:15:00+02:00,1927Icg7PEJbMOKVxB6nEA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,12,2021-03-27 18:00:00+01:00
2025-10-05 18:05:55+02:00,785,FR,Planned maintenance,A03,,2021-04-10 01:00:00+02:00,CX_b8jvvkFrEKDeuy2phMA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2021-03-25 09:54:00+01:00
2025-10-05 18:06:56+02:00,1150,FR,Planned maintenance,A03,,2021-05-02 02:00:00+02:00,ZaKOMVFdyA0keO13bVgSpw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2021-03-29 12:00:00+02:00
2025-10-05 18:57:39+02:00,0,FR,Planned maintenance,A03,,2021-05-13 09:40:00+02:00,QyiA5q_dUNAEYznv_XQ5lg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,14,2021-03-27 00:00:00+01:00
2025-10-05 20:19:27+02:00,0,FR,Planned maintenance,A03,,2021-06-20 05:00:00+02:00,GMTeCk3AnWaJoUnr8UgyuQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,24,2021-03-20 00:00:00+01:00
2025-10-05 20:55:04+02:00,0,FR,Planned maintenance,A03,,2021-07-08 18:00:00+02:00,yPcE9TI1qcN2G9OoSabfPQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,15,2021-03-20 00:30:00+01:00
2025-10-05 21:16:35+02:00,0,FR,Planned maintenance,A03,,2021-07-18 04:45:00+02:00,i57k_eYR7cudlKyVK4_DRQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,18,2021-03-27 00:00:00+01:00
2025-10-07 13:00:14+02:00,0,FR,Planned maintenance,A03,,2021-03-26 17:00:00+01:00,nYVfpP86-un_5xuLX2Vf0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2021-03-26 13:30:00+01:00
2025-10-02 02:38:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-12 17:00:00+02:00,KSgQcog_GhvhhjnMepm40w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-12 07:00:00+02:00
2025-10-03 06:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 16:00:00+02:00,2XXV876VQEtMRHlfh34WiQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-04-12 07:00:00+02:00
2025-10-03 06:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 16:00:00+02:00,XJWDBqxqmV6c-GJFarUrHA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-04-12 07:00:00+02:00
2025-10-03 06:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 16:00:00+02:00,-6RDPlBE93Wu__KNYRLihA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-04-06 07:00:00+02:00
2025-10-03 10:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-01 18:00:00+02:00,6aQVl-ztKBEY9yKLRs3C6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-04-01 08:00:00+02:00
2025-10-03 10:13:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-31 18:00:00+02:00,OKWoNjt9GE-Hxm35QlkKZQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-03-31 08:00:00+02:00
2025-10-03 10:13:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-02 18:00:00+02:00,KDp0zpIgKHPaUVdZxUbGXw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-04-02 08:00:00+02:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2021-04-16 17:00:00+02:00,Lz01Di6OMBTdGdFdSFcfVw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-16 08:00:00+02:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2021-04-13 17:00:00+02:00,ToLRmERIVB13klOTUr28yg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-13 08:00:00+02:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2021-04-12 17:00:00+02:00,5vyBa3ThLfBOVpL-zSj_FQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-12 08:00:00+02:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2021-04-14 17:00:00+02:00,TohQ5RjaybVScdYhuEZa3g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-14 08:00:00+02:00
2025-10-05 14:37:02+02:00,0,FR,Planned maintenance,A03,,2021-04-15 17:00:00+02:00,qv0mFXOYVv51-5P3_mfNWw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-15 08:00:00+02:00
2025-10-05 15:12:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-01 17:00:00+02:00,crLdmwPXISXrRjLTE3nq2Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2021-04-01 07:00:00+02:00
2025-10-05 15:12:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-31 17:00:00+02:00,_4yMSwSTnipIDqzajembKg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2021-03-31 07:00:00+02:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-02 17:00:00+02:00,eUhNCoR9vGRW46VVJzTc6w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2021-04-02 07:00:00+02:00
2025-10-05 16:17:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-10 02:00:00+02:00,E2jV1lqprMMX6tTyhHq9tg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2021-04-05 12:00:00+02:00
2025-10-05 16:17:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-08 20:00:00+02:00,5Q5z7PWexq_g6LFCmzaVcA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-04-06 06:30:00+02:00
2025-10-05 16:44:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-12 16:00:00+02:00,oIkwa8dM3XSf1QdCRXHvWQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-12 10:00:00+02:00
2025-10-05 16:44:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-14 09:00:00+02:00,EtT716zNexq9IYanMncBtA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-13 17:30:00+02:00
2025-10-05 16:44:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-15 08:00:00+02:00,Sn5G0aYwfb5XAfXcLYP4cQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-14 19:00:00+02:00
2025-10-05 16:45:44+02:00,0,FR,Planned maintenance,A03,,2021-04-02 00:00:00+02:00,2alil8M6wgFsukTtGfjfhA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2021-03-31 00:00:00+02:00
2025-10-05 16:45:47+02:00,0,FR,Planned maintenance,A03,,2021-04-14 18:00:00+02:00,aKzm-CySSExzUw7V0_AiWQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-04-14 07:00:00+02:00
2025-10-05 16:45:47+02:00,0,FR,Planned maintenance,A03,,2021-04-14 18:00:00+02:00,1AtnWyN5d6Kuccr83Yg_1g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-04-14 07:00:00+02:00
2025-10-05 16:45:47+02:00,0,FR,Planned maintenance,A03,,2021-04-14 18:00:00+02:00,SEPVPCzRKGXOax7oOQeLpA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-04-14 07:00:00+02:00
2025-10-05 16:45:47+02:00,0,FR,Planned maintenance,A03,,2021-04-14 18:00:00+02:00,YCC3dWBBimA2c9Tpy9rq4g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-04-14 07:00:00+02:00
2025-10-05 16:45:49+02:00,0,FR,Planned maintenance,A03,,2021-04-14 18:00:00+02:00,8H-fpQpj1bZrgRHx8B_cQw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-04-14 07:00:00+02:00
2025-10-05 17:22:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-02 18:00:00+02:00,r_We2uUYr7sZXSTLAbE3mw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-04-02 08:00:00+02:00
2025-10-05 17:22:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-31 18:00:00+02:00,Rx9nNmtwWMmh90Dda2prKA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-31 08:00:00+02:00
2025-10-05 17:22:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-01 18:00:00+02:00,knNaICrWyN9QZYtmKdOlQw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-04-01 08:00:00+02:00
2025-10-05 17:29:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-02 17:00:00+02:00,c248KGvoQj5Eb3K2Jg5ERQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-04-02 07:00:00+02:00
2025-10-05 17:29:18+02:00,0,FR,Planned maintenance,A03,,2021-04-01 17:00:00+02:00,rPcZ4gpHVAQtciImzUo9Vw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2021-04-01 07:00:00+02:00
2025-10-05 17:29:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-01 17:00:00+02:00,FWGsDALIIIdtB4orwjER2Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-04-01 07:00:00+02:00
2025-10-05 17:31:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-03 19:00:00+02:00,WzVEmFUDpt-zSUf8JH7IUw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-04-03 07:00:00+02:00
2025-10-05 17:35:09+02:00,0,FR,Planned maintenance,A03,,2021-04-07 17:00:00+02:00,BGBACMyhWlF0B31Xp9V3Fw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2021-04-07 13:00:00+02:00
2025-10-05 17:40:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-01 00:00:00+02:00,CmLk4NCbtAyluJt1_BTmpg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2021-04-03 00:00:00+02:00
2025-10-05 17:40:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-01 17:00:00+02:00,r0dIYWPYDId5zxS-lnDwOg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-04-01 07:00:00+02:00
2025-10-05 17:40:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-03-31 17:00:00+02:00,JBOFyi10cVWOHNSltELsCw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-03-31 07:00:00+02:00
2025-10-05 17:40:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-02 17:00:00+02:00,HEa27KWje-f9HQ3zaR0zjg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-04-02 07:00:00+02:00
2025-10-05 17:42:21+02:00,0,FR,Planned maintenance,A03,,2021-04-14 17:00:00+02:00,LNWQFNw8oxxN6GekFmO73g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-04-14 07:00:00+02:00
2025-10-05 17:43:06+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,iIwYGJsmT76znYozdWk5Fw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:06+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,jNlVnvVcUiueZe-q8hrVSQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:08+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,YytXETsijQBsDXfvBQCckw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:08+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,rhrTtLV1VcNk3SaTmw3p_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:20+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,SC3SvDsxW8hjL476V2maVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:20+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,CPjbr8-9Y7m4Kzlz-Gd3qQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:20+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,nDRrS8VLRFVhn3Xr_BGNQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:20+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,ODkn3ZDwslvbBpMSlw8vcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:21+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,AlQgJ-FGRLXKseaaVYGSLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:22+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,W3uftTK2Ri7qwc9uI35Cug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:22+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,pvFm4wowdyNwYohro44CfA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:43:22+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:30:00+02:00,6jBWSUAyJ2CHK0gmarySNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:45:12+02:00,0,FR,Planned maintenance,A03,,2021-04-01 17:30:00+02:00,Uyxiz3KEQoWKbPHv-QKCfQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2021-04-01 06:30:00+02:00
2025-10-05 17:46:59+02:00,550,FR,Planned maintenance,A03,,2021-04-02 12:00:00+02:00,n8sGv7kLqhJWmGCKcBYGoQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-04-02 11:00:00+02:00
2025-10-05 17:52:03+02:00,737,FR,Planned maintenance,A03,,2021-03-30 21:45:00+02:00,_Pj61YzoplP_SyTfYh7EGw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-03-30 19:30:00+02:00
2025-10-05 17:52:03+02:00,707,FR,Planned maintenance,A03,,2021-03-30 21:45:00+02:00,jjWZ0wLetADL0qUo8oBPJQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-03-30 19:30:00+02:00
2025-10-05 17:52:05+02:00,720,FR,Planned maintenance,A03,,2021-03-31 22:15:00+02:00,5V1uXW3Ah0L22EijfIdG0w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-03-31 20:15:00+02:00
2025-10-05 17:52:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-01 17:30:00+02:00,Nrwev4x3ojAo0gZME5W10A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-04-01 08:00:00+02:00
2025-10-05 17:52:53+02:00,0,FR,Planned maintenance,A03,,2021-04-01 17:30:00+02:00,0hgmm8EIkGb4dKAUJ_7dmw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-04-01 07:30:00+02:00
2025-10-05 17:52:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-11 16:30:00+02:00,jMoSVJfCpOrUp5J6wta65g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-11 13:30:00+02:00
2025-10-05 17:53:02+02:00,640,FR,Planned maintenance,A03,,2021-03-31 11:00:00+02:00,0LfdRjGT-EuPv88x1m7PJA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2021-03-31 07:45:00+02:00
2025-10-05 17:53:02+02:00,720,FR,Planned maintenance,A03,,2021-03-31 11:15:00+02:00,1ZYSkN3fxLN5c09PkuBUgg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-03-31 07:45:00+02:00
2025-10-05 17:53:12+02:00,130,FR,Planned maintenance,A03,Cancelled,2021-03-31 15:00:00+02:00,2Ey8cTRs9QLarMthsQquLA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-03-31 10:35:00+02:00
2025-10-05 17:53:20+02:00,130,FR,Planned maintenance,A03,,2021-03-31 15:00:00+02:00,uzXkqVrjp43CTCZfxWiT8g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-03-31 10:35:00+02:00
2025-10-05 17:53:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-08 12:00:00+02:00,gMgEaQ_GLxif9YIWxdM2gg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-04-08 07:00:00+02:00
2025-10-05 17:53:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-07 15:00:00+02:00,dJEr-q3qhfROQWWDNYUs5Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-04-07 13:00:00+02:00
2025-10-05 17:53:38+02:00,640,FR,Planned maintenance,A03,,2021-03-31 22:30:00+02:00,tdEsuv8aXTFhkPhK0U7EIw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-03-31 19:45:00+02:00
2025-10-05 17:53:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-06 00:00:00+02:00,eeP_HjghqhtIXMrykWq8-Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2021-04-02 16:00:00+02:00
2025-10-05 17:53:54+02:00,0,FR,Planned maintenance,A03,,2021-04-06 16:30:00+02:00,X2a-riLL5n1m982PJ5i75w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-06 13:30:00+02:00
2025-10-05 17:53:54+02:00,0,FR,Planned maintenance,A03,,2021-04-09 16:30:00+02:00,wnQpyM6zTIdW-vhCtH50zA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-04-09 13:30:00+02:00
2025-10-05 17:53:54+02:00,0,FR,Planned maintenance,A03,,2021-04-06 16:30:00+02:00,RTw50c9d3QcdkEYrCkFjZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-06 13:30:00+02:00
2025-10-05 17:53:54+02:00,0,FR,Planned maintenance,A03,,2021-04-06 16:30:00+02:00,Xs9zr-uLYjmgFg_ujRgcGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-04-06 13:30:00+02:00
2025-10-05 17:53:55+02:00,0,FR,Planned maintenance,A03,,2021-04-09 16:30:00+02:00,D13EoeVDPcrBW2lWx5p6Gw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-09 13:30:00+02:00
2025-10-05 17:53:56+02:00,0,FR,Planned maintenance,A03,,2021-04-09 16:30:00+02:00,5aX3s8hp4OVdqBXE0Ly0xg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-04-09 13:30:00+02:00
2025-10-05 17:53:56+02:00,0,FR,Planned maintenance,A03,,2021-04-09 16:30:00+02:00,D5XuDCSvDxmZ4wz-kkRcFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-04-09 13:30:00+02:00
2025-10-05 17:54:12+02:00,225,FR,Planned maintenance,A03,Cancelled,2021-04-02 03:00:00+02:00,w5uyZYupI9iAFzl_sSK9rg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2021-04-01 03:00:00+02:00
2025-10-05 17:54:26+02:00,0,FR,Planned maintenance,A03,,2021-05-07 18:00:00+02:00,_8HlbKksRC1zam6qf1qdhg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-04-12 07:30:00+02:00
2025-10-05 17:54:50+02:00,0,FR,Planned maintenance,A03,,2021-04-06 16:30:00+02:00,X2Cj38SkSHpoosXj8L4krg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-04-06 13:30:00+02:00
2025-10-05 17:54:52+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-04-02 23:00:00+02:00,iLRtXPpqUsjbfo3ChMRQJQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2021-04-02 21:30:00+02:00
2025-10-05 17:54:56+02:00,0,FR,Planned maintenance,A03,,2021-04-01 13:00:00+02:00,6LANKpI_te8SSDtGeZbcWQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2021-04-01 01:00:00+02:00
2025-10-05 17:55:04+02:00,0,FR,Planned maintenance,A03,,2021-04-01 10:00:00+02:00,MIKJHvcyB3wlYpG02yNszA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2021-04-01 07:00:00+02:00
2025-10-05 17:55:05+02:00,0,FR,Planned maintenance,A03,,2021-03-31 10:00:00+02:00,7sLMl72IoFG_aeaeNGlPlQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-03-31 07:00:00+02:00
2025-10-05 17:55:07+02:00,0,FR,Planned maintenance,A03,,2021-03-31 13:30:00+02:00,euCPkM34knJN0iXmVLwMWw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-03-31 08:00:00+02:00
2025-10-05 17:55:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-02 10:00:00+02:00,LFW7fdwccPrNod08bNeBmA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-04-02 09:00:00+02:00
2025-10-05 17:55:19+02:00,0,FR,Planned maintenance,A03,,2021-04-01 16:20:00+02:00,vkrOE-LIW9FVXe8W42Ac8Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
