created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 17:55:20+02:00,0,FR,Planned maintenance,A03,,2021-03-31 17:30:00+02:00,KvwydOK3w3NmD6ojq6Xc6Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-03-31 09:00:00+02:00
2025-10-05 17:55:26+02:00,0,FR,Planned maintenance,A03,,2021-04-01 17:00:00+02:00,LGxjcwuv9XyAesvxljJL0g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-04-01 13:30:00+02:00
2025-10-05 17:56:07+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,2XDfAYofF0TvYiQCS8Bwvw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-04-02 13:00:00+02:00
2025-10-05 17:56:07+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,Y-sKyuo2sjyOn493zCg5-g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-04-02 13:00:00+02:00
2025-10-05 17:56:07+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,xBHoyHzjh3HQaFwDI-UXSw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-04-02 13:00:00+02:00
2025-10-05 17:56:08+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,4-Wnq7QYztyA_iYjYNtVXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:08+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,DBpB2fhdBGE5Uf0TBlvxlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:08+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,3F6ArikjeAQmCon6cAzJhw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-04-02 13:00:00+02:00
2025-10-05 17:56:08+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,mIHpRg3kUHNiJChiHJU4Cg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:09+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,nv_6MJ7GpIS4po_4FRR3Hw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:09+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,ij6MJN7XE5n7wYvnca_xEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:09+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,Z6Z7L1O0f5yG-XoegCSJ_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:09+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,FLo98HGU_C68wmof_01myw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:09+02:00,0,FR,Planned maintenance,A03,,2021-04-02 16:10:00+02:00,D8jMxLFQXyOVUCNPT_t8jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-04-02 13:00:00+02:00
2025-10-05 17:56:11+02:00,0,FR,Planned maintenance,A03,,2021-03-30 12:00:00+02:00,DWE0J5PDKD_OqX_SzHKEtg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-03-30 08:30:00+02:00
2025-10-05 17:56:11+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,J6WWqPdDvlnXuUoNabjXYg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:11+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,uNfUmGQzp6HHTN7PRKUgiA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:11+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,Zbmq83yHCZvASsxIdFCw5g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:11+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,Dff4XxEJtavyFp2OPxGiBQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:15+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,QulVmZwROdfxK8Okm7fayA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:15+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,BgvoU2by9sCjwhNuFECHWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:15+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,_W4W7jxIFVcvKK1OF6cnqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:16+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,oO-rBVMKw9BBo15Pv66g4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:16+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,gjsIxUfPRooep-Xg_N41JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:17+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,y47hiAMZun7-LHhY_6GNWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:17+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,InzjlAfhCVxwQyCINKyXMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:17+02:00,0,FR,Planned maintenance,A03,,2021-03-30 16:30:00+02:00,8mM0252A2q973aANHSoU6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-03-30 13:00:00+02:00
2025-10-05 17:56:50+02:00,416,FR,Planned maintenance,A03,,2021-04-03 13:00:00+02:00,nzAubwmqBtMzGtXkgGC4rg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-04-03 07:00:00+02:00
2025-10-05 17:57:01+02:00,412,FR,Planned maintenance,A03,,2021-04-03 20:40:00+02:00,Ka3hvd_lr-bG5kwSTvYmVQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2021-04-03 20:00:00+02:00
2025-10-05 17:57:37+02:00,180,FR,Planned maintenance,A03,,2021-04-04 22:15:00+02:00,UwxCxUpSFCeKij0G58y6ng,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2021-04-04 18:00:00+02:00
2025-10-05 17:58:21+02:00,0,FR,Planned maintenance,A03,,2021-04-05 19:00:00+02:00,s_O8d7vTKUZ3Cs5-8dgjXA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2021-04-04 12:30:00+02:00
2025-10-05 17:58:23+02:00,0,FR,Planned maintenance,A03,,2021-04-05 19:05:00+02:00,dN42Kd-_IGfSlyNW1fOcdQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,8,2021-04-04 04:30:00+02:00
2025-10-05 17:58:37+02:00,780,FR,Planned maintenance,A03,,2021-04-06 05:30:00+02:00,k2w6zJExHZCsI8zf1JKA5g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2021-04-05 19:05:00+02:00
2025-10-05 17:59:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-07 17:00:00+02:00,qhnOKCGJbWXM-Dlh1QIupg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-04-07 07:00:00+02:00
2025-10-05 17:59:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-07 17:00:00+02:00,ugcCjlfzOfBmGTqMqUzm7g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-04-07 07:00:00+02:00
2025-10-05 18:00:11+02:00,0,FR,Planned maintenance,A03,,2021-04-06 16:30:00+02:00,2wEV6-kesIkIVVFH-KCdNA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-04-06 07:30:00+02:00
2025-10-05 18:01:55+02:00,0,FR,Planned maintenance,A03,,2021-04-06 17:00:00+02:00,Y-sibbDaiYQwiplpXHVb7w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,5,2021-04-06 09:00:00+02:00
2025-10-05 18:01:55+02:00,0,FR,Planned maintenance,A03,,2021-04-07 11:00:00+02:00,SYoKqIbs1X8uSlU1Ewd6og,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-04-07 10:00:00+02:00
2025-10-05 18:01:56+02:00,0,FR,Planned maintenance,A03,,2021-04-07 14:30:00+02:00,vYcjsIxDtJwX7u7JvXSDgA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-04-07 10:00:00+02:00
2025-10-05 18:01:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-08 18:00:00+02:00,smQxzNHE3x4k8wCHIAgJqQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-04-08 10:00:00+02:00
2025-10-05 18:02:15+02:00,0,FR,Planned maintenance,A03,,2021-04-07 17:30:00+02:00,Q6v6b3mIMRo9bY_F9xfjFA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-04-07 10:30:00+02:00
2025-10-05 18:02:56+02:00,325,FR,Planned maintenance,A03,Cancelled,2021-04-08 14:00:00+02:00,iqWLV827tIZTdHbsx4rWOQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2021-04-08 06:00:00+02:00
2025-10-05 18:03:12+02:00,0,FR,Planned maintenance,A03,,2021-04-08 07:00:00+02:00,ZcAFWBh74IYSRgNn48zfVA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,6,2021-04-07 07:00:00+02:00
2025-10-05 18:03:40+02:00,0,FR,Planned maintenance,A03,,2021-04-08 17:00:00+02:00,otdSMsYjcNLHzzoTht83Gg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-04-05 00:00:00+02:00
2025-10-05 18:03:41+02:00,123.3,FR,Planned maintenance,A03,,2021-04-08 17:00:00+02:00,fLPB8wsUhaI5285UfhSbkg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-04-05 00:00:00+02:00
2025-10-05 18:03:42+02:00,0,FR,Planned maintenance,A03,,2021-04-08 08:00:00+02:00,mK_ErRPTw_6mEPGg9oAROw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,4,2021-04-07 10:00:00+02:00
2025-10-05 18:05:07+02:00,0,FR,Planned maintenance,A03,,2021-04-09 17:30:00+02:00,Pdp4DbDuKr9CmiuHrkSQTw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2021-04-09 16:30:00+02:00
2025-10-05 18:05:09+02:00,0,FR,Planned maintenance,A03,,2021-04-09 15:00:00+02:00,-KHjt4xFpGlBsmavJxBNvA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2021-04-09 10:00:00+02:00
2025-10-05 18:05:09+02:00,0,FR,Planned maintenance,A03,,2021-04-08 18:00:00+02:00,SWiuxKw24c6Ac2yV6o7qng,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2021-04-08 10:00:00+02:00
2025-10-05 18:05:09+02:00,0,FR,Planned maintenance,A03,,2021-04-07 16:52:00+02:00,FtfIdl7nOqRYZHBrf3wfcg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2021-04-07 10:00:00+02:00
2025-10-05 18:05:09+02:00,0,FR,Planned maintenance,A03,,2021-04-06 18:00:00+02:00,P4uvRMyTkPkoHgyZ75g6tg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2021-04-06 10:00:00+02:00
2025-10-05 18:05:55+02:00,0,FR,Planned maintenance,A03,,2021-06-19 02:00:00+02:00,asDR4O5kFd72AwSRqhAe6Q,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,3,2021-04-10 01:00:00+02:00
2025-10-05 18:06:27+02:00,1200,FR,Planned maintenance,A03,,2021-04-10 20:00:00+02:00,bATEIABwj8faX__AZPgn7w,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2021-04-10 09:00:00+02:00
2025-10-05 18:06:56+02:00,0,FR,Planned maintenance,A03,,2021-04-11 08:30:00+02:00,gZuTYn6s8ygoUztSf4O6cg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,7,2021-04-10 14:30:00+02:00
2025-10-05 18:09:24+02:00,0,FR,Planned maintenance,A03,,2021-04-12 14:20:00+02:00,JrewXwNJIGD-vo5WMnDM9Q,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-04-11 08:00:00+02:00
2025-10-05 18:09:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-13 17:00:00+02:00,TvavyuZry5nZAKP3sJEm1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-13 08:30:00+02:00
2025-10-05 18:09:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-15 17:00:00+02:00,MZqGUl7OmY9ijtgMWldihA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-15 08:30:00+02:00
2025-10-05 18:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-14 17:00:00+02:00,YRD4VkZeupclqOWn6twlXw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-14 08:30:00+02:00
2025-10-05 18:09:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-16 17:00:00+02:00,gYogaFna2MiMa9v7YSUFQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-16 08:30:00+02:00
2025-10-05 18:09:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-14 17:00:00+02:00,PgMw6FUpThpod52-zxYCoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-04-14 08:00:00+02:00
2025-10-05 18:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-14 17:00:00+02:00,IwRGX8jIPxTsZLqRWANPng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-04-14 08:00:00+02:00
2025-10-05 18:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-13 17:00:00+02:00,SzeLIxqUdl6pszbFVwa3HA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-04-13 08:00:00+02:00
2025-10-05 18:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-13 17:00:00+02:00,kweAX2axnd1eP6HE235s9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-04-13 08:00:00+02:00
2025-10-05 18:09:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-14 17:00:00+02:00,evGg_ZO0HXiyhIwYWk_Ehw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-14 08:30:00+02:00
2025-10-05 18:09:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-13 17:00:00+02:00,vjou4EP6L9dm-XtYcBziGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-13 08:30:00+02:00
2025-10-05 18:09:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-15 17:00:00+02:00,4D7_8FeTW1Z1jxQiJRBxKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-15 08:30:00+02:00
2025-10-05 18:09:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-16 17:00:00+02:00,ev-1CY1AU-msNsaU82oGqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-16 08:30:00+02:00
2025-10-05 18:09:56+02:00,0,FR,Planned maintenance,A03,,2021-04-12 16:19:00+02:00,noYUKXat0igTAVe2gFGkrA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-04-11 08:00:00+02:00
2025-10-05 18:11:00+02:00,0,FR,Planned maintenance,A03,,2021-04-12 17:00:00+02:00,zrMu_Mk0bdC2LlvN5aVDuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2021-04-12 07:00:00+02:00
2025-10-05 18:11:00+02:00,0,FR,Planned maintenance,A03,,2021-04-12 17:00:00+02:00,z_0gGKgOV75vJ4Kx8Ejn-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2021-04-12 07:00:00+02:00
2025-10-05 18:11:54+02:00,805,FR,Planned maintenance,A03,,2021-05-02 02:00:00+02:00,_wDn_C7h4BSKGhDlg1wUTQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2021-04-13 15:47:00+02:00
2025-10-05 18:12:19+02:00,0,FR,Planned maintenance,A03,,2021-04-13 22:00:00+02:00,re65xuhbN3Rd2qyR470qMw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,7,2021-04-11 17:00:00+02:00
2025-10-05 18:12:21+02:00,785,FR,Planned maintenance,A03,,2021-04-14 03:00:00+02:00,cA0NzysZXkbi_eaOnGaWqw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,21,2021-04-05 06:35:00+02:00
2025-10-05 18:12:21+02:00,580,FR,Planned maintenance,A03,,2021-04-14 06:00:00+02:00,bOM6tArS5xbaiV5IfbNWZw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-04-13 22:00:00+02:00
2025-10-05 18:13:31+02:00,748,FR,Planned maintenance,A03,,2021-04-14 20:30:00+02:00,zl-YCvOtekOU8MskIbUfhA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2021-04-14 18:30:00+02:00
2025-10-05 18:14:26+02:00,100,FR,Planned maintenance,A03,,2021-04-17 01:30:00+02:00,1oBiURkUBTgGFLBBTdEXmQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2021-04-16 23:30:00+02:00
2025-10-05 18:14:33+02:00,0,FR,Planned maintenance,A03,,2021-04-16 16:30:00+02:00,V1PG-4bp_8xnzxxuoMyuaQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-04-16 09:30:00+02:00
2025-10-05 18:14:41+02:00,0,FR,Planned maintenance,A03,,2021-04-15 11:00:00+02:00,IrIdFYKIyynUOdFPsQdbUQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2021-04-13 07:00:00+02:00
2025-10-05 18:14:52+02:00,0,FR,Planned maintenance,A03,,2021-04-17 17:00:00+02:00,LJsuVBYVDdDBSHNRA-vWFw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2021-04-17 00:00:00+02:00
2025-10-05 18:14:53+02:00,0,FR,Planned maintenance,A03,,2021-04-14 17:00:00+02:00,jN58MoHKXC-Mk32qUWlAyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,6,2021-04-14 11:00:00+02:00
2025-10-05 18:14:53+02:00,0,FR,Planned maintenance,A03,,2021-04-15 17:50:00+02:00,SyhV_SSfUug_Zl5ZgJsBeg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2021-04-15 11:00:00+02:00
2025-10-05 18:14:54+02:00,0,FR,Planned maintenance,A03,,2021-04-13 17:00:00+02:00,COmYKHzWs2hAkHtEhQHZJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-13 11:00:00+02:00
2025-10-05 18:14:54+02:00,0,FR,Planned maintenance,A03,,2021-04-13 17:00:00+02:00,xsPm5LgBn_9y6AIj1Dl9Gg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,6,2021-04-13 11:00:00+02:00
2025-10-05 18:14:54+02:00,0,FR,Planned maintenance,A03,,2021-04-14 17:00:00+02:00,5_ATr77Bary4Bs-rHED_xw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-14 11:00:00+02:00
2025-10-05 18:14:54+02:00,0,FR,Planned maintenance,A03,,2021-04-15 17:50:00+02:00,_6UGL0P6S-ggeN0AEnwcJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-15 11:00:00+02:00
2025-10-05 18:14:55+02:00,0,FR,Planned maintenance,A03,,2021-04-15 18:00:00+02:00,8Uk984fJ0ftKY6aZhHkV2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-04-12 07:30:00+02:00
2025-10-05 18:14:55+02:00,0,FR,Planned maintenance,A03,,2021-04-15 18:00:00+02:00,yfPEgctW6xM7G_lFzIIgew,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-04-12 08:00:00+02:00
2025-10-05 18:16:58+02:00,0,FR,Planned maintenance,A03,,2021-04-16 15:00:00+02:00,YbL1y6qYUC-lVHjVzXtOCg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2021-04-15 00:00:00+02:00
2025-10-05 18:17:48+02:00,0,FR,Planned maintenance,A03,,2021-04-18 18:00:00+02:00,LFBPJQi54Tv-kUrMAnV-2w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-04-17 00:00:00+02:00
2025-10-05 18:17:48+02:00,0,FR,Planned maintenance,A03,,2021-04-18 16:15:00+02:00,uJJGeCiuBbn0fNEaDK_UHg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,6,2021-04-17 00:00:00+02:00
2025-10-05 18:21:23+02:00,0,FR,Planned maintenance,A03,,2021-04-19 07:00:00+02:00,fOcsui80fJ4eD9VV7uvZew,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-04-12 07:30:00+02:00
2025-10-05 18:35:44+02:00,0,FR,Planned maintenance,A03,,2021-05-06 14:00:00+02:00,TQbPX2KvkzAMDgUMhJvEJw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,6,2021-04-04 00:00:00+02:00
2025-10-05 18:36:36+02:00,0,FR,Planned maintenance,A03,,2021-04-16 17:00:00+02:00,h1NrmI_TYOIXUJcmrK9vNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-16 08:30:00+02:00
2025-10-05 18:36:40+02:00,0,FR,Planned maintenance,A03,,2021-04-16 17:00:00+02:00,2tGpkVTGYRd076KfBy5pzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-16 08:30:00+02:00
2025-10-05 18:39:07+02:00,0,FR,Planned maintenance,A03,,2021-04-30 18:14:00+02:00,Qt14OXA8uWdtjPyhWqolkQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,10,2021-04-04 00:00:00+02:00
2025-10-05 18:40:54+02:00,0,FR,Planned maintenance,A03,,2021-05-03 13:00:00+02:00,FfJh8YBoulq37H9rYH5mPg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,7,2021-04-05 20:45:00+02:00
2025-10-05 18:42:48+02:00,0,FR,Planned maintenance,A03,,2021-04-12 17:00:00+02:00,4Eto0J0PjoLDD88IZ0bVPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2021-04-12 08:30:00+02:00
2025-10-05 18:42:48+02:00,0,FR,Planned maintenance,A03,,2021-04-12 17:00:00+02:00,NgS7ULVZflRzXc_VpMQiyg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-04-12 08:30:00+02:00
2025-10-05 18:52:38+02:00,0,FR,Planned maintenance,A03,,2021-05-11 09:30:00+02:00,4hf2I2TzEV_tcwqQnySC8Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,16,2021-04-02 23:00:00+02:00
2025-10-05 19:39:40+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:00:00+02:00,9yxY9YEOESjMb4IT4RHmDw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,6,2021-04-12 05:00:00+02:00
2025-10-05 19:39:41+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:00:00+02:00,k45u60OnS2wxuaiYdTjwog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,8,2021-04-12 05:00:00+02:00
2025-10-05 19:39:41+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:00:00+02:00,PTalhU2UA5RBESLxodL6XA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,8,2021-04-12 05:00:00+02:00
2025-10-05 19:39:44+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:00:00+02:00,R-EZ6YPyQQUfentSgtot7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,8,2021-04-12 05:00:00+02:00
2025-10-05 19:39:44+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:00:00+02:00,XSybjyw6id-IbZpCkXicHg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,8,2021-04-12 05:00:00+02:00
2025-10-05 19:47:46+02:00,0,FR,Planned maintenance,A03,,2021-06-03 15:30:00+02:00,kAKnOXYGGrvpbpe01QoKug,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,10,2021-04-06 07:00:00+02:00
2025-10-05 20:33:02+02:00,0,FR,Planned maintenance,A03,,2021-06-28 16:30:00+02:00,e6EShRmkjbF027lzv0WRyA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,12,2021-04-03 00:00:00+02:00
2025-10-05 21:21:52+02:00,0,FR,Planned maintenance,A03,,2021-07-20 19:45:00+02:00,TLF-vj7Q47WxO5VaRn4Dtw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,19,2021-04-01 00:00:00+02:00
2025-10-05 22:42:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-20 00:00:00+02:00,BIFxGPdqPDXrMPp83JoGsg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-04-03 00:00:00+02:00
2025-10-05 22:48:18+02:00,0,FR,Planned maintenance,A03,,2021-09-18 20:00:00+02:00,u7WfICPHdR_VKe3MNGESww,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,27,2021-04-10 00:00:00+02:00
2025-10-05 23:08:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-05 10:00:00+02:00,cXiZRUh8yI3K8En02UG1pw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,9,2021-04-03 00:00:00+02:00
2025-10-05 23:24:05+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-06 16:45:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268831,MAW,PT1M,11,2021-10-06 16:30:00+02:00
2025-10-05 23:24:05+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-10-06 16:30:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268816,MAW,PT1M,11,2021-10-06 16:15:00+02:00
2025-10-05 23:24:05+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-10-06 15:30:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268756,MAW,PT1M,11,2021-10-06 15:15:00+02:00
2025-10-05 23:24:05+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-06 16:15:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268801,MAW,PT1M,11,2021-10-06 16:00:00+02:00
2025-10-05 23:24:05+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-10-06 16:00:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268786,MAW,PT1M,11,2021-10-06 15:45:00+02:00
2025-10-05 23:24:05+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-06 15:45:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268771,MAW,PT1M,11,2021-10-06 15:30:00+02:00
2025-10-05 23:24:05+02:00,205,FR,Planned maintenance,A03,Cancelled,2021-10-06 15:15:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268741,MAW,PT1M,11,2021-10-06 15:00:00+02:00
2025-10-05 23:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:15:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,11,2021-04-03 00:00:00+02:00
2025-10-05 23:24:05+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-06 14:45:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268711,MAW,PT1M,11,2021-10-06 14:30:00+02:00
2025-10-05 23:24:05+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-06 14:30:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268696,MAW,PT1M,11,2021-10-06 14:15:00+02:00
2025-10-05 23:24:05+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-06 14:15:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268681,MAW,PT1M,11,2021-10-06 14:00:00+02:00
2025-10-05 23:24:05+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-06 14:00:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268666,MAW,PT1M,11,2021-10-06 13:45:00+02:00
2025-10-05 23:24:05+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:45:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268651,MAW,PT1M,11,2021-10-06 13:30:00+02:00
2025-10-05 23:24:05+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:30:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268636,MAW,PT1M,11,2021-10-06 13:15:00+02:00
2025-10-05 23:24:05+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-06 15:00:00+02:00,XVuHv595rtwiwfZz3kVXPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268726,MAW,PT1M,11,2021-10-06 14:45:00+02:00
2025-10-05 23:26:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:15:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-04-03 00:00:00+02:00
2025-10-05 23:26:17+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:30:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268636,MAW,PT1M,2,2021-10-06 13:15:00+02:00
2025-10-05 23:26:17+02:00,175,FR,Planned maintenance,A03,Cancelled,2021-10-08 11:45:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271411,MAW,PT1M,2,2021-10-08 11:30:00+02:00
2025-10-05 23:26:17+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-08 10:15:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271321,MAW,PT1M,2,2021-10-08 10:00:00+02:00
2025-10-05 23:26:17+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-08 11:00:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271336,MAW,PT1M,2,2021-10-08 10:15:00+02:00
2025-10-05 23:26:17+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-08 11:15:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271381,MAW,PT1M,2,2021-10-08 11:00:00+02:00
2025-10-05 23:26:17+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-08 11:30:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271396,MAW,PT1M,2,2021-10-08 11:15:00+02:00
2025-10-05 23:26:17+02:00,205,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:00:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271426,MAW,PT1M,2,2021-10-08 11:45:00+02:00
2025-10-05 23:26:17+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:15:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271441,MAW,PT1M,2,2021-10-08 12:00:00+02:00
2025-10-05 23:26:17+02:00,295,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:30:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271456,MAW,PT1M,2,2021-10-08 12:15:00+02:00
2025-10-05 23:26:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-09 00:00:00+02:00,QV6Ar63OYMyzgCY4h3jjCw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268651,MAW,PT1M,2,2021-10-06 13:30:00+02:00
2025-10-05 23:26:17+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:30:00+02:00,QV6Ar63OYMyzgCY4h3jjCw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268636,MAW,PT1M,2,2021-10-06 13:15:00+02:00
2025-10-05 23:26:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:15:00+02:00,QV6Ar63OYMyzgCY4h3jjCw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-04-03 00:00:00+02:00
2025-10-05 23:26:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 10:00:00+02:00,qU9NHUnmRSKPWe8o1xicjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268651,MAW,PT1M,2,2021-10-06 13:30:00+02:00
2025-10-05 23:28:56+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-08 13:30:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271516,MAW,PT1M,3,2021-10-08 13:15:00+02:00
2025-10-05 23:28:56+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-08 13:00:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271486,MAW,PT1M,3,2021-10-08 12:45:00+02:00
2025-10-05 23:28:56+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:45:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271471,MAW,PT1M,3,2021-10-08 12:30:00+02:00
2025-10-05 23:28:56+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:15:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271441,MAW,PT1M,3,2021-10-08 12:00:00+02:00
2025-10-05 23:28:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:00:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271336,MAW,PT1M,3,2021-10-08 10:15:00+02:00
2025-10-05 23:28:56+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-08 10:15:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271321,MAW,PT1M,3,2021-10-08 10:00:00+02:00
2025-10-05 23:28:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 10:00:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268651,MAW,PT1M,3,2021-10-06 13:30:00+02:00
2025-10-05 23:28:56+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:30:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268636,MAW,PT1M,3,2021-10-06 13:15:00+02:00
2025-10-05 23:28:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 13:15:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-04-03 00:00:00+02:00
2025-10-05 23:28:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 12:30:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271456,MAW,PT1M,3,2021-10-08 12:15:00+02:00
2025-10-05 23:28:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 13:15:00+02:00,10yvVBsoHERGdbSbTAfnjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271501,MAW,PT1M,3,2021-10-08 13:00:00+02:00
2025-10-05 23:29:27+02:00,0,FR,Planned maintenance,A03,,2021-10-06 13:15:00+02:00,IcpRo1gr81WPORPmbj1p2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-04-03 00:00:00+02:00
2025-10-05 23:29:27+02:00,43,FR,Planned maintenance,A03,,2021-10-06 13:30:00+02:00,IcpRo1gr81WPORPmbj1p2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268636,MAW,PT1M,2,2021-10-06 13:15:00+02:00
2025-10-05 23:29:27+02:00,0,FR,Planned maintenance,A03,,2021-10-08 14:00:00+02:00,IcpRo1gr81WPORPmbj1p2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,268651,MAW,PT1M,2,2021-10-06 13:30:00+02:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2028-01-01 00:00:00+01:00,U7gjAqnlqcx4DkB_mZQDQg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-04-01 00:00:00+02:00
2025-10-01 11:33:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-31 23:59:00+02:00,41NiA7-CFYLoG61AiCRkVA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-05-01 00:00:00+02:00
2025-10-01 11:33:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-31 23:59:00+02:00,VTePCW66eOFFzUN8qU2C0g,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-05-01 00:00:00+02:00
2025-10-01 14:13:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-05 00:00:00+02:00,p_JAfjvnNW5i9EbDdWfW9w,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-04-24 00:00:00+02:00
2025-10-02 20:17:22+02:00,294.7,FR,Planned maintenance,A03,Cancelled,2021-05-10 00:00:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12946,MAW,PT1M,3,2021-05-09 23:45:00+02:00
2025-10-02 20:17:22+02:00,175.3,FR,Planned maintenance,A03,Cancelled,2021-05-09 23:45:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12931,MAW,PT1M,3,2021-05-09 23:30:00+02:00
2025-10-02 20:17:22+02:00,150,FR,Planned maintenance,A03,Cancelled,2021-05-09 23:15:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12901,MAW,PT1M,3,2021-05-09 23:00:00+02:00
2025-10-02 20:17:22+02:00,137.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 23:00:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12886,MAW,PT1M,3,2021-05-09 22:45:00+02:00
2025-10-02 20:17:22+02:00,125,FR,Planned maintenance,A03,Cancelled,2021-05-09 22:45:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12871,MAW,PT1M,3,2021-05-09 22:30:00+02:00
2025-10-02 20:17:22+02:00,112.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 22:30:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12856,MAW,PT1M,3,2021-05-09 22:15:00+02:00
2025-10-02 20:17:22+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-05-09 22:15:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12841,MAW,PT1M,3,2021-05-09 22:00:00+02:00
2025-10-02 20:17:22+02:00,87.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 22:00:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12826,MAW,PT1M,3,2021-05-09 21:45:00+02:00
2025-10-02 20:17:22+02:00,75,FR,Planned maintenance,A03,Cancelled,2021-05-09 21:45:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12811,MAW,PT1M,3,2021-05-09 21:30:00+02:00
2025-10-02 20:17:22+02:00,62.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 21:30:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12796,MAW,PT1M,3,2021-05-09 21:15:00+02:00
2025-10-02 20:17:22+02:00,162.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 23:30:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12916,MAW,PT1M,3,2021-05-09 23:15:00+02:00
2025-10-02 20:17:22+02:00,50,FR,Planned maintenance,A03,Cancelled,2021-05-09 21:15:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12781,MAW,PT1M,3,2021-05-09 21:00:00+02:00
2025-10-02 20:17:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-09 20:15:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,1,MAW,PT1M,3,2021-05-01 00:00:00+02:00
2025-10-02 20:17:22+02:00,37.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 21:00:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12766,MAW,PT1M,3,2021-05-09 20:45:00+02:00
2025-10-02 20:17:22+02:00,12.5,FR,Planned maintenance,A03,Cancelled,2021-05-09 20:30:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12736,MAW,PT1M,3,2021-05-09 20:15:00+02:00
2025-10-02 20:17:22+02:00,25,FR,Planned maintenance,A03,Cancelled,2021-05-09 20:45:00+02:00,b6t23cGTzdryjfVmqxJbdQ,413.0,Fossil Gas,17W100P100P0344D,France,EMILE HUCHET 7,EMILE HUCHET 7,12751,MAW,PT1M,3,2021-05-09 20:30:00+02:00
2025-10-03 06:16:00+02:00,0,FR,Planned maintenance,A03,,2021-05-01 17:00:00+02:00,qCQSpjiyhUWKhDlrx4PC1Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-05-01 07:00:00+02:00
2025-10-03 06:16:00+02:00,0,FR,Planned maintenance,A03,,2021-04-27 17:00:00+02:00,iq9TUYIK0mgU6kTeLyXAjw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-04-27 07:00:00+02:00
2025-10-03 06:16:27+02:00,0,FR,Planned maintenance,A03,,2021-04-27 17:00:00+02:00,D4inmTRXtatWPBrB07YnTg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-04-27 07:00:00+02:00
2025-10-03 06:16:27+02:00,0,FR,Planned maintenance,A03,,2021-04-28 17:00:00+02:00,QSW5_kVycB1a0N9EK9tzcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-04-28 07:00:00+02:00
2025-10-03 06:16:27+02:00,0,FR,Planned maintenance,A03,,2021-04-27 17:00:00+02:00,eIh1qTWCjWD1CLNUgCUnGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-04-27 07:00:00+02:00
2025-10-03 06:16:28+02:00,0,FR,Planned maintenance,A03,,2021-04-28 17:00:00+02:00,GB1muB0CCHCD2yNVYp43hw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-04-28 07:00:00+02:00
2025-10-03 08:39:16+02:00,0,FR,Planned maintenance,A03,,2021-10-11 07:00:00+02:00,MabyxxuTwNxwH4lznYjJSA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-04-19 07:00:00+02:00
2025-10-03 09:10:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-23 17:00:00+02:00,nspn_ZBn6i-Ex0hPqfRARw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-04-23 07:00:00+02:00
2025-10-03 09:46:27+02:00,0,FR,Planned maintenance,A03,,2021-10-15 16:00:00+02:00,B3GQAyelRI2L63cJeIimzQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-04-19 07:00:00+02:00
2025-10-03 12:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-01 17:00:00+02:00,4atN0LXU8-ySJjh93QzyVQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-01 07:00:00+02:00
2025-10-03 12:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-04 17:00:00+02:00,ULA7re5wuYr7qgO3Zs0MGQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-04 07:00:00+02:00
2025-10-03 12:43:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-03 17:00:00+02:00,DCRDaCSDSdI9aBga2mBerA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-03 07:00:00+02:00
2025-10-03 12:43:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-02 17:00:00+02:00,sqcz2D47fuqc000Eo6bJ_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-02 07:00:00+02:00
2025-10-03 12:43:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-03 17:00:00+02:00,_muHuT8R0pBy8v0YfI6Acg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-03 07:00:00+02:00
2025-10-03 12:43:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-02 17:00:00+02:00,E0M5GzbbE_cuzBNMpGdmXw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-02 07:00:00+02:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2021-04-21 17:00:00+02:00,h8EQQoemq5AUJxr8U-YkGQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-04-20 07:30:00+02:00
2025-10-05 14:37:02+02:00,0,FR,Planned maintenance,A03,,2021-04-27 17:00:00+02:00,uQzup_Bx_CZH-xBSVnxGdw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-27 08:00:00+02:00
2025-10-05 14:37:02+02:00,0,FR,Planned maintenance,A03,,2021-04-26 17:00:00+02:00,fN_JUk72-5RnP2Pp3lpPmg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-26 08:00:00+02:00
2025-10-05 15:12:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-23 17:30:00+02:00,HHwVhKBiPffC1BxQmqpzmg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-23 07:00:00+02:00
2025-10-05 15:12:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-22 17:30:00+02:00,mP0BzldztJZwGbbn5ptZ6w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-22 07:00:00+02:00
2025-10-05 15:12:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-29 17:30:00+02:00,YI6j_fU6XX4GpVapfqiSmw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-29 07:00:00+02:00
2025-10-05 15:12:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:30:00+02:00,RKuUmlK7vXp3Qwz6zafRgw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-20 07:00:00+02:00
2025-10-05 15:12:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:30:00+02:00,mqqDKjzHLHGy1zf1ayf6AA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-30 07:00:00+02:00
2025-10-05 15:12:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-04 17:30:00+02:00,2fhpvBgGMk-9KMtanb0oTg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-05-04 07:00:00+02:00
2025-10-05 15:12:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-28 17:30:00+02:00,xlZKjytGYfj5k8AtF20ovA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-28 07:00:00+02:00
2025-10-05 15:12:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-19 17:30:00+02:00,CajpNRSeVoVSK5--vQR8Lg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-19 07:00:00+02:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-26 17:30:00+02:00,5-qlzOAvoe8vQtG41mrddQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-26 07:00:00+02:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-21 17:30:00+02:00,kpl6a9TQWMXwU4PIorrMKg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-21 07:00:00+02:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-03 17:30:00+02:00,iFjWnTyWQ4ltlJXJHUmuaw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-05-03 07:00:00+02:00
2025-10-05 15:12:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:30:00+02:00,i1McO0H7S2lcTnksjK-Jyw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-27 07:00:00+02:00
2025-10-05 16:04:20+02:00,0,FR,Planned maintenance,A03,,2021-05-12 18:00:00+02:00,pheYLtsxDFTbXSVzLLF-jA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-04-26 07:00:00+02:00
2025-10-05 16:04:21+02:00,0,FR,Planned maintenance,A03,,2021-05-12 18:00:00+02:00,muOKtno47Xcs94nBpH0xwQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-04-26 07:00:00+02:00
2025-10-05 16:04:21+02:00,0,FR,Planned maintenance,A03,,2021-05-12 18:00:00+02:00,oAtELaUXLplDNgk3f3A04A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-04-26 07:00:00+02:00
2025-10-05 16:04:21+02:00,0,FR,Planned maintenance,A03,,2021-05-12 18:00:00+02:00,bxxsjFiASJc6F37lBMBOsQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-04-26 07:00:00+02:00
2025-10-05 16:04:21+02:00,0,FR,Planned maintenance,A03,,2021-05-12 18:00:00+02:00,PDROUOZwoST9WgitrRlyxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-04-26 07:00:00+02:00
2025-10-05 16:05:00+02:00,0,FR,Planned maintenance,A03,,2021-04-22 18:00:00+02:00,uDDjnZuYZr9KlTCOb4mtYA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2021-04-20 07:00:00+02:00
2025-10-05 16:05:01+02:00,0,FR,Planned maintenance,A03,,2021-04-19 18:00:00+02:00,PRLtbzjv7KFv07kpO3372w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2021-04-19 07:00:00+02:00
2025-10-05 16:05:01+02:00,0,FR,Planned maintenance,A03,,2021-04-19 18:00:00+02:00,Flz1kVhkfJB6lYzuDJYbwQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2021-04-19 07:00:00+02:00
2025-10-05 16:05:01+02:00,0,FR,Planned maintenance,A03,,2021-04-23 18:00:00+02:00,kocS4RHgbB1KUPA73f0--g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2021-04-23 07:00:00+02:00
2025-10-05 16:05:01+02:00,0,FR,Planned maintenance,A03,,2021-04-23 18:00:00+02:00,uQxOfffr1FtTgFb6GTeg-A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2021-04-23 07:00:00+02:00
2025-10-05 16:22:12+02:00,0,FR,Planned maintenance,A03,,2021-05-04 17:30:00+02:00,8m2WzofP-5lnP1cvL4NXog,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
