created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 16:29:46+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,T_HkZxe2LuBidtzzSo0TpA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:46+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,RQSzZEUAgRE74IPhAiDSOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:46+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,7dYn--KX7X67DIRGBTEnCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:46+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,PQrAsZJro1gR4q5f-suNOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:46+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,AtElY5Qy9e8MWOuwFH5fzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:46+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,_M2MHUQFwyCsseAqEuqp_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:47+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,hxww7rhRjtJFtUeSqgCEQw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:48+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,znQ-V7z3omh0m3Ru1UezZw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:48+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,_KE7RaYU_Yl4a3peP2GSFQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:48+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,jD-o6LPKXpIw2WJpzpDJMQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:48+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,u15OUgabXM4sW2Z2mFSWEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:29:49+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,uiJM34LGU1s8tRP1yPFCQA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-05-03 13:00:00+02:00
2025-10-05 16:46:01+02:00,0,FR,Planned maintenance,A03,,2021-04-21 18:00:00+02:00,8OdSqVCKjubTYFb_G3IhSw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2021-04-21 07:00:00+02:00
2025-10-05 17:01:15+02:00,0,FR,Planned maintenance,A03,,2021-05-04 17:00:00+02:00,boQqAeko3jKKPPu4RDqCDQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2021-05-04 08:00:00+02:00
2025-10-05 17:02:06+02:00,60,FR,Planned maintenance,A03,,2021-05-02 02:00:00+02:00,C2sJcfuJDJIAYcgD7x4mOw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2021-05-01 23:30:00+02:00
2025-10-05 17:31:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-03 00:00:00+02:00,MbmEgRHnrRJRl-SX5_2xOw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2021-04-24 00:00:00+02:00
2025-10-05 17:37:13+02:00,0,FR,Planned maintenance,A03,,2021-04-22 18:00:00+02:00,guduRIc1qpH2pYKtyrLG5g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2021-04-22 07:00:00+02:00
2025-10-05 17:37:14+02:00,0,FR,Planned maintenance,A03,,2021-04-22 18:00:00+02:00,3SVkFgJdrqxt8oi4WAiLRQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2021-04-22 07:00:00+02:00
2025-10-05 17:37:24+02:00,0,FR,Planned maintenance,A03,,2021-04-21 17:00:00+02:00,pcv9XDLSiDYDD154kHliiQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2021-04-21 08:30:00+02:00
2025-10-05 17:37:24+02:00,0,FR,Planned maintenance,A03,,2021-04-21 17:00:00+02:00,bSG592n0iSCyggKyGHN7Jw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2021-04-21 08:30:00+02:00
2025-10-05 17:54:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:30:00+02:00,E_3mLl-K70FeZiHfUHx-Vw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-04-20 08:00:00+02:00
2025-10-05 17:54:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:30:00+02:00,m7iCFiTQMpy_mwQ-O-MgLw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-04-20 08:00:00+02:00
2025-10-05 17:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:30:00+02:00,oxYnldTIKcqHKTqWjBv5Mw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-04-20 08:00:00+02:00
2025-10-05 17:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:30:00+02:00,NExBHeRtw0yvVBjOUOgmRg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-04-20 08:00:00+02:00
2025-10-05 18:01:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-28 17:00:00+02:00,OTSIsNpel39stqeJGxkBrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-28 08:30:00+02:00
2025-10-05 18:02:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-29 17:00:00+02:00,5FSUm_SCfx-AHEZxoJI4nw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-29 08:30:00+02:00
2025-10-05 18:02:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,OAFnA6b9dn9ZmnmvkxhY_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-30 08:30:00+02:00
2025-10-05 18:02:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,ctfTxBii-pLVFm-uryfBgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-27 08:30:00+02:00
2025-10-05 18:02:04+02:00,0,FR,Planned maintenance,A03,,2021-04-22 17:00:00+02:00,kGvihx0Ptm10PtiC3mqjXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-20 08:30:00+02:00
2025-10-05 18:02:04+02:00,0,FR,Planned maintenance,A03,,2021-04-22 17:00:00+02:00,SQPRs86Vd79hgLEumgVHlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-20 08:30:00+02:00
2025-10-05 18:02:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 17:00:00+02:00,YK1gGYP2VEyBmbjEIxU9WQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-19 07:00:00+02:00
2025-10-05 18:02:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:00:00+02:00,YemGTeafFY4MA2VCo33bCA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-04-20 08:30:00+02:00
2025-10-05 18:02:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 16:30:00+02:00,P7Scx-doVdo2ETNDeskNlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-20 08:00:00+02:00
2025-10-05 18:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-21 17:00:00+02:00,WAoctquVgSPSzZr_zfYhMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-21 08:30:00+02:00
2025-10-05 18:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-28 17:00:00+02:00,mGki7ZBmahV6K_gKPB0zrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-28 08:30:00+02:00
2025-10-05 18:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-19 17:00:00+02:00,K1Qk_juKnAySrOE-UkvH_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-19 08:30:00+02:00
2025-10-05 18:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,u970j2IYLAcnIGUhueK5WA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-30 08:30:00+02:00
2025-10-05 18:09:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-22 17:00:00+02:00,oltPmmfsafYTXZ-aJ3QLbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-22 08:30:00+02:00
2025-10-05 18:09:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-29 17:00:00+02:00,oV-pe82LX768fyjFtVTlug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-29 08:30:00+02:00
2025-10-05 18:09:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-26 17:00:00+02:00,XbUyOwSxl5mwzvpdcYheOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-26 08:30:00+02:00
2025-10-05 18:09:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:00:00+02:00,RyUWm4eveO4enr5vLsVW3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-20 08:30:00+02:00
2025-10-05 18:09:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,hAn31SXUQZShRhui5aZIUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-27 08:30:00+02:00
2025-10-05 18:09:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-23 17:00:00+02:00,xNm7xHpZAfFQXjsZfNXBDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-23 08:30:00+02:00
2025-10-05 18:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-21 17:00:00+02:00,v5NeHkMvtNDTq2thSiREKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-21 08:30:00+02:00
2025-10-05 18:09:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-26 17:00:00+02:00,JUGbF2a1BRItEE3hsuXZCA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-26 08:30:00+02:00
2025-10-05 18:09:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-22 17:00:00+02:00,5Qs3wJ8MgBn-RtHHcIRo1Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-22 08:30:00+02:00
2025-10-05 18:09:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-19 17:00:00+02:00,N5FtZyEBFZpSUtQ6EdLG0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-19 08:30:00+02:00
2025-10-05 18:09:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-29 17:00:00+02:00,qArSI_k0JdFwUTF0vzVA0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-29 08:30:00+02:00
2025-10-05 18:09:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:00:00+02:00,xCREwe2n1eX5Pu9ug2hu_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-20 08:30:00+02:00
2025-10-05 18:09:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-23 17:00:00+02:00,cRUM7T_rMrmeQXSLbP28vw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-23 08:30:00+02:00
2025-10-05 18:09:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,TRVsOVD1QZV2wZlEWf7IMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-30 08:30:00+02:00
2025-10-05 18:09:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,CFSNyJYKGPA4ahuKjCd76g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-27 08:30:00+02:00
2025-10-05 18:09:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-28 17:00:00+02:00,fZSs9cZFHVBqwutfi8-ibQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-28 08:30:00+02:00
2025-10-05 18:11:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,lhHCtBGOwNu9-AQXpZcsNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-30 08:30:00+02:00
2025-10-05 18:11:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,1nt3jMi6Y6Hj-ydt676U6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-04-30 08:30:00+02:00
2025-10-05 18:11:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,wCRXEf_X9_373OZaOhYKnQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2021-04-30 08:00:00+02:00
2025-10-05 18:12:39+02:00,585,FR,Planned maintenance,A03,,2021-04-22 09:00:00+02:00,ZkKGfCMjm-uIAwQzeVAZaw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-04-22 06:00:00+02:00
2025-10-05 18:17:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-18 04:00:00+02:00,Ko2jOtg9hSHw_NJ3JYJW4w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-04-18 00:00:00+02:00
2025-10-05 18:17:57+02:00,625,FR,Planned maintenance,A03,,2021-04-19 01:30:00+02:00,w3RwyvvzDG0ZInVLeIT2ag,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-04-18 16:15:00+02:00
2025-10-05 18:17:58+02:00,1181,FR,Planned maintenance,A03,,2021-04-19 04:00:00+02:00,JjITqkMWI5PN5QdgQXIJ_Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2021-04-19 02:00:00+02:00
2025-10-05 18:18:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-29 17:00:00+02:00,qDgNEkajVobF9ISHBOuJaw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-29 08:00:00+02:00
2025-10-05 18:18:44+02:00,0,FR,Planned maintenance,A03,,2021-04-29 09:00:00+02:00,Jjx0MkZQWjfYMiU_uryqHw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-04-29 08:00:00+02:00
2025-10-05 18:18:55+02:00,800,FR,Planned maintenance,A03,Cancelled,2021-04-22 00:00:00+02:00,VaoTc3mYNZjUQT6ZvgbhRw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2021-04-19 18:00:00+02:00
2025-10-05 18:18:55+02:00,150,FR,Planned maintenance,A03,,2021-04-19 16:30:00+02:00,y0xakgIzlNWvWhZ-S1TFtA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2021-04-19 06:00:00+02:00
2025-10-05 18:19:07+02:00,800,FR,Planned maintenance,A03,,2021-04-19 19:47:00+02:00,3_tUFFv63ZBh0aWZK17Ncg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2021-04-19 16:30:00+02:00
2025-10-05 18:20:04+02:00,0,FR,Planned maintenance,A03,,2021-04-20 15:30:00+02:00,3n10X2O9YWglnNgfM7BK1w,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-04-20 08:00:00+02:00
2025-10-05 18:21:00+02:00,780,FR,Planned maintenance,A03,Cancelled,2021-04-23 05:00:00+02:00,iHjRgGAi5TCwiJn5oXX-FQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2021-04-23 03:00:00+02:00
2025-10-05 18:22:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 00:00:00+02:00,5hDN3nU6B6obr7DSjLus7g,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2021-04-26 00:00:00+02:00
2025-10-05 18:23:24+02:00,0,FR,Planned maintenance,A03,,2021-04-22 14:00:00+02:00,RDdIqDtbjaxdQ0WpekrwWA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-04-22 08:00:00+02:00
2025-10-05 18:23:29+02:00,0,FR,Planned maintenance,A03,,2021-04-22 15:50:00+02:00,-_oGAcg69FgcN12i8lb-Yg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-04-22 08:00:00+02:00
2025-10-05 18:24:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,bN9dQIXAJOpSejfiemY4Uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-04-30 08:30:00+02:00
2025-10-05 18:24:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,HV9_SgEk95OmtAJwdS3ZBw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-04-30 08:30:00+02:00
2025-10-05 18:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,fcTRGJE0-uV_dDjXFqFwLw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-27 13:30:00+02:00
2025-10-05 18:25:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,R2RP51AmZ4b6BbckjzdYbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-04-27 13:30:00+02:00
2025-10-05 18:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,p8ELTQVbCaLU3L-yiEVASQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-04-27 13:30:00+02:00
2025-10-05 18:25:08+02:00,0,FR,Planned maintenance,A03,,2021-04-28 12:00:00+02:00,9GYCGrqUndl3jOm0crU61Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-04-28 08:30:00+02:00
2025-10-05 18:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-28 17:00:00+02:00,gqGfm1hxJaLyorfiIfzvjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-04-28 08:30:00+02:00
2025-10-05 18:25:12+02:00,0,FR,Planned maintenance,A03,,2021-04-29 16:30:00+02:00,Onv6bXXxaW1tN36T5ZnlNg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-04-29 13:30:00+02:00
2025-10-05 18:25:13+02:00,0,FR,Planned maintenance,A03,,2021-04-23 16:22:00+02:00,ru0wv39wDxs2h_162KFEnA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-04-19 07:30:00+02:00
2025-10-05 18:25:41+02:00,0,FR,Planned maintenance,A03,,2021-04-23 10:00:00+02:00,fdH_g4XSkYu9GWrSv0pEXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-04-23 09:00:00+02:00
2025-10-05 18:26:14+02:00,320,FR,Planned maintenance,A03,,2021-04-24 05:54:00+02:00,KTlyZuA3QmIyvmV-UGQN0Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-04-23 22:00:00+02:00
2025-10-05 18:26:22+02:00,0,FR,Planned maintenance,A03,,2021-04-24 18:30:00+02:00,1qLl72xrbHeh0zc_o59G_w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2021-04-24 10:13:00+02:00
2025-10-05 18:26:35+02:00,1160,FR,Planned maintenance,A03,,2021-04-24 13:00:00+02:00,_Io70X6VMXTVqWlUH_SBAA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2021-04-24 12:00:00+02:00
2025-10-05 18:28:33+02:00,1160,FR,Planned maintenance,A03,,2021-04-26 02:00:00+02:00,fdyiq-UDrSfigm_awa5hjg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,20,2021-04-20 02:00:00+02:00
2025-10-05 18:28:54+02:00,0,FR,Planned maintenance,A03,,2021-04-29 17:00:00+02:00,V_VedClTPhJZSYQp3BkdYA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-04-29 13:00:00+02:00
2025-10-05 18:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-04 17:00:00+02:00,woallRjP2E82D0IX8nP_lg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-04 07:30:00+02:00
2025-10-05 18:31:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-03 17:00:00+02:00,AHt1hmWpC8Lq33Vi-fYo3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-03 07:30:00+02:00
2025-10-05 18:32:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-04 17:00:00+02:00,DvlAgue7g_z2WgftHjUnOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-04 07:30:00+02:00
2025-10-05 18:32:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-03 17:00:00+02:00,GrNZIKJOZRB3xPqU42IXWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-03 07:30:00+02:00
2025-10-05 18:32:25+02:00,360,FR,Planned maintenance,A03,,2021-04-29 17:00:00+02:00,rwL87MB94l20LYOgC46aCQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2021-04-29 14:00:00+02:00
2025-10-05 18:32:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,Mr5qE7AalYhx-5Ot-0ZYCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-04-25 18:00:00+02:00
2025-10-05 18:33:44+02:00,0,FR,Planned maintenance,A03,,2021-04-27 16:30:00+02:00,HMSD8Dwv0Xsdr2cqpZUsag,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-04-27 10:00:00+02:00
2025-10-05 18:34:15+02:00,161.5068,FR,Planned maintenance,A03,,2021-04-30 01:55:00+02:00,8r283plBIeKEkZpasDW7Uw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-04-28 01:55:00+02:00
2025-10-05 18:34:46+02:00,0,FR,Planned maintenance,A03,,2021-04-28 10:30:00+02:00,RGBhdnS42mTitCx6sg67zA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2021-04-27 16:30:00+02:00
2025-10-05 18:35:22+02:00,614,FR,Planned maintenance,A03,Cancelled,2021-04-30 09:30:00+02:00,nZeJ3BYKxAHDUOg_TZv6XQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-04-30 03:30:00+02:00
2025-10-05 18:35:45+02:00,0,FR,Planned maintenance,A03,,2021-04-28 15:00:00+02:00,HuikqgOFNKjWMCHsmrc2nQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-04-28 13:30:00+02:00
2025-10-05 18:35:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,rYQpDkHld_hnIDyvOZ3t5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2021-04-30 08:30:00+02:00
2025-10-05 18:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,yMpCDYWP2nVL7RkIGTUCAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2021-04-30 08:30:00+02:00
2025-10-05 18:36:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-22 17:00:00+02:00,26jKUtG4tibQFdamZnkLDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-22 08:30:00+02:00
2025-10-05 18:36:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-26 17:00:00+02:00,21cbXKgA4adi1wUlp4iSzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-26 08:30:00+02:00
2025-10-05 18:36:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-19 17:00:00+02:00,53-wOiPV9mj7_s0HUjktrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-19 08:30:00+02:00
2025-10-05 18:36:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-28 17:00:00+02:00,BG2kEG0IPCb3oc66tOT8-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-28 08:30:00+02:00
2025-10-05 18:36:37+02:00,0,FR,Planned maintenance,A03,,2021-04-26 17:00:00+02:00,s7uOZoS9L_nRPCSIsVx-9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-26 08:30:00+02:00
2025-10-05 18:36:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-27 17:00:00+02:00,NRAaTlUYxW5bCCgs1VkHow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-27 08:30:00+02:00
2025-10-05 18:36:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-20 17:00:00+02:00,mjhqq_llWuDapnNOnqB5uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-20 08:30:00+02:00
2025-10-05 18:36:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-21 17:00:00+02:00,0myy4ObETTu5EHi6YAd01w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-21 08:30:00+02:00
2025-10-05 18:36:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 17:00:00+02:00,w-JHDIpIWnVyC_am1jocRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2021-04-30 08:30:00+02:00
2025-10-05 18:36:38+02:00,0,FR,Planned maintenance,A03,,2021-04-21 17:00:00+02:00,FXSBROTZakkz3kGwBbxvKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-21 08:30:00+02:00
2025-10-05 18:36:39+02:00,0,FR,Planned maintenance,A03,,2021-04-19 17:00:00+02:00,OmOgO0VfaV8ENKJz3KqKDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-19 08:30:00+02:00
2025-10-05 18:36:39+02:00,0,FR,Planned maintenance,A03,,2021-04-28 17:00:00+02:00,zsmA6DYOMCGKZIqZiagZYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-28 08:30:00+02:00
2025-10-05 18:36:39+02:00,0,FR,Planned maintenance,A03,,2021-04-20 17:00:00+02:00,ZeWsiYiMaaKUuAw-6d_sOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-20 08:30:00+02:00
2025-10-05 18:36:39+02:00,0,FR,Planned maintenance,A03,,2021-04-27 17:00:00+02:00,hp0_bMtmXVShSKY13CjqlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-27 08:30:00+02:00
2025-10-05 18:36:40+02:00,0,FR,Planned maintenance,A03,,2021-04-23 17:00:00+02:00,f42tikNHYx4heJ1obaAJEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-23 08:30:00+02:00
2025-10-05 18:36:40+02:00,0,FR,Planned maintenance,A03,,2021-04-22 17:00:00+02:00,rrft-zu_h_xZxC_qVRqc2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-04-22 08:30:00+02:00
2025-10-05 18:36:47+02:00,0,FR,Planned maintenance,A03,,2021-04-28 15:00:00+02:00,z0DJ2SB8x4Dq1XYidoQVIA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,4,2021-04-27 08:00:00+02:00
2025-10-05 18:37:02+02:00,0,FR,Planned maintenance,A03,,2021-04-29 13:00:00+02:00,dNIh5Yo8CafxkWQYeu8SHg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-04-29 09:00:00+02:00
2025-10-05 18:37:30+02:00,0,FR,Planned maintenance,A03,,2021-05-08 00:00:00+02:00,TuV-SeM_qtidIoiMlH_Ccw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-05-03 00:00:00+02:00
2025-10-05 18:37:36+02:00,0,FR,Planned maintenance,A03,,2021-04-29 16:30:00+02:00,X-qcBPKyOUd1WBFVw4U9Sw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-04-29 09:00:00+02:00
2025-10-05 18:37:36+02:00,0,FR,Planned maintenance,A03,,2021-04-29 16:30:00+02:00,3D7rawdXf1u8S6QhRYIzUQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-04-29 09:00:00+02:00
2025-10-05 18:37:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-04-30 18:00:00+02:00,GzUchF0A3LFlD1Q95Nw_dQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-04-29 18:00:00+02:00
2025-10-05 18:37:52+02:00,0,FR,Planned maintenance,A03,,2021-04-29 20:03:00+02:00,WEyt3joDImjasUx3-2Amog,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-04-26 22:00:00+02:00
2025-10-05 18:39:18+02:00,130,FR,Planned maintenance,A03,,2021-04-30 20:27:00+02:00,Em3PmDgEX7RAqRS70md2NA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-04-30 18:14:00+02:00
2025-10-05 18:41:08+02:00,0,FR,Planned maintenance,A03,,2021-04-29 12:00:00+02:00,8MsmSpAUmEqwAYTaWMFMZw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-04-27 06:00:00+02:00
2025-10-05 18:41:24+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,5_QTZ_fifGz8JWeSt_JIbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:24+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,kyLJTyQpZo-ifvHFQLAxUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:24+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,Kz-6XFWWjYhO4jgr5x0gTg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:24+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,X35UkU1b-TjwFHp_Sfp21g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:25+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,2iPGyrWbNuSR2wfOmm3Hpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:25+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,CweiICCRpBKmhRM156p7OA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:27+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,uxeOwHG-O6O0hgRpWe9zDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:27+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,R_eFDbJ5PQJ_JvThTRKvlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:27+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,s3qVdEiokvrnPyAZMEF_mg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:27+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,hDou0OlmMUMztmPAct0feA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:27+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,RaARd60JgNWjoMujbLPfOw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:27+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:30:00+02:00,zuHT6TKQ_tBaAU71ondg7w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-04 08:00:00+02:00
2025-10-05 18:41:51+02:00,0,FR,Planned maintenance,A03,,2021-05-03 16:00:00+02:00,sBGih7XuuknMSkBxHPVyww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,6,2021-05-03 05:30:00+02:00
2025-10-05 18:42:21+02:00,1210,FR,Planned maintenance,A03,,2021-05-04 04:30:00+02:00,CVWgdQvz0pH3vMVuQXOm9w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,6,2021-05-03 13:16:00+02:00
2025-10-05 18:42:21+02:00,800,FR,Planned maintenance,A03,,2021-05-04 05:00:00+02:00,QxnCmVODyF32E79X2MZGsQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,8,2021-04-28 05:45:00+02:00
2025-10-05 18:46:34+02:00,0,FR,Planned maintenance,A03,,2021-05-04 11:00:00+02:00,obsxDt9F__fyvf5Pm3UB5w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-05-04 08:00:00+02:00
2025-10-05 18:49:01+02:00,0,FR,Planned maintenance,A03,,2021-05-07 21:10:00+02:00,FzIN9ciw8Fu9OyIuoXDOhQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,6,2021-05-03 08:00:00+02:00
2025-10-05 18:54:14+02:00,1010,FR,Planned maintenance,A03,,2021-05-12 10:00:00+02:00,cwjZXYQ9ISyVLdsHmB0ntw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,15,2021-05-03 12:00:00+02:00
2025-10-05 18:55:06+02:00,0,FR,Planned maintenance,A03,,2021-05-12 10:15:00+02:00,bXlvM-1_MAsVQ6Qj7Y46sg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,9,2021-04-24 00:00:00+02:00
2025-10-05 18:56:30+02:00,0,FR,Planned maintenance,A03,,2021-05-04 17:00:00+02:00,_ukcuYNiSQocPpcyR0-RHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-04 07:30:00+02:00
2025-10-05 18:56:31+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,jTdi9Nc-VQBUL_egoCOaJg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-03 07:30:00+02:00
2025-10-05 18:56:31+02:00,0,FR,Planned maintenance,A03,,2021-05-03 17:00:00+02:00,nX31nXzgjfhiOM2ZQmyrYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-03 07:30:00+02:00
2025-10-05 18:56:33+02:00,0,FR,Planned maintenance,A03,,2021-05-04 17:00:00+02:00,MxcVDOC4rje0Bzu2-kGnAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-04 07:30:00+02:00
2025-10-05 19:10:03+02:00,0,FR,Planned maintenance,A03,,2021-05-26 09:00:00+02:00,6hIpt81Ivf8pEGpqB3hyUg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,6,2021-04-25 00:00:00+02:00
2025-10-05 19:28:28+02:00,0,FR,Planned maintenance,A03,,2021-05-27 14:30:00+02:00,QevYp9QyFvypEINi3vILaQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,16,2021-04-17 01:30:00+02:00
2025-10-05 19:41:10+02:00,0,FR,Planned maintenance,A03,,2021-06-04 08:00:00+02:00,S0w-F5fS_G1noLCKloVNqQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2021-05-01 00:00:00+02:00
2025-10-05 20:03:20+02:00,0,FR,Planned maintenance,A03,,2021-06-11 15:30:00+02:00,Y-hY4JNQvP1MxyfqKhOC0w,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,10,2021-04-25 00:00:00+02:00
2025-10-05 20:52:54+02:00,0,FR,Planned maintenance,A03,,2021-07-07 15:30:00+02:00,mSk2hCnt3IQH9xnYmkeJFg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,6,2021-05-03 07:00:00+02:00
2025-10-05 21:22:08+02:00,0,FR,Planned maintenance,A03,,2021-07-21 09:00:00+02:00,E6X7aVOPJzPH9IUCrOET2g,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,15,2021-05-02 02:00:00+02:00
2025-10-05 22:03:29+02:00,0,FR,Planned maintenance,A03,,2021-08-21 04:30:00+02:00,4tJcmFGaW-nv3hjcmhloKw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,17,2021-05-02 02:00:00+02:00
2025-10-06 01:41:50+02:00,0,FR,Planned maintenance,A03,,2021-12-13 09:30:00+01:00,jst1iGXukPIjxS7L2kE8hA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,34,2021-05-02 01:30:00+02:00
2025-10-06 09:11:14+02:00,0,FR,Planned maintenance,A03,,2022-02-03 19:00:00+01:00,_4bvAQGuefaCGU5AQrN4aQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,29,2021-04-24 00:00:00+02:00
2025-10-02 16:55:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-23 00:00:00+02:00,5aDxjkWDThrN-ow8KWf9jQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2021-05-09 00:00:00+02:00
2025-10-02 20:27:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-31 00:00:00+02:00,Nr1sOkQPjxZh9OTLH9ic7w,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2021-05-08 00:00:00+02:00
2025-10-03 03:37:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-02 07:00:00+01:00,hPB3dnUH_WjVQNSyAes8CQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-05-17 07:00:00+02:00
2025-10-03 06:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 16:00:00+02:00,4Hud_1WbveOuCHQjNZhqeA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-05-07 16:00:00+02:00
2025-10-03 12:43:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-05 17:00:00+02:00,5kBiiIEFjTrjdM0othRkZQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-05 07:00:00+02:00
2025-10-03 12:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-05 17:00:00+02:00,A4DV9s7d3snMItshVfoEww,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-05 07:00:00+02:00
2025-10-03 12:43:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-06 17:00:00+02:00,mHpFmADlqD52w4v0OeM-Iw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-06 07:00:00+02:00
2025-10-03 12:43:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-06 17:00:00+02:00,HNj5JqfQepW-_xfSZUh8KA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-06 07:00:00+02:00
2025-10-05 14:35:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 17:00:00+02:00,4onCXq8WaQGp7-DOlpK3lA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-24 07:00:00+02:00
2025-10-05 15:12:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-06 17:30:00+02:00,BANwlnVmNITChquuVANGZg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-05-06 07:00:00+02:00
2025-10-05 15:12:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-05 17:30:00+02:00,qNrN2FsjLK-OaWh-RvKLvQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-05-05 07:00:00+02:00
2025-10-05 15:12:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:30:00+02:00,yvj2CvQVf3S7avVqCwBoAA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-05-07 07:00:00+02:00
2025-10-05 16:08:09+02:00,0,FR,Planned maintenance,A03,,2021-05-17 18:00:00+02:00,gcayyV-U75IAXmERBlJA2A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-05-17 13:30:00+02:00
2025-10-05 16:08:41+02:00,0,FR,Planned maintenance,A03,,2021-05-19 18:00:00+02:00,pjhpdoxCiDNIaIyjma6gtQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-05-19 08:00:00+02:00
2025-10-05 16:08:41+02:00,0,FR,Planned maintenance,A03,,2021-05-20 18:00:00+02:00,HzSP4C38MOmQkjAvnAe3og,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-05-20 08:00:00+02:00
2025-10-05 16:08:41+02:00,0,FR,Planned maintenance,A03,,2021-05-18 18:00:00+02:00,E87rrT2_qdsJRNavCGskzg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-05-18 08:00:00+02:00
2025-10-05 16:29:37+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,LfYbAORSn_ix__8w4OfRfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:37+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,B3EI4e-UPAzRMtVUK8r2LA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:38+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,i4HFfzoFiMNv10TVU3V_RA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:38+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,_cYvQmO7J88zzk0JMzPBuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:38+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,lSGoeB67zcjhzeEE1EvLog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:38+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,S24H0VTxBefJqVT_NZIJLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:38+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,jJl5xBjTLtq7mAIODLxBBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:38+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,I7tcs5333-JoJdDYDA8zHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:40+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,I8vzWcPT-WFFYlzL2xUtww,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:40+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,uYEu8KOFm-_GTZKij5Lqhg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:40+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,UKHvNYBmRnZfu1eG_pqCag,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 16:29:41+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,Mbm5nF7Z954tAIej6S_vOA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-05-06 13:00:00+02:00
2025-10-05 17:04:17+02:00,0,FR,Planned maintenance,A03,,2021-05-29 00:00:00+02:00,grqIUez2fWMR04vEcC9zeA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2021-05-25 00:00:00+02:00
2025-10-05 17:35:27+02:00,0,FR,Planned maintenance,A03,,2021-05-21 12:00:00+02:00,Wa-FmgNwjHPG6aatQidVyA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-05-21 08:00:00+02:00
2025-10-05 18:02:20+02:00,0,FR,Planned maintenance,A03,,2021-05-04 12:00:00+02:00,TyOWCqg7ceNVTEIa3lg1pg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-05-04 08:30:00+02:00
2025-10-05 18:04:59+02:00,0,FR,Planned maintenance,A03,,2021-05-06 16:30:00+02:00,NxyaufO_btTGD_WPopy7Rw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-06 13:30:00+02:00
2025-10-05 18:05:51+02:00,0,FR,Planned maintenance,A03,,2021-05-18 16:30:00+02:00,h_CjtPU1GaYaZkYGh9pbzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-05-18 13:30:00+02:00
2025-10-05 18:08:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 16:30:00+02:00,LHHd9zJATK4EPuI1fRFiHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-05-11 13:30:00+02:00
2025-10-05 18:31:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-15 17:00:00+02:00,Xk7Hcs3ItcQygB8OQ1rROQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-15 07:30:00+02:00
2025-10-05 18:31:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 17:00:00+02:00,RiTdtXUC2DZhElReA0Pprg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-12 07:30:00+02:00
2025-10-05 18:31:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-16 17:00:00+02:00,fRRkrQ7I9MpufMDH8Lj4qw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-16 07:30:00+02:00
2025-10-05 18:31:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 17:00:00+02:00,P3I2YOEUoGr6UoP0yogdEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-14 07:30:00+02:00
2025-10-05 18:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-21 17:00:00+02:00,govFy7gae8Pf1M3chizcyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-21 07:30:00+02:00
2025-10-05 18:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-19 17:00:00+02:00,3cdWWH3ln9xT9-DrpmqJmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-19 07:30:00+02:00
2025-10-05 18:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-20 17:00:00+02:00,L8l1yLGJU2qMO1F_NMsgcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-20 07:30:00+02:00
2025-10-05 18:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-17 17:00:00+02:00,1OPr0ZLDaOZoNqkptvu4Pg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-17 07:30:00+02:00
2025-10-05 18:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 17:00:00+02:00,cDgHKTmUjQrvmyE_EdfV1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-11 07:30:00+02:00
2025-10-05 18:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-10 17:00:00+02:00,VN4Zsa0KU2960oJRi1wQow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-10 07:30:00+02:00
2025-10-05 18:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,5QhKOf5zjfun-LhNCEP7dg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-07 07:30:00+02:00
2025-10-05 18:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-08 17:00:00+02:00,fZYBtj5Tn1wZHWyaBTR0Sg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-08 07:30:00+02:00
2025-10-05 18:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-18 17:00:00+02:00,EvrCbvai_1m7L9PbbP8jAQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-18 07:30:00+02:00
2025-10-05 18:31:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-06 17:00:00+02:00,DD4TcPDjSJquVKq2RzCXvg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-06 07:30:00+02:00
2025-10-05 18:31:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-05 17:00:00+02:00,p25ws7TNVE3jA5gxc1pRsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-05 07:30:00+02:00
2025-10-05 18:31:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-13 17:00:00+02:00,JRojCteQGDUXGD45ICBzBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-13 07:30:00+02:00
2025-10-05 18:31:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-09 17:00:00+02:00,9Od9IQrb2lbC8jndlib_wA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-09 07:30:00+02:00
2025-10-05 18:31:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-05 17:00:00+02:00,Fo3Nr1UPspgsbTOqOiJ_sg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-05 07:30:00+02:00
2025-10-05 18:31:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-17 17:00:00+02:00,i3SisdKfy6OubtaQVjiukw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-17 07:30:00+02:00
2025-10-05 18:31:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-08 17:00:00+02:00,WXj7lNXIF9Pgk8tea8yJcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-08 07:30:00+02:00
2025-10-05 18:31:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-15 17:00:00+02:00,WpU9IMQWG7g0TXj4EydvZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-15 07:30:00+02:00
2025-10-05 18:31:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,0-iFZrrfS_8dC0z6KjK29g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-07 07:30:00+02:00
2025-10-05 18:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-21 17:00:00+02:00,zMGMih1cFPxvZ8oXqKZYiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-21 07:30:00+02:00
2025-10-05 18:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-20 17:00:00+02:00,8ceMDv-m2ObvvrSDtQXhDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-20 07:30:00+02:00
2025-10-05 18:32:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-06 17:00:00+02:00,moFzEeEq71QjBBtneJq60Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-06 07:30:00+02:00
2025-10-05 18:32:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-09 17:00:00+02:00,RdsydoU9mlPH9_CNjXBERA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-09 07:30:00+02:00
