created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 18:32:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-19 17:00:00+02:00,GDLcPT7LNchre4SNxknedQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-19 07:30:00+02:00
2025-10-05 18:32:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-10 17:00:00+02:00,ThcthekHHrs7_Ykmw1fCTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-10 08:30:00+02:00
2025-10-05 18:32:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 17:00:00+02:00,Qvw3EZeW8wwoEimUp9-bTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-12 08:30:00+02:00
2025-10-05 18:32:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-18 17:00:00+02:00,qP1c_T6sLm2lyHjSmqPvtg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-18 07:30:00+02:00
2025-10-05 18:32:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-10 17:00:00+02:00,Bwjoz3RGiZuUKVJP_7u1lA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-10 07:30:00+02:00
2025-10-05 18:32:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 17:00:00+02:00,Dbt9Yb7ZF8xcCv9xgeY5ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-14 07:30:00+02:00
2025-10-05 18:32:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-16 17:00:00+02:00,C6amcS-b97xc_Fx5FlPDOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-16 07:30:00+02:00
2025-10-05 18:32:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 17:00:00+02:00,LlzmqEJIJF8oLLb9DWAJBA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-12 08:30:00+02:00
2025-10-05 18:32:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-10 17:00:00+02:00,n2S9mZo5IIovBD12u4q-tQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-10 08:30:00+02:00
2025-10-05 18:32:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 17:00:00+02:00,P7KQtcewRbEYkTpE_Ak8Iw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-12 07:30:00+02:00
2025-10-05 18:32:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-13 17:00:00+02:00,3OXLqHkQp4ZkgelSC1_jTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-13 07:30:00+02:00
2025-10-05 18:32:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 17:00:00+02:00,AtYGpFgywcuQo39bKSRobQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-14 08:30:00+02:00
2025-10-05 18:32:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 17:00:00+02:00,6ApsHQ63w8GDBpp-2rvbDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-11 08:30:00+02:00
2025-10-05 18:32:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-13 17:00:00+02:00,nYQchlhgyXA-CUAOUw1fyA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2021-05-13 08:30:00+02:00
2025-10-05 18:32:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 17:00:00+02:00,z811yYfbdezvDTi6dASAWQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-14 08:30:00+02:00
2025-10-05 18:32:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-13 17:00:00+02:00,qhdG6e_Z4tsaSd7_MbT4tA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-13 08:30:00+02:00
2025-10-05 18:32:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 17:00:00+02:00,Jq56MRQRUcYlIZlIIuOXag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-11 08:30:00+02:00
2025-10-05 18:32:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 17:00:00+02:00,JjzF522TECAe6q63BReNGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2021-05-11 07:30:00+02:00
2025-10-05 18:34:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 18:00:00+02:00,yc2TVvtcfeyC2UnGAsqJwg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-05-10 00:00:00+02:00
2025-10-05 18:42:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-05 12:00:00+02:00,w_8uuI0M9jjiEGcm5yPoMw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2021-05-04 12:00:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-17 17:00:00+02:00,VKL-IyOJvT2zsnpGCxqe0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-17 07:30:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-19 17:00:00+02:00,5FsfHNR5_xyCrvsndipa1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-19 07:30:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-13 17:00:00+02:00,PgAbTWf8BVjaKep0s3JzKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-13 07:30:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 17:00:00+02:00,eNy_FzYiul8_AYNB-B8Z5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-14 07:30:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-18 17:00:00+02:00,1e46mtFxbC8EE1A3RVLS2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-18 07:30:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-21 17:00:00+02:00,AMjjq29ugyCW_yOUVXdb-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-21 07:30:00+02:00
2025-10-05 18:43:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-21 17:00:00+02:00,vpmeRG27YrYTq1asKH849g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-21 07:30:00+02:00
2025-10-05 18:43:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-20 17:00:00+02:00,SPSpY3lHJM0RskctUZVi4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-20 07:30:00+02:00
2025-10-05 18:43:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-19 17:00:00+02:00,bPMWkKLNm2HzGpqS9ZpIGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-19 07:30:00+02:00
2025-10-05 18:43:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-18 17:00:00+02:00,OX7nIubMO6EKgoLn3z9TTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-18 07:30:00+02:00
2025-10-05 18:43:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-20 17:00:00+02:00,QUkGHbZ2BSl41VRCpHM2bA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-20 07:30:00+02:00
2025-10-05 18:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-17 17:00:00+02:00,jmQynjxGr4LLuQqPmqfziw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-17 07:30:00+02:00
2025-10-05 18:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-13 17:00:00+02:00,uT8uENz3wKSv3V8B1payqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-13 07:30:00+02:00
2025-10-05 18:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-14 17:00:00+02:00,FWglG8lgmt_Xlnj9NokN8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-14 07:30:00+02:00
2025-10-05 18:43:35+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,HE_S4nfCswaG4SKgbBycpA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:36+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,pNLBLnkMbGOp6JjTwBJA7w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:36+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,OH5suaF0P_rdvkEbc-wyCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:36+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,R0eVDqcP3aRXOW1iQc7jkQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:37+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,P48bs4sGS7IRQJdNPGTOvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:37+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,Gm-mGYtoAzjaXNvXDQ0XpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:37+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,_pC5Tg4Wf5dIpAIWQXVjMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:38+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,WhbqZkcOb5k5dZMadRxq-Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:38+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,Bzypofl9Zq62MI3DTtlbEA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:39+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,7v63DpHIGYaLTqbBSAZpVQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:39+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,f6YL97grxEyo0R4BV-udmw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:43:39+02:00,0,FR,Planned maintenance,A03,,2021-05-05 12:30:00+02:00,GBtAtBEHnanvMC980-_OJA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-05-05 08:00:00+02:00
2025-10-05 18:44:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,ZwPvyd-es45G0Y9myEn1vA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,x9y2a2HvJ2drY1S0e-SuOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,dvgz-FzuPfCjJZLS9eGhGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,mKJrrx6UAFkM-dVYKk9NjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,YPddRS7wPmh6L0qtPrmrLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,OWd5I-E4jBMNmmhSnM2QzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,saWpdEhHMvXeWVdiVbvJeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,uFyu46E06lWyImcLBo4Zhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:29+02:00,0,FR,Planned maintenance,A03,,2021-05-07 15:00:00+02:00,ja0TnhkwyCrZ2D9oyA7OXg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,Zo7a5N2799abCfXtMv3IHQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,hFnR1jPB-9w-6acO9RdW6Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:44:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-07 17:00:00+02:00,WD4OrAjSVaTZ8yEdSdR3XA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-07 13:00:00+02:00
2025-10-05 18:45:56+02:00,0,FR,Planned maintenance,A03,,2021-05-06 11:30:00+02:00,R_w0CyjSPA_eJWHEWBG8Ew,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-05-06 07:00:00+02:00
2025-10-05 18:46:12+02:00,125,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,OKkQt35QQjB4ig-rgtHyOQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2021-05-06 14:10:00+02:00
2025-10-05 18:47:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 16:30:00+02:00,70Wiw_TwTfA7s6iPqO2agw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-05-11 13:30:00+02:00
2025-10-05 18:47:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-09 17:00:00+02:00,FOOLvdwSz_mFEIJr7JEwBg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2021-05-08 02:00:00+02:00
2025-10-05 18:48:07+02:00,0,FR,Planned maintenance,A03,,2021-05-07 14:30:00+02:00,BL6Hs167ocGEli6Au4zqUA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-05-07 13:30:00+02:00
2025-10-05 18:49:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-11 16:00:00+02:00,x2ESrjjfxoHrClploFQj9w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2021-05-10 01:30:00+02:00
2025-10-05 18:49:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-08 17:00:00+02:00,VB7SLiBXvs8lxyF63ADPSQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-05-08 08:00:00+02:00
2025-10-05 18:49:47+02:00,330,FR,Planned maintenance,A03,,2021-05-09 11:00:00+02:00,iycQktSBNSW6aY8G4FGgdQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-05-09 08:00:00+02:00
2025-10-05 18:49:49+02:00,1170,FR,Planned maintenance,A03,Cancelled,2021-05-10 17:00:00+02:00,lgUzXMNDz3XSHprbfRdgkA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2021-05-10 15:00:00+02:00
2025-10-05 18:49:49+02:00,1170,FR,Planned maintenance,A03,Cancelled,2021-05-10 12:00:00+02:00,NZPZLnhmjf8yrWzpTq9-vA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2021-05-10 09:00:00+02:00
2025-10-05 18:49:49+02:00,1180,FR,Planned maintenance,A03,Cancelled,2021-05-12 00:00:00+02:00,_qiFRcbigj0ZoCRJ30pm6Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2021-05-10 02:00:00+02:00
2025-10-05 18:49:56+02:00,0,FR,Planned maintenance,A03,,2021-05-09 17:00:00+02:00,Hg-KXAknjTKjUTN2frV5cg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,6,2021-05-08 01:00:00+02:00
2025-10-05 18:49:58+02:00,260,FR,Planned maintenance,A03,,2021-05-09 17:00:00+02:00,Psq7WFS9FePwNK0zNKGisw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2021-05-09 13:00:00+02:00
2025-10-05 18:50:19+02:00,561,FR,Planned maintenance,A03,,2021-05-09 22:00:00+02:00,kEpnaoIcP3hCtBpylz4eLQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2021-05-07 14:00:00+02:00
2025-10-05 18:50:37+02:00,0,FR,Planned maintenance,A03,,2021-05-10 03:00:00+02:00,AM8MzNrMWtbo-u8biLhtTA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2021-05-09 22:00:00+02:00
2025-10-05 18:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-21 17:00:00+02:00,42Fn-1oC9yghjq8-d1LmLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-05-17 08:30:00+02:00
2025-10-05 18:52:06+02:00,0,FR,Planned maintenance,A03,,2021-06-04 17:00:00+02:00,1qbe0KWSwVXbqJ91LNw1qQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-05-25 08:00:00+02:00
2025-10-05 18:52:06+02:00,0,FR,Planned maintenance,A03,,2021-06-04 17:00:00+02:00,0xoMhKcWYe_rnG9djip8JA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-05-25 08:00:00+02:00
2025-10-05 18:52:15+02:00,0,FR,Planned maintenance,A03,,2021-05-11 03:30:00+02:00,ApgRRjB68QnEIafeFjnhLQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-05-08 09:00:00+02:00
2025-10-05 18:52:33+02:00,390,FR,Planned maintenance,A03,Cancelled,2021-05-12 04:30:00+02:00,XCxgWoBwa95RsOwOS3HpXQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2021-05-12 02:30:00+02:00
2025-10-05 18:53:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 07:30:00+02:00,fXsrfi1yc0tjI83gAcXewg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-11 17:00:00+02:00
2025-10-05 18:53:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-12 07:30:00+02:00,LAIXvH2N834wwnoE9_I5Kg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-11 17:00:00+02:00
2025-10-05 18:53:46+02:00,0,FR,Planned maintenance,A03,,2021-05-11 17:00:00+02:00,gUzc1ljl5A7-v3d8WA9REg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-05-11 14:00:00+02:00
2025-10-05 18:53:53+02:00,0,FR,Planned maintenance,A03,,2021-05-11 17:30:00+02:00,_X35GEs4mB7BysrqZcFZYw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2021-05-11 14:00:00+02:00
2025-10-05 18:54:41+02:00,390,FR,Planned maintenance,A03,Cancelled,2021-05-14 04:30:00+02:00,blhGtCGwgLqUr9wzmO9XLw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2021-05-14 02:00:00+02:00
2025-10-05 18:54:42+02:00,0,FR,Planned maintenance,A03,,2021-05-11 16:30:00+02:00,RX8VL5LmyJFPvoWs-hpWyg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-05-11 09:00:00+02:00
2025-10-05 18:54:50+02:00,0,FR,Planned maintenance,A03,,2021-05-11 17:00:00+02:00,8swIRsqTmhgHFcA1te9Jfg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,5,2021-05-10 07:00:00+02:00
2025-10-05 18:55:58+02:00,175,FR,Planned maintenance,A03,,2021-05-12 14:30:00+02:00,DUlLdD8PBsXE2a121Dzn4Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-05-12 10:15:00+02:00
2025-10-05 18:56:29+02:00,0,FR,Planned maintenance,A03,,2021-05-11 15:28:00+02:00,tF_Yv5CiI8mKVqgJknYZcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-11 07:30:00+02:00
2025-10-05 18:56:30+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,2Wdnd226aJ-v2mW4fpD60A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-06 07:30:00+02:00
2025-10-05 18:56:30+02:00,0,FR,Planned maintenance,A03,,2021-05-07 17:00:00+02:00,VzzeJoCGm-6OjIWFJTEmdw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-07 07:30:00+02:00
2025-10-05 18:56:30+02:00,0,FR,Planned maintenance,A03,,2021-05-10 15:28:00+02:00,vMOpfUJyDDCluWIgYNJGQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-10 07:30:00+02:00
2025-10-05 18:56:30+02:00,0,FR,Planned maintenance,A03,,2021-05-12 15:28:00+02:00,8Cj894GPO3DSeB9wY3V2GQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-12 07:30:00+02:00
2025-10-05 18:56:31+02:00,0,FR,Planned maintenance,A03,,2021-05-11 15:28:00+02:00,CbFgQmQz0oW6dMmHij_NuQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-11 07:30:00+02:00
2025-10-05 18:56:31+02:00,0,FR,Planned maintenance,A03,,2021-05-05 17:00:00+02:00,3WecVJY90gdGSu1SCEei3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-05 07:30:00+02:00
2025-10-05 18:56:31+02:00,0,FR,Planned maintenance,A03,,2021-05-06 17:00:00+02:00,qUEqsQmArJ1TPb9o3WY8bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-06 07:30:00+02:00
2025-10-05 18:56:31+02:00,0,FR,Planned maintenance,A03,,2021-05-12 15:28:00+02:00,RngO-xsh9piMn_MzisNkbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-12 07:30:00+02:00
2025-10-05 18:56:33+02:00,0,FR,Planned maintenance,A03,,2021-05-10 15:28:00+02:00,47G44GOsh20rDqZcTDYb9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-10 07:30:00+02:00
2025-10-05 18:56:33+02:00,0,FR,Planned maintenance,A03,,2021-05-05 17:00:00+02:00,8G9YZnGOarAdbIomytRfeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-05 07:30:00+02:00
2025-10-05 18:56:33+02:00,0,FR,Planned maintenance,A03,,2021-05-07 17:00:00+02:00,R8mIOwDbWRjyQZ3PlpqoWQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-07 07:30:00+02:00
2025-10-05 18:57:02+02:00,0,FR,Planned maintenance,A03,,2021-05-12 20:00:00+02:00,ejByOKcxEtmKbjkQwKOdAg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-05-11 00:00:00+02:00
2025-10-05 18:58:07+02:00,10,FR,Planned maintenance,A03,Cancelled,2021-05-16 08:30:00+02:00,DCCUj-25O6MwtmrM_UYbrg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2021-05-13 09:40:00+02:00
2025-10-05 18:59:20+02:00,0,FR,Planned maintenance,A03,,2021-05-12 16:30:00+02:00,FCxNGc6-T_f50HdwUBjxjw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-05-07 18:00:00+02:00
2025-10-05 19:00:13+02:00,790,FR,Planned maintenance,A03,,2021-05-15 03:30:00+02:00,-qTubLtUQASOlD_LzbfF6A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2021-05-15 02:00:00+02:00
2025-10-05 19:00:51+02:00,970,FR,Planned maintenance,A03,,2021-05-15 12:00:00+02:00,pBU90UOJFgaRwat87PV8ew,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,6,2021-05-11 09:30:00+02:00
2025-10-05 19:00:59+02:00,820,FR,Planned maintenance,A03,,2021-05-16 20:30:00+02:00,ouTLXrxSOsBjGYFHQV1Ygw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,6,2021-05-13 09:30:00+02:00
2025-10-05 19:02:38+02:00,780,FR,Planned maintenance,A03,,2021-05-16 19:00:00+02:00,m9OxhbA8A8plhtyQD2O6gg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,18,2021-05-10 22:05:00+02:00
2025-10-05 19:02:47+02:00,0,FR,Planned maintenance,A03,,2021-05-17 04:00:00+02:00,8GpTYkKKMmL5RQdmqKr0bA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,4,2021-05-08 00:30:00+02:00
2025-10-05 19:02:58+02:00,0,FR,Planned maintenance,A03,,2021-05-16 17:30:00+02:00,U1cNzUkQh2tcTbopD3XLOA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2021-05-15 04:00:00+02:00
2025-10-05 19:04:36+02:00,0,FR,Planned maintenance,A03,,2021-05-17 12:10:00+02:00,5PzU9QD9fQCjDKZtdAe41w,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-05-16 07:00:00+02:00
2025-10-05 19:05:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-18 15:00:00+02:00,GoMtQtmx9QdT1nKMVYmkqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-05-18 07:30:00+02:00
2025-10-05 19:05:38+02:00,0,FR,Planned maintenance,A03,,2021-05-17 16:30:00+02:00,kg3qPw23DJAtC_gGe8fUgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-05-17 07:30:00+02:00
2025-10-05 19:05:38+02:00,0,FR,Planned maintenance,A03,,2021-05-17 16:30:00+02:00,O25DDEC3Lv_d1wwzJfc2pA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-05-17 07:30:00+02:00
2025-10-05 19:05:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-18 15:00:00+02:00,LfMeSysVQvyBYD7utZ9YUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-05-18 07:30:00+02:00
2025-10-05 19:06:49+02:00,0,FR,Planned maintenance,A03,,2021-05-18 18:00:00+02:00,xLNUF7SpZO4C1Pz3PxGIlA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-05-18 14:00:00+02:00
2025-10-05 19:08:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-21 17:00:00+02:00,GusN_zVPOCdGMZ1uTGkvow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-05-18 09:30:00+02:00
2025-10-05 19:11:08+02:00,548,FR,Planned maintenance,A03,,2021-05-23 16:00:00+02:00,DnDAflyZX6ahYgApZKj4qw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2021-05-23 12:00:00+02:00
2025-10-05 19:11:10+02:00,440,FR,Planned maintenance,A03,,2021-05-22 00:00:00+02:00,PMU6jbXsIeEAFuT6UEtWZg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2021-05-21 22:00:00+02:00
2025-10-05 19:11:12+02:00,0,FR,Planned maintenance,A03,,2021-05-18 11:00:00+02:00,pEcqMtH5EC8o5qH4fpr5zQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2021-05-17 01:30:00+02:00
2025-10-05 19:11:13+02:00,0,FR,Planned maintenance,A03,,2021-05-19 09:30:00+02:00,KCCnSa-NQdrFQElNSo3OVQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-05-19 08:30:00+02:00
2025-10-05 19:13:07+02:00,0,FR,Planned maintenance,A03,,2021-05-17 16:00:00+02:00,CLIh4qs_uru56TaSRMhn3g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2021-05-17 14:00:00+02:00
2025-10-05 19:13:08+02:00,0,FR,Planned maintenance,A03,,2021-05-20 22:55:00+02:00,mVgut5AKT8Ce_ib8gW1TIA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2021-05-20 05:00:00+02:00
2025-10-05 19:16:28+02:00,760,FR,Planned maintenance,A03,,2021-05-23 02:30:00+02:00,-FBueirOQ5nMjxlLSjlPGQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-05-23 01:00:00+02:00
2025-10-05 19:16:55+02:00,0,FR,Planned maintenance,A03,,2021-05-22 17:30:00+02:00,KeNgHtAx3LV2OVEHqYYxqA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2021-05-21 15:00:00+02:00
2025-10-05 19:17:49+02:00,950,FR,Planned maintenance,A03,Cancelled,2021-05-23 14:30:00+02:00,GhGOZWL_oEloCOwYLypk0g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-05-23 04:30:00+02:00
2025-10-05 19:18:55+02:00,0,FR,Planned maintenance,A03,,2021-05-23 01:00:00+02:00,PpFaDzQLcsQuOFw__FJbvw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2021-05-22 01:30:00+02:00
2025-10-05 19:19:47+02:00,0,FR,Planned maintenance,A03,,2021-05-23 18:00:00+02:00,gNMPk_TlQJHLFttSn2CnzA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2021-05-23 14:00:00+02:00
2025-10-05 19:22:44+02:00,0,FR,Planned maintenance,A03,,2021-05-24 18:30:00+02:00,-9KZUSZDxBH3h-I5qeuMaA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,4,2021-05-22 00:30:00+02:00
2025-10-05 19:22:52+02:00,0,FR,Planned maintenance,A03,,2021-05-24 19:45:00+02:00,hTxKF2sLiaBsJU160TbNOw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,7,2021-05-23 02:00:00+02:00
2025-10-05 19:23:33+02:00,680,FR,Planned maintenance,A03,,2021-05-25 07:00:00+02:00,UU55iCqf-0gZy0jh4_NNVQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2021-05-24 23:15:00+02:00
2025-10-05 19:25:01+02:00,0,FR,Planned maintenance,A03,,2021-05-25 15:56:00+02:00,En1XMmbQlBjGC_ai_v-LkQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-05-24 08:00:00+02:00
2025-10-05 19:31:44+02:00,0,FR,Planned maintenance,A03,,2021-06-03 09:00:00+02:00,WgTUDmJOHeTecsgYFJ1tRA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,9,2021-05-15 00:00:00+02:00
2025-10-05 19:39:56+02:00,0,FR,Planned maintenance,A03,,2021-05-25 15:00:00+02:00,rsx4BPsE66M_alLyScCJmw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-05-25 08:00:00+02:00
2025-10-05 19:58:07+02:00,0,FR,Planned maintenance,A03,,2021-06-15 17:00:00+02:00,8-IMsWSTSerQq1voArhtZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-05-10 07:00:00+02:00
2025-10-05 20:08:46+02:00,0,FR,Planned maintenance,A03,,2021-06-14 08:00:00+02:00,Dm0vsEe2y5pgLSxf1IDbpA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-05-25 08:00:00+02:00
2025-10-05 20:27:48+02:00,0,FR,Planned maintenance,A03,,2021-06-25 16:00:00+02:00,-Q4KftPpgMEZK5-9s-TKSw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,16,2021-05-08 00:00:00+02:00
2025-10-05 20:27:50+02:00,0,FR,Planned maintenance,A03,,2021-06-30 17:00:00+02:00,D800281Zfw7NBsvmkLDNhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2021-05-25 07:00:00+02:00
2025-10-05 20:44:22+02:00,0,FR,Planned maintenance,A03,,2021-07-05 00:30:00+02:00,D0zTb1YNUmf4ibwCeD_Ovw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,16,2021-05-08 00:00:00+02:00
2025-10-05 23:50:43+02:00,0,FR,Planned maintenance,A03,,2021-10-19 15:45:00+02:00,v5B9hY7y4q7doYt5mBh45g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,28,2021-05-22 00:00:00+02:00
2025-10-06 09:33:34+02:00,0,FR,Planned maintenance,A03,,2022-06-21 17:00:00+02:00,v7gYdzVvHRD8qtkT3w-6vg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,2,2021-05-25 08:00:00+02:00
2025-10-06 15:01:09+02:00,0,FR,Planned maintenance,A03,,2022-10-12 17:00:00+02:00,zidC5ockV3FJoGBMUt_dag,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2021-05-25 08:00:00+02:00
2025-10-06 17:36:59+02:00,0,FR,Planned maintenance,A03,,2022-12-14 17:00:00+01:00,H8ds_V5aSo1x3SllxCRiEQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2021-05-17 14:00:00+02:00
2025-10-01 21:45:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 16:00:00+02:00,Wc1di2VNfnCQkjMSyyVdKw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-06-01 07:00:00+02:00
2025-10-02 16:55:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-20 00:00:00+02:00,HA72CzexcB18gBLVcQAVUQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2021-06-06 00:00:00+02:00
2025-10-02 20:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-19 18:15:00+02:00,0QFmb_hrIgLtsd5Twy5O2g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-06-11 00:00:00+02:00
2025-10-02 20:17:20+02:00,29.4,FR,Planned maintenance,A03,Cancelled,2021-07-19 18:30:00+02:00,0QFmb_hrIgLtsd5Twy5O2g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,55816,MAW,PT1M,2,2021-07-19 18:15:00+02:00
2025-10-03 05:51:00+02:00,0,FR,Planned maintenance,A03,,2021-06-18 17:00:00+02:00,o2LsS_tCNmvu3SNfUtbs0A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2021-06-07 07:00:00+02:00
2025-10-03 05:51:00+02:00,0,FR,Planned maintenance,A03,,2021-06-25 17:00:00+02:00,b7LzBkh9ktBaedWO6CrBrw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2021-06-14 07:00:00+02:00
2025-10-03 08:29:05+02:00,0,FR,Planned maintenance,A03,,2021-06-28 08:00:00+02:00,M5hYZ0myGPFYsN4Ev5x3kw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-05-31 08:00:00+02:00
2025-10-03 08:41:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,ZRvcLz6AbpSNmSouZ0gYUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-06-07 07:00:00+02:00
2025-10-03 08:41:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,3gl4tKnfQ2AiMlQF6UngMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-06-07 07:00:00+02:00
2025-10-03 08:41:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,nscsxoU7WlwU2FaUXSateA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-06-07 07:00:00+02:00
2025-10-03 08:41:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,T7Cyc-Affm0EBGg0XhHmNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-06-07 07:00:00+02:00
2025-10-03 09:03:59+02:00,0,FR,Planned maintenance,A03,,2021-07-30 16:00:00+02:00,FYFB7l07YqqbMkAhEyDu4g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2021-06-07 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-07 17:30:00+02:00,HCfBmVQfGvN2fkO-rgXjgQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-07 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-10 17:30:00+02:00,90jA7Fc7MqaOS3HL8hPZ0g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-10 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-11 17:30:00+02:00,oero3KUBiaqKeA-vQwLK2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-11 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-09 17:30:00+02:00,Sgcb8r4r0Coy4sA0hnOkdg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-09 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-08 17:30:00+02:00,PycRrOeavXDSjbjehiTzmA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-08 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-15 17:30:00+02:00,dB1YUZDQCrSU6cA7h9Aaog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-15 08:00:00+02:00
2025-10-03 09:55:10+02:00,0,FR,Planned maintenance,A03,,2021-06-14 17:30:00+02:00,wqnrqujC4G4YKi3a_Z2d_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-14 08:00:00+02:00
2025-10-03 11:34:42+02:00,0,FR,Planned maintenance,A03,,2021-06-08 12:00:00+02:00,rS8i8sa1JPfhwRRoK9RexQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-06-08 08:00:00+02:00
2025-10-03 11:49:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-16 17:00:00+02:00,G_GtGNDDM_55gz9Z7wVGoA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-06-16 07:00:00+02:00
2025-10-03 11:49:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-15 17:00:00+02:00,x76Gbd2CRp9SSTiuD8Fz2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-06-15 07:00:00+02:00
2025-10-05 14:37:01+02:00,0,FR,Planned maintenance,A03,,2021-06-08 10:00:00+02:00,cBOCoHk6ADI_i5K0BQfMEw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-06-08 08:00:00+02:00
2025-10-05 15:46:47+02:00,0,FR,Planned maintenance,A03,,2021-06-03 17:30:00+02:00,gTpSBthTU6RUJP56A3-3ag,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-03 08:00:00+02:00
2025-10-05 16:08:07+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:30:00+02:00,E2hgvDixYmzgg0vtHQ9gWQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-06-02 08:00:00+02:00
2025-10-05 16:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-09 16:00:00+02:00,cxoYBaFU6NkqaWbD_mY--A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-05-31 08:00:00+02:00
2025-10-05 16:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-11 17:00:00+02:00,pIBm_2Z4LzSxVIF39RtnDw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-06-09 16:00:00+02:00
2025-10-05 17:15:10+02:00,0,FR,Planned maintenance,A03,,2021-06-10 17:00:00+02:00,LaLa5LvtCTxD8stz6OCDMQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-06-10 08:00:00+02:00
2025-10-05 17:15:10+02:00,0,FR,Planned maintenance,A03,,2021-08-13 17:00:00+02:00,O3iMbX28pLjviLumTcM-kQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-06-08 08:00:00+02:00
2025-10-05 17:34:51+02:00,0,FR,Planned maintenance,A03,,2021-06-03 18:00:00+02:00,6ocSvBkN-UBVtX7bc2ylDw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-02 07:00:00+02:00
2025-10-05 17:34:51+02:00,0,FR,Planned maintenance,A03,,2021-06-10 18:00:00+02:00,aJc5DQSGof-A47A5Cy2dGg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-06-09 07:00:00+02:00
2025-10-05 17:45:19+02:00,0,FR,Planned maintenance,A03,,2021-05-28 18:00:00+02:00,VXkaJpKGkQGE1MVFoMrzcA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-05-26 07:00:00+02:00
2025-10-05 17:46:04+02:00,0,FR,Planned maintenance,A03,,2021-06-10 17:00:00+02:00,rniIJFrc0ts_Ihr44-1zOQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-06-09 08:00:00+02:00
2025-10-05 17:54:50+02:00,0,FR,Planned maintenance,A03,,2021-08-23 07:30:00+02:00,gj-axyiWtufPBWeueopRfQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,6,2021-05-31 08:00:00+02:00
2025-10-05 17:54:51+02:00,0,FR,Planned maintenance,A03,,2021-08-23 07:30:00+02:00,BFge5eBkyXmDz-Z7Lt5WZA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,6,2021-05-31 08:00:00+02:00
2025-10-05 18:04:34+02:00,0,FR,Planned maintenance,A03,,2021-06-08 18:00:00+02:00,r3lysaBkgjIUF_03RA4OTg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2021-06-08 07:00:00+02:00
2025-10-05 18:14:28+02:00,0,FR,Planned maintenance,A03,,2021-06-04 00:00:00+02:00,9msJylV-kS8QoSMN2zZnfg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-06-03 00:00:00+02:00
2025-10-05 18:32:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-05-28 17:00:00+02:00,mkaxTMW1Ioe7AMecCOhUaw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2021-05-28 08:00:00+02:00
2025-10-05 18:51:00+02:00,0,FR,Planned maintenance,A03,,2021-05-26 16:30:00+02:00,qnRGrJ4Cejf--dcMHvYPaA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-05-26 13:30:00+02:00
2025-10-05 19:05:16+02:00,0,FR,Planned maintenance,A03,,2021-06-01 12:30:00+02:00,sNupSmZh3Qpwkr9kfgzyoQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-06-01 08:30:00+02:00
2025-10-05 19:06:47+02:00,0,FR,Planned maintenance,A03,,2021-06-01 17:00:00+02:00,TBnPpMUYNIL82E4u7z2Fwg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-06-01 13:00:00+02:00
2025-10-05 19:06:47+02:00,0,FR,Planned maintenance,A03,,2021-06-01 17:00:00+02:00,e-JBqeBF5dmpIVh-ggwCaA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-06-01 13:00:00+02:00
2025-10-05 19:08:20+02:00,0,FR,Planned maintenance,A03,,2021-05-26 18:00:00+02:00,rlywPlqf5gnEdBIps13gTg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2021-05-26 08:00:00+02:00
2025-10-05 19:11:10+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-05-26 11:00:00+02:00,hja2-7EVDDVFw-mJRs3bjg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-05-26 09:00:00+02:00
2025-10-05 19:11:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-01 17:30:00+02:00,Im5oKFljKG_xPq6T0LKQYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-06-01 08:00:00+02:00
2025-10-05 19:25:02+02:00,130,FR,Planned maintenance,A03,,2021-05-29 00:00:00+02:00,ZixU33X-BCwMb5wM6VC31A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-05-28 19:00:00+02:00
2025-10-05 19:26:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-03 12:00:00+02:00,NQ16bHcl61MPUxoRQbPWrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-06-03 08:00:00+02:00
2025-10-05 19:26:07+02:00,0,FR,Planned maintenance,A03,,2021-06-10 16:30:00+02:00,P1FhbX3VjQGfLf1F5D54hQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-06-10 13:30:00+02:00
2025-10-05 19:26:11+02:00,83,FR,Planned maintenance,A03,,2021-05-26 11:00:00+02:00,BQVAvSf4Dr43ChIkaIvdkg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2021-05-26 09:00:00+02:00
2025-10-05 19:26:23+02:00,0,FR,Planned maintenance,A03,,2021-05-26 10:30:00+02:00,ZpGUxdMuKOOxSo2YujNjhg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-05-26 08:00:00+02:00
2025-10-05 19:26:35+02:00,0,FR,Planned maintenance,A03,,2021-06-01 15:30:00+02:00,cJCSJpYlgiM_jWF04T6UHg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-06-01 13:30:00+02:00
2025-10-05 19:26:36+02:00,0,FR,Planned maintenance,A03,,2021-06-11 17:00:00+02:00,_FCcUjEVJwdtrxj_oPz_Lw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-06-07 07:00:00+02:00
2025-10-05 19:28:05+02:00,82.476,FR,Planned maintenance,A03,Cancelled,2021-05-28 00:00:00+02:00,pk4zTIOj7CoY5LPOnoQe5g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-05-27 18:00:00+02:00
2025-10-05 19:28:05+02:00,91.2292,FR,Planned maintenance,A03,Cancelled,2021-05-28 00:00:00+02:00,JzuHMtbc7i_kB-4UDoFNIg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-05-27 18:00:00+02:00
2025-10-05 19:28:08+02:00,158.1,FR,Planned maintenance,A03,,2021-05-27 20:00:00+02:00,IEQdlIQfk6wW7WR1ENhB2g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-05-27 18:00:00+02:00
2025-10-05 19:28:08+02:00,0,FR,Planned maintenance,A03,,2021-05-27 22:00:00+02:00,rsZXRo4iE4XMtuU_losKCw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-05-27 20:00:00+02:00
2025-10-05 19:28:08+02:00,123.3,FR,Planned maintenance,A03,,2021-05-27 22:00:00+02:00,_zsquVzDX9UVUJcCOmKTWQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-05-27 20:00:00+02:00
2025-10-05 19:28:09+02:00,208.63842,FR,Planned maintenance,A03,,2021-05-27 20:00:00+02:00,aAGXYSq170gq29xriL45Jw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-05-27 18:00:00+02:00
2025-10-05 19:28:16+02:00,0,FR,Planned maintenance,A03,,2021-05-26 16:30:00+02:00,ZTbyX0oUqNMJM1y-yeafJg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-05-26 09:00:00+02:00
2025-10-05 19:28:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-04 17:00:00+02:00,iodYl69wcxds73O8UkMYCQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-06-04 08:00:00+02:00
2025-10-05 19:29:08+02:00,123.3,FR,Planned maintenance,A03,,2021-05-28 00:00:00+02:00,KO1kW57j_6NC93V7pfBKTQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-05-27 23:45:00+02:00
2025-10-05 19:29:08+02:00,0,FR,Planned maintenance,A03,,2021-05-28 00:00:00+02:00,3PltXB8ei78Qx1dLQSro1Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-05-27 23:45:00+02:00
2025-10-05 19:29:08+02:00,208.63842,FR,Planned maintenance,A03,,2021-05-27 23:45:00+02:00,55TRiapLHWy49UHUMO8GgA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-05-27 22:00:00+02:00
2025-10-05 19:29:08+02:00,158.1,FR,Planned maintenance,A03,,2021-05-27 23:45:00+02:00,BVJXioa5pKGrNdDSWPyffA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-05-27 22:00:00+02:00
2025-10-05 19:29:21+02:00,810,FR,Planned maintenance,A03,,2021-05-29 00:00:00+02:00,A6l6yIwDrxdQv5qWEGpnew,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2021-05-27 17:00:00+02:00
2025-10-05 19:29:28+02:00,0,FR,Planned maintenance,A03,,2021-06-04 12:00:00+02:00,kgbCLpkIr7b0eCfYC9fHRA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-06-04 08:30:00+02:00
2025-10-05 19:29:51+02:00,1204,FR,Planned maintenance,A03,,2021-05-30 02:00:00+02:00,KSC70F6AG0qT6LpoMDYmDA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-05-30 00:30:00+02:00
2025-10-05 19:30:58+02:00,0,FR,Planned maintenance,A03,,2021-05-28 00:00:00+02:00,rlMwjka7e2p8_50vjsLLLQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-05-26 07:00:00+02:00
2025-10-05 19:32:08+02:00,0,FR,Planned maintenance,A03,,2021-05-29 00:00:00+02:00,6ooE4oQejHg_CdsT-dKZ2Q,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-05-28 12:00:00+02:00
2025-10-05 19:34:38+02:00,360,FR,Planned maintenance,A03,Cancelled,2021-05-30 03:00:00+02:00,3zh0ji726sQ0EaIZh-wMFQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2021-05-30 01:00:00+02:00
2025-10-05 19:34:40+02:00,0,FR,Planned maintenance,A03,,2021-05-30 00:30:00+02:00,Ktd3AoN_YLSEpbuLNUhLHw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2021-05-29 23:00:00+02:00
2025-10-05 19:35:30+02:00,1000,FR,Planned maintenance,A03,,2021-05-30 19:03:00+02:00,wj43vzbNSvQc3X_c7ih_ZQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2021-05-30 09:30:00+02:00
2025-10-05 19:37:02+02:00,0,FR,Planned maintenance,A03,,2021-05-31 14:27:00+02:00,IUCd-d43lf13FCKYG-_Whw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-05-30 07:00:00+02:00
2025-10-05 19:37:02+02:00,0,FR,Planned maintenance,A03,,2021-05-31 14:28:00+02:00,SBlb3SomXaDV46ZI8PlIoQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-05-30 07:00:00+02:00
2025-10-05 19:38:06+02:00,1000,FR,Planned maintenance,A03,,2021-06-01 21:00:00+02:00,CJvRvH3vnvZ_zzkFcRGP1Q,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,8,2021-05-29 20:51:00+02:00
2025-10-05 19:38:08+02:00,0,FR,Planned maintenance,A03,,2021-06-07 16:00:00+02:00,pQ-Mpee9ocM7pxdW3Eg0JA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-06-07 14:00:00+02:00
2025-10-05 19:38:08+02:00,0,FR,Planned maintenance,A03,,2021-06-07 16:00:00+02:00,G3sDJ2i3x84K_PCT922apA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-06-07 14:00:00+02:00
2025-10-05 19:38:51+02:00,0,FR,Planned maintenance,A03,,2021-06-07 16:30:00+02:00,Nkb3mpL5tqPwrKBEzfEADA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-06-07 14:00:00+02:00
2025-10-05 19:38:51+02:00,0,FR,Planned maintenance,A03,,2021-06-07 16:30:00+02:00,eR7lINUXqUSTX_zC0HA6Yg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-06-07 14:00:00+02:00
