created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 19:39:48+02:00,0,FR,Planned maintenance,A03,,2021-06-11 17:00:00+02:00,gV0Tl1xE3KXCZKY1wJ9E-A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-06-02 17:00:00+02:00
2025-10-05 19:39:48+02:00,0,FR,Planned maintenance,A03,,2021-08-13 17:30:00+02:00,jLbviEnrNWc0bavSXuOZpg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-06-08 08:00:00+02:00
2025-10-05 19:39:50+02:00,0,FR,Planned maintenance,A03,,2021-05-28 15:00:00+02:00,K6Feu87gAzMkXpgcW0LoWw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-05-28 08:00:00+02:00
2025-10-05 19:39:56+02:00,0,FR,Planned maintenance,A03,,2021-05-27 15:00:00+02:00,kn0bZSwYVvMid_thLg-jEA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-05-27 08:00:00+02:00
2025-10-05 19:39:56+02:00,0,FR,Planned maintenance,A03,,2021-05-26 15:00:00+02:00,cqQHuN2TIotKVWHGhYmYSA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-05-26 08:00:00+02:00
2025-10-05 19:40:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-09 17:00:00+02:00,s-ALW8ljRvYjTR9cCLjBlw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-09 07:00:00+02:00
2025-10-05 19:40:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-14 17:00:00+02:00,S_JENbOSyESHCLbwPXKhmg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-14 07:00:00+02:00
2025-10-05 19:40:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-10 17:00:00+02:00,gCGmSvaI6L4CzEBZRTQkpg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-10 07:00:00+02:00
2025-10-05 19:40:36+02:00,0,FR,Planned maintenance,A03,,2021-06-09 17:00:00+02:00,aAbDhxFWenrpicmXC-pc2g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-07 07:00:00+02:00
2025-10-05 19:40:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-08 17:00:00+02:00,U1j3T6EGrLETTS1SaxfgYg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-08 07:00:00+02:00
2025-10-05 19:40:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-15 17:00:00+02:00,vbQFCQ68M-IoqR1-vw7V-Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-15 07:00:00+02:00
2025-10-05 19:40:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-16 17:00:00+02:00,jP2edOiONTUP13Rlano6Sw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-16 07:00:00+02:00
2025-10-05 19:40:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-11 17:00:00+02:00,PXCUQw0eOWkHV5MQjmo_5A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-11 07:00:00+02:00
2025-10-05 19:41:38+02:00,0,FR,Planned maintenance,A03,,2021-06-08 18:30:00+02:00,oR_pDp8lJc8WmYJBBvoi_Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-06-08 06:30:00+02:00
2025-10-05 19:43:49+02:00,0,FR,Planned maintenance,A03,,2021-06-08 13:30:00+02:00,xnBeMor9fohLacsr_aNMyg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-06-08 09:30:00+02:00
2025-10-05 19:43:49+02:00,0,FR,Planned maintenance,A03,,2021-06-08 13:30:00+02:00,yXtYlnB_DzuL5_ZnAuGihw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-06-08 09:30:00+02:00
2025-10-05 19:43:54+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,QbbCMVo9ICDuUHNBKdj5sA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:55+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,IjXF35zjKoKG1bE8ZR8EAQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:55+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,T0lcmfSaOGrj6jFEnePC8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:55+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,3L1oIOwKHPmkGTPPZ22DeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:55+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,QLOACuDs_j6Rz8irxnVWgw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:55+02:00,0,FR,Planned maintenance,A03,,2021-06-08 13:30:00+02:00,qOPQHFA_JtH43p3F5qrjww,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-06-08 09:30:00+02:00
2025-10-05 19:43:55+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,6XNR-3PtantgAx2q5ipSdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:57+02:00,0,FR,Planned maintenance,A03,,2021-06-08 13:30:00+02:00,kTAK_tj6neRL8f5z_G1Ueg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-06-08 09:30:00+02:00
2025-10-05 19:43:57+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,zxlSsvZzS8-zxHVZNGeCDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:43:57+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,QOxO4wEoaNvnQUKg_uC46A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:44:00+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,0tTpAjquDpseetBww43JKA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:44:02+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,yW5SaJNisrpeEw3z3l6VZw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:44:02+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,8UKKHGIcgDXRwDzelSuoBw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:44:02+02:00,0,FR,Planned maintenance,A03,,2021-06-08 16:30:00+02:00,c0_PInNK5XYlgmgyyE08BQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-06-08 13:30:00+02:00
2025-10-05 19:45:20+02:00,0,FR,Planned maintenance,A03,,2021-06-09 17:00:00+02:00,BJzMGEZdK3St9kes3ie33w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-06-09 10:00:00+02:00
2025-10-05 19:46:54+02:00,124.2,FR,Planned maintenance,A03,,2021-06-03 07:44:00+02:00,6h5VHaTAvTIEXzJqak9-sQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-06-03 00:00:00+02:00
2025-10-05 19:46:56+02:00,124.2,FR,Planned maintenance,A03,,2021-06-04 00:00:00+02:00,_GIuMf0pLLbn6z6sXOreDw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-06-03 08:05:00+02:00
2025-10-05 19:46:59+02:00,171,FR,Planned maintenance,A03,,2021-06-03 12:00:00+02:00,We7UQcD6WpKvolD8fjpCTg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2021-06-03 09:00:00+02:00
2025-10-05 19:47:13+02:00,0,FR,Planned maintenance,A03,,2021-06-02 17:30:00+02:00,mdKecaz65Jr6JTYwH7eHkw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-06-02 08:00:00+02:00
2025-10-05 19:47:19+02:00,1215,FR,Planned maintenance,A03,,2021-06-05 17:00:00+02:00,0la1vW9CVfBJ2VdZeYdyUg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2021-06-05 05:00:00+02:00
2025-10-05 19:47:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-11 00:00:00+02:00,05GeO41JgycdquI91Dns_A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-08 07:00:00+02:00
2025-10-05 19:47:40+02:00,0,FR,Planned maintenance,A03,,2021-06-03 15:00:00+02:00,wzlRrQKorodnZlbWmBA35A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-06-03 14:00:00+02:00
2025-10-05 19:49:16+02:00,0,FR,Planned maintenance,A03,,2021-06-03 16:30:00+02:00,ln8WAnNwRQTkrgnbWHoEBg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-06-03 07:00:00+02:00
2025-10-05 19:49:22+02:00,30,FR,Planned maintenance,A03,Cancelled,2021-06-08 07:00:00+02:00,vnmy4xrQGIgOgutJ823MYQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-07 17:00:00+02:00
2025-10-05 19:49:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-11 00:00:00+02:00,5G2LmUBSYbZg_9_lF3I9Ag,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-08 07:00:00+02:00
2025-10-05 19:49:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-11 18:00:00+02:00,vDGXfgtx9A-NAohryfhl8w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2021-05-28 14:30:00+02:00
2025-10-05 19:49:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-10 00:00:00+02:00,kwlabNuV9DBY0SMdd3XsyQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-06-09 00:00:00+02:00
2025-10-05 19:49:42+02:00,0,FR,Planned maintenance,A03,,2021-06-03 16:00:00+02:00,TOSAGnJPnu80_Vi-SOQyaA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-06-03 13:30:00+02:00
2025-10-05 19:50:07+02:00,382,FR,Planned maintenance,A03,,2021-06-04 17:10:00+02:00,D9TIt1h-THsTHUs7HbcWdQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-06-04 08:00:00+02:00
2025-10-05 19:50:12+02:00,0,FR,Planned maintenance,A03,,2021-06-04 18:00:00+02:00,y7YYQjeCf7HOQR-4mo0yJw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-06-02 17:00:00+02:00
2025-10-05 19:50:12+02:00,0,FR,Planned maintenance,A03,,2021-06-04 18:00:00+02:00,QKlsJcN3QqO0_hvRjaDlZg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2021-06-02 17:00:00+02:00
2025-10-05 19:50:12+02:00,0,FR,Planned maintenance,A03,,2021-06-04 18:00:00+02:00,OTzxLxGcwsTtTg0wZWB9sQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2021-06-02 17:00:00+02:00
2025-10-05 19:50:12+02:00,0,FR,Planned maintenance,A03,,2021-06-04 18:00:00+02:00,klYQwJ65ST_vYTtrbrSwDQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,6,2021-06-02 17:00:00+02:00
2025-10-05 19:50:28+02:00,765,FR,Planned maintenance,A03,,2021-06-05 04:30:00+02:00,B0nnGahzI1E7TLAEyoWhug,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,16,2021-05-30 01:00:00+02:00
2025-10-05 19:50:37+02:00,800,FR,Planned maintenance,A03,,2021-06-06 16:00:00+02:00,rJBIkvhg8370Gf8M3__bmg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-06-06 04:00:00+02:00
2025-10-05 19:52:12+02:00,1170,FR,Planned maintenance,A03,,2021-06-06 08:45:00+02:00,I1CLYNNop5PhgGSrf4i1Dw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-06-06 07:00:00+02:00
2025-10-05 19:53:49+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,HIZVaZYAclwL_3h_NY9IBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:49+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,FXG7KWgCXpmqAqkIqtbsvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:49+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,Ln5FDo59VZIcbhHyDX6pkA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:49+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,Jz7JLtQxIkZ-mJARbzmvzA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:50+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,OrkDggpRPjkoMLnvXS9LVg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:50+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,bdbzKc0YPEESfJB83jfc6w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:50+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,oOMjRSdmGePI9Sp1fZ-nkA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:51+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,OzsxpGYKVYXf9VNC4-iIDw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:51+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,nn_GFZOMBc2pxUYR3M05IA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:51+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,YMnVay4HvpfCUtN4DR_QQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:52+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,LEVk-K-Hrz7knNDtlyc6bw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:53:52+02:00,0,FR,Planned maintenance,A03,,2021-06-05 13:00:00+02:00,QG0VXeodxDSqZFqHoeBf5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-06-05 08:30:00+02:00
2025-10-05 19:54:19+02:00,357,FR,Planned maintenance,A03,Cancelled,2021-06-09 06:00:00+02:00,qWEqCuNH74Uil75AjFq6NQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2021-06-09 04:30:00+02:00
2025-10-05 19:55:59+02:00,380,FR,Planned maintenance,A03,,2021-06-08 05:30:00+02:00,W2O2LQN_QIafcMHPt0ycGw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,4,2021-06-07 13:50:00+02:00
2025-10-05 19:56:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-12 23:59:00+02:00,5bT-5crBN5hc0MM9IhhRsA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-09 23:00:00+02:00
2025-10-05 19:56:12+02:00,30,FR,Planned maintenance,A03,Cancelled,2021-06-09 23:00:00+02:00,SBzeT_inZJM-AmiWtJu9jA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-09 07:00:00+02:00
2025-10-05 19:56:26+02:00,0,FR,Planned maintenance,A03,,2021-06-07 17:00:00+02:00,s7rmT56Qm7tyJWwFiaYEqw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-06-04 18:00:00+02:00
2025-10-05 19:56:27+02:00,0,FR,Planned maintenance,A03,,2021-06-07 17:00:00+02:00,nXuBkQ4MyspqWpjmcUS2WA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2021-06-04 18:00:00+02:00
2025-10-05 19:56:33+02:00,394,FR,Planned maintenance,A03,,2021-06-09 12:00:00+02:00,eUoHJIElQqWb6wWqs7eSsA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2021-06-09 04:00:00+02:00
2025-10-05 19:56:34+02:00,0,FR,Planned maintenance,A03,,2021-06-08 10:39:00+02:00,TNlQ1zbuR42avUsv0mHMng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2021-06-08 08:30:00+02:00
2025-10-05 19:56:37+02:00,0,FR,Planned maintenance,A03,,2021-06-08 11:13:00+02:00,v_tR-nSYW_zWUgAjs2CdjA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-06-08 10:00:00+02:00
2025-10-05 19:56:40+02:00,200,FR,Planned maintenance,A03,Cancelled,2021-06-14 13:00:00+02:00,ybLoHRKR1x2i5gZ2Y8C4Zw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-14 11:30:00+02:00
2025-10-05 19:56:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-14 08:45:00+02:00,qHOLMSwmh7Gjt8ohcYHREA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-14 06:30:00+02:00
2025-10-05 19:58:07+02:00,0,FR,Planned maintenance,A03,,2021-06-15 16:30:00+02:00,bD3ffJ46KbcUdWLW1OHY8A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-06-15 13:30:00+02:00
2025-10-05 19:58:07+02:00,0,FR,Planned maintenance,A03,,2021-06-15 16:30:00+02:00,VakmjxMEqv38wpodcxANpA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-06-15 13:30:00+02:00
2025-10-05 19:58:07+02:00,0,FR,Planned maintenance,A03,,2021-06-15 16:30:00+02:00,vScvKsI4SnPZSIht4qEGAA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-06-15 13:30:00+02:00
2025-10-05 19:58:07+02:00,0,FR,Planned maintenance,A03,,2021-06-15 16:30:00+02:00,q1lg3bYOlqLidIT5gSvAyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-15 13:30:00+02:00
2025-10-05 19:58:08+02:00,0,FR,Planned maintenance,A03,,2021-06-15 12:00:00+02:00,fXIPj5WTRbUx2_rzDeFnHg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-06-15 09:00:00+02:00
2025-10-05 19:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-15 18:00:00+02:00,sg_BuKxJnAiQ79CcfEFkLQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-15 08:00:00+02:00
2025-10-05 19:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-14 18:00:00+02:00,wdP6onDF0SSR3-m6q0BDZg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-14 13:30:00+02:00
2025-10-05 19:59:28+02:00,0,FR,Planned maintenance,A03,,2021-06-09 18:00:00+02:00,7DQQ77KpkELDqzZQ-DjvZA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-06-09 14:00:00+02:00
2025-10-05 20:00:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 12:00:00+02:00,3mpR9Hoz63qN-y5ZfGUX4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-06-16 07:00:00+02:00
2025-10-05 20:01:45+02:00,358,FR,Planned maintenance,A03,,2021-06-11 17:00:00+02:00,YIBRVp5VG40DnR8X6U3FQA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-06-11 09:00:00+02:00
2025-10-05 20:02:52+02:00,0,FR,Planned maintenance,A03,,2021-06-11 12:00:00+02:00,FHEK7goI5n93p_dP9AcGjg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-11 07:00:00+02:00
2025-10-05 20:02:52+02:00,0,FR,Planned maintenance,A03,,2021-06-11 12:30:00+02:00,vzz0nhDNcqYWOivXJS0smQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-06-11 10:00:00+02:00
2025-10-05 20:03:33+02:00,77,FR,Planned maintenance,A03,,2021-06-11 17:05:00+02:00,GwG6hkOhq5mqnDFZkrx5ig,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-06-11 15:30:00+02:00
2025-10-05 20:06:11+02:00,600,FR,Planned maintenance,A03,,2021-06-13 19:00:00+02:00,ja0UZ75VFdmBTYzsSMI19g,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2021-06-13 11:00:00+02:00
2025-10-05 20:06:12+02:00,460,FR,Planned maintenance,A03,,2021-06-13 19:00:00+02:00,dVAvgWLQ4CN9o4ZHjUEiDA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-06-13 08:00:00+02:00
2025-10-05 20:06:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 00:00:00+02:00,EZDCLKM2feBRovdXEm0Fdw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-14 23:00:00+02:00
2025-10-05 20:06:52+02:00,30,FR,Planned maintenance,A03,Cancelled,2021-06-14 23:00:00+02:00,sSuHflJRVH_3H4Bx2Jz1IQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-14 09:00:00+02:00
2025-10-05 20:07:32+02:00,0,FR,Planned maintenance,A03,,2021-06-14 10:15:00+02:00,KMDeokZWlkUj2vuk86Np5w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-06-14 09:00:00+02:00
2025-10-05 20:07:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-14 12:00:00+02:00,Xmepb4qtW0-FiqSEj99wdA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-06-14 10:30:00+02:00
2025-10-05 20:08:14+02:00,0,FR,Planned maintenance,A03,,2021-06-14 16:00:00+02:00,qQWEy5zi4Hg6EpMKPXN4YA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-06-14 09:00:00+02:00
2025-10-05 20:08:45+02:00,0,FR,Planned maintenance,A03,,2021-06-14 17:00:00+02:00,rDNwDMcPzDClMsRSxtCzPw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-06-14 08:00:00+02:00
2025-10-05 20:09:10+02:00,0,FR,Planned maintenance,A03,,2021-06-11 18:00:00+02:00,dsIdq5C1oad18UNjFcq-lQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,4,2021-06-07 00:00:00+02:00
2025-10-05 20:09:43+02:00,0,FR,Planned maintenance,A03,,2021-06-15 15:30:00+02:00,9T5vAQlzbd5GbNSff37XRg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2021-06-15 09:00:00+02:00
2025-10-05 20:09:44+02:00,0,FR,Planned maintenance,A03,,2021-06-15 15:30:00+02:00,L-JzmC-qaAD8NzZUDgWFfg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-06-15 09:00:00+02:00
2025-10-05 20:09:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-16 15:40:00+02:00,4PD4PiNJFGGBrRGEApkrUw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-06-16 07:00:00+02:00
2025-10-05 20:09:45+02:00,0,FR,Planned maintenance,A03,,2021-06-14 17:00:00+02:00,IpFV1s7Y4Pv9-zFyGCUr7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-06-14 07:00:00+02:00
2025-10-05 20:09:45+02:00,0,FR,Planned maintenance,A03,,2021-06-14 16:00:00+02:00,2BwIQgBUPFTxyrVqhiqO1Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-06-14 07:00:00+02:00
2025-10-05 20:09:46+02:00,0,FR,Planned maintenance,A03,,2021-06-15 16:00:00+02:00,ebQk0UyPyCPdNichaQV60A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-06-15 07:00:00+02:00
2025-10-05 20:09:46+02:00,0,FR,Planned maintenance,A03,,2021-06-15 16:00:00+02:00,95LWHRlXbNkm0C1Ee8B_zg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-06-15 07:00:00+02:00
2025-10-05 20:10:43+02:00,0,FR,Planned maintenance,A03,,2021-06-16 11:30:00+02:00,OYpZlVag6F2PAptzAX4Waw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2021-06-16 07:00:00+02:00
2025-10-05 20:10:43+02:00,0,FR,Planned maintenance,A03,,2021-06-15 11:30:00+02:00,BcMXIgSuicjgo6r8kUGJwg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,6,2021-06-15 07:00:00+02:00
2025-10-05 20:11:13+02:00,0,FR,Planned maintenance,A03,,2021-06-17 05:00:00+02:00,z29UVCJ7_eBopTkOooD48w,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2021-06-13 13:00:00+02:00
2025-10-05 20:12:38+02:00,0,FR,Planned maintenance,A03,,2021-06-17 17:29:00+02:00,271ULpA3KT9YE1VjRjcCLA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2021-06-16 07:00:00+02:00
2025-10-05 20:12:54+02:00,0,FR,Planned maintenance,A03,,2021-06-19 08:00:00+02:00,pAaO97u2ojx4Se-GVsscwg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,14,2021-05-29 00:00:00+02:00
2025-10-05 20:13:33+02:00,0,FR,Planned maintenance,A03,,2021-06-17 23:30:00+02:00,BqdWYD2PcPdkouny6MaP4g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,8,2021-06-14 09:30:00+02:00
2025-10-05 20:18:39+02:00,0,FR,Planned maintenance,A03,,2021-06-19 07:53:00+02:00,WQYD5jkKogHylEg6-b36sA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2021-06-03 00:00:00+02:00
2025-10-05 20:18:39+02:00,0,FR,Planned maintenance,A03,,2021-06-19 07:53:00+02:00,5CHJkObizk5rWBas8Rnqpg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,8,2021-06-03 00:00:00+02:00
2025-10-05 20:23:42+02:00,1200,FR,Planned maintenance,A03,,2021-06-22 00:00:00+02:00,FG4vZFDrB-D5Pxu_wYGk-A,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,13,2021-06-14 15:00:00+02:00
2025-10-05 20:24:17+02:00,0,FR,Planned maintenance,A03,,2021-06-23 11:30:00+02:00,hrEVTbPvXbc_hfSBBCyOfA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-06-14 08:00:00+02:00
2025-10-05 20:27:17+02:00,0,FR,Planned maintenance,A03,,2021-06-24 17:00:00+02:00,iqVCyRC3g-EaMriuHCzomQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2021-06-14 07:00:00+02:00
2025-10-05 20:28:02+02:00,0,FR,Planned maintenance,A03,,2021-06-25 17:30:00+02:00,90kfbaOouzmd0W6TLPM6Ng,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-06-04 17:00:00+02:00
2025-10-05 20:51:53+02:00,0,FR,Planned maintenance,A03,,2021-07-07 11:30:00+02:00,egw8wlP0IKz1Tcu_EgiHjg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,16,2021-06-12 00:00:00+02:00
2025-10-05 20:55:28+02:00,0,FR,Planned maintenance,A03,,2021-07-08 23:25:00+02:00,Nla2AKpbcQCW-qtMwZqGRQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,18,2021-05-29 00:00:00+02:00
2025-10-05 20:55:39+02:00,540,FR,Planned maintenance,A03,,2021-07-09 22:30:00+02:00,JwE_UPMIrrDe9Lxzej6IYg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,7,2021-05-25 10:25:00+02:00
2025-10-05 21:17:37+02:00,0,FR,Planned maintenance,A03,,2021-07-19 10:12:00+02:00,QAXrXUMF7qsOvw2UOqC_uw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,14,2021-06-05 00:00:00+02:00
2025-10-05 21:18:09+02:00,0,FR,Planned maintenance,A03,,2021-07-20 08:30:00+02:00,1ZZ-wNfhUdfk4ky80wmAlw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,8,2021-06-13 00:00:00+02:00
2025-10-05 22:00:30+02:00,0,FR,Planned maintenance,A03,,2021-08-18 17:47:00+02:00,6F8bS_0PYRdnvuNij8HV0A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,17,2021-06-07 00:00:00+02:00
2025-10-03 02:19:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-27 07:00:00+02:00,8tnh86dJ6Lt6MwOK_yjC9A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-06-28 07:00:00+02:00
2025-10-03 06:25:25+02:00,0,FR,Planned maintenance,A03,,2021-06-21 17:00:00+02:00,P6QmXrds5zcR-RE3zCZjbQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-21 08:00:00+02:00
2025-10-03 06:25:25+02:00,0,FR,Planned maintenance,A03,,2021-06-30 17:00:00+02:00,64h3rexgv7Q3cHMAojBmQA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-30 08:00:00+02:00
2025-10-03 06:25:25+02:00,0,FR,Planned maintenance,A03,,2021-06-25 17:00:00+02:00,x-xdH68ubdthCw31HkNb0A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-25 08:00:00+02:00
2025-10-03 06:25:25+02:00,0,FR,Planned maintenance,A03,,2021-06-24 17:00:00+02:00,pNkHsnb601j_uZWbrbr5tA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-24 08:00:00+02:00
2025-10-03 06:25:25+02:00,0,FR,Planned maintenance,A03,,2021-06-29 17:00:00+02:00,gdTucd_yy6l_cEadUGF9YQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-29 08:00:00+02:00
2025-10-03 06:25:26+02:00,0,FR,Planned maintenance,A03,,2021-06-22 17:00:00+02:00,Nl0ZT_XVZCkTa0n2cAuyYA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-22 08:00:00+02:00
2025-10-03 06:25:26+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:00:00+02:00,ssXDPsQUeKdidri9QupOiA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-23 08:00:00+02:00
2025-10-03 06:25:28+02:00,0,FR,Planned maintenance,A03,,2021-06-28 17:00:00+02:00,gyyukpj7CFYle3YHsp30dw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-06-28 08:00:00+02:00
2025-10-03 06:49:29+02:00,0,FR,Planned maintenance,A03,,2021-06-22 12:00:00+02:00,ub45H9NVj-1kO3Ov6U8c9w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-06-22 08:00:00+02:00
2025-10-03 08:29:04+02:00,0,FR,Planned maintenance,A03,,2021-08-13 16:00:00+02:00,u8DGupA1w5n9QmZeQO6dpg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-06-28 08:00:00+02:00
2025-10-03 09:44:58+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,PCbIXGn601UCt4mu8RHMMA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-07-05 07:00:00+02:00
2025-10-03 09:44:58+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,lUN681wOBnucONYeO3rtUQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-07-05 07:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:30:00+02:00,uIHu3ZKSh_1hWAZ-Hk5lGw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-23 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-30 17:30:00+02:00,9flVitLbcyG1vr33wz2Fvg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-30 08:00:00+02:00
2025-10-03 09:55:08+02:00,0,FR,Planned maintenance,A03,,2021-06-16 17:30:00+02:00,YdASPh7jR2o-Ud0eRebFtA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-16 08:00:00+02:00
2025-10-03 09:55:09+02:00,0,FR,Planned maintenance,A03,,2021-06-25 17:30:00+02:00,a5Q93LcEZoJ5g-lKjOsuvg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-25 08:00:00+02:00
2025-10-03 09:55:09+02:00,0,FR,Planned maintenance,A03,,2021-06-24 17:30:00+02:00,OH2l7UeeO5b_VL4s8bTVeQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-24 08:00:00+02:00
2025-10-03 09:55:09+02:00,0,FR,Planned maintenance,A03,,2021-06-18 17:30:00+02:00,SKkN8g6UbPBv4hyOqSXAgw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-18 08:00:00+02:00
2025-10-03 09:55:10+02:00,0,FR,Planned maintenance,A03,,2021-06-17 17:30:00+02:00,edXj23S5t7WjrvsSu3USQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-17 08:00:00+02:00
2025-10-03 09:55:11+02:00,0,FR,Planned maintenance,A03,,2021-06-22 17:30:00+02:00,tVIrEQbR9XpPYbfOef9HHA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-22 08:00:00+02:00
2025-10-03 09:55:11+02:00,0,FR,Planned maintenance,A03,,2021-06-29 17:30:00+02:00,ifODAetJXhg4eWVdhPcXWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-29 08:00:00+02:00
2025-10-03 09:55:11+02:00,0,FR,Planned maintenance,A03,,2021-06-28 17:30:00+02:00,Pr-IqCnm7kyQd6D1QY9-gA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-28 08:00:00+02:00
2025-10-03 09:55:12+02:00,0,FR,Planned maintenance,A03,,2021-06-21 17:30:00+02:00,WslB2Adgj1cFiZXuD5bPHQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-06-21 08:00:00+02:00
2025-10-03 10:12:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 17:00:00+02:00,BrrTL7JYodwhPkGYu9g8Ew,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-06-25 07:00:00+02:00
2025-10-03 10:12:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-24 17:00:00+02:00,FQZoehLpDBoAT7C9pofNDw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-06-24 07:00:00+02:00
2025-10-03 11:43:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-02 18:00:00+02:00,pwMiU12hgNIkI74WpfAjCw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-06-28 07:30:00+02:00
2025-10-03 11:49:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-17 17:00:00+02:00,uUU5Q5TrelGuqG213DyE7A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-06-17 07:00:00+02:00
2025-10-03 11:49:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-17 17:00:00+02:00,9Udsuwg-Yleg3ChUqeOp7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-06-17 07:00:00+02:00
2025-10-05 15:29:42+02:00,0,FR,Planned maintenance,A03,,2021-06-25 18:00:00+02:00,kqDf85jj56kRzIq8nxjbKQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-06-21 07:00:00+02:00
2025-10-05 16:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-28 08:00:00+02:00,FRT6Ruf7qcXejV_bQwcjzQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-06-21 08:00:00+02:00
2025-10-05 16:55:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-22 18:00:00+02:00,8-8u_iUU5KLUmmBm2e_7yQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-22 08:00:00+02:00
2025-10-05 16:55:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-21 18:00:00+02:00,syWq42ML-Zz55a2N7XQ1kw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-21 13:30:00+02:00
2025-10-05 16:55:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-24 18:00:00+02:00,akYFdIZjnjgGEhMa8tgyEw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-24 08:00:00+02:00
2025-10-05 16:55:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-23 18:00:00+02:00,U0UXQazm5479Bv5-yTP3oQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-23 08:00:00+02:00
2025-10-05 16:55:42+02:00,0,FR,Planned maintenance,A03,,2021-06-23 18:00:00+02:00,bLC9zZyNQaU7bf0474hZ7g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-06-23 08:00:00+02:00
2025-10-05 16:55:42+02:00,0,FR,Planned maintenance,A03,,2021-06-22 18:00:00+02:00,KphIUWEcdDk7W094-fKhFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-06-22 08:00:00+02:00
2025-10-05 17:05:39+02:00,0,FR,Planned maintenance,A03,,2021-07-06 16:00:00+02:00,tyG-rrd00xaOAIJ3norX_A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2021-07-06 14:00:00+02:00
2025-10-05 18:08:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-29 17:00:00+02:00,Du_lFIWhjCSbLJA8q5bFgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-06-28 07:00:00+02:00
2025-10-05 18:15:34+02:00,0,FR,Planned maintenance,A03,,2021-06-25 18:00:00+02:00,PNHTY1EHd_prNsTXuhiZKg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2021-06-21 07:00:00+02:00
2025-10-05 18:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-22 18:00:00+02:00,hUmz6zmIO8i84A1eQB2IJw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-06-22 07:00:00+02:00
2025-10-05 18:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-22 17:00:00+02:00,ZfpD_4qxGy35kQtB2iNJeg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-06-22 14:00:00+02:00
2025-10-05 19:12:08+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:00:00+02:00,RRjxLCRa_Fcy3Y0523b2Nw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2021-06-23 07:30:00+02:00
2025-10-05 19:12:09+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:00:00+02:00,jBzvbVuDm9s19PgHYHGeWA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-06-23 07:30:00+02:00
2025-10-05 19:12:10+02:00,185,FR,Planned maintenance,A03,,2021-06-23 07:30:00+02:00,9k2MW7LlBmxzP23-sgenCA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-06-22 07:30:00+02:00
2025-10-05 19:12:10+02:00,185,FR,Planned maintenance,A03,,2021-06-23 07:30:00+02:00,Xv5ckwEDO7sn0B860suIEQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-06-22 07:30:00+02:00
2025-10-05 19:26:55+02:00,0,FR,Planned maintenance,A03,,2021-06-22 18:00:00+02:00,iCNtKrVepvjB-Qft_8_HTw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2021-06-21 07:00:00+02:00
2025-10-05 19:36:50+02:00,0,FR,Planned maintenance,A03,,2021-06-21 16:30:00+02:00,k-M0urG03GJc0qBHHsnsOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-06-21 13:30:00+02:00
2025-10-05 19:40:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-22 17:00:00+02:00,1b_Jkc894jx3phINYQXQRw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-22 07:00:00+02:00
2025-10-05 19:40:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-23 17:00:00+02:00,rLXF2p7_2qOTnRS0jXcLcA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-23 07:00:00+02:00
2025-10-05 19:40:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-21 17:00:00+02:00,FPfrQTAifWOjmjjod8j-uw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-21 07:00:00+02:00
2025-10-05 19:40:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 17:00:00+02:00,ZZ8EcmxnvHasuMT_DKG5KQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-18 07:00:00+02:00
2025-10-05 19:40:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-17 17:00:00+02:00,BKsnbOBzBgJVvt8AD0cTMQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-17 07:00:00+02:00
2025-10-05 19:45:32+02:00,0,FR,Planned maintenance,A03,,2021-06-21 17:00:00+02:00,rclv7hsZmgp05JCIjGYVig,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-06-21 07:30:00+02:00
2025-10-05 19:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-19 14:00:00+02:00,odWzaXekW2JoPfihs2SCiQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-06-19 08:00:00+02:00
2025-10-05 19:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-16 18:00:00+02:00,1kJy-SWCFZBHMyAzm7P2Dg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-16 08:00:00+02:00
2025-10-05 19:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 12:00:00+02:00,70l03pp5fwE3cefY4ZAUOA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-18 08:00:00+02:00
2025-10-05 19:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-17 18:00:00+02:00,z5yMaw9qpAXHzcLKjyOWbQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-06-17 08:00:00+02:00
2025-10-05 19:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-21 18:00:00+02:00,HaTNrVP_hUmxeEaN1oyB-g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-06-21 13:30:00+02:00
2025-10-05 20:00:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 12:00:00+02:00,nZjq2Kw5xU_ziOQhsIDGLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-06-16 07:00:00+02:00
2025-10-05 20:01:16+02:00,0,FR,Planned maintenance,A03,,2021-06-23 16:00:00+02:00,h0NFkstp4bgfhmGq6YL8Vg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2021-06-23 14:00:00+02:00
2025-10-05 20:07:38+02:00,0,FR,Planned maintenance,A03,,2021-07-05 17:00:00+02:00,O-ly5fLyMlxoygcUH2s3bA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2021-06-28 08:00:00+02:00
2025-10-05 20:08:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 17:00:00+02:00,jpiSP5UP9dUc5QfVYnFUVA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2021-06-25 08:00:00+02:00
2025-10-05 20:09:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-17 17:00:00+02:00,BbZ_2n616jI8Tom9HmnADA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-06-17 07:00:00+02:00
2025-10-05 20:09:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-18 17:00:00+02:00,_RcI08vYqhv86TR7YMH81g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-06-18 07:00:00+02:00
2025-10-05 20:10:34+02:00,585,FR,Planned maintenance,A03,Cancelled,2021-06-18 16:00:00+02:00,DFpu5PGlKGqDO42g_H6K0Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2021-06-18 08:00:00+02:00
2025-10-05 20:10:41+02:00,385,FR,Planned maintenance,A03,,2021-06-16 10:12:00+02:00,h6jXH4ieQF8-Bwqth5PjEQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-16 08:00:00+02:00
2025-10-05 20:10:49+02:00,0,FR,Planned maintenance,A03,,2021-06-16 14:30:00+02:00,NpBCZVlHHErxXM5r1FyVBQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-06-16 09:00:00+02:00
2025-10-05 20:10:53+02:00,385,FR,Planned maintenance,A03,,2021-06-16 15:24:00+02:00,6nhhP9dbbxgVIU5NrnGJNw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-16 13:14:00+02:00
2025-10-05 20:11:35+02:00,385,FR,Planned maintenance,A03,,2021-06-17 07:47:00+02:00,k2Rb9FAvHdcRYhOtkO1ZyA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-16 16:32:00+02:00
2025-10-05 20:11:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-17 12:30:00+02:00,5R1rSYRDrob2Gqwp14TmSQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-06-17 10:30:00+02:00
2025-10-05 20:11:46+02:00,325,FR,Planned maintenance,A03,Cancelled,2021-06-17 23:59:00+02:00,yoJBmm-UT3_tc7OtQXJ89A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-06-17 14:00:00+02:00
2025-10-05 20:11:59+02:00,0,FR,Planned maintenance,A03,,2021-06-17 15:00:00+02:00,4xwLd-Gq6iMkdbvVqVheMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-06-17 08:30:00+02:00
2025-10-05 20:12:23+02:00,220,FR,Planned maintenance,A03,,2021-06-17 23:59:00+02:00,IHHs-XxYz_JjOGwFnvs4dw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-06-17 14:00:00+02:00
2025-10-05 20:13:21+02:00,1220,FR,Planned maintenance,A03,,2021-06-18 11:30:00+02:00,FIibifKYfKMs-vvRcVxJxQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2021-06-16 08:30:00+02:00
2025-10-05 20:13:53+02:00,1225,FR,Planned maintenance,A03,,2021-06-20 03:00:00+02:00,xR6W2HKke1wfxNGmKcXONg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-06-20 00:30:00+02:00
2025-10-05 20:14:18+02:00,400,FR,Planned maintenance,A03,,2021-06-21 12:00:00+02:00,AhmCQ65Tq5-YjxyuleM8cA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-06-21 10:00:00+02:00
2025-10-05 20:16:51+02:00,320,FR,Planned maintenance,A03,,2021-06-25 13:30:00+02:00,N7E0Ex93dDhFsBgejd7bSw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-06-25 08:00:00+02:00
2025-10-05 20:17:01+02:00,0,FR,Planned maintenance,A03,,2021-06-24 12:00:00+02:00,AFtL8ag4RIECdm1qpB_69A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-06-24 08:30:00+02:00
2025-10-05 20:17:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-27 16:00:00+02:00,rs4sVIvIscvrI5rYau2frA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2021-06-27 04:00:00+02:00
2025-10-05 20:18:32+02:00,0,FR,Planned maintenance,A03,,2021-06-19 02:30:00+02:00,1NExHQfrJpfoMRy0ZiDAqQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2021-06-19 01:00:00+02:00
2025-10-05 20:18:39+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2021-06-20 00:00:00+02:00,cHXNsuIEs433WQrS23v0Lw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-06-19 23:59:00+02:00
2025-10-05 20:18:47+02:00,1225,FR,Planned maintenance,A03,,2021-06-19 17:00:00+02:00,yE5ko3XJHzI9tUgNC1ArtQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2021-06-19 08:00:00+02:00
2025-10-05 20:18:47+02:00,1225,FR,Planned maintenance,A03,,2021-06-19 17:00:00+02:00,wDLsOio312uQP42Iiy44CQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2021-06-19 08:00:00+02:00
2025-10-05 20:18:56+02:00,547,FR,Planned maintenance,A03,,2021-06-19 18:00:00+02:00,IAg3dwGHcYqkgpepR9QyjQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-06-19 08:24:00+02:00
2025-10-05 20:19:34+02:00,0,FR,Planned maintenance,A03,,2021-06-19 13:00:00+02:00,Q8vzHBMeMvb9eNcupE_yCw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-06-19 08:00:00+02:00
2025-10-05 20:19:46+02:00,0,FR,Planned maintenance,A03,,2021-06-20 09:40:00+02:00,8qjw-f7CTMEwou-QUe1uxA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,10,2021-06-18 11:30:00+02:00
2025-10-05 20:20:21+02:00,463,FR,Planned maintenance,A03,,2021-06-20 16:00:00+02:00,qL7sKvQwkriIWscAvBIT6w,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2021-06-20 14:00:00+02:00
2025-10-05 20:20:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-22 00:00:00+02:00,QpdVMil668A_lC8jjtcK1Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-06-21 00:01:00+02:00
2025-10-05 20:20:26+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2021-06-22 00:00:00+02:00,85DW5VjOJQiR9WqkbPlSCA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-06-21 00:01:00+02:00
2025-10-05 20:20:32+02:00,410,FR,Planned maintenance,A03,,2021-06-20 20:20:00+02:00,Mgu8LiM9UXi6NjPDS7Ofew,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2021-06-20 16:00:00+02:00
2025-10-05 20:21:06+02:00,315,FR,Planned maintenance,A03,Cancelled,2021-06-25 08:00:00+02:00,BfydLtjr4la3H9bBaHH5SA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2021-06-22 00:00:00+02:00
2025-10-05 20:21:06+02:00,270,FR,Planned maintenance,A03,,2021-06-25 08:00:00+02:00,r5ppjjD-gsIOKv6Pc2XIsQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-19 00:00:00+02:00
2025-10-05 20:21:32+02:00,0,FR,Planned maintenance,A03,,2021-06-21 11:30:00+02:00,-6A7BGELM_9wM7XH-NsFjw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2021-06-17 22:30:00+02:00
2025-10-05 20:21:42+02:00,0,FR,Planned maintenance,A03,,2021-06-30 18:00:00+02:00,hvVqkg-jXkU4KkvYmFn5bQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-06-30 17:00:00+02:00
2025-10-05 20:21:42+02:00,0,FR,Planned maintenance,A03,,2021-06-29 18:00:00+02:00,cBAZ42jnEOyIHfVcEkl39g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-06-29 17:00:00+02:00
2025-10-05 20:22:08+02:00,1170,FR,Planned maintenance,A03,,2021-06-21 20:30:00+02:00,VsiwiC981ZiawOk7_616vQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2021-06-21 19:30:00+02:00
2025-10-05 20:22:26+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:30:00+02:00,gcCkga5d-BzQnh3bwZ1Uqg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-06-23 13:30:00+02:00
