created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 20:22:35+02:00,585,FR,Planned maintenance,A03,Cancelled,2021-06-23 12:30:00+02:00,2gQFfUKN_jXximyVebKk3Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-06-23 08:00:00+02:00
2025-10-05 20:23:57+02:00,0,FR,Planned maintenance,A03,,2021-06-22 16:30:00+02:00,vMhipJmaEWWnG5fDRz7iAw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-06-22 07:00:00+02:00
2025-10-05 20:23:58+02:00,0,FR,Planned maintenance,A03,,2021-06-22 16:30:00+02:00,KwwHk0PQD-yumJj9EjxpIw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-06-22 07:00:00+02:00
2025-10-05 20:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 11:30:00+02:00,bzN1IKsdsGH_lKbc_1Gwrw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-06-25 10:30:00+02:00
2025-10-05 20:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 17:00:00+02:00,byZSG3AwWJNzXOhiwsXvzw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-06-25 16:00:00+02:00
2025-10-05 20:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 13:30:00+02:00,ISsdX4FMNGuSdrccEChxgw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-06-25 12:00:00+02:00
2025-10-05 20:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 15:00:00+02:00,OemHsdG2pH5xNvnQQcSGTA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-06-25 14:30:00+02:00
2025-10-05 20:24:33+02:00,0,FR,Planned maintenance,A03,,2021-06-23 15:00:00+02:00,ub8dtsUqjgzeF4F-A2eICw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-06-23 14:00:00+02:00
2025-10-05 20:24:33+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:00:00+02:00,CaosZQPeztVPoKgXvtXyAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-06-23 10:00:00+02:00
2025-10-05 20:24:36+02:00,0,FR,Planned maintenance,A03,,2021-06-23 17:30:00+02:00,PCPG--pNGF1xP7fLR7sSuw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-06-20 07:00:00+02:00
2025-10-05 20:24:39+02:00,390,FR,Planned maintenance,A03,,2021-06-24 05:00:00+02:00,uQr7KVCuvKW9NK_jdiZemg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2021-06-24 03:30:00+02:00
2025-10-05 20:25:43+02:00,0,FR,Planned maintenance,A03,,2021-06-24 11:30:00+02:00,_bu12gdapnRSSLrbSBLN5g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2021-06-24 08:00:00+02:00
2025-10-05 20:26:30+02:00,0,FR,Planned maintenance,A03,,2021-06-24 15:00:00+02:00,3TTo1PxfHFB9rW33vmqyZA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-06-24 14:00:00+02:00
2025-10-05 20:26:50+02:00,530,FR,Planned maintenance,A03,Cancelled,2021-06-25 05:00:00+02:00,tpcOzkiYtXoBS9Wkl80NfA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-06-25 04:00:00+02:00
2025-10-05 20:26:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-25 12:00:00+02:00,mnpOxqM0INLxAwneuqzXaQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-06-25 08:00:00+02:00
2025-10-05 20:26:56+02:00,1189,FR,Planned maintenance,A03,Cancelled,2021-06-26 11:00:00+02:00,AVBrWt0f9s7QKcsuFncoTg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,7,2021-06-25 11:00:00+02:00
2025-10-05 20:27:04+02:00,1181,FR,Planned maintenance,A03,,2021-06-25 03:10:00+02:00,TwIY4Rkrjfm6nHVNjlpeHA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-06-23 13:30:00+02:00
2025-10-05 20:27:05+02:00,130,FR,Planned maintenance,A03,Cancelled,2021-06-25 06:30:00+02:00,9seWX0MWzjMHJ4DgU6rj_A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2021-06-25 04:00:00+02:00
2025-10-05 20:27:13+02:00,800,FR,Planned maintenance,A03,,2021-06-25 07:30:00+02:00,UQe3eilny4k1Kic-sc02Xg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,20,2021-06-20 05:00:00+02:00
2025-10-05 20:27:16+02:00,0,FR,Planned maintenance,A03,,2021-06-24 17:30:00+02:00,rXjdXEVQ2pqqkDr86YDWFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-06-24 08:00:00+02:00
2025-10-05 20:27:37+02:00,0,FR,Planned maintenance,A03,,2021-06-25 12:00:00+02:00,ETe3e5UGr2wrRKDk8f3S1w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-06-25 07:00:00+02:00
2025-10-05 20:27:38+02:00,0,FR,Planned maintenance,A03,,2021-06-25 12:00:00+02:00,NRU9OT6lZdaBqULORB_izQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2021-06-22 07:00:00+02:00
2025-10-05 20:27:38+02:00,650,FR,Planned maintenance,A03,,2021-06-27 04:30:00+02:00,JP2xPCnTJtFkgznImj5MQg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-06-25 07:30:00+02:00
2025-10-05 20:27:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-28 17:00:00+02:00,RxtTj3saUcf_1mLX9IYg5g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-06-25 10:30:00+02:00
2025-10-05 20:28:10+02:00,0,FR,Planned maintenance,A03,,2021-06-25 15:30:00+02:00,6Iq4G7nEDmp3DrnpW_P3PQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-06-25 13:30:00+02:00
2025-10-05 20:28:38+02:00,1395,FR,Planned maintenance,A03,,2021-06-26 17:00:00+02:00,CARnDuyGjxxu8SANsnSiHw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2021-06-26 07:00:00+02:00
2025-10-05 20:28:41+02:00,0,FR,Planned maintenance,A03,,2021-06-29 17:00:00+02:00,06G0lSkJlsd_4M-jqJAPkg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-06-29 13:30:00+02:00
2025-10-05 20:28:43+02:00,750,FR,Planned maintenance,A03,,2021-06-26 20:00:00+02:00,xCTxlll4Pl1mynR0jyP3bQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2021-06-26 15:00:00+02:00
2025-10-05 20:28:44+02:00,1220,FR,Planned maintenance,A03,,2021-06-26 15:00:00+02:00,9yYW1vxkyZjXnPBTTHAp0w,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2021-06-26 11:30:00+02:00
2025-10-05 20:29:13+02:00,1215,FR,Planned maintenance,A03,,2021-06-26 20:00:00+02:00,k75MOVY5zeBe73NVDx9JWQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2021-06-26 05:00:00+02:00
2025-10-05 20:29:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-06-27 22:30:00+02:00,VkLMmTB2G_MwBkRS2Dmb_w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2021-06-26 22:30:00+02:00
2025-10-05 20:29:26+02:00,580,FR,Planned maintenance,A03,,2021-06-27 02:00:00+02:00,Q2dZLHhINABO5ZBA1feAUw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2021-06-25 16:00:00+02:00
2025-10-05 20:29:35+02:00,1150,FR,Planned maintenance,A03,,2021-06-27 13:00:00+02:00,jjc6FWAwy62k4s2cR4ePrA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2021-06-26 20:00:00+02:00
2025-10-05 20:29:53+02:00,1050,FR,Planned maintenance,A03,,2021-06-28 00:00:00+02:00,XNJNRH1lGbz7Rd2bP0aHxQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2021-06-27 04:30:00+02:00
2025-10-05 20:30:02+02:00,130,FR,Planned maintenance,A03,,2021-06-27 17:45:00+02:00,M_f1DlDnikQErtjXHg6BdA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2021-06-27 16:30:00+02:00
2025-10-05 20:30:37+02:00,1220,FR,Planned maintenance,A03,,2021-06-27 22:42:00+02:00,RU4TWxCjYpa6-G_zcQP_ZA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2021-06-27 22:00:00+02:00
2025-10-05 20:31:20+02:00,270,FR,Planned maintenance,A03,,2021-06-28 09:01:00+02:00,hMVK61pUiR5xqyngRraLzA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-25 13:30:00+02:00
2025-10-05 20:31:50+02:00,0,FR,Planned maintenance,A03,,2021-06-29 21:00:00+02:00,kj2VpvMz-ah8OoZ4mZTuBQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-06-29 06:00:00+02:00
2025-10-05 20:31:53+02:00,0,FR,Planned maintenance,A03,,2021-06-28 14:15:00+02:00,D9T0p0IygtV_cJhUJS7Ing,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2021-06-25 21:00:00+02:00
2025-10-05 20:31:56+02:00,0,FR,Planned maintenance,A03,,2021-06-29 21:00:00+02:00,Kqy0m8PKOfK7slzmNx6j9A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2021-06-29 06:00:00+02:00
2025-10-05 20:31:57+02:00,0,FR,Planned maintenance,A03,,2021-06-29 21:00:00+02:00,o0paOxO5KDoQLI3nRSZbzg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-06-29 06:00:00+02:00
2025-10-05 20:31:57+02:00,0,FR,Planned maintenance,A03,,2021-06-29 21:00:00+02:00,tnW_DsfOO-zdTZV2xet_iA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2021-06-29 06:00:00+02:00
2025-10-05 20:31:59+02:00,0,FR,Planned maintenance,A03,,2021-07-01 17:00:00+02:00,vNnv8xGBO-WEw-B3YtuFsg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-07-01 10:00:00+02:00
2025-10-05 20:32:00+02:00,0,FR,Planned maintenance,A03,,2021-06-30 17:00:00+02:00,uEexcyZNYJW5xila9mA6GA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-06-30 08:00:00+02:00
2025-10-05 20:32:00+02:00,0,FR,Planned maintenance,A03,,2021-06-28 15:50:00+02:00,ZyrWSVARz89C1JyfjVQORg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-06-27 08:00:00+02:00
2025-10-05 20:33:24+02:00,392,FR,Planned maintenance,A03,,2021-06-30 23:59:00+02:00,x3tfcxOW3IeuJ87Th6CeiA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-06-30 00:00:00+02:00
2025-10-05 20:33:37+02:00,335,FR,Planned maintenance,A03,,2021-06-29 23:59:00+02:00,CL4x9YQjL3OkGuN5Zej3qw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2021-06-29 10:29:00+02:00
2025-10-05 20:34:16+02:00,700,FR,Planned maintenance,A03,,2021-06-30 02:30:00+02:00,DeMM-g905YgSUueeS51dYQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,27,2021-06-24 08:30:00+02:00
2025-10-05 20:34:21+02:00,0,FR,Planned maintenance,A03,,2021-06-29 16:30:00+02:00,vFspPV_dCMLNHilcdHBV6Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-06-29 09:00:00+02:00
2025-10-05 20:35:29+02:00,270,FR,Planned maintenance,A03,Cancelled,2021-09-01 00:00:00+02:00,td3RsythKKEWwH5yctv4yQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-07-01 00:00:00+02:00
2025-10-05 20:36:09+02:00,167,FR,Planned maintenance,A03,,2021-06-30 22:15:00+02:00,D_fGvMSOfjhpOjvQlwH3tg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2021-06-28 16:30:00+02:00
2025-10-05 20:36:13+02:00,0,FR,Planned maintenance,A03,,2021-07-07 17:00:00+02:00,y2AYTrlhLQU2frkoixVyZw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-07-07 08:00:00+02:00
2025-10-05 20:36:13+02:00,0,FR,Planned maintenance,A03,,2021-07-07 17:00:00+02:00,_9ZZmNc0ab06h4-eO_HbsA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-07-07 08:00:00+02:00
2025-10-05 20:36:17+02:00,185,FR,Planned maintenance,A03,,2021-06-30 16:30:00+02:00,1EJ7tc1gRBHh19nNzKfRaw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2021-06-25 11:15:00+02:00
2025-10-05 20:36:18+02:00,185,FR,Planned maintenance,A03,,2021-06-30 16:30:00+02:00,JU-kFCnYQ-Ww2TwmSHPmWA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2021-06-25 11:15:00+02:00
2025-10-05 20:36:20+02:00,0,FR,Planned maintenance,A03,,2021-06-30 17:00:00+02:00,hk2a8M-0lyjCTocv0ddtpQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-06-30 15:00:00+02:00
2025-10-05 20:36:58+02:00,0,FR,Planned maintenance,A03,,2021-07-01 00:14:00+02:00,PkZ51HcPPbqdetkszVHyaw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,10,2021-06-26 22:30:00+02:00
2025-10-05 20:37:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,TgQ5iFz4f9U547Zi1O7LDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2021-07-05 07:00:00+02:00
2025-10-05 20:37:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,2YCIUGfNYW-mLkHtO_Mapg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2021-07-05 07:00:00+02:00
2025-10-05 20:37:58+02:00,0,FR,Planned maintenance,A03,,2021-07-05 17:00:00+02:00,5IMFTEeT2F-DkPYq3KImrg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2021-06-28 14:00:00+02:00
2025-10-05 20:37:58+02:00,0,FR,Planned maintenance,A03,,2021-07-05 17:00:00+02:00,ULfzPpxpRICDMNS0tascxg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2021-06-28 14:00:00+02:00
2025-10-05 20:38:01+02:00,0,FR,Planned maintenance,A03,,2021-07-04 17:00:00+02:00,zMKsjhpYQKmO5hYLB5S49A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-07-04 08:00:00+02:00
2025-10-05 20:38:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-02 17:30:00+02:00,VfiYYuh1-Zia-PWdNwiXQg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-07-02 08:00:00+02:00
2025-10-05 20:38:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-01 17:30:00+02:00,Q60qpNSCOlGrENfy-yCKTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-07-01 08:00:00+02:00
2025-10-05 20:38:15+02:00,0,FR,Planned maintenance,A03,,2021-07-01 17:30:00+02:00,hpJPCMGFBDzNEoiGh5C4ZQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-07-01 08:00:00+02:00
2025-10-05 20:38:22+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-07-03 02:00:00+02:00,tJR5nJGCzpJxRZ91naujhg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-07-02 23:30:00+02:00
2025-10-05 20:39:34+02:00,0,FR,Planned maintenance,A03,,2021-07-01 17:00:00+02:00,ZphOgZ-DnA9Q5ufhEfZP_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-07-01 08:00:00+02:00
2025-10-05 20:39:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,U6jpaYW2wPEJ6ICamrAYkg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-07-06 16:00:00+02:00
2025-10-05 20:39:52+02:00,392,FR,Planned maintenance,A03,,2021-07-02 10:56:00+02:00,80wQDU7h9_4DjAdRxsdopA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2021-07-01 00:00:00+02:00
2025-10-05 20:40:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-05 17:00:00+02:00,u2E3ec_42evMEwwoWb2I5A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-07-05 08:00:00+02:00
2025-10-05 20:40:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-06 17:00:00+02:00,Vf3Sz47GicvOT6K5hIYPNQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-07-06 08:00:00+02:00
2025-10-05 20:40:28+02:00,0,FR,Planned maintenance,A03,,2021-07-01 17:00:00+02:00,y4SIkpwTJwxDTlgtQe_GDw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-07-01 08:00:00+02:00
2025-10-05 20:40:28+02:00,0,FR,Planned maintenance,A03,,2021-07-05 16:00:00+02:00,ER1Z_LToBcgz1tRp8frYQw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-07-05 08:00:00+02:00
2025-10-05 20:40:33+02:00,0,FR,Planned maintenance,A03,,2021-07-02 15:30:00+02:00,rDfu4FeIppdpXo2Psd_eqQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,4,2021-06-28 08:00:00+02:00
2025-10-05 20:40:36+02:00,0,FR,Planned maintenance,A03,,2021-07-02 15:30:00+02:00,1UX6Rt-jkVpN7UtgqP8Oqg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2021-07-02 08:00:00+02:00
2025-10-05 20:40:36+02:00,0,FR,Planned maintenance,A03,,2021-07-02 16:20:00+02:00,fnjSmztR4cyT9k15YiA4OQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-06-28 08:00:00+02:00
2025-10-05 20:40:36+02:00,0,FR,Planned maintenance,A03,,2021-07-02 16:30:00+02:00,WKXzmW54ES3TKSQ9MGIr4w,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2021-06-28 08:00:00+02:00
2025-10-05 20:40:37+02:00,0,FR,Planned maintenance,A03,,2021-07-01 18:00:00+02:00,egeFCDi2pq8o0EeGICjTNA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-07-01 17:00:00+02:00
2025-10-05 20:42:02+02:00,0,FR,Planned maintenance,A03,,2021-07-02 18:30:00+02:00,mJg9A1lrS878kj4kBh6r5Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-06-28 07:00:00+02:00
2025-10-05 20:42:32+02:00,185,FR,Planned maintenance,A03,,2021-07-03 19:30:00+02:00,tmqBGA70Oumi6jqQHMLitA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2021-07-03 14:00:00+02:00
2025-10-05 20:44:23+02:00,0,FR,Planned maintenance,A03,,2021-07-05 03:00:00+02:00,Q2TZK4J0ibYiKyk4UnQ7wQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,7,2021-07-04 09:00:00+02:00
2025-10-05 20:46:56+02:00,25,FR,Planned maintenance,A03,,2021-07-06 23:00:00+02:00,RZWXgs37kslFX6qHhr0VEg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2021-07-06 20:00:00+02:00
2025-10-05 20:49:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-07 16:00:00+02:00,4Avtm618rY3tU-QttdzAJA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-07-07 08:00:00+02:00
2025-10-05 20:49:55+02:00,0,FR,Planned maintenance,A03,,2021-07-06 12:00:00+02:00,muJ-YZKqt_S6GCmWMpBEqQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-07-06 08:00:00+02:00
2025-10-05 20:51:24+02:00,384,FR,Planned maintenance,A03,Cancelled,2021-07-07 11:30:00+02:00,E7GPAxFgmMGOYmgf7derjg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2021-07-07 07:00:00+02:00
2025-10-05 20:51:32+02:00,370,FR,Planned maintenance,A03,,2021-07-07 02:00:00+02:00,yFXWHDaKP5lVTNkwGKcfXQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,8,2021-07-05 11:30:00+02:00
2025-10-05 20:51:49+02:00,700,FR,Planned maintenance,A03,,2021-07-07 01:00:00+02:00,WbkIb78-_7bP10NAzriR4Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2021-07-06 22:30:00+02:00
2025-10-05 20:52:12+02:00,725,FR,Planned maintenance,A03,,2021-07-07 09:30:00+02:00,lPphAZREFa92BN4Hy8jiyQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2021-07-07 06:45:00+02:00
2025-10-05 20:52:26+02:00,0,FR,Planned maintenance,A03,,2021-07-07 11:00:00+02:00,aLwi1qve28wtf_EDRucVbQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-07-07 08:00:00+02:00
2025-10-05 20:52:27+02:00,0,FR,Planned maintenance,A03,,2021-07-07 12:00:00+02:00,8GYEIIIcq5tNGdaevmh4yQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2021-07-06 06:00:00+02:00
2025-10-05 20:52:58+02:00,0,FR,Planned maintenance,A03,,2021-07-16 07:30:00+02:00,U-F1p1Oz6fXwYOr1wVa3pQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-06-18 07:00:00+02:00
2025-10-05 21:01:50+02:00,800,FR,Planned maintenance,A03,,2021-07-12 02:00:00+02:00,nENWyI4mxlAgXgR2Oll7Ig,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,20,2021-07-05 00:30:00+02:00
2025-10-05 21:04:22+02:00,0,FR,Planned maintenance,A03,,2021-07-12 15:00:00+02:00,OLBbm4UA_6prY8ol_AcwBw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,9,2021-06-18 00:00:00+02:00
2025-10-05 21:05:29+02:00,0,FR,Planned maintenance,A03,,2021-07-12 23:30:00+02:00,NwdSsYUgtVln79YdlDHbqw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,10,2021-07-04 03:00:00+02:00
2025-10-05 21:06:15+02:00,0,FR,Planned maintenance,A03,,2021-07-12 17:00:00+02:00,SqwxqWUJSrcrqIVJFM0ZOA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2021-07-06 16:00:00+02:00
2025-10-05 21:08:20+02:00,0,FR,Planned maintenance,A03,,2021-07-21 17:00:00+02:00,beCpZS-dSP7NYn5jUB0b6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-06-21 07:00:00+02:00
2025-10-05 21:18:46+02:00,655,FR,Planned maintenance,A03,,2021-07-21 22:00:00+02:00,w1_9H57_FbnnnnQ9n16qSw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,6,2021-06-26 12:00:00+02:00
2025-10-05 21:19:06+02:00,0,FR,Planned maintenance,A03,,2021-07-20 11:00:00+02:00,_MmALNVfLl4CTRjK8tM4eA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,7,2021-07-05 07:00:00+02:00
2025-10-05 21:30:50+02:00,0,FR,Planned maintenance,A03,,2021-07-27 21:00:00+02:00,1KKs5Au7BlCZPR_h8pD4uw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,13,2021-07-07 02:00:00+02:00
2025-10-05 21:49:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-30 17:00:00+02:00,evcd9yzGYdm_oLwq8u7DWA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-06-29 08:00:00+02:00
2025-10-06 01:26:08+02:00,0,FR,Planned maintenance,A03,,2021-12-05 17:30:00+01:00,sk9kLbo6P3BIpQq5pJ1HNQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,19,2021-07-03 02:00:00+02:00
2025-10-06 09:11:36+02:00,0,FR,Planned maintenance,A03,,2022-02-05 04:30:00+01:00,uerI-JQ80laW_2ziGlvnlg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,25,2021-06-19 02:00:00+02:00
2025-10-03 02:19:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-06 17:00:00+02:00,zz8cSqNV9ayiBWUHLf6Azg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-07-23 16:00:00+02:00
2025-10-03 03:36:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-06 17:00:00+02:00,UIY00TNlIhqmCyR7GVFRPA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-07-19 07:00:00+02:00
2025-10-03 03:36:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-06 17:00:00+02:00,WzjEWGLPuWp0JFq9DvSeuA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-07-19 07:00:00+02:00
2025-10-03 06:15:29+02:00,0,FR,Planned maintenance,A03,,2021-07-30 12:00:00+02:00,-adF5dlhvHW_qQ4bWVfH6A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-07-28 07:00:00+02:00
2025-10-03 06:15:29+02:00,0,FR,Planned maintenance,A03,,2021-07-30 12:00:00+02:00,viv7foLbdJhHJxCG90CBCQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-28 07:00:00+02:00
2025-10-03 06:15:32+02:00,0,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,yDJqZBcU7MyKmrlcbFV0Pg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-07-29 07:00:00+02:00
2025-10-03 06:15:33+02:00,0,FR,Planned maintenance,A03,,2021-07-28 17:00:00+02:00,Rj9_J8BuCpW7pRmiXnMZKg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-07-28 07:00:00+02:00
2025-10-03 06:15:33+02:00,0,FR,Planned maintenance,A03,,2021-07-28 17:00:00+02:00,SIz8avGn3wqbL1HdgquEXA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-07-28 07:00:00+02:00
2025-10-03 06:15:33+02:00,0,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,q8T1Q5CCP4RW2Kdi4PMkfA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-07-29 07:00:00+02:00
2025-10-03 06:15:54+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,O37QZ-K6JoKZkhcNKMNq3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:56+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,FQG52_Vm840eLncB-uynug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:56+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,W4rpkQghmE1izQmARwJvvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:56+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,5Vv-cU9J1eXBFt4vOYU4Hg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:56+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,c8ibohTrKVVQncg_vwRyig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:56+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,2t96DqmBXFlV4x4LxBvnTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:57+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,qFA3IJERD8uT6EP2t_DOlQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:57+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,QtQAyihHRLETr1bKBI-hPw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:58+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,QD0VaANvU5exoaiU2qWeVQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:58+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,tspDecgYbJE4PPeO1zTgYA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:58+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,lYq0bkcfbSFgZLCga9IGcg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:58+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:00:00+02:00,ccceeCANDjm9OhLgY-APPg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:59+02:00,0,FR,Planned maintenance,A03,,2021-07-26 17:00:00+02:00,TI6KNAgbYXjiXNwOzJQtRg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:59+02:00,0,FR,Planned maintenance,A03,,2021-07-28 12:00:00+02:00,vgp-p2pRqcZlM-z8FDeAnQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:59+02:00,0,FR,Planned maintenance,A03,,2021-07-28 12:00:00+02:00,D-pv9Q_rUPVWGbBayCzNIA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:59+02:00,0,FR,Planned maintenance,A03,,2021-07-26 17:00:00+02:00,YjpB0q5pyvVhqKx8QWjaQg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-07-26 07:00:00+02:00
2025-10-03 06:15:59+02:00,0,FR,Planned maintenance,A03,,2021-07-27 17:00:00+02:00,Z05YTkupxLpsL5jzfzKLUg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-07-27 07:00:00+02:00
2025-10-03 06:16:00+02:00,0,FR,Planned maintenance,A03,,2021-07-27 17:00:00+02:00,yEoMV37l8iRwKx1D5pTdIg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-27 07:00:00+02:00
2025-10-03 06:16:08+02:00,0,FR,Planned maintenance,A03,,2021-07-21 16:30:00+02:00,CVAkw21kfSYEf4zC_4w2lQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-07-21 13:30:00+02:00
2025-10-03 06:16:09+02:00,0,FR,Planned maintenance,A03,,2021-07-21 16:30:00+02:00,zyi5vb-ddc1RofkvdAFUcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-07-21 13:30:00+02:00
2025-10-03 06:16:09+02:00,0,FR,Planned maintenance,A03,,2021-07-21 16:30:00+02:00,-f6kCpZS_PKdt7ymnU1kPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-07-21 13:30:00+02:00
2025-10-03 06:16:09+02:00,0,FR,Planned maintenance,A03,,2021-07-21 16:30:00+02:00,rYlMxxAxe4_G6BklE9O50w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-21 13:30:00+02:00
2025-10-03 06:16:09+02:00,0,FR,Planned maintenance,A03,,2021-07-20 16:30:00+02:00,Q_Uv4sB6KPeldi7eipoUUw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-07-20 13:30:00+02:00
2025-10-03 06:16:10+02:00,0,FR,Planned maintenance,A03,,2021-07-20 16:30:00+02:00,uX25bPG36aTwo0n0yYZaMQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-07-20 13:30:00+02:00
2025-10-03 06:16:10+02:00,0,FR,Planned maintenance,A03,,2021-07-20 16:30:00+02:00,XoKvewz0nq2Xd21EtUbmYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-07-20 13:30:00+02:00
2025-10-03 06:16:10+02:00,0,FR,Planned maintenance,A03,,2021-07-20 16:30:00+02:00,wh0XoWSIIlpYZYtYpy0OLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-07-20 13:30:00+02:00
2025-10-03 06:36:31+02:00,0,FR,Planned maintenance,A03,,2021-07-28 17:00:00+02:00,uoUj9huxAe4aChWnnFK_Ow,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-28 08:00:00+02:00
2025-10-03 06:36:31+02:00,0,FR,Planned maintenance,A03,,2021-07-26 17:00:00+02:00,c0EnPW1zuJN97sLU8mscCQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-26 08:00:00+02:00
2025-10-03 06:36:32+02:00,0,FR,Planned maintenance,A03,,2021-07-27 17:00:00+02:00,Hrh8z-KWjEPjRwHXJO7DPQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-27 08:00:00+02:00
2025-10-03 07:26:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-23 02:00:00+02:00,WDnywd0DuYKaRtKLd17cqA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,8,2021-07-17 02:00:00+02:00
2025-10-03 11:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-29 17:00:00+02:00,5XcsSJ4QeD-tdu7SLEEo_g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-07-29 08:00:00+02:00
2025-10-03 11:59:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-26 17:00:00+02:00,Hfj6DvJJWBEps9uajV0AzA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-07-26 08:00:00+02:00
2025-10-03 11:59:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-27 17:00:00+02:00,SGP36RQupnQyVTsgh9KPPA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-07-27 08:00:00+02:00
2025-10-03 11:59:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-28 17:00:00+02:00,PExm8j0XcTrQgI8swt1Aww,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-07-28 08:00:00+02:00
2025-10-05 15:42:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-28 17:30:00+02:00,TlLr0pbzlNIJQP6d2A0x8g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-28 07:00:00+02:00
2025-10-05 15:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-22 17:30:00+02:00,tbuPMnt1yWxxQ9UmQIo6ag,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-22 07:00:00+02:00
2025-10-05 15:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-23 17:30:00+02:00,2A1hVPb-3iEc8biA2iaMhg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-23 07:00:00+02:00
2025-10-05 15:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-27 17:30:00+02:00,1PIZG1EQ4OgK6aeDXkxmSA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-27 07:00:00+02:00
2025-10-05 15:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-21 17:30:00+02:00,BNX60BCSsgAmcqNxl9DtEw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-21 07:00:00+02:00
2025-10-05 15:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:30:00+02:00,uL7P8LbHhuazhTRQ0mIdnw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-30 07:00:00+02:00
2025-10-05 15:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-19 17:30:00+02:00,cDGBevKg9ACcTSL3dgEU8w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-19 07:00:00+02:00
2025-10-05 15:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-29 17:30:00+02:00,nsl3S__gXMvVLySGG0acYg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-29 07:00:00+02:00
2025-10-05 15:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-26 17:30:00+02:00,LunoQUnVB9MtCM9U8hEpPg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-26 07:00:00+02:00
2025-10-05 15:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-20 17:30:00+02:00,GbZmIMDz9v7lyc0ApSO04g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-20 07:00:00+02:00
2025-10-05 16:12:49+02:00,0,FR,Planned maintenance,A03,,2021-07-15 17:00:00+02:00,maguPDV3PbZ2CL46erX0Mg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-15 08:00:00+02:00
2025-10-05 16:12:50+02:00,0,FR,Planned maintenance,A03,,2021-07-16 17:00:00+02:00,oKaSi9Pdg3Twt2VZGIFTaw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-16 08:00:00+02:00
2025-10-05 16:13:09+02:00,0,FR,Planned maintenance,A03,,2021-07-13 17:30:00+02:00,VtqSYJvxuhNY7JGJxJLjmw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-07-13 08:00:00+02:00
2025-10-05 16:13:10+02:00,0,FR,Planned maintenance,A03,,2021-07-12 17:30:00+02:00,5zOu7QL8dl64sYGbXBgF7g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-07-12 08:00:00+02:00
2025-10-05 16:31:29+02:00,0,FR,Planned maintenance,A03,,2021-07-17 02:00:00+02:00,TEu70LvhYUYOIJtPNzT-SA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-07-10 00:00:00+02:00
2025-10-05 17:15:10+02:00,0,FR,Planned maintenance,A03,,2021-07-08 17:00:00+02:00,DQa7vCdfNpZt3tqFS2qaxg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-07-08 08:00:00+02:00
2025-10-05 17:42:18+02:00,0,FR,Planned maintenance,A03,,2021-07-28 17:00:00+02:00,O_-R7naa8YRtnvhEnbrmfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-28 07:00:00+02:00
2025-10-05 17:42:18+02:00,0,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,J-8Ip34Y1OesAiHSA2Pf0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-29 07:00:00+02:00
2025-10-05 17:42:19+02:00,0,FR,Planned maintenance,A03,,2021-07-28 17:00:00+02:00,Aa2R4otTGZVFV7V4tDp6QA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-28 07:00:00+02:00
2025-10-05 17:42:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-28 17:00:00+02:00,VuYpj78EFP_inY4LwC8WnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-28 07:00:00+02:00
2025-10-05 17:42:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-29 17:00:00+02:00,tGzbVvNwcFhoGbQTzoo3iQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-29 07:00:00+02:00
2025-10-05 17:42:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,8Ywp66ehbQbnE7p6TXNLPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-30 07:00:00+02:00
2025-10-05 17:42:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,OAySjMEH1NN8DckMWl_gnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-30 07:00:00+02:00
2025-10-05 17:42:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-28 17:00:00+02:00,iunOHgkIyoIerCVrFRxgqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-28 07:00:00+02:00
2025-10-05 17:42:21+02:00,0,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,s4-G2c96qrUvLL0T2wiqOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-29 07:00:00+02:00
2025-10-05 17:42:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-29 17:00:00+02:00,qiQ4KX1-quGCVeM8_6Ncmw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-29 07:00:00+02:00
2025-10-05 18:18:35+02:00,0,FR,Planned maintenance,A03,,2021-07-29 18:00:00+02:00,EP53RW6564_K0bZ42fh4NQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-07-28 07:00:00+02:00
2025-10-05 18:36:43+02:00,0,FR,Planned maintenance,A03,,2021-08-20 17:00:00+02:00,EWNyFmYcB7IJo-Xeeua0rw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-07-30 17:00:00+02:00
2025-10-05 18:55:21+02:00,0,FR,Planned maintenance,A03,,2021-07-22 16:30:00+02:00,rB8M2vm6MqYt9ns1IbwHfg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-07-22 13:30:00+02:00
2025-10-05 18:56:47+02:00,0,FR,Planned maintenance,A03,,2021-07-13 18:00:00+02:00,Hkew7nULl5PuLPoLq4-wGw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2021-07-12 07:00:00+02:00
2025-10-05 20:07:10+02:00,0,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,BOr_PJ1-7FKA8nw6eIwvVA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-07-28 08:00:00+02:00
2025-10-05 20:07:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,MlDvipAxo7jw8_1kaswVzw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-07-30 08:00:00+02:00
2025-10-05 20:10:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-08 18:00:00+02:00,Ll_M1Ixm-lEq0fxJlBLFZQ,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2021-07-08 07:00:00+02:00
2025-10-05 20:21:51+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,yqRr77QLqmNVag8qJVe_yQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:51+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,x0lUUwHUy7BshbesukDd9Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:52+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,ZX2Hlx-eLLhA9h1xjLD_tA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:52+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,RuFFxcJ6msFJxFwI2cSTtQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:52+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,O13eH04gD93xq7IpNwdJJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:52+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,yi7SvktYbcCxsDcbxrMINw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:52+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,emBPs5lQwGbaKkS_OLymvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:53+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,XMTJoYASifl3_W8NysNdww,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:21:53+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,473u9nvNPUf6E7cFlr-nRQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:21:53+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,3AmqOsV9TCsdVvt23g7ZKQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:21:53+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,8ibVNJWq-iy2xyIqLNGZNg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:21:53+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,qkZzixfY98LbMhJTB2MmYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:54+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,5yPd-Nb35-HuoKNKXDUXRg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:54+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,k0-ZdeAtnbFeSBWgPaUYvw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:54+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,XoQq7_mB3XsV50y5S8mJ9Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:21:56+02:00,0,FR,Planned maintenance,A03,,2021-07-30 15:30:00+02:00,rApqFVHR3FaXncI15eMkCQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-07-30 13:30:00+02:00
2025-10-05 20:22:43+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,QJMc3-Z3gvhaWCeqy7bmaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:45+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,YDw0NcUhd4wpBLzfxe6k5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:45+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,OEmCYCmtw_eCeWV4z0lOwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:45+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,2N1sZ7kZ5KPbuz49HBME5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:45+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,xegrL8qoOWv_wm93-9N6pg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:45+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,FGguQ4snIoCKpMlAg4B5fQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:45+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,FAtCpuIzOkUhzZlsaPGhZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:22:46+02:00,0,FR,Planned maintenance,A03,,2021-07-29 11:30:00+02:00,GuUin_S9aHMWgYw7n1yUzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-07-29 08:30:00+02:00
2025-10-05 20:38:01+02:00,585,FR,Planned maintenance,A03,,2021-07-08 17:00:00+02:00,3H1LMn-bBRq1mCK2uTeP9Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-07-08 09:00:00+02:00
2025-10-05 20:39:58+02:00,0,FR,Planned maintenance,A03,,2021-07-31 02:00:00+02:00,V4x33JrjzVFzEx0JZ3aqKg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2021-07-22 02:00:00+02:00
2025-10-05 20:40:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-07 17:00:00+02:00,WHbCqx-vTU2Q0nPTJA9tFw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-07-07 08:00:00+02:00
2025-10-05 20:49:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-20 16:30:00+02:00,vAVCtDq0tSCtYmDeElrgsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-07-20 13:30:00+02:00
2025-10-05 20:49:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-12 16:30:00+02:00,tFbTp-F3DfKl8ifscPeZtA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-07-12 13:30:00+02:00
2025-10-05 20:52:05+02:00,0,FR,Planned maintenance,A03,,2021-07-08 08:30:00+02:00,Uoe5juglL2Fci-qKWsm2uA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2021-07-07 08:30:00+02:00
2025-10-05 20:53:27+02:00,440,FR,Planned maintenance,A03,,2021-07-07 22:30:00+02:00,2oPz2KjfYU7ompVqgeahNA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2021-07-07 11:30:00+02:00
2025-10-05 20:53:48+02:00,100,FR,Planned maintenance,A03,,2021-07-10 00:30:00+02:00,B17MVLzH2UawPxqOVF8PTA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2021-07-09 23:00:00+02:00
2025-10-05 20:54:19+02:00,0,FR,Planned maintenance,A03,,2021-07-12 17:00:00+02:00,y0_5manPeREmcVedU_GW6g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-07-12 08:00:00+02:00
2025-10-05 20:54:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,Q0jGZ9PE13h30KQz3DfbGQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-07-30 08:00:00+02:00
2025-10-05 20:54:45+02:00,0,FR,Planned maintenance,A03,,2021-07-09 15:00:00+02:00,_VE_U0LaP57olpqqs_qSXw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-09 14:00:00+02:00
2025-10-05 20:54:49+02:00,0,FR,Planned maintenance,A03,,2021-07-08 14:00:00+02:00,fR82I-5uDxHnuEoq5nAh-g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-07-08 08:00:00+02:00
2025-10-05 20:54:58+02:00,0,FR,Planned maintenance,A03,,2021-07-08 16:00:00+02:00,HhvOUd-nhNPR51yg7Pwd4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-08 08:00:00+02:00
2025-10-05 20:55:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-11 12:30:00+02:00,pt_JYxtio_V2qie7cR0kAw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2021-07-09 01:30:00+02:00
2025-10-05 20:55:39+02:00,60,FR,Planned maintenance,A03,,2021-07-10 00:00:00+02:00,_xUP0MNmyPLC0ri_RUTFJA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-07-09 22:30:00+02:00
2025-10-05 20:56:01+02:00,400,FR,Planned maintenance,A03,,2021-07-11 00:00:00+02:00,r7pj6GoQY2eUD8iifyvOCg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-07-10 00:00:00+02:00
2025-10-05 20:56:54+02:00,0,FR,Planned maintenance,A03,,2021-07-09 15:00:00+02:00,Galszeao4UFbFvyA3em8qQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2021-07-08 07:30:00+02:00
