created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 20:57:52+02:00,200,FR,Planned maintenance,A03,Cancelled,2021-07-11 00:00:00+02:00,f38b2P-dVc3ptGrhuw50BA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-07-10 00:00:00+02:00
2025-10-05 21:00:59+02:00,650,FR,Planned maintenance,A03,,2021-07-11 19:00:00+02:00,4_yV4aqwd2WPF8Aym146Rg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2021-07-10 00:00:00+02:00
2025-10-05 21:02:46+02:00,750,FR,Planned maintenance,A03,,2021-07-11 21:30:00+02:00,hgiIRgsJ0s8VlZdZrQQM-Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-07-11 20:00:00+02:00
2025-10-05 21:02:51+02:00,1185,FR,Planned maintenance,A03,,2021-07-12 02:00:00+02:00,gN8EoslSeOZSeF8aJaVbiw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2021-07-12 00:00:00+02:00
2025-10-05 21:03:03+02:00,800,FR,Planned maintenance,A03,,2021-07-12 05:30:00+02:00,POWUTfHGH1mIhhqGyQ9QVw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,6,2021-07-08 18:00:00+02:00
2025-10-05 21:04:20+02:00,0,FR,Planned maintenance,A03,,2021-07-12 11:30:00+02:00,Lg0tzJLmLNxbeHCyV_Foyg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-07-12 09:00:00+02:00
2025-10-05 21:05:07+02:00,0,FR,Planned maintenance,A03,,2021-07-15 00:00:00+02:00,Nvy55TK9DZL-ei5tP4j6Eg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-07-08 20:00:00+02:00
2025-10-05 21:05:11+02:00,200,FR,Planned maintenance,A03,,2021-07-12 17:12:00+02:00,D4CBNmPh6eWm3Ymi0V-FhQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2021-07-12 15:00:00+02:00
2025-10-05 21:05:14+02:00,777,FR,Planned maintenance,A03,,2021-07-12 23:00:00+02:00,Y2Nw1k52C3JtMv7jKr90EQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,14,2021-07-08 23:25:00+02:00
2025-10-05 21:05:50+02:00,206,FR,Planned maintenance,A03,,2021-07-13 05:00:00+02:00,Vb3jOp4QTEGPZIbbQvLtKw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2021-07-13 00:00:00+02:00
2025-10-05 21:06:03+02:00,0,FR,Planned maintenance,A03,,2021-07-13 11:30:00+02:00,6h-I5ggMJOC0oD85UObbCQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2021-07-10 00:00:00+02:00
2025-10-05 21:07:02+02:00,0,FR,Planned maintenance,A03,,2021-07-13 16:05:00+02:00,PRRvGTYY3dhX-ZXrGzIezw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2021-07-13 08:00:00+02:00
2025-10-05 21:07:08+02:00,0,FR,Planned maintenance,A03,,2021-07-14 00:00:00+02:00,ey70BwbgacUTId_Z8vyj_w,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,6,2021-07-08 23:00:00+02:00
2025-10-05 21:07:09+02:00,0,FR,Planned maintenance,A03,,2021-07-15 16:00:00+02:00,EmJ8HNoUwpiu5qYK-cbgAw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-07-15 10:00:00+02:00
2025-10-05 21:07:30+02:00,200,FR,Planned maintenance,A03,,2021-07-13 20:11:00+02:00,7r_zBO3yOxfL8auCzj8P2A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2021-07-13 19:30:00+02:00
2025-10-05 21:07:49+02:00,233,FR,Planned maintenance,A03,,2021-07-14 11:00:00+02:00,ueVlBTE7Kcai1-W0j-pMqA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2021-07-14 09:00:00+02:00
2025-10-05 21:08:17+02:00,200,FR,Planned maintenance,A03,Cancelled,2021-07-15 12:00:00+02:00,zEr6K_yCvz61w-2O4ufLCA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2021-07-14 12:00:00+02:00
2025-10-05 21:08:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-16 18:00:00+02:00,nyny3c7p82qo3XDrbN_G0g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-07-15 12:00:00+02:00
2025-10-05 21:09:13+02:00,260,FR,Planned maintenance,A03,,2021-07-14 18:00:00+02:00,actZBy-6ckl75VMTUpSMng,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,10,2021-07-08 19:00:00+02:00
2025-10-05 21:11:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-20 18:00:00+02:00,ETzWWxITA1hSnbgtAks7Rg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-07-20 09:00:00+02:00
2025-10-05 21:12:04+02:00,0,FR,Planned maintenance,A03,,2021-07-15 16:20:00+02:00,l3-sjjeUmT4X0VQpztJydg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-07-15 07:30:00+02:00
2025-10-05 21:13:04+02:00,546,FR,Planned maintenance,A03,,2021-07-16 00:00:00+02:00,BPH2gker3JJXH0CNtubO5w,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,7,2021-07-15 08:30:00+02:00
2025-10-05 21:14:15+02:00,0,FR,Planned maintenance,A03,,2021-07-16 11:28:00+02:00,rjY395ymlwAz5IOoTDqUyQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2021-07-15 07:00:00+02:00
2025-10-05 21:14:41+02:00,0,FR,Planned maintenance,A03,,2021-07-16 16:10:00+02:00,ng1XNrEP3WqCGk70IsZ_zg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,6,2021-07-16 08:00:00+02:00
2025-10-05 21:14:42+02:00,0,FR,Planned maintenance,A03,,2021-07-15 16:30:00+02:00,1Z8JV-GQTeeHbfoiGTbb6w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,6,2021-07-15 08:00:00+02:00
2025-10-05 21:16:26+02:00,720,FR,Planned maintenance,A03,,2021-07-18 00:00:00+02:00,8feI1ZY9izA8Iypt6HuJ2A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2021-07-17 22:30:00+02:00
2025-10-05 21:16:30+02:00,0,FR,Planned maintenance,A03,,2021-07-18 01:30:00+02:00,a2f2yE0uivYVZPGR4gZIdw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,7,2021-07-14 18:15:00+02:00
2025-10-05 21:16:39+02:00,0,FR,Planned maintenance,A03,,2021-07-19 17:00:00+02:00,4J4bmLJAHBQv8L2D13bhRQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-18 09:00:00+02:00
2025-10-05 21:16:55+02:00,0,FR,Planned maintenance,A03,,2021-07-18 22:00:00+02:00,xf5tI8zYtxI_w9uXn-sxTQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2021-07-17 15:30:00+02:00
2025-10-05 21:17:02+02:00,255,FR,Planned maintenance,A03,,2021-07-18 20:18:00+02:00,ADtfR8iZzfEKZnlv_5l8pw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2021-07-18 18:00:00+02:00
2025-10-05 21:17:21+02:00,200,FR,Planned maintenance,A03,,2021-07-19 08:32:00+02:00,EXrCBtQRa0r-DcO1_rQ_YA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2021-07-17 12:00:00+02:00
2025-10-05 21:17:57+02:00,0,FR,Planned maintenance,A03,,2021-07-26 07:00:00+02:00,crgBAsc63TVti1fcCmrlAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-07-26 06:00:00+02:00
2025-10-05 21:18:19+02:00,0,FR,Planned maintenance,A03,,2021-07-23 17:00:00+02:00,QzJpkb77IW_ohBfX7hdyOQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2021-07-23 08:00:00+02:00
2025-10-05 21:18:20+02:00,0,FR,Planned maintenance,A03,,2021-07-21 17:00:00+02:00,Vuk0OCeAHKUerBlwTgPonw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2021-07-21 08:00:00+02:00
2025-10-05 21:18:22+02:00,0,FR,Planned maintenance,A03,,2021-07-22 17:00:00+02:00,exwqe6pnXE-r49fkdRkj0A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2021-07-22 08:00:00+02:00
2025-10-05 21:18:22+02:00,0,FR,Planned maintenance,A03,,2021-07-20 17:00:00+02:00,e05VKwLnjiamnteAzp5I2A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2021-07-20 08:00:00+02:00
2025-10-05 21:18:22+02:00,0,FR,Planned maintenance,A03,,2021-07-19 15:58:00+02:00,Dss0rlOfLV9DsomB8vCbjA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2021-07-19 08:00:00+02:00
2025-10-05 21:18:31+02:00,0,FR,Planned maintenance,A03,,2021-07-19 19:01:00+02:00,RpkvzH1srDy-tO_dVMUpVA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2021-07-19 15:00:00+02:00
2025-10-05 21:18:45+02:00,50,FR,Planned maintenance,A03,,2021-07-22 02:00:00+02:00,0dpcvS9zI0kZR5uQ_Z-jEg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2021-07-21 22:00:00+02:00
2025-10-05 21:18:45+02:00,0,FR,Planned maintenance,A03,,2021-07-19 16:30:00+02:00,J5c9syjqXEXlbgEg4nu_hg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,6,2021-07-16 07:30:00+02:00
2025-10-05 21:19:01+02:00,0,FR,Planned maintenance,A03,,2021-07-20 10:00:00+02:00,ODfg8CG3icXmrBskQ9WMgw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2021-07-19 08:00:00+02:00
2025-10-05 21:19:16+02:00,74,FR,Planned maintenance,A03,,2021-07-20 12:09:00+02:00,7rd-a9xMGJ0NHvrDj681Eg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-07-20 08:30:00+02:00
2025-10-05 21:19:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-02 16:00:00+02:00,2mmTCorZpQnCclEMshq0Sg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-07-30 07:00:00+02:00
2025-10-05 21:19:18+02:00,0,FR,Planned maintenance,A03,,2021-08-02 07:00:00+02:00,Aod6RuPTW7hoX5gaNqja0g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-07-30 07:00:00+02:00
2025-10-05 21:22:49+02:00,0,FR,Planned maintenance,A03,,2021-07-21 13:13:00+02:00,u39oVaSS2Ljrix1u9b2k-A,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,7,2021-07-18 23:00:00+02:00
2025-10-05 21:22:51+02:00,1190,FR,Planned maintenance,A03,,2021-07-21 13:55:00+02:00,h_EvHHTfmnSlON9nCarn6g,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2021-07-21 09:00:00+02:00
2025-10-05 21:23:02+02:00,0,FR,Planned maintenance,A03,,2021-07-21 18:30:00+02:00,UlGuxeUXBv1hsARoQ59jmw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-07-21 07:00:00+02:00
2025-10-05 21:23:25+02:00,710,FR,Planned maintenance,A03,Cancelled,2021-07-24 01:00:00+02:00,2iuixj9qocfZBWTJaVQSjA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2021-07-23 22:00:00+02:00
2025-10-05 21:24:02+02:00,805,FR,Planned maintenance,A03,,2021-07-22 15:15:00+02:00,lTWK97fX2L6PD0sKQ5YoIA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,10,2021-07-19 10:12:00+02:00
2025-10-05 21:24:02+02:00,1185,FR,Planned maintenance,A03,,2021-07-22 11:14:00+02:00,tmRpI8XOGBqiSTVqS6sp1w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2021-07-22 08:00:00+02:00
2025-10-05 21:24:42+02:00,550,FR,Planned maintenance,A03,Cancelled,2021-07-23 05:30:00+02:00,qJaBcHo32GYW-bJk05FPuw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-07-23 03:30:00+02:00
2025-10-05 21:24:43+02:00,765,FR,Planned maintenance,A03,,2021-07-23 06:30:00+02:00,wkRKDAWQ0mJoUEIl4Fe6Cw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,15,2021-07-18 04:45:00+02:00
2025-10-05 21:24:44+02:00,580,FR,Planned maintenance,A03,,2021-07-23 00:00:00+02:00,iXyq0r8PNJzWDJq7Yjab_g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-07-20 19:45:00+02:00
2025-10-05 21:24:44+02:00,513,FR,Planned maintenance,A03,,2021-07-23 00:08:00+02:00,vHycLoy8eIBVJq8mjHA0MA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,6,2021-07-21 06:30:00+02:00
2025-10-05 21:24:57+02:00,1180,FR,Planned maintenance,A03,Cancelled,2021-07-25 00:00:00+02:00,1S7ePZHuSS7sQEmcHecwGQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-07-23 12:00:00+02:00
2025-10-05 21:25:00+02:00,1180,FR,Planned maintenance,A03,Cancelled,2021-07-26 00:00:00+02:00,FZZoQs5UDB2KOnZVgufkZQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2021-07-23 09:00:00+02:00
2025-10-05 21:25:51+02:00,115,FR,Planned maintenance,A03,,2021-07-23 15:31:00+02:00,mj3mq5PMeqIBnzLo6K3e7g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2021-07-23 07:00:00+02:00
2025-10-05 21:26:03+02:00,1190,FR,Planned maintenance,A03,,2021-07-24 15:00:00+02:00,0zTqd7JIuRRO8Wb5hmDUKw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2021-07-24 07:00:00+02:00
2025-10-05 21:26:35+02:00,380,FR,Planned maintenance,A03,,2021-07-25 04:30:00+02:00,En5YUcp0sJuwvXB4Jfdbzw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2021-07-25 02:00:00+02:00
2025-10-05 21:27:13+02:00,0,FR,Planned maintenance,A03,,2021-07-25 15:00:00+02:00,TbBK3vWiOALggBPrTDCk5A,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2021-07-24 00:00:00+02:00
2025-10-05 21:27:15+02:00,940,FR,Planned maintenance,A03,,2021-07-26 00:00:00+02:00,FGu5W69_zqlTAT2JME01gg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,10,2021-07-21 09:00:00+02:00
2025-10-05 21:27:28+02:00,558,FR,Planned maintenance,A03,,2021-07-26 08:00:00+02:00,OQaRJ4cdZuMrTVR-u8eCKg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-07-25 20:21:00+02:00
2025-10-05 21:27:37+02:00,0,FR,Planned maintenance,A03,,2021-07-26 03:00:00+02:00,laL8npEcrXeTDcHHqyavvQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2021-07-24 01:00:00+02:00
2025-10-05 21:28:57+02:00,0,FR,Planned maintenance,A03,,2021-07-26 17:10:00+02:00,Doyi0mPNQ6XWOJmV503HLQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,8,2021-07-26 08:00:00+02:00
2025-10-05 21:28:59+02:00,0,FR,Planned maintenance,A03,,2021-07-28 17:00:00+02:00,5QAQ_L2YYHlEksQ1bixHuQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,8,2021-07-28 08:00:00+02:00
2025-10-05 21:28:59+02:00,0,FR,Planned maintenance,A03,,2021-07-27 17:00:00+02:00,CP6Df0Z3hHQOlhuyKWna6Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,8,2021-07-27 08:00:00+02:00
2025-10-05 21:30:36+02:00,700,FR,Planned maintenance,A03,,2021-07-28 00:00:00+02:00,_RDR3zkWdplzadBmMRjDyg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-07-26 15:00:00+02:00
2025-10-05 21:31:37+02:00,680,FR,Planned maintenance,A03,,2021-07-28 15:00:00+02:00,PcWRixNcvO1a3XZZfI7YSw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-07-28 07:00:00+02:00
2025-10-05 21:32:29+02:00,0,FR,Planned maintenance,A03,,2021-07-30 18:00:00+02:00,EbfquIUmuR8C8j8RpspYOA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-07-26 07:00:00+02:00
2025-10-05 21:33:11+02:00,600,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,-eOPOXeChZ7CS_GiA6S9AA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2021-07-29 14:30:00+02:00
2025-10-05 21:33:17+02:00,0,FR,Planned maintenance,A03,,2021-07-29 15:40:00+02:00,gT0xPrqTmP3BtvfqGK3OiQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-07-29 08:00:00+02:00
2025-10-05 21:33:29+02:00,770,FR,Planned maintenance,A03,,2021-07-30 08:00:00+02:00,5_tbppzzzZqkUEMvRl8LmQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,8,2021-07-27 21:00:00+02:00
2025-10-05 21:33:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-07-30 17:00:00+02:00,w5Few04gBd5VGU3iX_w2yQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,9,2021-07-30 08:00:00+02:00
2025-10-05 21:33:59+02:00,0,FR,Planned maintenance,A03,,2021-07-29 17:00:00+02:00,mMQtnOFOtBP_MSppF8o-rA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,9,2021-07-29 08:00:00+02:00
2025-10-05 21:34:14+02:00,0,FR,Planned maintenance,A03,,2021-07-30 11:30:00+02:00,o4yCq4QqfQY8bMeEpcRLAQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-07-19 07:00:00+02:00
2025-10-05 21:35:32+02:00,0,FR,Planned maintenance,A03,,2021-07-30 17:30:00+02:00,E-ZCLS8BqhAoPqWGkGiOXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2021-07-26 07:00:00+02:00
2025-10-05 21:35:40+02:00,780,FR,Planned maintenance,A03,,2021-07-31 01:00:00+02:00,RwCjpUgWkE8GIA9u63rJWA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,12,2021-07-26 04:00:00+02:00
2025-10-05 21:37:31+02:00,0,FR,Planned maintenance,A03,,2021-07-31 16:00:00+02:00,jRMW9obBG5h4nlZGIzAyEw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,16,2021-07-07 15:05:00+02:00
2025-10-05 21:59:37+02:00,0,FR,Planned maintenance,A03,,2021-08-18 00:00:00+02:00,62W7R1EaK952RDFO9NpXwA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,14,2021-07-10 00:00:00+02:00
2025-10-05 22:12:59+02:00,0,FR,Planned maintenance,A03,,2021-08-29 18:00:00+02:00,jAWFwYnnu76x-v_41vRv8A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,6,2021-07-10 00:30:00+02:00
2025-10-05 22:25:22+02:00,0,FR,Planned maintenance,A03,,2021-09-02 17:00:00+02:00,AK1Ssp2JeyzIEXh3CgmJHA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,7,2021-07-30 16:00:00+02:00
2025-10-05 22:26:43+02:00,0,FR,Planned maintenance,A03,,2021-09-06 02:00:00+02:00,b95MswhilUDZoQ5wPTFBrA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,8,2021-07-24 00:00:00+02:00
2025-10-05 23:33:57+02:00,0,FR,Planned maintenance,A03,,2021-10-11 10:30:00+02:00,IibV8S6lvvGpXSZ9dxQK5A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,16,2021-07-17 02:00:00+02:00
2025-10-01 22:06:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-11 16:00:00+02:00,dYqj0Whj9Wwv_DblMjEKyQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-08-28 16:00:00+02:00
2025-10-02 20:17:22+02:00,175.3,FR,Planned maintenance,A03,Cancelled,2021-08-08 23:45:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12931,MAW,PT1M,2,2021-08-08 23:30:00+02:00
2025-10-02 20:17:22+02:00,162.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 23:30:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12916,MAW,PT1M,2,2021-08-08 23:15:00+02:00
2025-10-02 20:17:22+02:00,150,FR,Planned maintenance,A03,Cancelled,2021-08-08 23:15:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12901,MAW,PT1M,2,2021-08-08 23:00:00+02:00
2025-10-02 20:17:22+02:00,137.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 23:00:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12886,MAW,PT1M,2,2021-08-08 22:45:00+02:00
2025-10-02 20:17:22+02:00,125,FR,Planned maintenance,A03,Cancelled,2021-08-08 22:45:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12871,MAW,PT1M,2,2021-08-08 22:30:00+02:00
2025-10-02 20:17:22+02:00,112.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 22:30:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12856,MAW,PT1M,2,2021-08-08 22:15:00+02:00
2025-10-02 20:17:22+02:00,100,FR,Planned maintenance,A03,Cancelled,2021-08-08 22:15:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12841,MAW,PT1M,2,2021-08-08 22:00:00+02:00
2025-10-02 20:17:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-08 20:15:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,1,MAW,PT1M,2,2021-07-31 00:00:00+02:00
2025-10-02 20:17:22+02:00,75,FR,Planned maintenance,A03,Cancelled,2021-08-08 21:45:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12811,MAW,PT1M,2,2021-08-08 21:30:00+02:00
2025-10-02 20:17:22+02:00,87.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 22:00:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12826,MAW,PT1M,2,2021-08-08 21:45:00+02:00
2025-10-02 20:17:22+02:00,12.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 20:30:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12736,MAW,PT1M,2,2021-08-08 20:15:00+02:00
2025-10-02 20:17:22+02:00,25,FR,Planned maintenance,A03,Cancelled,2021-08-08 20:45:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12751,MAW,PT1M,2,2021-08-08 20:30:00+02:00
2025-10-02 20:17:22+02:00,294.7,FR,Planned maintenance,A03,Cancelled,2021-08-09 00:00:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12946,MAW,PT1M,2,2021-08-08 23:45:00+02:00
2025-10-02 20:17:22+02:00,50,FR,Planned maintenance,A03,Cancelled,2021-08-08 21:15:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12781,MAW,PT1M,2,2021-08-08 21:00:00+02:00
2025-10-02 20:17:22+02:00,62.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 21:30:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12796,MAW,PT1M,2,2021-08-08 21:15:00+02:00
2025-10-02 20:17:22+02:00,37.5,FR,Planned maintenance,A03,Cancelled,2021-08-08 21:00:00+02:00,3uBlGT7Vjea5shmtGmLqHg,413.0,Fossil Gas,17W100P100P0345B,France,EMILE HUCHET 8,EMILE HUCHET 8,12766,MAW,PT1M,2,2021-08-08 20:45:00+02:00
2025-10-03 04:28:39+02:00,0,FR,Planned maintenance,A03,,2021-09-24 17:00:00+02:00,CBsSVm10JtvTb745HTbQUw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-08-23 07:00:00+02:00
2025-10-03 06:52:08+02:00,0,FR,Planned maintenance,A03,,2021-08-30 17:30:00+02:00,oPwfYhXhbNvIQeWge2ZkhA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-08-30 14:00:00+02:00
2025-10-03 08:03:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 02:00:00+02:00,qNqmSWk3n2wD-gnC9vj-qg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,7,2021-07-31 02:00:00+02:00
2025-10-03 08:31:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-24 17:30:00+02:00,_3HKqTuTqqXThP2MlRtnEw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-08-24 08:00:00+02:00
2025-10-03 09:03:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-17 17:00:00+02:00,P_ous2-4YVhj-luX98ktUw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-08-09 07:00:00+02:00
2025-10-03 09:44:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 17:00:00+02:00,nx60bxE-GlGJuTku3IRxjg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-08-27 17:00:00+02:00
2025-10-05 15:29:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-30 17:00:00+02:00,ThWPiIYfUUIVEK8Kp02y2g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-30 08:00:00+02:00
2025-10-05 15:29:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-27 17:00:00+02:00,3DJ9Lb6LGyWKPsCfF6TLAw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-27 08:00:00+02:00
2025-10-05 15:29:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-25 17:00:00+02:00,XJl8V3z9zygMkeEutVsJmQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-25 08:00:00+02:00
2025-10-05 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-26 17:00:00+02:00,fEi_E02FRefJeTOBTxN72g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-26 08:00:00+02:00
2025-10-05 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-24 17:00:00+02:00,0y2INHmN2wgxAWuTWLm0hw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-24 08:00:00+02:00
2025-10-05 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-23 17:00:00+02:00,1N0spR7ARAZ6_5YqWTdJqQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-23 08:00:00+02:00
2025-10-05 15:29:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-18 17:00:00+02:00,vGJWoWXne9hf1-SnLMonUw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-18 08:00:00+02:00
2025-10-05 15:29:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-20 17:00:00+02:00,z8soS2yxsO0hgdRoTPUlLg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-20 08:00:00+02:00
2025-10-05 15:29:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-19 17:00:00+02:00,PsHXTzbVluxeBtBGAgcabg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-19 08:00:00+02:00
2025-10-05 15:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-03 17:30:00+02:00,dcFlFQW11hdRjfH-qGDbaw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-08-03 07:00:00+02:00
2025-10-05 15:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-02 17:30:00+02:00,p38d_x5zQJVCvPl7wNYpew,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-08-02 07:00:00+02:00
2025-10-05 17:40:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-30 00:00:00+02:00,wNCIkegbtzNxVpjISRgZkA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-08-01 00:00:00+02:00
2025-10-05 18:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-03 00:00:00+02:00,jCOxWgkHpaS66H840FvjXQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,5,2021-08-22 00:00:00+02:00
2025-10-05 18:52:03+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,hUy3lJVtJwETv94ZYXnd4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:03+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,q-uEFJlL1JpFrtietlLmaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:03+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,1QHhHgrY4n1uyDV8nGmxjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:03+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,FlrU6wjcqjQwwzotf8XbCA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:03+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,MwAVk3Tp0qZeT1bePSpYIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:03+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,peYg9q1wiDO9ftnbiqlhmw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:05+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,47Wb_pKSlGSZhYYIm0PNYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 18:52:05+02:00,0,FR,Planned maintenance,A03,,2021-08-09 16:00:00+02:00,KnKxmd1vcRybjUlbb76Ngw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-08-09 14:00:00+02:00
2025-10-05 19:11:53+02:00,0,FR,Planned maintenance,A03,,2021-08-31 18:00:00+02:00,6672Uhl7SnhCjjYA8Udgzw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-08-30 07:00:00+02:00
2025-10-05 19:11:53+02:00,0,FR,Planned maintenance,A03,,2021-08-31 18:00:00+02:00,K7t87F67-5WPCP6r6Ej7Ow,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-08-30 07:00:00+02:00
2025-10-05 19:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-11 18:00:00+02:00,9QVZB_DmLMpCa6W4m2C6UA,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2021-08-11 07:00:00+02:00
2025-10-05 20:07:38+02:00,0,FR,Planned maintenance,A03,,2021-09-10 17:00:00+02:00,TmxpLv8n-lgxRcuQlDvkQg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2021-08-30 08:00:00+02:00
2025-10-05 20:07:38+02:00,0,FR,Planned maintenance,A03,,2021-09-10 17:00:00+02:00,61FeX8lTghx3-dQw2WsvhA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2021-08-30 08:00:00+02:00
2025-10-05 20:38:48+02:00,0,FR,Planned maintenance,A03,,2021-08-03 17:00:00+02:00,C3MNwD5Qtwqsx_5xXElSzw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-08-02 13:30:00+02:00
2025-10-05 20:56:44+02:00,0,FR,Planned maintenance,A03,,2021-08-26 16:30:00+02:00,ppkqaIUWuIMvj7TFRBRrfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-08-26 13:30:00+02:00
2025-10-05 21:04:20+02:00,0,FR,Planned maintenance,A03,,2021-08-23 17:00:00+02:00,LS9iAJ09EXwDFq1lov_X3g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-08-23 08:00:00+02:00
2025-10-05 21:06:50+02:00,0,FR,Planned maintenance,A03,,2021-08-02 14:00:00+02:00,0MjW9rpFjsNFsk-Jv0ejHw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-08-02 09:00:00+02:00
2025-10-05 21:22:24+02:00,0,FR,Planned maintenance,A03,,2021-08-31 11:00:00+02:00,0JFxXxlF5xCMlJZYzC9-mg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2021-08-31 08:00:00+02:00
2025-10-05 21:28:42+02:00,0,FR,Planned maintenance,A03,,2021-08-04 17:00:00+02:00,jPE_TVYkKn3Goyy0j29nxQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-08-04 09:30:00+02:00
2025-10-05 21:32:30+02:00,200,FR,Planned maintenance,A03,Cancelled,2021-07-31 12:00:00+02:00,mSUwgyMAn_nFzc0jRuYTmw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2021-07-31 10:30:00+02:00
2025-10-05 21:34:00+02:00,1233,FR,Planned maintenance,A03,,2021-08-01 09:00:00+02:00,6EPuzIc3I7lHoc_vbTTa8g,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2021-08-01 07:00:00+02:00
2025-10-05 21:34:55+02:00,1226,FR,Planned maintenance,A03,,2021-08-01 02:00:00+02:00,ZLxFRiuIrjOi-53D4Ce-OQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-08-01 00:30:00+02:00
2025-10-05 21:37:16+02:00,700,FR,Planned maintenance,A03,Cancelled,2021-07-31 16:00:00+02:00,RoCDGAWnLkN2QpFiGuxHew,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-07-31 14:00:00+02:00
2025-10-05 21:37:16+02:00,50,FR,Planned maintenance,A03,,2021-08-01 13:30:00+02:00,YHWVsrte549LhjB3Ckgn5A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2021-08-01 08:00:00+02:00
2025-10-05 21:37:21+02:00,807,FR,Planned maintenance,A03,,2021-07-31 15:00:00+02:00,MpH2FSVUerMEr18Tmc8e6g,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2021-07-31 08:00:00+02:00
2025-10-05 21:37:24+02:00,807,FR,Planned maintenance,A03,,2021-07-31 10:27:00+02:00,OngHEawtzI_yGUgiVaXO6g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-07-31 08:00:00+02:00
2025-10-05 21:39:42+02:00,0,FR,Planned maintenance,A03,,2021-08-20 13:00:00+02:00,bD5H3vpYr5Fr2C0A0s2RdA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-08-20 08:00:00+02:00
2025-10-05 21:39:42+02:00,0,FR,Planned maintenance,A03,,2021-08-19 13:00:00+02:00,Tt6sA0lfNCUTEl3wJ1_IEg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-08-19 08:00:00+02:00
2025-10-05 21:39:42+02:00,0,FR,Planned maintenance,A03,,2021-08-17 13:00:00+02:00,nOkyBhC5Lmb844JBf-gc7Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-08-17 08:00:00+02:00
2025-10-05 21:39:42+02:00,0,FR,Planned maintenance,A03,,2021-08-18 13:00:00+02:00,0dxogiw4Tjq0j-cjsEtOIg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-08-18 08:00:00+02:00
2025-10-05 21:40:15+02:00,425,FR,Planned maintenance,A03,Cancelled,2021-08-04 03:30:00+02:00,nNNzFSUgZsdkKytRAGRZ1w,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2021-08-04 01:30:00+02:00
2025-10-05 21:40:25+02:00,0,FR,Planned maintenance,A03,,2021-08-23 16:30:00+02:00,76zEMgzhVHFHyio8rDWduQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-08-23 13:30:00+02:00
2025-10-05 21:41:03+02:00,0,FR,Planned maintenance,A03,,2021-08-03 15:00:00+02:00,w1dGhaiL1-3gwcFXG3cWow,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,5,2021-08-03 13:30:00+02:00
2025-10-05 21:41:04+02:00,0,FR,Planned maintenance,A03,,2021-08-03 15:00:00+02:00,RJJPTi1f70TBtf13mdxVlw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,6,2021-08-03 13:30:00+02:00
2025-10-05 21:41:04+02:00,0,FR,Planned maintenance,A03,,2021-08-03 15:00:00+02:00,Ees_YpfviItXN6a6vwxHeQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,5,2021-08-03 13:30:00+02:00
2025-10-05 21:41:06+02:00,0,FR,Planned maintenance,A03,,2021-08-03 15:00:00+02:00,nKuKWv-kMYbizxA7Dzl-5g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,6,2021-08-03 13:30:00+02:00
2025-10-05 21:41:11+02:00,0,FR,Planned maintenance,A03,,2021-08-03 18:30:00+02:00,XljroyqTt-l4TLP0VJIWKQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,7,2021-08-03 16:30:00+02:00
2025-10-05 21:42:18+02:00,0,FR,Planned maintenance,A03,,2021-08-04 16:25:00+02:00,CR4UWUXFdRkoh10Bb89wiw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-08-04 07:30:00+02:00
2025-10-05 21:42:40+02:00,460,FR,Planned maintenance,A03,,2021-08-05 10:00:00+02:00,wMdEK7ztj35jECzlY1Onqg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,15,2021-07-31 16:00:00+02:00
2025-10-05 21:42:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-06 05:30:00+02:00,2NMcfAPodvlRpwcffE8xyg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2021-08-05 05:30:00+02:00
2025-10-05 21:42:53+02:00,808,FR,Planned maintenance,A03,,2021-08-06 18:00:00+02:00,wqPnylgFYFD0kFrirSBpZQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2021-08-06 08:00:00+02:00
2025-10-05 21:42:57+02:00,1225,FR,Planned maintenance,A03,,2021-08-07 02:00:00+02:00,7VHcqT2820J7P2GfKXWyIQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2021-08-07 00:00:00+02:00
2025-10-05 21:43:58+02:00,0,FR,Planned maintenance,A03,,2021-08-05 14:30:00+02:00,8gRGCPzCIIFw-EWK99WoNw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-08-05 13:30:00+02:00
2025-10-05 21:43:58+02:00,0,FR,Planned maintenance,A03,,2021-08-05 14:30:00+02:00,_mlHCVNdw71Hv9EFVQGC_g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-08-05 13:30:00+02:00
2025-10-05 21:44:04+02:00,0,FR,Planned maintenance,A03,,2021-08-13 17:00:00+02:00,CvWBmCyMvV4UUR3_-wARgA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-08-09 08:00:00+02:00
2025-10-05 21:44:05+02:00,0,FR,Planned maintenance,A03,,2021-08-05 15:45:00+02:00,G1KU4z-2EUF3Z3wNOeJOwg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-08-05 15:00:00+02:00
2025-10-05 21:44:06+02:00,0,FR,Planned maintenance,A03,,2021-08-05 15:30:00+02:00,i601mx7UwM1FQmq3duG03Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,5,2021-08-02 07:00:00+02:00
2025-10-05 21:44:37+02:00,0,FR,Planned maintenance,A03,,2021-08-09 12:00:00+02:00,zPJZinjMcR0pO_BXKjYJHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-08-09 08:00:00+02:00
2025-10-05 21:44:37+02:00,0,FR,Planned maintenance,A03,,2021-08-09 12:00:00+02:00,-fYFSkSfMBsNsbseyOYhPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-08-09 08:00:00+02:00
2025-10-05 21:45:49+02:00,0,FR,Planned maintenance,A03,,2021-08-30 17:00:00+02:00,THm4cl3YPSOQUZFeLlrhWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-08-30 08:00:00+02:00
2025-10-05 21:45:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-09 16:00:00+02:00,zgIN1uCdvVd8mbgwDfu8Iw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-08-09 14:00:00+02:00
2025-10-05 21:45:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-09 16:00:00+02:00,8bS4cmRoVrlE1HbLH6PP7Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-08-09 14:00:00+02:00
2025-10-05 21:45:54+02:00,0,FR,Planned maintenance,A03,,2021-08-19 12:00:00+02:00,0aJjjVOVUcYCiGzFjxbpYQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-08-19 08:00:00+02:00
2025-10-05 21:45:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-09 16:00:00+02:00,jv2P_b4fpMsvxmzeUD6BuQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-08-09 14:00:00+02:00
2025-10-05 21:45:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-09 16:00:00+02:00,TRJXFSoPm4FMwalLNPYAsg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-08-09 14:00:00+02:00
2025-10-05 21:46:15+02:00,430,FR,Planned maintenance,A03,,2021-08-06 23:00:00+02:00,7uswPWFm5DpgnT_900jjog,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2021-08-06 02:00:00+02:00
2025-10-05 21:46:17+02:00,310,FR,Planned maintenance,A03,,2021-08-07 01:00:00+02:00,2BqCYZ4EPfMkB2kMMKZSaw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,6,2021-08-05 06:00:00+02:00
2025-10-05 21:46:22+02:00,1210,FR,Planned maintenance,A03,,2021-08-07 02:00:00+02:00,kDkyce1eZEUfC40KvvUSQw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-08-06 00:00:00+02:00
2025-10-05 21:46:27+02:00,1200,FR,Planned maintenance,A03,,2021-08-09 02:00:00+02:00,_qts7fZWWCl3X6fB6xQn_A,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2021-08-09 00:00:00+02:00
2025-10-05 21:46:34+02:00,1226,FR,Planned maintenance,A03,Cancelled,2021-08-08 02:00:00+02:00,Q8qMf1bRlH4dWBStp8YkQg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-08-08 00:30:00+02:00
2025-10-05 21:46:34+02:00,1228,FR,Planned maintenance,A03,,2021-08-07 19:30:00+02:00,o-_sE2ch-KDZR3710gDlrQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-08-07 18:00:00+02:00
2025-10-05 21:46:37+02:00,0,FR,Planned maintenance,A03,,2021-08-07 14:00:00+02:00,kWymQ841cFtuplGTXTMvtg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-08-07 08:00:00+02:00
2025-10-05 21:46:39+02:00,0,FR,Planned maintenance,A03,,2021-08-08 19:00:00+02:00,HHOlkvFskXOO3LBEGZMrfg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-08-07 13:00:00+02:00
2025-10-05 21:46:40+02:00,0,FR,Planned maintenance,A03,,2021-08-07 16:00:00+02:00,r1rlghqREu62mQMFGIjoqg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-08-06 00:00:00+02:00
2025-10-05 21:46:50+02:00,180,FR,Planned maintenance,A03,Cancelled,2021-08-09 04:30:00+02:00,5PNdZuqYY46u7vHwQoNBfg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2021-08-08 02:00:00+02:00
2025-10-05 21:46:51+02:00,180,FR,Planned maintenance,A03,,2021-08-09 04:30:00+02:00,9Fmc-X3jEMwxLY5PPP4iWQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2021-08-08 01:30:00+02:00
2025-10-05 21:47:00+02:00,400,FR,Planned maintenance,A03,,2021-08-09 22:00:00+02:00,nfZITaRjO3CqxZPQ_GlgRw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-08-09 18:00:00+02:00
2025-10-05 21:47:12+02:00,260,FR,Planned maintenance,A03,,2021-08-08 18:00:00+02:00,ZbfSMkppkXIPZ3mpVZexsQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2021-08-08 16:00:00+02:00
2025-10-05 21:47:21+02:00,720,FR,Planned maintenance,A03,,2021-08-08 20:40:00+02:00,sUPtfsy8sHb4mhvJ_Uaw_g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,11,2021-08-08 08:00:00+02:00
2025-10-05 21:48:05+02:00,0,FR,Planned maintenance,A03,,2021-08-11 00:00:00+02:00,F7Lc1WFJyDBCC9VpgWSv4Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2021-08-10 00:00:00+02:00
2025-10-05 21:49:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-23 00:00:00+02:00,iqOJ5hwRMJVYNYfzT6Fm4A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2021-08-15 00:00:00+02:00
2025-10-05 21:49:37+02:00,0,FR,Planned maintenance,A03,,2021-08-11 12:00:00+02:00,nGCqPD_HGSAzMfgeKFzHIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-08-11 07:00:00+02:00
2025-10-05 21:49:50+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-08-11 02:30:00+02:00,fuxknJtO9JQnYlFp7V_LyA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-08-10 23:30:00+02:00
2025-10-05 21:50:37+02:00,280,FR,Planned maintenance,A03,,2021-08-11 15:00:00+02:00,PTw4o-bo6n-eat-rQCaPAg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,10,2021-08-07 18:30:00+02:00
2025-10-05 21:50:59+02:00,0,FR,Planned maintenance,A03,,2021-08-23 17:00:00+02:00,DSLWn-rh3asbzITp3f7BdQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-08-23 08:00:00+02:00
2025-10-05 21:51:03+02:00,0,FR,Planned maintenance,A03,,2021-08-11 16:43:00+02:00,Bd66OMWkS-Q8vcUWt0HULQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-08-10 07:30:00+02:00
2025-10-05 21:51:29+02:00,0,FR,Planned maintenance,A03,,2021-08-12 00:30:00+02:00,PmyJSgAd7MyzAdx97L0x4w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,16,2021-08-07 12:00:00+02:00
2025-10-05 21:51:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-18 16:30:00+02:00,QgUgLpB1zXzLCT2k_NMOzw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-08-18 13:30:00+02:00
2025-10-05 21:52:15+02:00,391,FR,Planned maintenance,A03,,2021-08-12 12:17:00+02:00,T7F7Kc7TfMD6IOKJLaYtKQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-08-12 00:00:00+02:00
2025-10-05 21:53:48+02:00,0,FR,Planned maintenance,A03,,2021-08-24 12:00:00+02:00,d7SH2ridOlVasluqLcJIgQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2021-08-24 10:00:00+02:00
2025-10-05 21:53:48+02:00,0,FR,Planned maintenance,A03,,2021-08-25 17:30:00+02:00,w1Ve7KWvWezHkvf9admSjA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2021-08-25 15:30:00+02:00
2025-10-05 21:54:32+02:00,0,FR,Planned maintenance,A03,,2021-08-16 12:00:00+02:00,OQsnbbX9Y-5UEO4mF2XERA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2021-08-12 23:00:00+02:00
2025-10-05 21:54:46+02:00,1091,FR,Planned maintenance,A03,,2021-08-16 21:00:00+02:00,A_Yc72VP3uyqKe8TW4B4Yw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,7,2021-08-12 23:45:00+02:00
2025-10-05 21:54:51+02:00,13.18,FR,Planned maintenance,A03,Cancelled,2021-08-16 16:00:00+02:00,_t2tp4eyynZRrRpOZD1EbA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-08-16 08:00:00+02:00
2025-10-05 21:54:52+02:00,13.18,FR,Planned maintenance,A03,Cancelled,2021-08-17 16:00:00+02:00,HYA_UXuvaC6gclYuctzqlA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-08-17 08:00:00+02:00
2025-10-05 21:55:00+02:00,600,FR,Planned maintenance,A03,,2021-08-16 22:00:00+02:00,BEUWtFmD8ESwIpQ0QxqOvg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,4,2021-08-07 02:00:00+02:00
2025-10-05 21:55:09+02:00,0,FR,Planned maintenance,A03,,2021-08-15 22:00:00+02:00,568O5S5xHhOryNOd373Znw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2021-08-10 20:15:00+02:00
2025-10-05 21:55:20+02:00,0,FR,Planned maintenance,A03,,2021-08-16 06:00:00+02:00,SBTCbjBMgbELy28_BVqWAQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2021-08-12 02:00:00+02:00
2025-10-05 21:55:30+02:00,0,FR,Planned maintenance,A03,,2021-08-16 07:00:00+02:00,coH4pE3ipRThIqycUVLy6g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2021-08-12 16:00:00+02:00
2025-10-05 21:55:46+02:00,90,FR,Planned maintenance,A03,Cancelled,2021-08-19 00:00:00+02:00,_n_mu_aEl-JbwgQUPgbeNA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2021-08-16 06:00:00+02:00
2025-10-05 21:55:46+02:00,90,FR,Planned maintenance,A03,,2021-08-16 10:00:00+02:00,XiwgV0ZOp55b_fl1OC86lQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2021-08-16 06:00:00+02:00
2025-10-05 21:57:22+02:00,0,FR,Planned maintenance,A03,,2021-08-16 15:20:00+02:00,WilV72zutHOCqw3wxEBqhA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-08-16 08:00:00+02:00
2025-10-05 21:58:45+02:00,390,FR,Planned maintenance,A03,,2021-08-19 07:30:00+02:00,PzBAVQfAEY7pl1EjPBmi8w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-08-19 03:30:00+02:00
2025-10-05 21:58:46+02:00,390,FR,Planned maintenance,A03,,2021-08-22 07:30:00+02:00,--wPXLR_3NipSx0MyiJz1g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-08-22 03:30:00+02:00
2025-10-05 21:58:46+02:00,390,FR,Planned maintenance,A03,,2021-08-21 07:30:00+02:00,rAmg4Tbeq5CWWvP9IxwG8A,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-08-21 03:30:00+02:00
2025-10-05 21:58:46+02:00,390,FR,Planned maintenance,A03,,2021-08-20 07:30:00+02:00,c_mwHg_tMYa219Q_24pt7w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-08-20 03:30:00+02:00
2025-10-05 21:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-19 17:00:00+02:00,E741NuBrm1_xGDUS5iVt3g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-08-19 08:00:00+02:00
2025-10-05 22:00:19+02:00,0,FR,Planned maintenance,A03,,2021-08-18 15:00:00+02:00,GES2RvGb85QCX5vDUul7Qw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2021-08-01 13:30:00+02:00
2025-10-05 22:00:20+02:00,80,FR,Planned maintenance,A03,,2021-08-21 01:00:00+02:00,JpYLrSzfi4EoNYEK9ZPbcg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2021-08-20 19:00:00+02:00
2025-10-05 22:00:24+02:00,685,FR,Planned maintenance,A03,,2021-08-18 17:00:00+02:00,aIaAxcGIgNtKV0VsAEl_Eg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2021-08-18 10:30:00+02:00
2025-10-05 22:00:27+02:00,0,FR,Planned maintenance,A03,,2021-08-18 16:30:00+02:00,ykjP4E8fNxAsrmP35Soxyw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2021-08-18 08:00:00+02:00
2025-10-05 22:00:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-23 17:00:00+02:00,66MDXwHRqfGvDxysnpDMNQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-08-23 08:00:00+02:00
2025-10-05 22:00:28+02:00,410,FR,Planned maintenance,A03,Cancelled,2021-08-19 02:30:00+02:00,-hTvpOLbaFko74f470aadg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2021-08-18 19:00:00+02:00
