created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 22:00:30+02:00,410,FR,Planned maintenance,A03,,2021-08-19 02:30:00+02:00,SFjzDIynM1fJlq8PuWt9ng,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-08-18 19:00:00+02:00
2025-10-05 22:01:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 12:00:00+02:00,mgGc3PcS85VbSUWwECVU-g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-08-28 08:00:00+02:00
2025-10-05 22:02:08+02:00,410,FR,Planned maintenance,A03,,2021-08-21 18:00:00+02:00,Pb5qNrtCbae9VyQbslUcdg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2021-08-18 15:00:00+02:00
2025-10-05 22:02:16+02:00,0,FR,Planned maintenance,A03,,2021-08-20 08:15:00+02:00,yYnZGj5ZerOOATa_QTQfnA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-08-19 00:00:00+02:00
2025-10-05 22:02:26+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-08-24 15:00:00+02:00,u10ivfvUUAROUltgFL-6JA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-08-24 08:00:00+02:00
2025-10-05 22:02:27+02:00,465,FR,Planned maintenance,A03,,2021-08-26 16:00:00+02:00,C8gq690S4jW3dmmVRjrorQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2021-08-26 06:00:00+02:00
2025-10-05 22:02:54+02:00,0,FR,Planned maintenance,A03,,2021-08-25 17:30:00+02:00,torEH-zuGmtCup9qHTTUqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-08-25 13:30:00+02:00
2025-10-05 22:03:18+02:00,0,FR,Planned maintenance,A03,,2021-08-25 17:30:00+02:00,pu3WI8cxuVnvkaCd5yDV_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-08-25 13:30:00+02:00
2025-10-05 22:03:18+02:00,0,FR,Planned maintenance,A03,,2021-08-20 17:11:00+02:00,PZi0Kxgz_3brPmIIJUZqcA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-08-17 00:00:00+02:00
2025-10-05 22:03:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-25 17:30:00+02:00,I4PKc1lUNtGNY4SUG_kuag,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-08-25 13:30:00+02:00
2025-10-05 22:03:19+02:00,0,FR,Planned maintenance,A03,,2021-08-20 18:00:00+02:00,2gLoezY1T9MzbpmF45tDyg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,6,2021-08-09 07:00:00+02:00
2025-10-05 22:03:25+02:00,45,FR,Planned maintenance,A03,,2021-08-20 23:30:00+02:00,PtSyOwCKnxXHlotQwD2idA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,5,2021-08-20 20:30:00+02:00
2025-10-05 22:03:45+02:00,0,FR,Planned maintenance,A03,,2021-08-21 20:00:00+02:00,SDam3PG0zlAcKKgWaIgeKQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,7,2021-08-19 02:00:00+02:00
2025-10-05 22:04:35+02:00,333,FR,Planned maintenance,A03,,2021-08-22 22:30:00+02:00,zi8JAxBX4HqPr17LbIJQUg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2021-08-07 00:00:00+02:00
2025-10-05 22:05:19+02:00,0,FR,Planned maintenance,A03,,2021-08-23 15:32:00+02:00,PpkiH1Avp-BzJ5miXx2Vdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-08-23 13:30:00+02:00
2025-10-05 22:05:25+02:00,0,FR,Planned maintenance,A03,,2021-08-23 16:30:00+02:00,TfNqpFZr2UZgGYooNUsBLA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-08-23 07:00:00+02:00
2025-10-05 22:05:52+02:00,0,FR,Planned maintenance,A03,,2021-08-23 16:00:00+02:00,S_R3R6_nG0OuziWjEGHn5A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-23 10:00:00+02:00
2025-10-05 22:06:18+02:00,0,FR,Planned maintenance,A03,,2021-08-30 17:00:00+02:00,B3X_T6o2taht0g9vKpmz6g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-08-30 08:00:00+02:00
2025-10-05 22:06:29+02:00,0,FR,Planned maintenance,A03,,2021-08-31 00:00:00+02:00,_rN6OWonI5vUe8OuIBfCfA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-08-27 12:00:00+02:00
2025-10-05 22:06:29+02:00,0,FR,Planned maintenance,A03,,2021-08-31 00:00:00+02:00,AIux-gCvEIinirZEkzFwOQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-08-27 12:00:00+02:00
2025-10-05 22:06:36+02:00,0,FR,Planned maintenance,A03,,2021-08-24 16:05:00+02:00,lD9-aLtIrxIRb2GHibUIoQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2021-08-24 13:30:00+02:00
2025-10-05 22:06:37+02:00,0,FR,Planned maintenance,A03,,2021-08-24 16:15:00+02:00,VM6EHVG52_YNafbrws6kzw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-08-23 00:00:00+02:00
2025-10-05 22:06:37+02:00,0,FR,Planned maintenance,A03,,2021-08-24 16:15:00+02:00,AqUN0lybSoD84Fte_xzy6A,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-08-24 00:00:00+02:00
2025-10-05 22:07:32+02:00,0,FR,Planned maintenance,A03,,2021-08-26 08:30:00+02:00,CMo-MVFwn6F_g1sevZRIzQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-08-26 07:30:00+02:00
2025-10-05 22:07:42+02:00,0,FR,Planned maintenance,A03,,2021-08-25 13:14:00+02:00,QC058Od0odRVh0y3ZnKUfg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2021-08-25 09:00:00+02:00
2025-10-05 22:07:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,2MvzSx-WzDEpcouLAaN3Cw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,B00PP4TPb27uEMIMMxj8wA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,SWMB07f90-7mSpp4iSultA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,pIAdZBzCfICQKVrcbHV0hA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,OdyXPG9u9cw55qv9sLhvYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 12:00:00+02:00,13Ogjl5T9Eaq6CSSJaEpwA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-08-28 08:00:00+02:00
2025-10-05 22:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,i88_JpTXySRd_Yi0GP-YbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,m72Va0cs-_KrncjZgfBjVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 15:00:00+02:00,m9f_5t6kLfRqpyLO8hS8JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-08-28 10:00:00+02:00
2025-10-05 22:07:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 12:00:00+02:00,CeiQABQa1E0Ha7wFOCVUww,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-08-28 08:00:00+02:00
2025-10-05 22:07:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-28 12:00:00+02:00,1SFfuJOyuWVrwTbNvuLl1g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-08-28 08:00:00+02:00
2025-10-05 22:07:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-26 23:59:00+02:00,-35a3eWqW8yLoQb-oYs_Kw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-08-26 00:00:00+02:00
2025-10-05 22:08:22+02:00,0,FR,Planned maintenance,A03,,2021-08-30 10:00:00+02:00,3YQE9ggSE2k7oc0sbRNb0g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-08-30 07:30:00+02:00
2025-10-05 22:08:56+02:00,1207,FR,Planned maintenance,A03,Cancelled,2021-08-27 01:00:00+02:00,eJ71saoviICnnRVldJvVQA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-08-26 23:00:00+02:00
2025-10-05 22:08:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-27 08:00:00+02:00,-BRq7Hadu8tdj8WuPes7JA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-08-27 07:00:00+02:00
2025-10-05 22:09:02+02:00,0,FR,Planned maintenance,A03,,2021-08-26 16:30:00+02:00,khoza96NmvzUK4Kkr71RJA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-08-26 00:00:00+02:00
2025-10-05 22:09:02+02:00,0,FR,Planned maintenance,A03,,2021-08-26 16:30:00+02:00,oAw5Euj_CP7M_YvrUiafqg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-08-25 00:00:00+02:00
2025-10-05 22:09:07+02:00,0,FR,Planned maintenance,A03,,2021-08-26 17:00:00+02:00,NEMsOHXTuvFq7VXlqBfPKg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,8,2021-08-23 07:30:00+02:00
2025-10-05 22:09:08+02:00,0,FR,Planned maintenance,A03,,2021-08-26 17:00:00+02:00,CebV79yXD8EE6fdWNKoinA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,10,2021-08-23 07:30:00+02:00
2025-10-05 22:09:08+02:00,0,FR,Planned maintenance,A03,,2021-08-26 18:30:00+02:00,dN00_cwDmu2aOWygdMlvPg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-08-26 07:00:00+02:00
2025-10-05 22:09:25+02:00,398,FR,Planned maintenance,A03,Cancelled,2021-08-27 05:00:00+02:00,F3MFNHaypS219ZCpTVzf0w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2021-08-27 03:30:00+02:00
2025-10-05 22:10:26+02:00,0,FR,Planned maintenance,A03,,2021-08-30 04:00:00+02:00,OW1x86Shp2g_vN-8qN9Uwg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2021-08-28 00:00:00+02:00
2025-10-05 22:10:54+02:00,0,FR,Planned maintenance,A03,,2021-08-31 06:00:00+02:00,nr1og4cdbA5zC5purhzpjQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-08-27 18:00:00+02:00
2025-10-05 22:10:55+02:00,0,FR,Planned maintenance,A03,,2021-08-31 06:00:00+02:00,QmFLf4Qq3eP9NXCJzrUASA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2021-08-27 18:00:00+02:00
2025-10-05 22:12:05+02:00,0,FR,Planned maintenance,A03,,2021-08-27 17:00:00+02:00,ThXAZYTtA2C6uPm57XTcVQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-08-16 07:00:00+02:00
2025-10-05 22:14:03+02:00,0,FR,Planned maintenance,A03,,2021-08-30 10:20:00+02:00,PHtMKi0iJTuDRnfa1arSzQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,5,2021-08-30 10:00:00+02:00
2025-10-05 22:14:26+02:00,0,FR,Planned maintenance,A03,,2021-09-01 07:00:00+02:00,4z-yDFoa7AyFOwcE72oGWQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-08-31 00:00:00+02:00
2025-10-05 22:14:36+02:00,0,FR,Planned maintenance,A03,,2021-08-30 17:12:00+02:00,JPKhU1KvNXGL4BskbBzh2Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-08-30 09:00:00+02:00
2025-10-05 22:14:54+02:00,450,FR,Planned maintenance,A03,,2021-08-31 05:00:00+02:00,EcDrgY0IiSXu5-fKVRDbMA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2021-08-31 04:00:00+02:00
2025-10-05 22:16:28+02:00,195,FR,Planned maintenance,A03,,2021-09-04 14:00:00+02:00,Cbuh5vPaH4mbByRkb3m1OQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,9,2021-08-21 18:00:00+02:00
2025-10-05 22:16:45+02:00,0,FR,Planned maintenance,A03,,2021-08-31 11:30:00+02:00,iNwQvgVIaX746ynJMzzrtg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-08-31 08:00:00+02:00
2025-10-05 22:25:32+02:00,0,FR,Planned maintenance,A03,,2021-09-16 08:30:00+02:00,FrKPCM8HRnlKrZZ1A6k0tw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,5,2021-08-21 00:00:00+02:00
2025-10-05 22:29:23+02:00,900,FR,Planned maintenance,A03,,2021-09-08 14:00:00+02:00,dygP4lDaGoyTiIkW0J28NA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,30,2021-08-31 00:00:00+02:00
2025-10-05 22:30:26+02:00,1167,FR,Planned maintenance,A03,,2021-09-10 23:00:00+02:00,Ebwa3KsZnDx7I5Aevf5i7A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,7,2021-08-14 16:00:00+02:00
2025-10-05 22:35:03+02:00,0,FR,Planned maintenance,A03,,2021-09-11 12:00:00+02:00,qmN9D7Xuv4nCM6Q9ABsFJw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-08-30 08:00:00+02:00
2025-10-05 22:35:06+02:00,0,FR,Planned maintenance,A03,,2021-09-11 12:00:00+02:00,OAPZtE1KwhOttpjRmyJRLw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-08-30 08:00:00+02:00
2025-10-05 22:35:07+02:00,0,FR,Planned maintenance,A03,,2021-09-10 18:00:00+02:00,HesFeBAaCTtr6EcTNPFtnQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,7,2021-08-30 07:00:00+02:00
2025-10-05 22:35:41+02:00,0,FR,Planned maintenance,A03,,2021-09-11 12:00:00+02:00,ZFv5cGQCpfwS6UqKSWEXIg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,5,2021-08-23 17:00:00+02:00
2025-10-05 22:35:42+02:00,0,FR,Planned maintenance,A03,,2021-09-11 12:00:00+02:00,NhG0KmTis3KoBM9JF101Tw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2021-08-30 08:00:00+02:00
2025-10-05 22:41:09+02:00,0,FR,Planned maintenance,A03,,2021-09-17 17:00:00+02:00,Rf4YpLi0Bx727PbKMEzW_Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2021-08-13 16:00:00+02:00
2025-10-05 22:41:56+02:00,0,FR,Planned maintenance,A03,,2021-09-16 05:07:00+02:00,w72qtjdGV_k7Hbpjegdesg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,18,2021-07-31 00:00:00+02:00
2025-10-05 22:47:30+02:00,0,FR,Planned maintenance,A03,,2021-09-17 22:30:00+02:00,-y3pc6WGfz8ou5-RkuvXzQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,8,2021-08-16 08:00:00+02:00
2025-10-05 23:00:14+02:00,0,FR,Planned maintenance,A03,,2021-09-27 12:00:00+02:00,BXhFyxiCScRnIYFO_D2GPA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2021-08-09 07:00:00+02:00
2025-10-05 23:01:14+02:00,0,FR,Planned maintenance,A03,,2021-09-24 12:00:00+02:00,bI3oISFFZwHq8sogjuqgow,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-08-23 09:00:00+02:00
2025-10-05 23:04:25+02:00,0,FR,Planned maintenance,A03,,2021-09-26 03:15:00+02:00,Gd-Dti56TwXL2rkIJQwGFw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,16,2021-08-20 23:30:00+02:00
2025-10-05 23:50:43+02:00,0,FR,Planned maintenance,A03,,2021-10-20 08:30:00+02:00,pYly8UeyGz2KOqTNWjn4QA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,9,2021-08-22 00:00:00+02:00
2025-10-06 00:48:49+02:00,0,FR,Planned maintenance,A03,,2021-11-18 18:00:00+01:00,0iv0fKUgg9dpSIbFXoJlPw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,9,2021-08-23 07:00:00+02:00
2025-10-06 08:29:54+02:00,0,FR,Planned maintenance,A03,,2022-01-07 16:30:00+01:00,fg4Wh_FGaWz0Da7fhY1SBg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2021-08-23 07:00:00+02:00
2025-10-06 10:43:17+02:00,0,FR,Planned maintenance,A03,,2022-04-11 13:00:00+02:00,Uf209aZfdE4Xs9xyM9urfg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,30,2021-08-14 00:00:00+02:00
2025-10-06 10:55:31+02:00,0,FR,Planned maintenance,A03,,2022-04-21 13:00:00+02:00,uDXrEofZqLAYSP7iSphFHg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,30,2021-07-31 02:00:00+02:00
2025-10-06 18:49:57+02:00,0,FR,Planned maintenance,A03,,2023-01-25 21:10:00+01:00,Jfz9P2nbaITac7Es6yTq1w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,40,2021-08-21 01:00:00+02:00
2025-10-03 02:09:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 16:00:00+02:00,N0wpyFmdNFEd0mpX-4hXJw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-09-06 07:00:00+02:00
2025-10-03 06:25:28+02:00,0,FR,Planned maintenance,A03,,2021-09-06 12:00:00+02:00,wa053LaJlrqHFVkEn94fCQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-09-06 08:00:00+02:00
2025-10-03 06:41:09+02:00,0,FR,Planned maintenance,A03,,2021-09-24 07:00:00+02:00,Cn6cOwiI8rWg2S0ELwWnDg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-06 07:00:00+02:00
2025-10-03 06:48:22+02:00,0,FR,Planned maintenance,A03,,2021-09-15 17:00:00+02:00,clAZiHqwmvmcKvli2il7_g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-14 07:00:00+02:00
2025-10-03 06:48:33+02:00,0,FR,Planned maintenance,A03,,2021-09-07 17:00:00+02:00,toTxwJoaSzae2cdV_27zOQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-06 07:00:00+02:00
2025-10-03 06:48:35+02:00,0,FR,Planned maintenance,A03,,2021-09-17 17:00:00+02:00,zPV8ueXtNv_cHtbomp1_gQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-13 07:00:00+02:00
2025-10-03 06:48:35+02:00,0,FR,Planned maintenance,A03,,2021-09-07 09:00:00+02:00,L7G-MDl2rce3U2a6urxR9Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-07 07:00:00+02:00
2025-10-03 06:49:36+02:00,0,FR,Planned maintenance,A03,,2021-09-07 17:00:00+02:00,y9Ctl89XoUZ9i7KKd1TTCg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-09-07 08:00:00+02:00
2025-10-03 09:48:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-13 16:00:00+02:00,mv9HscI0wdgHHAHPlvVV6g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-09-13 07:00:00+02:00
2025-10-03 09:54:07+02:00,0,FR,Planned maintenance,A03,,2021-09-06 17:00:00+02:00,ddmszHXk-2Zu52gwQRIwRg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-09-06 08:00:00+02:00
2025-10-03 09:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-10 17:00:00+02:00,Ga6QxRjVpbzNCWsM9GezOA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-09-03 17:00:00+02:00
2025-10-03 11:52:17+02:00,0,FR,Planned maintenance,A03,,2021-09-08 17:00:00+02:00,mKbWiuQtgt3zBQduKNw5ZQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-09-08 08:00:00+02:00
2025-10-03 11:52:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-16 17:00:00+02:00,_0Xvhv1u5q_FVGMlcv2-IQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-09-16 08:00:00+02:00
2025-10-03 11:52:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-13 17:00:00+02:00,8YJ020NM-UpHyeaVvYH2aA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-09-13 08:00:00+02:00
2025-10-03 11:52:22+02:00,0,FR,Planned maintenance,A03,,2021-09-07 17:00:00+02:00,lrvUs3nB27UNnaB0JhTuNw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-09-07 08:00:00+02:00
2025-10-03 11:52:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-15 17:00:00+02:00,XQ1qVKRe9FVVjpCJBkCt_Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-09-15 08:00:00+02:00
2025-10-03 11:52:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-14 17:00:00+02:00,QllHCV6Zh03sZl-ESEbcnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-09-14 08:00:00+02:00
2025-10-03 12:04:30+02:00,0,FR,Planned maintenance,A03,,2021-09-24 17:00:00+02:00,IYV-XowoeaodqCbtaB6pbQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-06 07:00:00+02:00
2025-10-03 12:43:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 17:00:00+02:00,bInD2uEgiCnE5NpZdugcVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-09-06 07:00:00+02:00
2025-10-03 12:43:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-04 17:00:00+02:00,VzsLensxiD_F0dvUdoBifQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-09-04 07:00:00+02:00
2025-10-03 12:43:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-05 17:00:00+02:00,8V7xXg8jwhvm4IzE5Tq1dA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-09-05 07:00:00+02:00
2025-10-03 12:43:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 17:00:00+02:00,SyEgXMxRrkWA8k6zkSEa1g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-09-07 07:00:00+02:00
2025-10-03 12:43:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-09 17:00:00+02:00,9FUKr0UTnXlbl-Y19lG55A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-09-09 07:00:00+02:00
2025-10-03 12:43:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 17:00:00+02:00,BASJ8muqCLcVKbPknxIWMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-09-08 07:00:00+02:00
2025-10-03 12:43:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-09 17:00:00+02:00,eB3x4LpWP0B_GWoEjrinQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-09-09 07:00:00+02:00
2025-10-03 12:43:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-10 17:00:00+02:00,RikVusJGCNdSyYgEYe14Rw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-09-10 07:00:00+02:00
2025-10-03 12:43:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 17:00:00+02:00,afVHjxvSrnuXIdBH_r3Y2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-09-06 07:00:00+02:00
2025-10-03 12:43:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-05 17:00:00+02:00,0L65oLp2OLUsy28XqxVPUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-09-05 07:00:00+02:00
2025-10-03 12:43:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 17:00:00+02:00,4y2fTVw40rzYofJy_n5hkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-09-07 07:00:00+02:00
2025-10-03 12:43:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-04 17:00:00+02:00,ql6OGWgWVx8pWJa3QR06RQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-09-04 07:00:00+02:00
2025-10-03 12:43:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 17:00:00+02:00,tEBYbipPdxiBdZBdC14zNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-09-08 07:00:00+02:00
2025-10-03 12:43:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-10 17:00:00+02:00,UjqWZ1AKaGpyHhNZNTNTsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-09-10 07:00:00+02:00
2025-10-05 15:29:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-01 17:00:00+02:00,KkjIg1LQfKDT1IVSAD8dtQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-09-01 08:00:00+02:00
2025-10-05 15:29:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-08-31 17:00:00+02:00,h0eQIkVZv7zHOKeL5mn50w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-08-31 08:00:00+02:00
2025-10-05 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-02 17:00:00+02:00,ucc9el8muLovbNXABTOtxQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-09-02 08:00:00+02:00
2025-10-05 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-03 17:00:00+02:00,Xrg18KhAUIoyEVF5jFgefQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-09-03 08:00:00+02:00
2025-10-05 15:29:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 17:00:00+02:00,MT3y4hF_HlEypsVxRpv7vA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-09-08 08:00:00+02:00
2025-10-05 15:29:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 17:00:00+02:00,7rNLrDnCkjdVYcdzA6YxLg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-09-07 08:00:00+02:00
2025-10-05 15:29:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 17:00:00+02:00,PqYvHhGhlyWbgFC5ButCAg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-09-06 08:00:00+02:00
2025-10-05 16:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-15 17:00:00+02:00,4pnOVvhJkeSguH1Mj3a00A,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-09-15 08:00:00+02:00
2025-10-05 16:13:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-16 17:00:00+02:00,Q00yS_Agj0Bm0Z_CBfxfVg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-09-16 08:00:00+02:00
2025-10-05 17:06:27+02:00,0,FR,Planned maintenance,A03,,2021-10-22 17:00:00+02:00,b-3clF3NGwwTiRAZeaP6VA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2021-09-13 07:00:00+02:00
2025-10-05 18:18:59+02:00,0,FR,Planned maintenance,A03,,2021-09-10 17:00:00+02:00,Coaan1frGjdwceKBRArW5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-09-06 08:00:00+02:00
2025-10-05 18:18:59+02:00,0,FR,Planned maintenance,A03,,2021-09-10 17:00:00+02:00,Y4uWHt7d-ulNRznY9Bmkyw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-09-06 08:00:00+02:00
2025-10-05 18:18:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 12:00:00+02:00,ETkDkD2hEshKi7cngsHy0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-09-06 07:00:00+02:00
2025-10-05 18:19:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 12:00:00+02:00,BL_nbXzPZ39fX3QQJr1FYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-09-06 07:00:00+02:00
2025-10-05 20:07:10+02:00,0,FR,Planned maintenance,A03,,2021-08-31 17:00:00+02:00,r7U7P6jfCyNy2Yrw85M1lg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-08-31 14:00:00+02:00
2025-10-05 20:21:54+02:00,0,FR,Planned maintenance,A03,,2021-08-31 12:00:00+02:00,BG3UHKvREegc9P_DiDtC1w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-08-31 09:00:00+02:00
2025-10-05 20:21:54+02:00,0,FR,Planned maintenance,A03,,2021-08-31 16:00:00+02:00,ZVt9aVb8kBOD8r8rr09bhw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-08-31 13:30:00+02:00
2025-10-05 20:21:54+02:00,0,FR,Planned maintenance,A03,,2021-08-31 16:00:00+02:00,J19rYpd0rRRA63huWcgYoQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-08-31 14:00:00+02:00
2025-10-05 20:45:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-12 22:00:00+02:00,UUCD3TO9vs2jwfhTzfgY9w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-09-11 02:00:00+02:00
2025-10-05 21:04:06+02:00,0,FR,Planned maintenance,A03,,2021-09-17 18:00:00+02:00,_C17USKZtEedEcAhmFiQVg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-09-06 07:00:00+02:00
2025-10-05 21:22:24+02:00,0,FR,Planned maintenance,A03,,2021-08-31 12:00:00+02:00,25yDrP01RhknsXmrAXf8JQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-08-31 09:00:00+02:00
2025-10-05 21:25:11+02:00,0,FR,Planned maintenance,A03,,2021-09-09 16:00:00+02:00,ObQ51ghhT-_Va96btUCFmw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-09-09 14:00:00+02:00
2025-10-05 21:25:45+02:00,0,FR,Planned maintenance,A03,,2021-09-02 17:00:00+02:00,LexpjDCP5IKOmz35rlNR9A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-09-02 07:00:00+02:00
2025-10-05 21:40:25+02:00,0,FR,Planned maintenance,A03,,2021-09-02 16:30:00+02:00,3wEpKiTNZ66G_RUu_1oCTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-09-02 13:30:00+02:00
2025-10-05 21:43:49+02:00,0,FR,Planned maintenance,A03,,2021-09-14 17:00:00+02:00,bo7y3MrfnvmMTTP6xWQt_g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-09-14 08:00:00+02:00
2025-10-05 21:45:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 17:00:00+02:00,LNc_umDEv00KqBR7fxd5pw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-09-06 08:00:00+02:00
2025-10-05 21:45:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 17:00:00+02:00,MQafJt_N6cIysmsAQtEhQA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-09-08 08:00:00+02:00
2025-10-05 21:45:52+02:00,0,FR,Planned maintenance,A03,,2021-08-31 17:00:00+02:00,-o-nsvTF-LhU4GoLNgUTlg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-08-31 08:00:00+02:00
2025-10-05 21:45:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 17:00:00+02:00,yLI3BY7HAKCW6gPxyCNgxg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-09-07 08:00:00+02:00
2025-10-05 21:51:55+02:00,0,FR,Planned maintenance,A03,,2021-09-27 08:00:00+02:00,NLgEiS0wWYAMUduEohyZtQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-09-13 08:00:00+02:00
2025-10-05 21:52:03+02:00,0,FR,Planned maintenance,A03,,2021-09-07 17:00:00+02:00,kStwOFDA-Y7FwbsVWQ7b5w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-09-06 07:00:00+02:00
2025-10-05 21:52:04+02:00,0,FR,Planned maintenance,A03,,2021-09-07 18:00:00+02:00,XCDT8h5sbLtpNYPEWSjnNg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2021-09-06 07:00:00+02:00
2025-10-05 21:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 15:00:00+02:00,EtiT1yoYW0b4-GcTypL7Yw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-08 08:00:00+02:00
2025-10-05 21:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-10 15:00:00+02:00,jM5bBHjOb39s795TGtdQJA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-10 08:00:00+02:00
2025-10-05 21:52:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-09 15:00:00+02:00,tQzS9wAxdBNi9R72q4AQfg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-09 08:00:00+02:00
2025-10-05 21:52:14+02:00,0,FR,Planned maintenance,A03,,2021-09-10 18:00:00+02:00,-lRnoX1rF8vQLp9S6QykNg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-09-09 07:00:00+02:00
2025-10-05 21:52:15+02:00,0,FR,Planned maintenance,A03,,2021-09-09 17:00:00+02:00,1yW9ksmQshUq7Mb5TUqyTg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2021-09-08 07:00:00+02:00
2025-10-05 21:52:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-09 18:00:00+02:00,KU4jJi5r5YhNmCuBt4TDXg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2021-09-08 07:00:00+02:00
2025-10-05 22:06:16+02:00,0,FR,Planned maintenance,A03,,2021-09-03 00:00:00+02:00,EhsnLIKfdM1OlF-Z4-4TOg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-09-01 00:00:00+02:00
2025-10-05 22:06:17+02:00,0,FR,Planned maintenance,A03,,2021-09-03 00:00:00+02:00,q-UkkPDHwr2OvnXqnjccPw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-09-01 00:00:00+02:00
2025-10-05 22:06:39+02:00,0,FR,Planned maintenance,A03,,2021-10-06 00:00:00+02:00,xzAvAHwlfuYdanUvs0ZeXQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2021-09-05 19:00:00+02:00
2025-10-05 22:08:22+02:00,0,FR,Planned maintenance,A03,,2021-08-31 17:00:00+02:00,q7dd6cpaZiMlWnHSCt8PVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-08-31 08:00:00+02:00
2025-10-05 22:14:26+02:00,385,FR,Planned maintenance,A03,,2021-09-01 14:00:00+02:00,GbYmsLJn9SaiSnQILaxxag,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-09-01 12:00:00+02:00
2025-10-05 22:15:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 15:00:00+02:00,VrUCyQ_P8vBAQRTB2Rw25Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-06 08:00:00+02:00
2025-10-05 22:15:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 15:00:00+02:00,vAQ-QD7OykQtcPvtiyd7wA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-07 08:00:00+02:00
2025-10-05 22:15:34+02:00,0,FR,Planned maintenance,A03,,2021-09-01 16:30:00+02:00,NMOYi_cLMmHbNIsH0s_YNQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-09-01 13:30:00+02:00
2025-10-05 22:15:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-14 17:00:00+02:00,kkZOoeOpJgNJIZWc4AdS_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-09-13 07:00:00+02:00
2025-10-05 22:15:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-09 17:00:00+02:00,-m-jrNJGzwrTaWLAyLuccw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-09-09 07:00:00+02:00
2025-10-05 22:16:45+02:00,0,FR,Planned maintenance,A03,,2021-09-01 11:30:00+02:00,GT6quNt11iXYbQOHEY6iTg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-09-01 08:00:00+02:00
2025-10-05 22:16:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-03 12:00:00+02:00,jDeK47fYEBDrxdYNvZxMow,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-09-03 08:00:00+02:00
2025-10-05 22:16:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-02 17:00:00+02:00,tUdgzwS_P781lOTXzGIvFA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-09-02 08:00:00+02:00
2025-10-05 22:16:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-17 17:00:00+02:00,Wj2bvsnrA_-ZngFzy528fQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-09-10 17:00:00+02:00
2025-10-05 22:18:02+02:00,0,FR,Planned maintenance,A03,,2021-09-04 11:00:00+02:00,6X1t_qhL1Oqu8HDPrYMviw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-09-04 08:00:00+02:00
2025-10-05 22:18:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 16:30:00+02:00,C6hhwVuwLSCgRoYZztz_Ag,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2021-09-07 07:00:00+02:00
2025-10-05 22:18:14+02:00,0,FR,Planned maintenance,A03,,2021-09-09 16:00:00+02:00,hUnHPC3FSo4tbOhH1wz0qQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-09-09 14:00:00+02:00
2025-10-05 22:18:16+02:00,1050,FR,Planned maintenance,A03,,2021-09-04 11:00:00+02:00,qCN7XGLd_fuzfdamThvTfQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-09-04 07:00:00+02:00
2025-10-05 22:18:16+02:00,0,FR,Planned maintenance,A03,,2021-09-05 19:00:00+02:00,bXrwKIs6Tm28wGVhvx3R2g,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2021-09-03 23:30:00+02:00
2025-10-05 22:18:16+02:00,100,FR,Planned maintenance,A03,,2021-09-03 23:30:00+02:00,nQ_uWkegjIOalkld--Z7Cw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2021-09-03 21:30:00+02:00
2025-10-05 22:18:46+02:00,0,FR,Planned maintenance,A03,,2021-09-05 16:00:00+02:00,IfjmcJJr9kPondftsM1W4A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-09-05 08:00:00+02:00
2025-10-05 22:23:52+02:00,0,FR,Planned maintenance,A03,,2021-09-01 17:00:00+02:00,CtvCpCX1kx1QdtdtcM1ebA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,7,2021-09-01 08:00:00+02:00
2025-10-05 22:24:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-03 17:00:00+02:00,fd_X6oCF366eEiA2_VP_LA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,7,2021-09-03 08:00:00+02:00
2025-10-05 22:24:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-16 17:00:00+02:00,yGgl545VkYtiiq1qQdHXxg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-16 08:00:00+02:00
2025-10-05 22:24:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-15 17:00:00+02:00,YxMqY3HqMzKUkmmTMvC7jw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-15 08:00:00+02:00
2025-10-05 22:24:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-11 17:00:00+02:00,abMuJo7b_dIC4SbLN8-MVA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-11 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-14 17:00:00+02:00,ujrol3l1hb1jahGSyxV-nQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-14 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-04 17:00:00+02:00,rgh1EAlKvYh3FmVP3AI1Zg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-04 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-12 17:00:00+02:00,cslG0Lwfw195e5NNvVhDZw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-12 08:00:00+02:00
2025-10-05 22:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-06 17:00:00+02:00,6t1JjOK0I0uLW3VX9fTxNQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-06 08:00:00+02:00
2025-10-05 22:24:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 17:00:00+02:00,L00n9NWyHGqcwEKs84nKFg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-07 08:00:00+02:00
2025-10-05 22:24:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-09 17:00:00+02:00,vnB1fgdE6M8Cjw3ZR1QPxQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-09 08:00:00+02:00
2025-10-05 22:24:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-05 17:00:00+02:00,pj6FXlf1TsHkIikqBfbzAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-05 08:00:00+02:00
2025-10-05 22:24:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-10 17:00:00+02:00,FKr_GxIOUbp665iQ192z3w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-10 08:00:00+02:00
2025-10-05 22:24:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-08 17:00:00+02:00,73NGMNYhybh7jGRLL2DAgQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-08 08:00:00+02:00
2025-10-05 22:24:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-13 17:00:00+02:00,pol0oWuA17vs89oizYv_Gg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-13 08:00:00+02:00
2025-10-05 22:25:18+02:00,0,FR,Planned maintenance,A03,,2021-09-02 15:30:00+02:00,Ny9pX2YzLYaeswk47psLnw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,8,2021-09-02 08:00:00+02:00
2025-10-05 22:25:20+02:00,1170,FR,Planned maintenance,A03,,2021-09-03 02:31:00+02:00,uoEJ70vm-Sqcv7CkqMKLew,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2021-09-03 01:00:00+02:00
2025-10-05 22:25:22+02:00,0,FR,Planned maintenance,A03,,2021-09-27 12:00:00+02:00,24xkrFhCBTcibEZoWBwC4Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2021-09-10 12:00:00+02:00
2025-10-05 22:25:28+02:00,0,FR,Planned maintenance,A03,,2021-09-10 12:00:00+02:00,MYwqx9sr4z0JAtwujcjz4A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-08-31 18:00:00+02:00
2025-10-05 22:25:28+02:00,0,FR,Planned maintenance,A03,,2021-09-10 12:00:00+02:00,-P2TKIZl16YHDzI33dP1AQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2021-08-31 18:00:00+02:00
2025-10-05 22:25:31+02:00,0,FR,Planned maintenance,A03,,2021-09-04 20:00:00+02:00,v588HylSQsrlqYtg3KTMXA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2021-09-04 06:00:00+02:00
2025-10-05 22:25:33+02:00,0,FR,Planned maintenance,A03,,2021-09-10 17:00:00+02:00,oCZxfutkpyx_61tLU0XWCQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-10 08:00:00+02:00
2025-10-05 22:25:33+02:00,0,FR,Planned maintenance,A03,,2021-09-08 17:00:00+02:00,O8cFuLd9sQBnDqnEQMwdrA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-08 08:00:00+02:00
2025-10-05 22:25:35+02:00,0,FR,Planned maintenance,A03,,2021-09-16 17:00:00+02:00,I5EnLQeY9ZMEdzgDtPCN0Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-16 08:00:00+02:00
2025-10-05 22:25:35+02:00,0,FR,Planned maintenance,A03,,2021-09-15 17:00:00+02:00,JJi1cQzHWhoeuJAfZxurDA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-15 08:00:00+02:00
2025-10-05 22:25:35+02:00,0,FR,Planned maintenance,A03,,2021-09-09 17:00:00+02:00,t0X0XEWE1mt1_BzXgecFJA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-09 08:00:00+02:00
2025-10-05 22:25:35+02:00,0,FR,Planned maintenance,A03,,2021-09-14 17:00:00+02:00,eMDbkr9423knZgB2OKdlrA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-14 08:00:00+02:00
2025-10-05 22:25:35+02:00,0,FR,Planned maintenance,A03,,2021-09-07 17:00:00+02:00,-8ZU98BTvzV6dIX4hTsdCg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-07 08:00:00+02:00
2025-10-05 22:25:37+02:00,0,FR,Planned maintenance,A03,,2021-09-13 17:00:00+02:00,HaF_b_k1tX_2G_Xr4hb1Ew,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-13 08:00:00+02:00
2025-10-05 22:25:37+02:00,0,FR,Planned maintenance,A03,,2021-09-03 15:00:00+02:00,mndhMF4zxm4C_dAcLRse-g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-09-03 08:00:00+02:00
2025-10-05 22:25:37+02:00,0,FR,Planned maintenance,A03,,2021-09-06 17:00:00+02:00,XEK9JM0sqGAAfrXOZWp4lg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-06 08:00:00+02:00
2025-10-05 22:25:43+02:00,410,FR,Planned maintenance,A03,,2021-09-07 17:30:00+02:00,pdMbobudIDkgtxRwWEYikw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-09-07 07:30:00+02:00
2025-10-05 22:25:44+02:00,410,FR,Planned maintenance,A03,,2021-09-10 02:30:00+02:00,CfjA5E_XBUn-HQcUhKcFug,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-09-09 07:30:00+02:00
2025-10-05 22:25:44+02:00,780,FR,Planned maintenance,A03,,2021-09-04 03:00:00+02:00,HqKwS3vTHaNW5TnBEAxGzA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2021-09-03 23:00:00+02:00
2025-10-05 22:25:52+02:00,270,FR,Planned maintenance,A03,,2021-09-04 19:00:00+02:00,DP54I9TQRViNue4Go3Xukg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,10,2021-09-04 07:30:00+02:00
2025-10-05 22:26:35+02:00,480,FR,Planned maintenance,A03,,2021-09-06 00:00:00+02:00,qfyaIpKIM5Llo3fkanmEOg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2021-09-04 02:00:00+02:00
2025-10-05 22:26:41+02:00,0,FR,Planned maintenance,A03,,2021-09-06 00:10:00+02:00,GwgLKhWY5etwueJgbaCwgA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2021-09-04 00:00:00+02:00
2025-10-05 22:27:25+02:00,510,FR,Planned maintenance,A03,,2021-09-07 12:00:00+02:00,GVokfm3yMxnWT7ny05SCng,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-07 09:00:00+02:00
2025-10-05 22:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 16:30:00+02:00,PUfqtivxGs6DTVC-qG99DQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-09-07 08:00:00+02:00
2025-10-05 22:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-07 16:30:00+02:00,VAxUQeziMV4ma0rDXsMPaA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-09-07 08:00:00+02:00
2025-10-05 22:27:57+02:00,392,FR,Planned maintenance,A03,,2021-09-07 05:00:00+02:00,xxE9i67dh-3UzBxrbhysRQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-09-06 23:00:00+02:00
2025-10-05 22:27:57+02:00,392,FR,Planned maintenance,A03,,2021-09-07 05:00:00+02:00,TGx9POB-32l0CvRQTZuN0Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-06 23:00:00+02:00
2025-10-05 22:28:05+02:00,690,FR,Planned maintenance,A03,Cancelled,2021-09-07 06:00:00+02:00,Px5GCoaxufE-hlPLZEyo2g,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2021-09-07 03:00:00+02:00
2025-10-05 22:28:55+02:00,510,FR,Planned maintenance,A03,,2021-09-08 12:00:00+02:00,e4nK_hlVDkH36byOtS_LLA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-08 09:00:00+02:00
2025-10-05 22:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-14 16:30:00+02:00,BydTdrLlCrGginNllR_Xtg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-09-14 13:30:00+02:00
2025-10-05 22:29:03+02:00,0,FR,Planned maintenance,A03,,2021-09-15 15:00:00+02:00,65gq66s-MgbmJ4flo-lgEg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-09-15 08:00:00+02:00
2025-10-05 22:29:12+02:00,0,FR,Planned maintenance,A03,,2021-09-07 15:20:00+02:00,eByaTJeoyqqXKNtNktqvLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-09-07 08:00:00+02:00
2025-10-05 22:29:17+02:00,510,FR,Planned maintenance,A03,,2021-09-07 17:30:00+02:00,oR6nnPxDdh_kdoUcjnzKOw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-09-07 14:00:00+02:00
2025-10-05 22:30:22+02:00,200,FR,Planned maintenance,A03,,2021-09-09 03:00:00+02:00,jw6UBaELK-bn-mDl0Hv6KQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2021-09-09 01:00:00+02:00
2025-10-05 22:30:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-13 01:00:00+02:00,-QPy0ZVN2xDwEdIMZphvbQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2021-09-11 00:00:00+02:00
2025-10-05 22:30:42+02:00,0,FR,Planned maintenance,A03,,2021-09-08 16:18:00+02:00,vqUfIUiZFslDUKh9Q-d-jQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-09-08 07:30:00+02:00
2025-10-05 22:30:47+02:00,0,FR,Planned maintenance,A03,,2021-09-07 17:00:00+02:00,tiO2BFwf6m9DoEK4lQuDpw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-07 08:00:00+02:00
