created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 22:30:50+02:00,0,FR,Planned maintenance,A03,,2021-09-08 16:30:00+02:00,SqWz5oBWpeBjw6rqnKGCRw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-08 08:00:00+02:00
2025-10-05 22:30:51+02:00,0,FR,Planned maintenance,A03,,2021-09-08 12:00:00+02:00,WkT2XJ1f7Sh-5PCq9txFtA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-09-08 09:00:00+02:00
2025-10-05 22:30:51+02:00,0,FR,Planned maintenance,A03,,2021-09-08 16:00:00+02:00,cgXnjtCpA_v5fQkvBu7KAg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-09-08 14:00:00+02:00
2025-10-05 22:30:52+02:00,1127,FR,Planned maintenance,A03,,2021-09-08 20:00:00+02:00,z-2J2j-tdnwU5mA0nAPgcg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,16,2021-09-03 22:00:00+02:00
2025-10-05 22:30:52+02:00,0,FR,Planned maintenance,A03,,2021-09-08 16:00:00+02:00,Riau4NC08y1MICgv-g6RpQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-09-08 14:00:00+02:00
2025-10-05 22:31:58+02:00,312,FR,Planned maintenance,A03,,2021-09-11 00:00:00+02:00,qxWI4VwGwUzgs4LQy_6NVg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-09-10 20:00:00+02:00
2025-10-05 22:32:05+02:00,492,FR,Planned maintenance,A03,Cancelled,2021-09-11 04:30:00+02:00,YKTpLJcjNxGAtt1GVfJq-A,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-09-10 00:30:00+02:00
2025-10-05 22:32:09+02:00,0,FR,Planned maintenance,A03,,2021-09-09 15:54:00+02:00,bd7fgoeovcU2xwFxc4LHZA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-09-06 00:00:00+02:00
2025-10-05 22:32:16+02:00,0,FR,Planned maintenance,A03,,2021-09-14 17:00:00+02:00,XFfBTA0r0tQELVdpkK1Rtg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-14 08:00:00+02:00
2025-10-05 22:32:16+02:00,0,FR,Planned maintenance,A03,,2021-09-09 16:30:00+02:00,xewEvI3bSXXz-B4pMZYlvg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-09 08:00:00+02:00
2025-10-05 22:32:17+02:00,0,FR,Planned maintenance,A03,,2021-09-15 17:00:00+02:00,6jl4dA3YTpVfoeTG0s_n7w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-15 08:00:00+02:00
2025-10-05 22:32:18+02:00,0,FR,Planned maintenance,A03,,2021-09-10 17:00:00+02:00,ht4EPQpt2rFcuOGJjFWaNQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-10 08:00:00+02:00
2025-10-05 22:32:20+02:00,0,FR,Planned maintenance,A03,,2021-09-13 17:00:00+02:00,-fH2I08Xfoa8abP6JOSZUw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-09-13 08:00:00+02:00
2025-10-05 22:32:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-22 00:00:00+02:00,YPcDyrf4U3uQ3_durSFcHg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,6,2021-09-11 00:00:00+02:00
2025-10-05 22:32:22+02:00,124.2,FR,Planned maintenance,A03,,2021-09-11 00:00:00+02:00,9g18uWlIDeGHbZepsN04rQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-09-09 22:30:00+02:00
2025-10-05 22:32:24+02:00,0,FR,Planned maintenance,A03,,2021-09-09 17:00:00+02:00,eaXGyTke8PFteUIXmP4IPw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2021-09-06 12:00:00+02:00
2025-10-05 22:32:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-17 17:30:00+02:00,aDQcIkeR8Op0szNM6iOBFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-09-10 17:00:00+02:00
2025-10-05 22:32:25+02:00,0,FR,Planned maintenance,A03,,2021-09-09 17:30:00+02:00,jqv2tngFV0Tz8VcU7haGfw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-09-09 07:00:00+02:00
2025-10-05 22:32:41+02:00,0,FR,Planned maintenance,A03,,2021-09-09 17:00:00+02:00,0GX032VJg2rJA0H6OrGx0A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2021-08-31 18:00:00+02:00
2025-10-05 22:33:32+02:00,0,FR,Planned maintenance,A03,,2021-09-13 17:00:00+02:00,63yM8D3QXIvmwC75SPYt-g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-09-13 13:30:00+02:00
2025-10-05 22:34:48+02:00,0,FR,Planned maintenance,A03,,2021-09-20 07:00:00+02:00,bQTMKED1EKqyY-qPNs2_5A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-09-13 07:00:00+02:00
2025-10-05 22:34:48+02:00,0,FR,Planned maintenance,A03,,2021-09-20 07:00:00+02:00,LykUWQXfJlBjexpjPLZ_TQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-13 07:00:00+02:00
2025-10-05 22:34:48+02:00,0,FR,Planned maintenance,A03,,2021-09-20 07:00:00+02:00,9bhrXTcNVEFvLClNs2J8Ow,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-13 07:00:00+02:00
2025-10-05 22:35:10+02:00,0,FR,Planned maintenance,A03,,2021-09-10 19:00:00+02:00,K_7IVvvvntud9r_IVD3Tfw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,10,2021-09-08 14:30:00+02:00
2025-10-05 22:35:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-13 06:00:00+02:00,eNpixjJ9XrUTNDGxrnS2GQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,4,2021-09-10 13:30:00+02:00
2025-10-05 22:36:01+02:00,1225,FR,Planned maintenance,A03,,2021-09-12 08:30:00+02:00,KFtQNPQplA-3t4kQl_afOg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2021-09-12 07:00:00+02:00
2025-10-05 22:36:01+02:00,0,FR,Planned maintenance,A03,,2021-09-12 02:45:00+02:00,zVgIXjyvlrBXeLSCJYjsRA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,6,2021-09-10 22:00:00+02:00
2025-10-05 22:36:03+02:00,1170,FR,Planned maintenance,A03,,2021-09-12 15:00:00+02:00,xUWkBHDOEZEkoSsXzB5e4w,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,8,2021-09-10 19:13:00+02:00
2025-10-05 22:36:17+02:00,380,FR,Planned maintenance,A03,,2021-09-12 22:00:00+02:00,hYuAl6wmkEo6wcjcn3OWFQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2021-09-04 14:00:00+02:00
2025-10-05 22:36:17+02:00,740,FR,Planned maintenance,A03,,2021-09-13 02:00:00+02:00,TOoU7rtVah2JJvqYSXu_Ig,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2021-09-13 00:00:00+02:00
2025-10-05 22:36:47+02:00,450,FR,Planned maintenance,A03,,2021-09-13 01:00:00+02:00,j71b4aMSW5w7lMcOmm05IA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2021-09-12 13:30:00+02:00
2025-10-05 22:37:37+02:00,804,FR,Planned maintenance,A03,,2021-09-18 00:30:00+02:00,QeVD2BzyCdC9PvYuuLonkw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2021-09-13 14:09:00+02:00
2025-10-05 22:37:48+02:00,255,FR,Planned maintenance,A03,,2021-09-14 05:30:00+02:00,nGRSDre-uH2Be_-JjDW4tw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2021-09-14 04:00:00+02:00
2025-10-05 22:37:55+02:00,1200,FR,Planned maintenance,A03,,2021-09-13 15:37:00+02:00,Zk-j1jH56ax67FU8Yz9hYw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2021-09-13 08:00:00+02:00
2025-10-05 22:37:57+02:00,500,FR,Planned maintenance,A03,,2021-09-14 17:00:00+02:00,fZLoO75DLv9lHB0wrRtZOg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-14 08:00:00+02:00
2025-10-05 22:37:57+02:00,510,FR,Planned maintenance,A03,,2021-09-15 12:00:00+02:00,ZX5qKpp3rNcTHf-8XGdcMA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-15 09:00:00+02:00
2025-10-05 22:38:24+02:00,550,FR,Planned maintenance,A03,Cancelled,2021-09-15 14:00:00+02:00,_yXlmAKVd-Bb6zkqZrOipA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2021-09-14 22:00:00+02:00
2025-10-05 22:38:32+02:00,0,FR,Planned maintenance,A03,,2021-09-14 08:30:00+02:00,nOBaw4_pv6nUZ48hQSYVTw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-09-14 01:00:00+02:00
2025-10-05 22:39:23+02:00,0,FR,Planned maintenance,A03,,2021-09-15 12:00:00+02:00,yALF-ONuPPWwxC2nOdGT-g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-09-15 07:30:00+02:00
2025-10-05 22:39:38+02:00,465,FR,Planned maintenance,A03,Cancelled,2021-09-15 07:00:00+02:00,Ft2eKTR-BbqQnhb3qXAr2g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-09-14 22:00:00+02:00
2025-10-05 22:39:38+02:00,465,FR,Planned maintenance,A03,Cancelled,2021-09-16 07:00:00+02:00,qXIuCLbGDAmehzWz64hqfA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-09-15 22:00:00+02:00
2025-10-05 22:39:40+02:00,0,FR,Planned maintenance,A03,,2021-09-15 06:30:00+02:00,lKWkhhvOAgh3kx9tNW_oOw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2021-09-15 05:30:00+02:00
2025-10-05 22:40:21+02:00,568,FR,Planned maintenance,A03,,2021-09-16 15:00:00+02:00,bLQmz8yV51xJG5X7Xwdquw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-09-16 08:00:00+02:00
2025-10-05 22:41:23+02:00,0,FR,Planned maintenance,A03,,2021-09-15 17:26:00+02:00,tA65hEjyu0ieG5RDhDWAlA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-09-15 08:00:00+02:00
2025-10-05 22:41:43+02:00,400,FR,Planned maintenance,A03,,2021-09-15 20:15:00+02:00,V96gocJC7zm-jKiA6q9d8Q,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2021-09-15 02:00:00+02:00
2025-10-05 22:42:56+02:00,172,FR,Planned maintenance,A03,,2021-09-16 15:09:00+02:00,DrGx7TeCFRiKazuvYhTjog,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2021-09-16 08:30:00+02:00
2025-10-05 22:43:40+02:00,0,FR,Planned maintenance,A03,,2021-09-17 04:10:00+02:00,ZplOWw421BwhvPsGut1xww,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,4,2021-09-17 03:00:00+02:00
2025-10-05 22:43:56+02:00,0,FR,Planned maintenance,A03,,2021-09-16 17:00:00+02:00,vOCGZygJBcI_BRdyQINUyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-09-16 08:00:00+02:00
2025-10-05 22:47:09+02:00,0,FR,Planned maintenance,A03,,2021-09-17 16:54:00+02:00,hgZdbTlv5Thy4dGfjRfIbw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2021-09-13 08:00:00+02:00
2025-10-05 22:49:01+02:00,0,FR,Planned maintenance,A03,,2021-09-19 10:40:00+02:00,607eXLhXJWdRa7jOUIIcSQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-09-11 00:00:00+02:00
2025-10-05 22:51:44+02:00,785,FR,Planned maintenance,A03,,2021-09-20 23:30:00+02:00,6PWhqYX3kFTv5IXDd1S_Jg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,14,2021-09-16 05:07:00+02:00
2025-10-05 22:55:00+02:00,0,FR,Planned maintenance,A03,,2021-09-22 02:35:00+02:00,rZVfhUno_HZvKTel2Ea-cQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2021-09-11 00:00:00+02:00
2025-10-05 22:55:27+02:00,0,FR,Planned maintenance,A03,,2021-09-22 08:56:00+02:00,RXTXLj1SzA8Vo1yR0AuUXw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-09-09 22:30:00+02:00
2025-10-05 23:07:33+02:00,722,FR,Planned maintenance,A03,,2021-10-09 00:00:00+02:00,9PO6dpj6HEpK1U1lxrYfSA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2021-09-02 08:30:00+02:00
2025-10-05 23:09:38+02:00,0,FR,Planned maintenance,A03,,2021-09-29 14:00:00+02:00,EwI42WnYAq1LfjGn7qr8Xg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,10,2021-09-04 23:00:00+02:00
2025-10-05 23:11:35+02:00,0,FR,Planned maintenance,A03,,2021-09-30 16:45:00+02:00,GYNlFuVT3ganTzJj6s6asg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2021-09-13 06:00:00+02:00
2025-10-06 00:22:35+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:15:00+01:00,JQU0gLTM-2PNkrZBg4HawA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,12,2021-09-10 23:00:00+02:00
2025-10-03 02:09:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-01 16:00:00+02:00,4u4dvs2ae81cTT8boHwtZA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-09-24 16:00:00+02:00
2025-10-03 08:03:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-08 02:00:00+01:00,ExsIHkVWWZ68XQGDN2aIFQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,8,2021-10-02 02:00:00+02:00
2025-10-03 10:25:08+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:00:00+02:00,adqeHGm5VQM3-MZ5dYgv_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-09-30 07:00:00+02:00
2025-10-03 10:25:08+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:00:00+02:00,QFIeqCyqGy3BNHZqez2MNQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-09-30 07:00:00+02:00
2025-10-03 10:25:09+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:00:00+02:00,7x_UK1THi4hsoEhStmtUSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-09-30 07:00:00+02:00
2025-10-03 10:25:09+02:00,0,FR,Planned maintenance,A03,,2021-10-01 17:00:00+02:00,rdAMN1X7hbm77EyYD7WJYQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-10-01 07:00:00+02:00
2025-10-03 10:25:09+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:00:00+02:00,1N7UZy4IGAddn1TyoQoShw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-09-30 07:00:00+02:00
2025-10-03 10:25:09+02:00,0,FR,Planned maintenance,A03,,2021-09-29 19:00:00+02:00,sA5iH7r-RuUfz42uDxBg8Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-09-29 12:00:00+02:00
2025-10-03 10:25:11+02:00,0,FR,Planned maintenance,A03,,2021-09-29 12:00:00+02:00,GYoQW823kWvSgZwtNpAiWQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-09-27 07:00:00+02:00
2025-10-03 10:25:11+02:00,0,FR,Planned maintenance,A03,,2021-10-01 17:00:00+02:00,fryWsw29RBnkGmRHaMZaFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2021-10-01 07:00:00+02:00
2025-10-03 10:25:11+02:00,0,FR,Planned maintenance,A03,,2021-10-01 17:00:00+02:00,AIo2bVlgWZRDggwxg_tIwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-10-01 07:00:00+02:00
2025-10-03 10:25:11+02:00,0,FR,Planned maintenance,A03,,2021-09-29 19:00:00+02:00,AEg2O0TTh3YBx2WnR5zUzw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-09-29 13:30:00+02:00
2025-10-03 10:27:43+02:00,0,FR,Planned maintenance,A03,,2021-10-01 15:00:00+02:00,wZhvh89SQnToPzgtNAdcHA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-10-01 07:00:00+02:00
2025-10-03 10:27:43+02:00,0,FR,Planned maintenance,A03,,2021-09-29 12:00:00+02:00,EOBPTRRIdF2hwJFZQJeWbQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-09-29 07:00:00+02:00
2025-10-05 15:38:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-01 17:00:00+02:00,AtYLcw7W5sfEgeYH9-Ha_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-10-01 07:30:00+02:00
2025-10-05 15:38:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-28 17:00:00+02:00,1GPSi8De88cEq4xGPnRXYQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-09-28 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-30 17:00:00+02:00,Yr_YJen0TquOi22vi0wvGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-09-30 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-27 17:00:00+02:00,Lt8SheTEj1x7nNhLJIFKLA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-09-27 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-29 17:00:00+02:00,G5jCqev2MXZxmJf6C9t8Hg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-09-29 07:30:00+02:00
2025-10-05 16:13:02+02:00,0,FR,Planned maintenance,A03,,2021-10-01 18:00:00+02:00,CDlCCpgeum94FmmbiZ0aVA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-09-27 07:00:00+02:00
2025-10-05 19:06:43+02:00,0,FR,Planned maintenance,A03,,2021-09-17 21:00:00+02:00,O6GXM3I5DGPnVhoDL0j-tw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-09-17 16:00:00+02:00
2025-10-05 19:06:43+02:00,0,FR,Planned maintenance,A03,,2021-09-17 21:00:00+02:00,TGtagQ480Mid3Mo7JnXknA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2021-09-17 16:00:00+02:00
2025-10-05 20:00:31+02:00,0,FR,Planned maintenance,A03,,2021-09-21 17:00:00+02:00,NkTq7AioKThL7t8KTCIbKA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-09-21 14:00:00+02:00
2025-10-05 20:00:31+02:00,0,FR,Planned maintenance,A03,,2021-09-21 17:00:00+02:00,UN4Jd6L1qz5dN7cki2PBlg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2021-09-21 14:00:00+02:00
2025-10-05 20:48:37+02:00,0,FR,Planned maintenance,A03,,2021-09-24 12:00:00+02:00,sgBYZMdaL999NWeEBeJ4Dg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-09-24 08:00:00+02:00
2025-10-05 21:49:33+02:00,0,FR,Planned maintenance,A03,,2021-09-24 12:00:00+02:00,MoyK3rCPAM9fKJxluA0sFg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-09-24 08:00:00+02:00
2025-10-05 22:00:19+02:00,60,FR,Planned maintenance,A03,,2021-09-18 00:30:00+02:00,RmeUX-qpc9qZzOSYpEMvLA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2021-09-17 21:55:00+02:00
2025-10-05 22:15:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-21 16:30:00+02:00,m9X7QDS0PO4T4rhT-inXhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-09-21 13:30:00+02:00
2025-10-05 22:15:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-20 16:30:00+02:00,EHyeXbj0G-4NSa6489ozzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-09-20 13:30:00+02:00
2025-10-05 22:24:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-18 17:00:00+02:00,asxDbwlCpbnTE0hyUTRzmw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-18 08:00:00+02:00
2025-10-05 22:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-20 17:00:00+02:00,UddEan_hGPQD8-VacCb68Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-20 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-25 17:00:00+02:00,fNhrps3muip1LSGCgLx5fQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-25 08:00:00+02:00
2025-10-05 22:24:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-19 17:00:00+02:00,WXatpqeJc0BNa4OZ8iT1Sg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-19 08:00:00+02:00
2025-10-05 22:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-21 17:00:00+02:00,Wy6ExaRdfWZ-Dr4ra7hg2g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-21 08:00:00+02:00
2025-10-05 22:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-17 17:00:00+02:00,1y4rImC-FiQ1CGR0BV9Pkw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-17 08:00:00+02:00
2025-10-05 22:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-26 17:00:00+02:00,K8_P0pQbLr2OnkkmK9qfZA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-26 08:00:00+02:00
2025-10-05 22:24:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 17:00:00+02:00,CR315WBIhQJ-j08Ex0ZFog,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-23 08:00:00+02:00
2025-10-05 22:24:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-29 17:00:00+02:00,MPzYfYRALv9UoeX5OGGjyA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-29 08:00:00+02:00
2025-10-05 22:24:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-27 17:00:00+02:00,6Db6EXFZXTI5WMV3AJX7-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-27 08:00:00+02:00
2025-10-05 22:24:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-01 17:00:00+02:00,Uh-6S-iH_L3fGdvcxKnTJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-01 08:00:00+02:00
2025-10-05 22:24:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-30 17:00:00+02:00,xi53cNrIAQPjXJFeqIwMSQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-30 08:00:00+02:00
2025-10-05 22:24:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-02 17:00:00+02:00,G5kN95t40whrTB0WVlurWA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-02 08:00:00+02:00
2025-10-05 22:24:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 17:00:00+02:00,HZ6KOY47qCy8YxCnwYUvWw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-24 08:00:00+02:00
2025-10-05 22:24:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-22 17:00:00+02:00,t5NJqTlrm1mLiFPo73-ekg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-22 08:00:00+02:00
2025-10-05 22:24:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-03 17:00:00+02:00,EWvILAgKjQ_mKSIgEf328A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-03 08:00:00+02:00
2025-10-05 22:25:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-28 17:00:00+02:00,nd_ui0IdAmTmDCK89-4VyA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-09-28 08:00:00+02:00
2025-10-05 22:25:33+02:00,0,FR,Planned maintenance,A03,,2021-09-20 17:00:00+02:00,VyXqcF1DawuRn_XR5xea5Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-20 08:00:00+02:00
2025-10-05 22:25:37+02:00,0,FR,Planned maintenance,A03,,2021-09-17 17:00:00+02:00,JBYRzRheuhTYZKdqux4HXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2021-09-17 08:00:00+02:00
2025-10-05 22:28:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-21 17:00:00+02:00,aBmH_mqgJCqLCivvNi0MAQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-21 07:00:00+02:00
2025-10-05 22:31:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-01 17:00:00+02:00,0eq4uR0Vd8BNId1yCWkqng,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-09-19 00:00:00+02:00
2025-10-05 22:33:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-19 16:00:00+02:00,5i0ZfKQTB0Onf0X0ino0nQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2021-09-18 00:00:00+02:00
2025-10-05 22:33:57+02:00,0,FR,Planned maintenance,A03,,2021-09-20 16:30:00+02:00,5daJrat2QIzL6B_rOcwUsQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2021-09-20 08:30:00+02:00
2025-10-05 22:33:58+02:00,0,FR,Planned maintenance,A03,,2021-09-20 16:30:00+02:00,vgikIbHXeWV1ztzJglK0Uw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2021-09-20 08:30:00+02:00
2025-10-05 22:34:00+02:00,0,FR,Planned maintenance,A03,,2021-09-20 16:30:00+02:00,MPFchbc65_cHzjdrgNUoyQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2021-09-20 08:30:00+02:00
2025-10-05 22:34:04+02:00,0,FR,Planned maintenance,A03,,2021-09-20 16:30:00+02:00,aPJYYkZdIqrwncY2rM4uDQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2021-09-20 08:30:00+02:00
2025-10-05 22:34:08+02:00,0,FR,Planned maintenance,A03,,2021-09-20 16:30:00+02:00,MFpKtQJcb0UBSbEDD2xU_A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2021-09-20 08:30:00+02:00
2025-10-05 22:34:09+02:00,0,FR,Planned maintenance,A03,,2021-09-20 16:30:00+02:00,_ZjcbUXICWb0IQoSvh6E1Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2021-09-20 08:30:00+02:00
2025-10-05 22:37:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 17:00:00+02:00,l7JZPgliEpa0XrhQz34_iA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-23 07:00:00+02:00
2025-10-05 22:37:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 17:00:00+02:00,ar1LxGwLRjkSUDn62k1CMg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-23 07:00:00+02:00
2025-10-05 22:37:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 17:00:00+02:00,pCw1eZW0KBijuhBk8gLfCg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-24 07:00:00+02:00
2025-10-05 22:37:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-21 17:00:00+02:00,HH3JAZNbj7EoZiKhI4CyMw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-21 07:00:00+02:00
2025-10-05 22:37:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-21 17:00:00+02:00,HlszJ3BpbcLlFqCmnMUx7A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-21 07:00:00+02:00
2025-10-05 22:37:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-22 17:00:00+02:00,3vQ9vclJQTFXKuH7jur9kA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-22 07:00:00+02:00
2025-10-05 22:37:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-22 17:00:00+02:00,AjUrTeRm9lWeIXqa8kLwcQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-22 07:00:00+02:00
2025-10-05 22:37:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 17:00:00+02:00,mkf-UG7ybNOmxs9cdUprAQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-24 07:00:00+02:00
2025-10-05 22:37:08+02:00,427,FR,Planned maintenance,A03,Cancelled,2021-09-21 16:30:00+02:00,urxIo_tYYq10dw9EIYFrAA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-09-21 12:00:00+02:00
2025-10-05 22:37:51+02:00,400,FR,Planned maintenance,A03,,2021-09-22 17:10:00+02:00,KY4zv6wvf3Nz1IrEVUU_ZQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2021-09-22 08:30:00+02:00
2025-10-05 22:38:38+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:00:00+02:00,Ffh77xYMzsvLn9z8RrOfIw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-09-30 07:30:00+02:00
2025-10-05 22:40:26+02:00,40,FR,Planned maintenance,A03,,2021-09-18 00:00:00+02:00,KbyMcVb77QkSqNDN_EFiPg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2021-09-17 21:30:00+02:00
2025-10-05 22:40:47+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:30:00+02:00,-QQvd72QnKdj-nAxTEAsSQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2021-09-30 13:30:00+02:00
2025-10-05 22:42:55+02:00,295,FR,Planned maintenance,A03,Cancelled,2021-09-21 12:30:00+02:00,XH7FOeWyLjD_r5aRVailaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2021-09-21 12:15:00+02:00
2025-10-05 22:42:55+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-09-21 12:45:00+02:00,XH7FOeWyLjD_r5aRVailaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2021-09-21 12:30:00+02:00
2025-10-05 22:42:55+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-09-21 13:00:00+02:00,XH7FOeWyLjD_r5aRVailaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2021-09-21 12:45:00+02:00
2025-10-05 22:42:55+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-09-21 13:15:00+02:00,XH7FOeWyLjD_r5aRVailaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2021-09-21 13:00:00+02:00
2025-10-05 22:42:55+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-09-21 12:15:00+02:00,XH7FOeWyLjD_r5aRVailaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-09-21 12:00:00+02:00
2025-10-05 22:42:55+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-09-21 13:30:00+02:00,XH7FOeWyLjD_r5aRVailaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2021-09-21 13:15:00+02:00
2025-10-05 22:43:40+02:00,645,FR,Planned maintenance,A03,,2021-09-19 08:30:00+02:00,iZX-qgvhulbI7iVAjZnMAQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2021-09-17 04:10:00+02:00
2025-10-05 22:43:54+02:00,0,FR,Planned maintenance,A03,,2021-09-21 17:00:00+02:00,6jSGclBMAoUD_0E8vU6Eaw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-09-21 08:00:00+02:00
2025-10-05 22:43:54+02:00,0,FR,Planned maintenance,A03,,2021-09-20 17:00:00+02:00,TCovNBt8rfpdpBMzyYpdjg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-09-20 08:00:00+02:00
2025-10-05 22:43:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-01 17:00:00+02:00,ZoBTIx66YvnFMqC5X8lmAQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2021-10-01 08:00:00+02:00
2025-10-05 22:44:05+02:00,1230,FR,Planned maintenance,A03,Cancelled,2021-09-20 01:30:00+02:00,tx7nJy_IVjZJws8kIwFv-Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-09-19 08:30:00+02:00
2025-10-05 22:44:09+02:00,925,FR,Planned maintenance,A03,Cancelled,2021-09-19 22:00:00+02:00,q79LobSVMh3XXkLeSIHDBg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-09-19 16:00:00+02:00
2025-10-05 22:44:10+02:00,260,FR,Planned maintenance,A03,Cancelled,2021-09-19 16:00:00+02:00,4z3S4lt7bbZRo1VPzlyb5g,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-09-19 11:00:00+02:00
2025-10-05 22:48:04+02:00,1175,FR,Planned maintenance,A03,,2021-09-18 11:38:00+02:00,g0pyuZgP8Md0exhEPFhzmA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2021-09-18 08:00:00+02:00
2025-10-05 22:48:29+02:00,1085,FR,Planned maintenance,A03,,2021-09-18 23:00:00+02:00,3zfoKKipG8MqjJWwFDO7Dg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,9,2021-09-17 15:10:00+02:00
2025-10-05 22:48:42+02:00,270,FR,Planned maintenance,A03,,2021-09-18 23:26:00+02:00,RuCLS71yMNhvfTOWV45amw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2021-09-18 20:00:00+02:00
2025-10-05 22:49:00+02:00,0,FR,Planned maintenance,A03,,2021-09-19 11:50:00+02:00,Exf6m2rlbQz_u7xXo73pPg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2021-09-19 09:50:00+02:00
2025-10-05 22:51:05+02:00,1290,FR,Planned maintenance,A03,,2021-09-20 02:30:00+02:00,JrWlXzFeK2H0doPfV7pTYA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2021-09-19 08:30:00+02:00
2025-10-05 22:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 13:00:00+02:00,ObcYoMBPmIh6iCHUnadAnw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-09-24 08:00:00+02:00
2025-10-05 22:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 13:00:00+02:00,9rPoiIvqmYgN3ymwGiSjqQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-24 08:00:00+02:00
2025-10-05 22:51:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 13:00:00+02:00,FbmxlJLcTjtqtIjXww1Fkw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-09-24 08:00:00+02:00
2025-10-05 22:51:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-24 13:00:00+02:00,l9ZYn7SMpjBfrARBJR1T6Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-09-24 08:00:00+02:00
2025-10-05 22:53:26+02:00,0,FR,Planned maintenance,A03,,2021-09-22 17:00:00+02:00,scm8AUfoF0KednRTdmyY4Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2021-09-22 07:00:00+02:00
2025-10-05 22:53:26+02:00,0,FR,Planned maintenance,A03,,2021-09-22 17:00:00+02:00,PdEKWg61J1GdeShIAYZtYA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-09-22 07:00:00+02:00
2025-10-05 22:53:26+02:00,0,FR,Planned maintenance,A03,,2021-09-22 17:00:00+02:00,VsnNbudaiPmj-dwh0_-Hcg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2021-09-22 07:00:00+02:00
2025-10-05 22:53:28+02:00,510,FR,Planned maintenance,A03,,2021-09-22 12:00:00+02:00,iwLtwG4zq0FNy-EDjacMaQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-22 09:00:00+02:00
2025-10-05 22:53:55+02:00,0,FR,Planned maintenance,A03,,2021-09-21 11:00:00+02:00,ADjdCblRnL5sxxxfCcseNA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2021-09-21 08:00:00+02:00
2025-10-05 22:54:32+02:00,0,FR,Planned maintenance,A03,,2021-09-30 16:30:00+02:00,GWTS3CTdtHYJPjUzAFjO-Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2021-09-30 08:00:00+02:00
2025-10-05 22:54:38+02:00,0,FR,Planned maintenance,A03,,2021-09-23 17:00:00+02:00,bL0QB78kpNZAvv8scaLGMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-09-20 07:00:00+02:00
2025-10-05 22:54:42+02:00,0,FR,Planned maintenance,A03,,2021-09-21 11:00:00+02:00,Vdgn8M0fEXKM4xpMfBXNKA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2021-09-20 07:00:00+02:00
2025-10-05 22:54:42+02:00,0,FR,Planned maintenance,A03,,2021-09-21 11:00:00+02:00,iB-PL9l8uZORyXcfhDQlKw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,5,2021-09-20 07:00:00+02:00
2025-10-05 22:55:27+02:00,124.2,FR,Planned maintenance,A03,,2021-09-22 08:56:00+02:00,SmGGnUgNwg6AByGkRQp3Ag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2021-09-22 02:35:00+02:00
2025-10-05 22:56:31+02:00,0,FR,Planned maintenance,A03,,2021-09-21 16:30:00+02:00,u9dnk9k4MYYl2-lGoR5Fzg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-09-21 08:30:00+02:00
2025-10-05 22:56:31+02:00,0,FR,Planned maintenance,A03,,2021-09-21 16:30:00+02:00,Zl83lQlRpFE7gANxCvJdYw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-09-21 08:30:00+02:00
2025-10-05 22:56:35+02:00,0,FR,Planned maintenance,A03,,2021-09-21 16:30:00+02:00,7ONopl8Ya0soaE-2pQ71Iw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-09-21 08:30:00+02:00
2025-10-05 22:56:35+02:00,0,FR,Planned maintenance,A03,,2021-09-21 16:30:00+02:00,TLUGUWratWlu9kt6Vy1WLQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-09-21 08:30:00+02:00
2025-10-05 22:56:39+02:00,0,FR,Planned maintenance,A03,,2021-09-21 16:30:00+02:00,Cj0VYz0Di-NvsngHAsf4JQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-09-21 08:30:00+02:00
2025-10-05 22:56:41+02:00,0,FR,Planned maintenance,A03,,2021-09-21 16:30:00+02:00,-kh9vOb0AA25HpTloa1Hgg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-09-21 08:30:00+02:00
2025-10-05 22:56:42+02:00,0,FR,Planned maintenance,A03,,2021-09-22 15:00:00+02:00,jtOS0g5vXEmZJ4GSMMAo9A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-09-22 08:30:00+02:00
2025-10-05 22:56:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 16:30:00+02:00,G_AwCOx2acegmC0KVHciew,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-09-23 08:30:00+02:00
2025-10-05 22:56:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 16:30:00+02:00,9SXaXLHEfaW1AOI5pXOqbg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2021-09-23 08:30:00+02:00
2025-10-05 22:56:44+02:00,0,FR,Planned maintenance,A03,,2021-09-22 15:00:00+02:00,6Gl3VqwY-CkdsUP3zXnjDQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2021-09-22 08:30:00+02:00
2025-10-05 22:56:44+02:00,0,FR,Planned maintenance,A03,,2021-09-22 15:00:00+02:00,T_JyF7bWQGOWR9ghnCNuiQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-09-22 08:30:00+02:00
2025-10-05 22:56:44+02:00,0,FR,Planned maintenance,A03,,2021-09-22 15:00:00+02:00,o4k_L_n_hg_ESRFNobU7Mw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2021-09-22 08:30:00+02:00
2025-10-05 22:56:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 16:30:00+02:00,a_zGozd3fWZgVVLHxSIa1w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-09-23 08:30:00+02:00
2025-10-05 22:56:44+02:00,0,FR,Planned maintenance,A03,,2021-09-22 15:00:00+02:00,SmRfBoFIopBTfwCE8GBnig,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-09-22 08:30:00+02:00
2025-10-05 22:56:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 16:30:00+02:00,rQpJhk17gcgM_TL4Zuc3zQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2021-09-23 08:30:00+02:00
2025-10-05 22:56:46+02:00,0,FR,Planned maintenance,A03,,2021-09-22 15:00:00+02:00,toEZjeKElBEqRRrRwzLYMQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2021-09-22 08:30:00+02:00
2025-10-05 22:56:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 16:30:00+02:00,VnC8UXRx4TY-sOxEMe4rEw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2021-09-23 08:30:00+02:00
2025-10-05 22:56:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-23 16:30:00+02:00,Wgh92dHjqaOQ-AHyLHTIoQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-09-23 08:30:00+02:00
2025-10-05 22:56:47+02:00,0,FR,Planned maintenance,A03,,2021-10-01 16:00:00+02:00,_mlqDNuKpsBsODNbgHWC5w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-09-23 08:00:00+02:00
2025-10-05 22:57:40+02:00,1225,FR,Planned maintenance,A03,,2021-09-25 20:00:00+02:00,OMb3enLb_UQC7pWUzHRjfw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2021-09-25 18:00:00+02:00
2025-10-05 22:57:52+02:00,0,FR,Planned maintenance,A03,,2021-09-22 16:00:00+02:00,aCybOzGv4jevCci9--3jgw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2021-09-22 09:00:00+02:00
2025-10-05 22:58:50+02:00,210,FR,Planned maintenance,A03,,2021-09-23 16:00:00+02:00,zdnq1GdJSLxOito8gKeVUQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2021-09-23 14:00:00+02:00
2025-10-05 22:58:56+02:00,0,FR,Planned maintenance,A03,,2021-09-22 17:00:00+02:00,iuUUS1Uya0SMjJMtVxbf0w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2021-09-22 08:00:00+02:00
2025-10-05 22:58:57+02:00,0,FR,Planned maintenance,A03,,2021-09-24 17:00:00+02:00,rZquYD7XlmzeOYNdkE6Qjg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2021-09-24 08:00:00+02:00
2025-10-05 22:58:59+02:00,0,FR,Planned maintenance,A03,,2021-09-23 15:53:00+02:00,xPh9oacYVg3yfhMaN2Ygsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2021-09-23 08:00:00+02:00
2025-10-05 22:58:59+02:00,0,FR,Planned maintenance,A03,,2021-09-27 17:00:00+02:00,_Pyf-7iQtvmUFPcAUkXe2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2021-09-27 08:00:00+02:00
2025-10-05 22:59:09+02:00,950,FR,Planned maintenance,A03,,2021-09-24 12:00:00+02:00,nGThNccM12YQxmcQRisMUQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,19,2021-09-19 17:20:00+02:00
2025-10-05 23:00:13+02:00,1130,FR,Planned maintenance,A03,,2021-09-26 02:00:00+02:00,zy1cDcazXxEehCxWKkqzGQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-09-26 00:30:00+02:00
2025-10-05 23:00:27+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,wtqi0O3gpfCEYpui0ZtKGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:30+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,ElGJhEMDnjY9hg6sn5V1aQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:30+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,WOfETHzLd_NAiCW6plLPpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:30+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,rDtjL7Sgog9aAPY_7n_N6g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:30+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,Rxw5CjyrSVRapjr4p_bTOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:31+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,BK40Q8_L8YO6szUI0GLXXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:34+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,3bgmj086YgbUBBaYJsIddA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:34+02:00,0,FR,Planned maintenance,A03,,2021-09-24 16:00:00+02:00,u8ESx0suVYLGNKkxgcb0Uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-09-24 08:30:00+02:00
2025-10-05 23:00:36+02:00,0,FR,Planned maintenance,A03,,2021-10-01 16:00:00+02:00,e-2--jQjP15x6W_AZselPw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-09-23 08:00:00+02:00
2025-10-05 23:00:44+02:00,0,FR,Planned maintenance,A03,,2021-09-24 10:30:00+02:00,crANrrTFOf7OnZy41gr0OA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-22 07:00:00+02:00
2025-10-05 23:01:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-29 17:00:00+02:00,jTokUfOUG8Y-8noaDtIFUA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-29 07:00:00+02:00
2025-10-05 23:01:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-28 16:00:00+02:00,aFF7ylhgtORdRQY6AvhMNw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-28 14:00:00+02:00
2025-10-05 23:01:14+02:00,1180,FR,Planned maintenance,A03,,2021-09-24 14:30:00+02:00,4Lt9eEOYlKFWmkZAua8FJA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2021-09-19 17:20:00+02:00
2025-10-05 23:02:14+02:00,1060,FR,Planned maintenance,A03,,2021-09-24 18:00:00+02:00,4tTSBLHwL3QHxiaGNjvISA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2021-09-24 14:30:00+02:00
2025-10-05 23:02:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-27 16:30:00+02:00,a2mLHEZtHxUCqC7FRSx8lw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-09-27 13:30:00+02:00
2025-10-05 23:02:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-29 17:00:00+02:00,DXJsRK9kOX8s8GVZ_I8BTA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-29 07:00:00+02:00
2025-10-05 23:02:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-28 16:00:00+02:00,nOba91SnqZtneuH0OLV0uw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-28 14:00:00+02:00
2025-10-05 23:02:42+02:00,610,FR,Planned maintenance,A03,Cancelled,2021-09-24 23:30:00+02:00,nLmbppxY8c_LQGh5VM5KjQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-09-24 18:15:00+02:00
2025-10-05 23:02:59+02:00,1160,FR,Planned maintenance,A03,,2021-09-24 20:30:00+02:00,LNapwlBVyLtR3yO4mR8JFQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2021-09-24 19:15:00+02:00
2025-10-05 23:04:22+02:00,300,FR,Planned maintenance,A03,,2021-09-26 05:00:00+02:00,ymXB-gOxe25MxdoiZn6w0Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-09-26 00:30:00+02:00
2025-10-05 23:04:23+02:00,0,FR,Planned maintenance,A03,,2021-09-26 00:00:00+02:00,J3ltKTcToQ4uzwJIST49AQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2021-09-25 23:00:00+02:00
2025-10-05 23:04:31+02:00,400,FR,Planned maintenance,A03,,2021-09-28 11:00:00+02:00,cHJ9uRZ98X6EgcDSThGC3g,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-09-28 10:00:00+02:00
2025-10-05 23:04:38+02:00,0,FR,Planned maintenance,A03,,2021-09-26 10:30:00+02:00,pBCkBvyKAPaU68gxkK6yqg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2021-09-26 04:00:00+02:00
2025-10-05 23:05:08+02:00,80,FR,Planned maintenance,A03,,2021-09-27 00:00:00+02:00,a9rvcsauizjOBRkduQVOZg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-09-26 21:00:00+02:00
2025-10-05 23:05:08+02:00,0,FR,Planned maintenance,A03,,2021-09-26 21:00:00+02:00,hH2L2SRQmyGoGPAF1c-Dnw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2021-09-23 00:00:00+02:00
2025-10-05 23:05:38+02:00,510,FR,Planned maintenance,A03,,2021-09-28 12:00:00+02:00,c-rvfVZRJXIxGj6ubggS1Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-09-28 09:00:00+02:00
2025-10-05 23:06:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-30 17:00:00+02:00,BSOeWlQ0RH9HClNm8dWJMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,6,2021-09-30 08:00:00+02:00
2025-10-05 23:06:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-29 17:00:00+02:00,zWrT_2uqIm_-q6JhFzVlyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,6,2021-09-29 08:00:00+02:00
2025-10-05 23:06:30+02:00,0,FR,Planned maintenance,A03,,2021-09-27 13:30:00+02:00,pfOTHUUBRWsKXBmry6qwqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,6,2021-09-27 08:00:00+02:00
2025-10-05 23:06:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-01 17:00:00+02:00,qaEXQ1n54soebH65XrDWhg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,6,2021-10-01 08:00:00+02:00
2025-10-05 23:06:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-29 17:00:00+02:00,09vIQ_2-gRsOtHVPH4KmeA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-09-29 07:00:00+02:00
2025-10-05 23:06:49+02:00,0,FR,Planned maintenance,A03,,2021-09-27 16:00:00+02:00,jy5Bg3XG7SMlekVf-76nTg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,4,2021-09-24 07:00:00+02:00
2025-10-05 23:07:47+02:00,270,FR,Planned maintenance,A03,Cancelled,2021-09-29 14:30:00+02:00,m9hn5BbhahzGMdRi_kaY0A,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2021-09-29 11:00:00+02:00
