created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 23:07:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-09-28 16:00:00+02:00,I-h5Cmi7wYFB8eiPOM-cww,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-09-28 14:00:00+02:00
2025-10-05 23:08:11+02:00,0,FR,Planned maintenance,A03,,2021-09-28 10:30:00+02:00,5LObRj5z5P5C7_J4yhLmTw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2021-09-28 08:00:00+02:00
2025-10-05 23:08:56+02:00,0,FR,Planned maintenance,A03,,2021-09-29 04:15:00+02:00,DNYuD7EAQTtIE3SJVcoN9Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-09-26 00:00:00+02:00
2025-10-05 23:09:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 18:00:00+02:00,qFUTnFBH_MTCDOEukX_NIg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-10-01 16:00:00+02:00
2025-10-05 23:09:36+02:00,1000,FR,Planned maintenance,A03,,2021-09-29 12:45:00+02:00,vB0LCt_dgaRh2caaOOT6VQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,9,2021-09-26 03:15:00+02:00
2025-10-05 23:09:55+02:00,1220,FR,Planned maintenance,A03,Cancelled,2021-09-29 16:30:00+02:00,Pxq-onh1wPjY6RrRaixmSQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,6,2021-09-29 15:00:00+02:00
2025-10-05 23:10:00+02:00,0,FR,Planned maintenance,A03,,2021-09-29 18:30:00+02:00,g7xKcG6sNMBVCKbz_-oMXg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-29 12:00:00+02:00
2025-10-05 23:10:12+02:00,250,FR,Planned maintenance,A03,,2021-09-30 03:30:00+02:00,VQHd6BDzbBz5Os9Cm8pBLA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2021-09-30 00:30:00+02:00
2025-10-05 23:10:31+02:00,1225,FR,Planned maintenance,A03,,2021-10-02 20:00:00+02:00,jxhGtTxML8lIzU93FsVTaA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2021-10-02 18:00:00+02:00
2025-10-05 23:10:46+02:00,100,FR,Planned maintenance,A03,,2021-10-02 02:00:00+02:00,f9UCFxIHazGVyam2gm3kwQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2021-10-02 00:00:00+02:00
2025-10-05 23:10:57+02:00,715,FR,Planned maintenance,A03,,2021-09-30 09:00:00+02:00,HJs3u6TuUwikUGvMwEyAfQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,18,2021-09-21 03:00:00+02:00
2025-10-05 23:11:17+02:00,0,FR,Planned maintenance,A03,,2021-09-30 15:30:00+02:00,rTjFfTBEoXeNwqwzhKOQTw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-09-30 07:00:00+02:00
2025-10-05 23:11:20+02:00,750,FR,Planned maintenance,A03,,2021-09-30 16:30:00+02:00,oUp8X9beQJrkdkWgrdoTww,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2021-09-30 03:30:00+02:00
2025-10-05 23:11:29+02:00,690,FR,Planned maintenance,A03,Cancelled,2021-10-02 00:00:00+02:00,OIkBB_XIb_Hqb7sdxb64fw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2021-10-01 00:00:00+02:00
2025-10-05 23:11:35+02:00,0,FR,Planned maintenance,A03,,2021-09-30 16:30:00+02:00,9v0TvIEUxFEpr7Qv9GNb1g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,6,2021-09-27 07:00:00+02:00
2025-10-05 23:11:45+02:00,820,FR,Planned maintenance,A03,,2021-09-30 20:30:00+02:00,dlSHllsaetl9e5xLAQbtOQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,10,2021-09-30 09:00:00+02:00
2025-10-05 23:12:33+02:00,0,FR,Planned maintenance,A03,,2021-09-30 17:30:00+02:00,3r9DBZPUSmy9aXKMPIUv5Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2021-09-27 12:00:00+02:00
2025-10-05 23:12:39+02:00,0,FR,Planned maintenance,A03,,2021-10-01 10:39:00+02:00,YzDMeIiFfOoh8kjuqZ48UQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,6,2021-09-27 12:00:00+02:00
2025-10-05 23:12:48+02:00,0,FR,Planned maintenance,A03,,2021-10-01 11:10:00+02:00,ec_CkqRpsD33c5luNmYy7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-10-01 08:00:00+02:00
2025-10-05 23:13:03+02:00,0,FR,Planned maintenance,A03,,2021-10-01 12:01:00+02:00,v3wNmXppFDUjdmYl7ExKpA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-10-01 07:30:00+02:00
2025-10-05 23:13:35+02:00,0,FR,Planned maintenance,A03,,2021-10-01 15:00:00+02:00,RI29kcDXXG8-At4S0zZKGQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2021-09-27 08:00:00+02:00
2025-10-05 23:13:38+02:00,0,FR,Planned maintenance,A03,,2021-10-01 16:00:00+02:00,pnKRVzeSEcXhLelcK8YHtQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-09-27 08:00:00+02:00
2025-10-05 23:14:26+02:00,0,FR,Planned maintenance,A03,,2021-10-02 06:00:00+02:00,6s-AmR98O3Gc8acIAhuTYw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,10,2021-09-25 01:00:00+02:00
2025-10-05 23:14:58+02:00,1220,FR,Planned maintenance,A03,,2021-10-02 17:00:00+02:00,wmWSPsEJQNNDDgvddrqPwg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2021-10-02 14:30:00+02:00
2025-10-05 23:15:28+02:00,180,FR,Planned maintenance,A03,Cancelled,2021-10-03 08:00:00+02:00,6KbJIG2jRMoSDukcdAqV1w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2021-10-03 01:00:00+02:00
2025-10-05 23:15:32+02:00,235,FR,Planned maintenance,A03,,2021-10-03 12:00:00+02:00,i_ctZNztIhg5nGFOUUt3XA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-10-02 20:45:00+02:00
2025-10-05 23:15:47+02:00,0,FR,Planned maintenance,A03,,2021-10-03 11:00:00+02:00,KhBleBhdaK0QsDUaElpP9g,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2021-10-02 12:00:00+02:00
2025-10-05 23:15:49+02:00,465,FR,Planned maintenance,A03,,2021-10-03 12:00:00+02:00,13r29lcFsCDtUsz1fqJI5Q,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2021-10-02 14:45:00+02:00
2025-10-05 23:16:13+02:00,0,FR,Planned maintenance,A03,,2021-10-03 18:00:00+02:00,bXF4XeIzXWvnCr19KAoXDg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,6,2021-09-29 00:30:00+02:00
2025-10-05 23:17:22+02:00,0,FR,Planned maintenance,A03,,2021-10-04 04:00:00+02:00,kJPKf3tf7sbMWVr4ZMPtkQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,9,2021-09-26 05:00:00+02:00
2025-10-05 23:17:33+02:00,0,FR,Planned maintenance,A03,,2021-10-04 11:00:00+02:00,vF2udut_2BB-Roecaxztug,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2021-10-02 00:30:00+02:00
2025-10-05 23:17:46+02:00,0,FR,Planned maintenance,A03,,2021-10-04 10:00:00+02:00,tvp91TecHShR25hEI_7fvg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,4,2021-10-02 23:00:00+02:00
2025-10-05 23:28:07+02:00,0,FR,Planned maintenance,A03,,2021-10-07 15:30:00+02:00,qL4ENpkt9AdCbPc5qJd4IQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2021-10-01 16:00:00+02:00
2025-10-05 23:33:41+02:00,760,FR,Planned maintenance,A03,,2021-10-11 06:00:00+02:00,OfV5lJEMtQnt02Yoo56qQQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,18,2021-10-01 10:40:00+02:00
2025-10-05 23:35:49+02:00,0,FR,Planned maintenance,A03,,2021-10-20 09:30:00+02:00,3i_odZ-rWU-5i2QrxyNO_Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,7,2021-09-25 00:00:00+02:00
2025-10-05 23:55:24+02:00,0,FR,Planned maintenance,A03,,2021-10-21 15:30:00+02:00,BgCwZ4DkyUQsMNMWxRW1qQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,6,2021-09-20 07:00:00+02:00
2025-10-06 01:50:59+02:00,0,FR,Planned maintenance,A03,,2021-12-16 06:00:00+01:00,bZ7BGbHASzen_IHeCyCGjw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,16,2021-09-18 00:00:00+02:00
2025-10-06 01:57:23+02:00,0,FR,Planned maintenance,A03,,2021-12-19 10:00:00+01:00,AsjckGGINdKW8URgsCCJDA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,32,2021-09-17 03:00:00+02:00
2025-10-06 08:25:36+02:00,0,FR,Planned maintenance,A03,,2022-01-03 04:00:00+01:00,ZJBvmR4MkMJe43d0SXXJPA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,28,2021-09-18 00:30:00+02:00
2025-10-06 08:28:56+02:00,0,FR,Planned maintenance,A03,,2022-01-05 16:00:00+01:00,yVQJWJ7kQn3AhtbEI5ihzg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,24,2021-09-18 00:00:00+02:00
2025-10-06 10:34:02+02:00,0,FR,Planned maintenance,A03,,2022-04-05 02:00:00+02:00,kByaBADMoJYfSN-AadsgVg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,31,2021-09-25 00:00:00+02:00
2025-10-07 00:07:18+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,1kj1ryxkjY0HrOkEYOxYYQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,39,2021-10-02 02:00:00+02:00
2025-10-02 03:31:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-20 02:00:00+01:00,wf8X4Apd6eDxVdSdxEb3-Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-10-16 02:00:00+02:00
2025-10-03 06:15:37+02:00,0,FR,Planned maintenance,A03,,2021-10-21 16:30:00+02:00,ue8ZG5Xtrnx9tFttYEfFGA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-10-21 13:30:00+02:00
2025-10-03 06:15:38+02:00,0,FR,Planned maintenance,A03,,2021-10-21 16:30:00+02:00,xJOSlnjQhCOBqj5cqtkKIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-10-21 13:30:00+02:00
2025-10-03 06:15:42+02:00,0,FR,Planned maintenance,A03,,2021-10-21 16:30:00+02:00,nJiVFKK8yN7XlCidGI6TqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-10-21 13:30:00+02:00
2025-10-03 06:15:42+02:00,0,FR,Planned maintenance,A03,,2021-10-21 16:30:00+02:00,UOeLfxYgNRyavy6I3VNeOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-10-21 13:30:00+02:00
2025-10-03 06:49:34+02:00,0,FR,Planned maintenance,A03,,2021-10-06 18:00:00+02:00,BzPQYIC_xx4HHSx0c-izvA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-10-06 08:00:00+02:00
2025-10-03 06:49:34+02:00,0,FR,Planned maintenance,A03,,2021-10-04 18:00:00+02:00,2F3Vi-1YtKY8ngxTbQD7tg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-10-04 08:00:00+02:00
2025-10-03 06:49:35+02:00,0,FR,Planned maintenance,A03,,2021-10-08 18:00:00+02:00,3TgecT8fmzXWFwtddXTVqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-10-08 08:00:00+02:00
2025-10-03 06:49:35+02:00,0,FR,Planned maintenance,A03,,2021-10-07 18:00:00+02:00,OkMX4SYEWq4wpXPJaaXIiA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-10-07 08:00:00+02:00
2025-10-03 06:49:35+02:00,0,FR,Planned maintenance,A03,,2021-10-05 18:00:00+02:00,LKBnJIGW0Q8cgLZTqXrFog,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2021-10-05 08:00:00+02:00
2025-10-03 08:04:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-22 02:00:00+01:00,IRyRh3W0Ta2vrgECwOxRyw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,8,2021-10-16 02:00:00+02:00
2025-10-03 08:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-15 18:00:00+02:00,d1uvjwFTJhOypAj0taa7GQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-10-11 08:00:00+02:00
2025-10-03 08:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-15 18:00:00+02:00,sUQgNs4uQPlHdLlFaJiDZQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-10-11 08:00:00+02:00
2025-10-03 08:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-15 18:00:00+02:00,urhiX_ucT8LgGWZ6CGXdng,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-10-11 08:00:00+02:00
2025-10-03 08:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-15 18:00:00+02:00,yWBkxwpQo5AR1E1CPaFOtw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-11 08:00:00+02:00
2025-10-03 09:48:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-13 16:00:00+02:00,DGswNY8T4CQyBF6XfzK0pQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-10-13 07:00:00+02:00
2025-10-03 09:54:07+02:00,0,FR,Planned maintenance,A03,,2021-10-08 18:00:00+02:00,ixCymcFeg7BDyDfFLRh-JA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-10-04 07:30:00+02:00
2025-10-03 12:02:48+02:00,0,FR,Planned maintenance,A03,,2021-10-13 18:00:00+02:00,AnLFfbqQXHCqqH2MmgPWvQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-10-13 08:00:00+02:00
2025-10-03 12:03:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-21 18:00:00+02:00,3m1EauR1-qB66cxnAGxhAQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-10-21 08:00:00+02:00
2025-10-03 12:03:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-18 18:00:00+02:00,ymv3kBbu9jLb88iH55NOlA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-10-18 13:30:00+02:00
2025-10-03 12:03:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-19 18:00:00+02:00,GC5BSkBhF58IdvFoi5jBNQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-10-19 08:00:00+02:00
2025-10-03 12:03:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-20 18:00:00+02:00,hKbswaEZoCPLV-bQ3l9vdw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-10-20 08:00:00+02:00
2025-10-03 12:03:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-22 12:00:00+02:00,mMKVXZeprHpfNecvxy1BKg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-10-22 08:00:00+02:00
2025-10-03 13:17:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-18 17:00:00+02:00,LjzbarK9Q3ctyh1f5hVSEQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-18 07:00:00+02:00
2025-10-03 13:17:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-21 17:00:00+02:00,_1ZQsMAJYbjxWo6La5cYDQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-21 07:00:00+02:00
2025-10-03 13:17:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-22 17:00:00+02:00,oxMI5CSwL9n0m792EEJcgA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-22 07:00:00+02:00
2025-10-03 13:17:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-20 17:00:00+02:00,XkcBo-1tIWWzHcl7UaWkRA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-20 07:00:00+02:00
2025-10-03 13:17:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-19 17:00:00+02:00,olIOklPIVgyngGN4hvsTKA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-19 07:00:00+02:00
2025-10-05 15:38:20+02:00,0,FR,Planned maintenance,A03,,2021-10-05 17:00:00+02:00,a_9q6RIjnX3C45-a9BX2og,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-05 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,,2021-10-06 17:00:00+02:00,sZmjbt9Zm8guE8Caw8Nn_w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-06 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,,2021-10-04 17:00:00+02:00,xlC4GtXL8OismYKg7WL95w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-04 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,,2021-10-08 17:00:00+02:00,IJJjzDaxzVtDfL-dF-FlLA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-08 07:30:00+02:00
2025-10-05 15:38:21+02:00,0,FR,Planned maintenance,A03,,2021-10-07 17:00:00+02:00,dY3-r8lZyrSrWUglTxsUKQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-07 07:30:00+02:00
2025-10-05 21:17:48+02:00,0,FR,Planned maintenance,A03,,2021-10-21 12:00:00+02:00,8pVAOijQklMVR2y3geo2Gg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-10-21 08:30:00+02:00
2025-10-05 21:17:48+02:00,0,FR,Planned maintenance,A03,,2021-10-21 12:00:00+02:00,t5CPkWMCqorOedW6wjlpNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-10-21 08:30:00+02:00
2025-10-05 21:17:48+02:00,0,FR,Planned maintenance,A03,,2021-10-21 12:00:00+02:00,-0laRSc3GuRMFNRY7YH6tw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-10-21 08:30:00+02:00
2025-10-05 21:17:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-15 17:00:00+02:00,3SZuZ5IUdbKxKu96w_I5Bw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-15 07:00:00+02:00
2025-10-05 21:17:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-21 17:00:00+02:00,9Q1G37qh7yI_HZpRbBPIvQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-21 07:00:00+02:00
2025-10-05 21:17:49+02:00,0,FR,Planned maintenance,A03,,2021-10-11 17:00:00+02:00,BasqUyawDRDiDaSRVpdjHQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-11 07:00:00+02:00
2025-10-05 21:17:50+02:00,0,FR,Planned maintenance,A03,,2021-10-12 17:00:00+02:00,81mZFi8CCkPaJ9QHUdcGrQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-12 07:00:00+02:00
2025-10-05 21:17:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-20 17:00:00+02:00,9JDtfb1Qzaxe3oNZVuUWAA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-20 07:00:00+02:00
2025-10-05 21:17:52+02:00,0,FR,Planned maintenance,A03,,2021-10-13 17:00:00+02:00,L2C7APKl7nnEomGn7HuvMg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-13 07:00:00+02:00
2025-10-05 21:17:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-18 17:00:00+02:00,zAtUzE4q7-fWZzZe1-TzWQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-18 07:00:00+02:00
2025-10-05 21:17:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-22 17:00:00+02:00,n-jR5MS8YBXkkF2xZav7_g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-22 07:00:00+02:00
2025-10-05 21:17:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-19 17:00:00+02:00,ac4Hc038rd8_PMTYYaSXSg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-19 07:00:00+02:00
2025-10-05 21:17:52+02:00,0,FR,Planned maintenance,A03,,2021-10-14 17:00:00+02:00,JvuEX1I9uRQ0C2mYJhwpqQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-14 07:00:00+02:00
2025-10-05 22:18:22+02:00,0,FR,Planned maintenance,A03,,2021-10-12 16:30:00+02:00,XxPMXqO-xdN2oeHZsq9sWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-10-12 13:30:00+02:00
2025-10-05 22:18:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-18 17:00:00+02:00,3OodFMHft3mA9MGuxBs9Jw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-10-18 07:00:00+02:00
2025-10-05 22:18:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-19 17:00:00+02:00,nUurIaP3vQTmS0_8OvRJrg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-10-19 07:00:00+02:00
2025-10-05 22:18:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-20 17:00:00+02:00,W-cIbWGuMUIGsgjBezTrzg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-10-20 07:00:00+02:00
2025-10-05 22:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-05 17:00:00+02:00,NRFK749mzIhCBjUT9zBpWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-05 08:00:00+02:00
2025-10-05 22:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-15 17:00:00+02:00,VtazM2NRoWo6SPgBtwPqTA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-15 08:00:00+02:00
2025-10-05 22:24:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-04 17:00:00+02:00,AETOWnmoarSlnMuEchwduw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-04 08:00:00+02:00
2025-10-05 22:24:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-18 17:00:00+02:00,D4vAQ_OEZGzQDPArK9LLqQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-18 08:00:00+02:00
2025-10-05 22:24:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-14 17:00:00+02:00,WBzZEvl2itSGbUomAhEHAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-14 08:00:00+02:00
2025-10-05 22:24:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-12 17:00:00+02:00,RiQJYObnY1YH32XRJ5P--Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-12 08:00:00+02:00
2025-10-05 22:24:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-09 17:00:00+02:00,F2cn5ZZz8_q3KnWOFTH1rA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-09 08:00:00+02:00
2025-10-05 22:24:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-21 17:00:00+02:00,m8FfLb4AdscdZwNod1RWag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-21 08:00:00+02:00
2025-10-05 22:24:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:00:00+02:00,lmvLX5WjPKa5TDP-OE3vwQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-08 08:00:00+02:00
2025-10-05 22:24:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-22 17:00:00+02:00,aElI-b4jGBOlu_vG5uGRcA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-22 08:00:00+02:00
2025-10-05 22:24:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-13 17:00:00+02:00,4SZQ5AZDhxIfEReE7vEZ2g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-13 08:00:00+02:00
2025-10-05 22:24:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-16 17:00:00+02:00,3V_UJo_W8Nuk9WUP1mdFzQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-16 08:00:00+02:00
2025-10-05 22:24:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-19 17:00:00+02:00,QrmXREeU40WnuJ9YjV6SXQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-19 08:00:00+02:00
2025-10-05 22:24:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-07 17:00:00+02:00,44jyftfQaQQZ6RnwMZiWDA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-07 08:00:00+02:00
2025-10-05 22:24:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-10 17:00:00+02:00,qBaoQaSsjECYUZFBt-9sSg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-10 08:00:00+02:00
2025-10-05 22:24:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-17 17:00:00+02:00,G48UAJK3LApdgVEJMZSRpA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-17 08:00:00+02:00
2025-10-05 22:24:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 17:00:00+02:00,b8Jw4lR7ovfdrtghfhnLYg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-06 08:00:00+02:00
2025-10-05 22:24:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-20 17:00:00+02:00,k25qmYchIxgPCrYuoZO1pg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-20 08:00:00+02:00
2025-10-05 22:24:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-11 17:00:00+02:00,NhZwVVKnr1-Gl4PzWcVp-g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-11 08:00:00+02:00
2025-10-05 22:27:57+02:00,0,FR,Planned maintenance,A03,,2021-10-15 17:00:00+02:00,Lm4uVj00fG3ea7lBjrS4IQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,7,2021-10-04 07:00:00+02:00
2025-10-05 22:40:41+02:00,185,FR,Planned maintenance,A03,,2021-10-14 17:00:00+02:00,G32b9t55ayRTv2v5jGmvrw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-10-14 07:30:00+02:00
2025-10-05 22:40:42+02:00,185,FR,Planned maintenance,A03,Cancelled,2021-10-07 00:00:00+02:00,2l708OBT092FujnZTNCW7Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-10-05 00:00:00+02:00
2025-10-05 22:56:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-04 17:30:00+02:00,WA5keS-BGgO8lo7296tPiw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-10-04 07:30:00+02:00
2025-10-05 23:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:00:00+02:00,DK96pv1scgihgdCLiNDcOw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-04 07:00:00+02:00
2025-10-05 23:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-04 12:00:00+02:00,teVYnYcsGrfUbRSdXigicQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-10-04 07:00:00+02:00
2025-10-05 23:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-04 12:00:00+02:00,2pDMR0DrKpUrD9s7GzbQvA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2021-10-04 07:00:00+02:00
2025-10-05 23:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-04 12:00:00+02:00,ICsbAXnzoEZyBIIyRTUxcQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-10-04 07:00:00+02:00
2025-10-05 23:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:00:00+02:00,-84tKz5RQ6EByqUUFHUZnQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2021-10-04 07:00:00+02:00
2025-10-05 23:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:00:00+02:00,R6YF-VOwiXFs1p5k-v_hRQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2021-10-04 07:00:00+02:00
2025-10-05 23:06:50+02:00,0,FR,Planned maintenance,A03,,2021-10-15 12:00:00+02:00,ldLZrmCfYgafTDcnnSfrQA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2021-10-15 08:00:00+02:00
2025-10-05 23:07:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-04 16:30:00+02:00,1CG3iYRQc11kkXTsStBS9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-10-04 13:30:00+02:00
2025-10-05 23:08:29+02:00,352,FR,Planned maintenance,A03,Cancelled,2021-10-05 12:45:00+02:00,IXurHV-N_Lk4ng7u316hZA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-05 12:30:00+02:00
2025-10-05 23:08:29+02:00,450,FR,Planned maintenance,A03,Cancelled,2021-10-05 13:15:00+02:00,IXurHV-N_Lk4ng7u316hZA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2021-10-05 13:00:00+02:00
2025-10-05 23:08:29+02:00,401,FR,Planned maintenance,A03,Cancelled,2021-10-05 13:00:00+02:00,IXurHV-N_Lk4ng7u316hZA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2021-10-05 12:45:00+02:00
2025-10-05 23:16:13+02:00,585,FR,Planned maintenance,A03,,2021-10-03 23:00:00+02:00,4dB6ybuc467yeDkmCFVHVw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2021-10-03 18:00:00+02:00
2025-10-05 23:18:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 00:00:00+02:00,zAsFGpdjd3O000EU4G8DUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-10-05 00:00:00+02:00
2025-10-05 23:18:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-06 00:00:00+02:00,PvJYDo-nEs2RBupWyDlMTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-10-05 00:00:00+02:00
2025-10-05 23:18:21+02:00,0,FR,Planned maintenance,A03,,2021-10-04 11:27:00+02:00,ASzki1wlfsmA0oxChFR6tQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2021-10-04 00:00:00+02:00
2025-10-05 23:19:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-07 12:00:00+02:00,JTRx8MTUseMg1NOZj-kAmg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-07 08:00:00+02:00
2025-10-05 23:19:08+02:00,0,FR,Planned maintenance,A03,,2021-10-07 17:00:00+02:00,kLzKGeNCyUKd3QWZqfroDA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-10-07 08:00:00+02:00
2025-10-05 23:19:17+02:00,0,FR,Planned maintenance,A03,,2021-10-19 17:00:00+02:00,doyPJPlleUWgGEtN5kqQqA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2021-10-19 09:00:00+02:00
2025-10-05 23:21:39+02:00,0,FR,Planned maintenance,A03,,2021-10-05 14:00:00+02:00,JWZV5J3NRPVeFhpIQcqR5A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2021-10-05 08:00:00+02:00
2025-10-05 23:21:54+02:00,0,FR,Planned maintenance,A03,,2021-10-05 14:51:00+02:00,IQoLM4JTePCVcfZysB8SsA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-10-05 13:30:00+02:00
2025-10-05 23:23:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-10 01:00:00+02:00,TDnVZ2XBFiEccb3F5dSgaQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2021-10-09 23:00:00+02:00
2025-10-05 23:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-09 00:00:00+02:00,H7ABgliRZ4lfEu9MezmSWg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-06 18:00:00+02:00
2025-10-05 23:24:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-16 23:15:00+02:00,Dq2cPhurNdb_DjUqS-k1Og,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-10-15 00:00:00+02:00
2025-10-05 23:24:59+02:00,0,FR,Planned maintenance,A03,,2021-10-06 19:05:00+02:00,xiu3kIBMHV80tsW5yvvD6A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-10-05 00:00:00+02:00
2025-10-05 23:25:04+02:00,850,FR,Planned maintenance,A03,Cancelled,2021-10-07 02:00:00+02:00,L1KLYVEKXps4mmjawt3vhQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2021-10-06 22:00:00+02:00
2025-10-05 23:25:25+02:00,185,FR,Planned maintenance,A03,,2021-10-07 00:00:00+02:00,I7BTWvCDCoI1-keLW6HG8w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2021-10-04 00:00:00+02:00
2025-10-05 23:25:33+02:00,150.124,FR,Planned maintenance,A03,,2021-10-07 02:37:00+02:00,t7OOFhyLN0PKAcI5EBO2zw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-06 23:59:00+02:00
2025-10-05 23:26:14+02:00,0,FR,Planned maintenance,A03,,2021-10-20 17:00:00+02:00,CBxdF55eD67fRKDvEYnbRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-10-20 13:30:00+02:00
2025-10-05 23:26:14+02:00,0,FR,Planned maintenance,A03,,2021-10-14 17:00:00+02:00,2vayarr2xYyhMMS6rJMIIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-10-14 13:30:00+02:00
2025-10-05 23:26:17+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-08 13:30:00+02:00,z-RkQOm67tlqyKhEQDMdYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2021-10-08 13:15:00+02:00
2025-10-05 23:26:17+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-10-08 13:15:00+02:00,z-RkQOm67tlqyKhEQDMdYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2021-10-08 13:00:00+02:00
2025-10-05 23:26:17+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-08 13:00:00+02:00,z-RkQOm67tlqyKhEQDMdYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-08 12:45:00+02:00
2025-10-05 23:26:22+02:00,0,FR,Planned maintenance,A03,,2021-10-16 08:00:00+02:00,rpgySKH3AN9yppD75eXXpA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-10-15 06:00:00+02:00
2025-10-05 23:27:44+02:00,0,FR,Planned maintenance,A03,,2021-10-12 17:00:00+02:00,AvbJgg7a0xSy0Jrfj-xHBA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-10-12 07:00:00+02:00
2025-10-05 23:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-13 17:00:00+02:00,gx5aBLgSXIwrtlyukVC35Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-10-13 07:00:00+02:00
2025-10-05 23:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-14 17:00:00+02:00,D2hRWFIjVLvEWQwE0jM2GQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-10-14 07:00:00+02:00
2025-10-05 23:27:49+02:00,0,FR,Planned maintenance,A03,,2021-10-13 17:00:00+02:00,ALTI2KrUgIr3_z9GBTYtrg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-10-13 07:00:00+02:00
2025-10-05 23:27:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-11 17:00:00+02:00,mO5iZsXhBxT_y5J8W_DqHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-10-11 07:00:00+02:00
2025-10-05 23:27:49+02:00,0,FR,Planned maintenance,A03,,2021-10-11 17:00:00+02:00,xhgUa-EK20tIYd1qF21LXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-10-11 07:00:00+02:00
2025-10-05 23:27:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-12 17:00:00+02:00,qVk72s7wgz1TPKsXLCjYPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-10-12 07:00:00+02:00
2025-10-05 23:27:52+02:00,0,FR,Planned maintenance,A03,,2021-10-11 17:00:00+02:00,ai289W240MWM6KhL6v5bAg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2021-10-11 08:00:00+02:00
2025-10-05 23:27:52+02:00,0,FR,Planned maintenance,A03,,2021-10-15 12:00:00+02:00,UiFVHDCPdflNDN03g7V6YQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2021-10-15 10:00:00+02:00
2025-10-05 23:27:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-08 16:30:00+02:00,0YhTMb9jvVVG9wEcPUhJ3Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-10-08 08:30:00+02:00
2025-10-05 23:28:06+02:00,185,FR,Planned maintenance,A03,Cancelled,2021-10-08 15:00:00+02:00,6hbqByAPfKoqrzzjPQ6FjQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2021-10-07 17:00:00+02:00
2025-10-05 23:28:21+02:00,1220,FR,Planned maintenance,A03,,2021-10-08 23:30:00+02:00,HBjBR6dKSX1L71eje28rFg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2021-10-08 22:00:00+02:00
2025-10-05 23:28:56+02:00,295,FR,Planned maintenance,A03,Cancelled,2021-10-08 16:30:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2021-10-08 16:15:00+02:00
2025-10-05 23:28:56+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-08 16:15:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2021-10-08 16:00:00+02:00
2025-10-05 23:28:56+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:30:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2021-10-08 17:15:00+02:00
2025-10-05 23:28:56+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:15:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,2,2021-10-08 17:00:00+02:00
2025-10-05 23:28:56+02:00,205,FR,Planned maintenance,A03,Cancelled,2021-10-08 16:00:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2021-10-08 15:45:00+02:00
2025-10-05 23:28:56+02:00,175,FR,Planned maintenance,A03,Cancelled,2021-10-08 15:45:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2021-10-08 15:30:00+02:00
2025-10-05 23:28:56+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-08 17:00:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2021-10-08 16:45:00+02:00
2025-10-05 23:28:56+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-08 15:30:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2021-10-08 15:15:00+02:00
2025-10-05 23:28:56+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-08 15:15:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-08 15:00:00+02:00
2025-10-05 23:28:56+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-10-08 16:45:00+02:00,4Stujotx-MI6ZcXWftpo-w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2021-10-08 16:30:00+02:00
2025-10-05 23:30:11+02:00,1226,FR,Planned maintenance,A03,Cancelled,2021-10-10 19:00:00+02:00,NsA4URecgYaohr9-wNr4cA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-10-10 17:00:00+02:00
2025-10-05 23:30:18+02:00,0,FR,Planned maintenance,A03,,2021-10-15 07:00:00+02:00,7w5nwobFbOMiEuDj0YuUBw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-10-11 18:00:00+02:00
2025-10-05 23:30:24+02:00,0,FR,Planned maintenance,A03,,2021-10-08 15:00:00+02:00,ErY1W20JzvVrO1b-vPO3TQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-10-08 08:00:00+02:00
2025-10-05 23:31:08+02:00,0,FR,Planned maintenance,A03,,2021-10-09 04:00:00+02:00,LKhWbRusiuRNiod9AGdKIg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,6,2021-10-06 21:00:00+02:00
2025-10-05 23:31:25+02:00,0,FR,Planned maintenance,A03,,2021-10-09 09:30:00+02:00,AIvrxlDmtXWoXepPhpgubQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-10-09 08:00:00+02:00
2025-10-05 23:31:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-14 17:00:00+02:00,aVDGK_amk9Os4am3dgvJqQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-10-11 00:00:00+02:00
2025-10-05 23:32:18+02:00,1119,FR,Planned maintenance,A03,Cancelled,2021-10-10 21:30:00+02:00,c66fk_3icidVk55Xhr5zMg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2021-10-10 17:00:00+02:00
2025-10-05 23:33:07+02:00,0,FR,Planned maintenance,A03,,2021-10-10 16:30:00+02:00,gMImNju_b9_A_Apsp6uqEw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2021-10-09 01:00:00+02:00
2025-10-05 23:34:15+02:00,510,FR,Planned maintenance,A03,,2021-10-12 12:00:00+02:00,4-y_DNiKO1ftpWltOa-Tfw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-10-12 09:00:00+02:00
2025-10-05 23:34:15+02:00,510,FR,Planned maintenance,A03,,2021-10-12 17:00:00+02:00,J6g9hh7VP52xPDFdEtCdLA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-10-12 14:00:00+02:00
2025-10-05 23:34:31+02:00,150.124,FR,Planned maintenance,A03,,2021-10-11 13:37:00+02:00,3mI7ovIBZWklBaoW0wPLcQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2021-10-07 05:00:00+02:00
2025-10-05 23:34:32+02:00,0,FR,Planned maintenance,A03,,2021-10-11 23:00:00+02:00,VzxZ60ymiRyPw1Bf9NAVkg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2021-10-11 00:00:00+02:00
2025-10-05 23:34:46+02:00,0,FR,Planned maintenance,A03,,2021-10-11 16:00:00+02:00,dygYl0hYbXhsFqFF16EX7g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-10-11 14:00:00+02:00
2025-10-05 23:35:27+02:00,185,FR,Planned maintenance,A03,,2021-10-14 17:00:00+02:00,mwQ8G-h6ULcbEFDeDqeAAg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-10-14 07:30:00+02:00
2025-10-05 23:35:55+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:30:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,796,MAW,PT1M,3,2021-10-13 13:15:00+02:00
2025-10-05 23:35:55+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:15:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,781,MAW,PT1M,3,2021-10-13 13:00:00+02:00
2025-10-05 23:35:55+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:00:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,766,MAW,PT1M,3,2021-10-13 12:45:00+02:00
2025-10-05 23:35:55+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:45:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,751,MAW,PT1M,3,2021-10-13 12:30:00+02:00
2025-10-05 23:35:55+02:00,295,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:30:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,736,MAW,PT1M,3,2021-10-13 12:15:00+02:00
2025-10-05 23:35:55+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:15:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,721,MAW,PT1M,3,2021-10-13 12:00:00+02:00
2025-10-05 23:35:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-12 17:00:00+02:00,J-OCvv9LHOy60AbyM5kDfg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-10-12 07:00:00+02:00
2025-10-05 23:35:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-13 10:00:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-10-13 00:00:00+02:00
2025-10-05 23:35:55+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-13 10:15:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,601,MAW,PT1M,3,2021-10-13 10:00:00+02:00
2025-10-05 23:35:55+02:00,205,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:00:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,706,MAW,PT1M,3,2021-10-13 11:45:00+02:00
2025-10-05 23:35:55+02:00,175,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:45:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,691,MAW,PT1M,3,2021-10-13 11:30:00+02:00
2025-10-05 23:35:55+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:00:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,616,MAW,PT1M,3,2021-10-13 10:15:00+02:00
2025-10-05 23:35:55+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:15:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,661,MAW,PT1M,3,2021-10-13 11:00:00+02:00
2025-10-05 23:35:55+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:30:00+02:00,taTM5r8ueemcUSeavZaxkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,676,MAW,PT1M,3,2021-10-13 11:15:00+02:00
2025-10-05 23:36:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-13 10:00:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2021-10-12 07:00:00+02:00
2025-10-05 23:36:59+02:00,295,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:30:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1816,MAW,PT1M,4,2021-10-13 13:15:00+02:00
2025-10-05 23:36:59+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:15:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1801,MAW,PT1M,4,2021-10-13 13:00:00+02:00
2025-10-05 23:36:59+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-13 10:15:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,4,2021-10-13 10:00:00+02:00
2025-10-05 23:36:59+02:00,205,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:00:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1786,MAW,PT1M,4,2021-10-13 12:45:00+02:00
2025-10-05 23:36:59+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:30:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1756,MAW,PT1M,4,2021-10-13 12:15:00+02:00
2025-10-05 23:36:59+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:15:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1741,MAW,PT1M,4,2021-10-13 12:00:00+02:00
2025-10-05 23:36:59+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:00:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1726,MAW,PT1M,4,2021-10-13 11:45:00+02:00
2025-10-05 23:36:59+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-13 14:30:00+02:00,YjvfsWTStSA3KqTEjsNlUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2021-10-13 14:15:00+02:00
2025-10-05 23:36:59+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-10-13 14:15:00+02:00,YjvfsWTStSA3KqTEjsNlUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2021-10-13 14:00:00+02:00
2025-10-05 23:36:59+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-13 14:00:00+02:00,YjvfsWTStSA3KqTEjsNlUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-10-13 13:45:00+02:00
2025-10-05 23:36:59+02:00,175,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:45:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,4,2021-10-13 11:30:00+02:00
2025-10-05 23:36:59+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:30:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,4,2021-10-13 11:15:00+02:00
2025-10-05 23:36:59+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:15:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,4,2021-10-13 11:00:00+02:00
2025-10-05 23:36:59+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:00:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,4,2021-10-13 10:15:00+02:00
2025-10-05 23:36:59+02:00,175,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:45:00+02:00,RsxxUrUJsQE4dporJB3xjg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1771,MAW,PT1M,4,2021-10-13 12:30:00+02:00
2025-10-05 23:37:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:00:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-12 07:00:00+02:00
2025-10-05 23:37:32+02:00,43,FR,Planned maintenance,A03,Cancelled,2021-10-13 11:15:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,2,2021-10-13 11:00:00+02:00
2025-10-05 23:37:32+02:00,85,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:00:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,2,2021-10-13 11:15:00+02:00
