created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 23:37:32+02:00,115,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:15:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1741,MAW,PT1M,2,2021-10-13 12:00:00+02:00
2025-10-05 23:37:32+02:00,145,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:30:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1756,MAW,PT1M,2,2021-10-13 12:15:00+02:00
2025-10-05 23:37:32+02:00,385,FR,Planned maintenance,A03,,2021-10-13 14:30:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1876,MAW,PT1M,1,2021-10-13 14:15:00+02:00
2025-10-05 23:37:32+02:00,205,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:00:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1786,MAW,PT1M,2,2021-10-13 12:45:00+02:00
2025-10-05 23:37:32+02:00,430,FR,Planned maintenance,A03,,2021-10-13 14:45:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1891,MAW,PT1M,1,2021-10-13 14:30:00+02:00
2025-10-05 23:37:32+02:00,475,FR,Planned maintenance,A03,,2021-10-13 15:00:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1906,MAW,PT1M,1,2021-10-13 14:45:00+02:00
2025-10-05 23:37:32+02:00,295,FR,Planned maintenance,A03,,2021-10-13 14:00:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1846,MAW,PT1M,1,2021-10-13 13:45:00+02:00
2025-10-05 23:37:32+02:00,250,FR,Planned maintenance,A03,,2021-10-13 13:45:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1831,MAW,PT1M,1,2021-10-13 13:30:00+02:00
2025-10-05 23:37:32+02:00,205,FR,Planned maintenance,A03,,2021-10-13 13:30:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1816,MAW,PT1M,1,2021-10-13 13:15:00+02:00
2025-10-05 23:37:32+02:00,175,FR,Planned maintenance,A03,,2021-10-13 13:15:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1801,MAW,PT1M,1,2021-10-13 13:00:00+02:00
2025-10-05 23:37:32+02:00,145,FR,Planned maintenance,A03,,2021-10-13 13:00:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1786,MAW,PT1M,1,2021-10-13 12:45:00+02:00
2025-10-05 23:37:32+02:00,115,FR,Planned maintenance,A03,,2021-10-13 12:45:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1771,MAW,PT1M,1,2021-10-13 12:30:00+02:00
2025-10-05 23:37:32+02:00,85,FR,Planned maintenance,A03,,2021-10-13 12:30:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1726,MAW,PT1M,1,2021-10-13 11:45:00+02:00
2025-10-05 23:37:32+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-13 15:00:00+02:00,jfM1Dexymxt23Fu7_PrybQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-13 14:45:00+02:00
2025-10-05 23:37:32+02:00,175,FR,Planned maintenance,A03,Cancelled,2021-10-13 12:45:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1771,MAW,PT1M,2,2021-10-13 12:30:00+02:00
2025-10-05 23:37:32+02:00,0,FR,Planned maintenance,A03,,2021-10-13 11:30:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-10-12 07:00:00+02:00
2025-10-05 23:37:32+02:00,43,FR,Planned maintenance,A03,,2021-10-13 11:45:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,1,2021-10-13 11:30:00+02:00
2025-10-05 23:37:32+02:00,340,FR,Planned maintenance,A03,,2021-10-13 14:15:00+02:00,llPS_7sIC74dBUPgOXsE2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1861,MAW,PT1M,1,2021-10-13 14:00:00+02:00
2025-10-05 23:37:32+02:00,475,FR,Planned maintenance,A03,Cancelled,2021-10-13 14:30:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1876,MAW,PT1M,2,2021-10-13 14:15:00+02:00
2025-10-05 23:37:32+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-10-13 14:15:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1861,MAW,PT1M,2,2021-10-13 14:00:00+02:00
2025-10-05 23:37:32+02:00,385,FR,Planned maintenance,A03,Cancelled,2021-10-13 14:00:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1846,MAW,PT1M,2,2021-10-13 13:45:00+02:00
2025-10-05 23:37:32+02:00,340,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:45:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1831,MAW,PT1M,2,2021-10-13 13:30:00+02:00
2025-10-05 23:37:32+02:00,295,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:30:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1816,MAW,PT1M,2,2021-10-13 13:15:00+02:00
2025-10-05 23:37:32+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-10-13 13:15:00+02:00,Aw6Lc8fv72xHDRm2wOVNsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1801,MAW,PT1M,2,2021-10-13 13:00:00+02:00
2025-10-05 23:37:55+02:00,0,FR,Planned maintenance,A03,,2021-10-15 17:00:00+02:00,dv9lSLUwd-gGH_NQdaUHVQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2021-10-13 15:30:00+02:00
2025-10-05 23:38:28+02:00,320,FR,Planned maintenance,A03,,2021-10-14 05:00:00+02:00,-cvsx_5BGgQFKqmrzm8e5A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,5,2021-10-14 04:45:00+02:00
2025-10-05 23:38:28+02:00,380,FR,Planned maintenance,A03,,2021-10-14 08:15:00+02:00,-cvsx_5BGgQFKqmrzm8e5A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,5,2021-10-14 05:00:00+02:00
2025-10-05 23:38:28+02:00,280,FR,Planned maintenance,A03,,2021-10-14 04:45:00+02:00,-cvsx_5BGgQFKqmrzm8e5A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,5,2021-10-14 04:30:00+02:00
2025-10-05 23:38:28+02:00,190,FR,Planned maintenance,A03,,2021-10-14 04:30:00+02:00,-cvsx_5BGgQFKqmrzm8e5A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2021-10-14 04:15:00+02:00
2025-10-05 23:39:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 17:00:00+02:00,c-mu85Tu8mOqPh_xyqHh1w,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-10-22 17:00:00+02:00
2025-10-05 23:39:12+02:00,0,FR,Planned maintenance,A03,,2021-10-21 12:00:00+02:00,inuMCD-zh5_rJXrPjEGoRA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-10-21 08:00:00+02:00
2025-10-05 23:39:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-14 17:00:00+02:00,EonFE08FT3VKGpFDOyPPdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-10-14 07:00:00+02:00
2025-10-05 23:39:26+02:00,0,FR,Planned maintenance,A03,,2021-10-14 15:54:00+02:00,MWdYJlEgGoFGUWcbLWu2hQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,5,2021-10-11 12:00:00+02:00
2025-10-05 23:39:30+02:00,0,FR,Planned maintenance,A03,,2021-10-14 15:30:00+02:00,SSwA7qAGvNwTos8wQyAfgQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-10-14 08:00:00+02:00
2025-10-05 23:39:31+02:00,0,FR,Planned maintenance,A03,,2021-10-14 15:30:00+02:00,iSUUqfTpUDKG0vziz--8DQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-10-14 08:00:00+02:00
2025-10-05 23:39:31+02:00,0,FR,Planned maintenance,A03,,2021-10-14 16:30:00+02:00,uzoMKBr032A2z0AEcirloA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2021-10-08 18:00:00+02:00
2025-10-05 23:39:41+02:00,0,FR,Planned maintenance,A03,,2021-10-14 17:00:00+02:00,Nyu2BVKH5te7gTW36iXQrw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2021-10-14 09:00:00+02:00
2025-10-05 23:39:46+02:00,0,FR,Planned maintenance,A03,,2021-10-14 19:00:00+02:00,LsbmqLYo21iZaMLP8vajRA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-10-14 13:00:00+02:00
2025-10-05 23:39:51+02:00,0,FR,Planned maintenance,A03,,2021-10-14 19:00:00+02:00,3EtPw-R6lskTlAyRFVP_7w,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2021-10-14 13:00:00+02:00
2025-10-05 23:39:51+02:00,0,FR,Planned maintenance,A03,,2021-10-14 18:06:00+02:00,7Syb3d4UK7Sik0XJxGzhtQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2021-10-10 00:00:00+02:00
2025-10-05 23:40:29+02:00,110,FR,Planned maintenance,A03,Cancelled,2021-10-15 12:00:00+02:00,8lPMkaK6Q40QQ6Zv5ZcnUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-15 07:00:00+02:00
2025-10-05 23:40:46+02:00,465,FR,Planned maintenance,A03,,2021-10-15 18:30:00+02:00,SxNcrydgdhe2zBUFLsacUg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-10-15 10:30:00+02:00
2025-10-05 23:40:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-19 18:30:00+02:00,5WNMzOozzFpr5ZLKGQHz1g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-19 13:30:00+02:00
2025-10-05 23:40:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-20 12:00:00+02:00,D8V4h7GgK1tYmbD4NTy0qA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-20 08:00:00+02:00
2025-10-05 23:41:03+02:00,0,FR,Planned maintenance,A03,,2021-10-16 14:00:00+02:00,9ryttGqC0O1hvSDW-WBDWQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-10-16 00:00:00+02:00
2025-10-05 23:42:08+02:00,185,FR,Planned maintenance,A03,,2021-10-15 16:41:00+02:00,82o1vSz4UUXBzzHL3Xql9A,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2021-10-15 07:30:00+02:00
2025-10-05 23:42:08+02:00,185,FR,Planned maintenance,A03,,2021-10-15 16:39:00+02:00,2UYHZfQKfYAPOzIg0OOFIg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-10-15 07:30:00+02:00
2025-10-05 23:42:57+02:00,400,FR,Planned maintenance,A03,,2021-10-15 21:15:00+02:00,DD_htgXwLtDS4mbZcVFXyw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-15 20:30:00+02:00
2025-10-05 23:42:57+02:00,440,FR,Planned maintenance,A03,,2021-10-15 23:00:00+02:00,DD_htgXwLtDS4mbZcVFXyw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2021-10-15 21:15:00+02:00
2025-10-05 23:43:07+02:00,1382,FR,Planned maintenance,A03,Cancelled,2021-10-16 16:00:00+02:00,PFdNUfWInK7il1wFhmZ7gQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2021-10-16 08:00:00+02:00
2025-10-05 23:43:50+02:00,1394,FR,Planned maintenance,A03,,2021-10-16 18:00:00+02:00,gDXqNCkYuryXKdHjOqZnSA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2021-10-16 08:45:00+02:00
2025-10-05 23:44:18+02:00,830,FR,Planned maintenance,A03,,2021-10-17 01:00:00+02:00,62hJO_5S0-Sf5Pu7nhx1rA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,16,2021-10-11 10:30:00+02:00
2025-10-05 23:44:38+02:00,300,FR,Planned maintenance,A03,,2021-10-17 05:30:00+02:00,KBYPCefLV3Wv0jEane1gxw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-10-17 02:00:00+02:00
2025-10-05 23:45:17+02:00,1150,FR,Planned maintenance,A03,,2021-10-17 10:45:00+02:00,cSbAtymW3Wx-N44jkbZ3EA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2021-10-17 07:30:00+02:00
2025-10-05 23:48:19+02:00,0,FR,Planned maintenance,A03,,2021-10-18 15:45:00+02:00,CCE5P9Bu1-evpJI2ElLyoA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-10-18 14:14:00+02:00
2025-10-05 23:48:23+02:00,0,FR,Planned maintenance,A03,,2021-10-18 18:00:00+02:00,vGtLrAKa2w7kx9qjImj2gA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2021-10-18 10:00:00+02:00
2025-10-05 23:48:23+02:00,0,FR,Planned maintenance,A03,,2021-10-19 18:00:00+02:00,zFA69SFzCvnuCv6mXCjQ1Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-10-19 10:00:00+02:00
2025-10-05 23:50:05+02:00,510,FR,Planned maintenance,A03,Cancelled,2021-10-20 12:00:00+02:00,RksjKk-m7W70nexumtHA_Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-10-20 09:00:00+02:00
2025-10-05 23:50:08+02:00,510,FR,Planned maintenance,A03,Cancelled,2021-10-20 17:00:00+02:00,eqzch-04QEvXV3SSi5iJlQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-10-20 14:00:00+02:00
2025-10-05 23:50:34+02:00,85,FR,Planned maintenance,A03,,2021-10-19 14:15:00+02:00,tVtwohL8dhTik309lefdBw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-10-19 08:00:00+02:00
2025-10-05 23:50:37+02:00,0,FR,Planned maintenance,A03,,2021-10-19 11:00:00+02:00,r1R17cYM-7_KpB1tCzaMJA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-10-19 08:00:00+02:00
2025-10-05 23:51:30+02:00,0,FR,Planned maintenance,A03,,2021-10-20 05:00:00+02:00,O_SRyV0BsGftzyEacTLz1g,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-10-19 05:00:00+02:00
2025-10-05 23:52:22+02:00,123.3,FR,Planned maintenance,A03,,2021-10-20 09:59:00+02:00,0N6UcJrLollqLPjDPjQlCw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-10-20 07:00:00+02:00
2025-10-05 23:52:22+02:00,124.2,FR,Planned maintenance,A03,,2021-10-20 09:59:00+02:00,Lha7nICzfWZk9avU1QOljg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-10-20 07:00:00+02:00
2025-10-05 23:52:48+02:00,180,FR,Planned maintenance,A03,,2021-10-20 12:30:00+02:00,iIbAb4H99mu6tePNNBJ8Wg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-10-20 09:30:00+02:00
2025-10-05 23:52:52+02:00,85,FR,Planned maintenance,A03,,2021-10-20 13:30:00+02:00,sTCVnGkGV-v38hJ9ToFwEQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-10-20 08:30:00+02:00
2025-10-05 23:53:05+02:00,0,FR,Planned maintenance,A03,,2021-10-20 15:00:00+02:00,b2JxuMr7WZqWvFKbJTE1qg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-10-20 14:00:00+02:00
2025-10-05 23:53:14+02:00,0,FR,Planned maintenance,A03,,2021-10-20 15:30:00+02:00,y5x1F656DssZOY9jnvchXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-10-20 13:30:00+02:00
2025-10-05 23:53:20+02:00,0,FR,Planned maintenance,A03,,2021-10-20 15:30:00+02:00,b23_pwHYq93FkC1ukYR0fw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-10-20 13:30:00+02:00
2025-10-05 23:53:20+02:00,0,FR,Planned maintenance,A03,,2021-10-20 15:30:00+02:00,Wup_FHB3HFTk4rS2DgQB8A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-10-20 13:30:00+02:00
2025-10-05 23:53:20+02:00,0,FR,Planned maintenance,A03,,2021-10-20 15:30:00+02:00,SmrBscDvUxuNWk4ATDCrng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-10-20 13:30:00+02:00
2025-10-05 23:53:22+02:00,0,FR,Planned maintenance,A03,,2021-10-20 16:00:00+02:00,scMZ_zuft8LX1gukAzIOAQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-20 14:00:00+02:00
2025-10-05 23:53:28+02:00,0,FR,Planned maintenance,A03,,2021-10-20 16:30:00+02:00,7-WfR3ad3eAOPRmvpTbFHA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,5,2021-10-15 17:00:00+02:00
2025-10-05 23:53:35+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2021-10-21 00:00:00+02:00,GI2ymIjvdswcBEnQ_RN6ig,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-10-20 23:59:00+02:00
2025-10-05 23:53:36+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2021-10-21 00:00:00+02:00,qu1pvmszvY8uoFag-m5ttw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-10-20 18:28:00+02:00
2025-10-05 23:53:46+02:00,230,FR,Planned maintenance,A03,,2021-10-20 22:15:00+02:00,MXBmANSCnYE7Zp6gTFUzXw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2021-10-19 23:00:00+02:00
2025-10-05 23:54:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-22 11:00:00+02:00,v3S2M5DhnWhoBB6DwoDlEw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-22 09:00:00+02:00
2025-10-05 23:55:17+02:00,0,FR,Planned maintenance,A03,,2021-10-21 16:00:00+02:00,_Gc-6UE5zZIgcmQ-Ad5RXA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-10-21 13:30:00+02:00
2025-10-05 23:55:24+02:00,0,FR,Planned maintenance,A03,,2021-10-20 18:00:00+02:00,SdWeQSMepGe1l_JqwN6lQQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2021-10-20 10:00:00+02:00
2025-10-05 23:56:55+02:00,0,FR,Planned maintenance,A03,,2021-10-22 10:00:00+02:00,ibd7nhGqcx0mHmEPC0cb5Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-10-22 06:00:00+02:00
2025-10-05 23:59:40+02:00,0,FR,Planned maintenance,A03,,2021-10-21 14:30:00+02:00,V4tIf4qdsakJM7J7Ymq1WA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-10-21 07:00:00+02:00
2025-10-05 23:59:50+02:00,0,FR,Planned maintenance,A03,,2021-10-22 16:00:00+02:00,g_HTKabxqznpuFVSQPH3yw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2021-10-18 07:00:00+02:00
2025-10-06 00:00:23+02:00,0,FR,Planned maintenance,A03,,2021-10-23 05:00:00+02:00,Q3QP36k5S6yFwkFIYPivlA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2021-10-15 00:00:00+02:00
2025-10-06 00:01:23+02:00,0,FR,Planned maintenance,A03,,2021-10-24 08:00:00+02:00,mFcXsYJpPaeV-mhnLFmFYA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2021-10-20 19:30:00+02:00
2025-10-06 00:02:51+02:00,760,FR,Planned maintenance,A03,,2021-10-25 11:30:00+02:00,OVKnBKfxigHB5Nq4xWOEwQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,16,2021-10-19 15:45:00+02:00
2025-10-06 00:09:52+02:00,0,FR,Planned maintenance,A03,,2021-10-28 15:30:00+02:00,NxVies8vPxVYHz0ysDx4KQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2021-10-22 17:00:00+02:00
2025-10-06 00:11:07+02:00,0,FR,Planned maintenance,A03,,2021-10-29 14:52:00+02:00,wH8GLf1Veg838prOdyMurA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2021-10-17 00:00:00+02:00
2025-10-06 00:11:36+02:00,0,FR,Planned maintenance,A03,,2021-10-29 16:30:00+02:00,9Lg0rDmMDwgRMtdhd6ZscQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,5,2021-10-15 16:00:00+02:00
2025-10-06 00:33:30+02:00,0,FR,Planned maintenance,A03,,2021-11-10 17:30:00+01:00,9Apt6Y0vEhQ50f7bkXNYYQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,8,2021-10-08 16:00:00+02:00
2025-10-06 00:48:03+02:00,0,FR,Planned maintenance,A03,,2021-11-18 12:00:00+01:00,7d6xEUuuYfmxwQ_UAGdwbg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,6,2021-10-11 07:00:00+02:00
2025-10-06 01:34:18+02:00,0,FR,Planned maintenance,A03,,2021-12-09 11:30:00+01:00,0FQO6enGHSabGszrOEOJCA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,17,2021-10-09 00:00:00+02:00
2025-10-06 08:27:31+02:00,0,FR,Planned maintenance,A03,,2022-03-18 17:00:00+01:00,Q_9W8GdpzzhxY4b1OVaN9w,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2021-10-18 07:00:00+02:00
2025-10-02 03:31:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-01 02:00:00+01:00,jFcYESDCqU0BH88aj_ZtcA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2021-10-30 02:00:00+02:00
2025-10-03 03:37:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-26 17:00:00+01:00,ic3_Q_x74t5zvmlQENhMsA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-11-02 07:00:00+01:00
2025-10-03 09:48:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-13 16:00:00+01:00,BLB7089vp9nx263d_hrsOQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-11-13 07:00:00+01:00
2025-10-05 22:24:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-07 17:00:00+01:00,GzyXwAm8inIxardjh_gXSQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-07 08:00:00+01:00
2025-10-05 22:24:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-31 17:00:00+01:00,rOmF5fWii8ETNsO3GrkHDg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-31 08:00:00+01:00
2025-10-05 22:24:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-24 17:00:00+02:00,wKOVKx2HMFRy7ecPt_ziqA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-24 08:00:00+02:00
2025-10-05 22:24:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-02 17:00:00+01:00,hqa7J00WKqb5TPg3opjblw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-02 08:00:00+01:00
2025-10-05 22:24:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-17 17:00:00+01:00,94dptGBity9nVVsDx4qr9A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-17 08:00:00+01:00
2025-10-05 22:24:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-19 17:00:00+01:00,AuI0iyjXA1YWsyC7vCvlzA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-19 08:00:00+01:00
2025-10-05 22:24:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-01 17:00:00+01:00,CcUUIXDyluDTgeBekGBM0A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-01 08:00:00+01:00
2025-10-05 22:24:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-06 17:00:00+01:00,kSn0avBHzdKbjG-SPbYu1Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-06 08:00:00+01:00
2025-10-05 22:24:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-21 17:00:00+01:00,8yJDKIUQ0qPdcD57ZPq95g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-21 08:00:00+01:00
2025-10-05 22:24:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-16 17:00:00+01:00,ARLs6bD2_pAK1-L6ArpE-g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-16 08:00:00+01:00
2025-10-05 22:24:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-03 17:00:00+01:00,OhOpMwIBZMoBp_MxBrE74Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-03 08:00:00+01:00
2025-10-05 22:24:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-15 17:00:00+01:00,1JzNJrjMs2UnW1-ungziMQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-15 08:00:00+01:00
2025-10-05 22:24:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-23 17:00:00+02:00,Ge8N8gTUNJxIY5-5GmUidA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-23 08:00:00+02:00
2025-10-05 22:24:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-25 17:00:00+02:00,W-MOM7htcKIJI2Cqt82SgQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-25 08:00:00+02:00
2025-10-05 22:24:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-30 17:00:00+02:00,pfex1fchTqXBf-PHQ5hHYQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-30 08:00:00+02:00
2025-10-05 22:24:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-12 17:00:00+01:00,mSMK_YkMQgSpsBJ-QLLVlg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-12 08:00:00+01:00
2025-10-05 22:24:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 17:00:00+02:00,28WWGmh45_OBjGWjJsd5Cg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-29 08:00:00+02:00
2025-10-05 22:24:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-28 17:00:00+02:00,FieTZQYTVXOmvagEv87X3A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-28 08:00:00+02:00
2025-10-05 22:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-04 17:00:00+01:00,mDK92T2ND-EVt7EyIFYr3Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-04 08:00:00+01:00
2025-10-05 22:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-05 17:00:00+01:00,zl8UarhWIUd_6alVjHeJZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-05 08:00:00+01:00
2025-10-05 22:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-26 17:00:00+02:00,yyUmKW74ZEtA2KwGinymhw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-26 08:00:00+02:00
2025-10-05 22:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-20 17:00:00+01:00,pjsSjS34hIV3S9Au9ywAHw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-20 08:00:00+01:00
2025-10-05 22:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-13 17:00:00+01:00,Nhoz6dAN0YYUsjHUMdyqgA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-13 08:00:00+01:00
2025-10-05 22:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-14 17:00:00+01:00,m6zhUF8NgExg0oBtGM42jA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-14 08:00:00+01:00
2025-10-05 22:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-08 17:00:00+01:00,dlsqhi0a-2VrWjkAFxGOnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-08 08:00:00+01:00
2025-10-05 22:24:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-11 17:00:00+01:00,Jqq7L9X6hAv8RasOAqs-Dg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-11 08:00:00+01:00
2025-10-05 22:24:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-18 17:00:00+01:00,-RH70G9tZEkzDxhUP7L-MQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-18 08:00:00+01:00
2025-10-05 22:25:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-09 17:00:00+01:00,Yp4467s_HF80B22XmeTY2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-09 08:00:00+01:00
2025-10-05 22:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-10 17:00:00+01:00,iPezZYIICK7PaqzjotgjgA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-10 08:00:00+01:00
2025-10-05 22:25:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-27 17:00:00+02:00,i41nx3B68sEQUn3iVkh7Ow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-10-27 08:00:00+02:00
2025-10-05 22:38:35+02:00,0,FR,Planned maintenance,A03,,2021-10-26 13:30:00+02:00,5BYRvvXGPwoI1GvbbuGIgA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-10-26 08:00:00+02:00
2025-10-05 22:38:35+02:00,0,FR,Planned maintenance,A03,,2021-10-25 17:30:00+02:00,ZOpYpKt9ParMiVLnYipsZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-10-25 13:30:00+02:00
2025-10-05 22:42:36+02:00,0,FR,Planned maintenance,A03,,2021-10-26 17:00:00+02:00,BfGWwVPP-QA0HhuuOPpc4g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-10-26 15:00:00+02:00
2025-10-05 23:26:43+02:00,0,FR,Planned maintenance,A03,,2021-11-09 16:30:00+01:00,t0Xqr3VA6DwGx7RNJ6qUUA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-11-09 13:30:00+01:00
2025-10-05 23:26:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-17 17:00:00+01:00,f0rXXSDLThJ15_hI6GslSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-11-16 07:00:00+01:00
2025-10-05 23:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-26 17:00:00+02:00,u1yKwT7jGIFvb1xovGTm3A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2021-10-26 13:30:00+02:00
2025-10-05 23:35:19+02:00,0,FR,Planned maintenance,A03,,2021-11-02 17:00:00+01:00,tJpl8ZsTFpf_KjOeiGbokw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-11-02 07:00:00+01:00
2025-10-05 23:35:19+02:00,0,FR,Planned maintenance,A03,,2021-11-02 17:00:00+01:00,TDj3DJfo8oPmvYLc0WRmxg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-11-02 07:00:00+01:00
2025-10-05 23:39:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-02 16:00:00+01:00,vyx3PR0JymppqbcnPTdA_A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-11-02 14:00:00+01:00
2025-10-05 23:40:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-10 18:00:00+01:00,oYDkipfzfAhf-Gi3wT_MBg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-11-02 07:00:00+01:00
2025-10-05 23:40:53+02:00,0,FR,Planned maintenance,A03,,2021-11-07 18:00:00+01:00,h3mb2AVmlHh6LBiABVbTDQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2021-11-02 07:00:00+01:00
2025-10-05 23:47:03+02:00,0,FR,Planned maintenance,A03,,2021-11-16 17:00:00+01:00,KzD5fHjedjHWyQmy7ZHioA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2021-11-16 07:00:00+01:00
2025-10-05 23:47:25+02:00,0,FR,Planned maintenance,A03,,2021-10-25 18:00:00+02:00,ETPIMhAmeQ-KJfxppCneAg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-10-25 07:00:00+02:00
2025-10-05 23:47:25+02:00,0,FR,Planned maintenance,A03,,2021-10-27 18:00:00+02:00,oXRYcZbaQuxNl-ZTVBYLAg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-10-27 07:00:00+02:00
2025-10-05 23:47:25+02:00,0,FR,Planned maintenance,A03,,2021-10-26 18:00:00+02:00,F5XE7jI8NaDhjqzpTJuZ3g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-10-26 07:00:00+02:00
2025-10-05 23:47:26+02:00,0,FR,Planned maintenance,A03,,2021-10-28 18:00:00+02:00,9ipVu1X-Qdu1b_nJZ4rq6w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,5,2021-10-28 07:00:00+02:00
2025-10-05 23:47:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 17:00:00+02:00,wenxA47-DTLfmiTKO39UNA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-10-29 07:00:00+02:00
2025-10-05 23:50:44+02:00,0,FR,Planned maintenance,A03,,2021-11-04 17:00:00+01:00,oHD1BGVGjTmloaQxYRkgoQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2021-11-04 08:00:00+01:00
2025-10-05 23:52:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-31 03:30:00+01:00,FaKYy3_fQJj0Vusc_5-Z5g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2021-10-30 23:30:00+02:00
2025-10-05 23:53:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-24 16:00:00+02:00,L0dJAmhgtK0Upk6kjdKbCg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2021-10-23 00:00:00+02:00
2025-10-05 23:54:19+02:00,0,FR,Planned maintenance,A03,,2021-11-15 18:00:00+01:00,TeWnq8vB--RS8scXCRgF7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-11-15 08:00:00+01:00
2025-10-05 23:54:19+02:00,0,FR,Planned maintenance,A03,,2021-11-16 18:00:00+01:00,ao3y2J7c3sCoh0TtEi1Img,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-11-16 08:00:00+01:00
2025-10-05 23:54:20+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:30:00+01:00,-pTrNVSWS5t3hhl9C0CBtw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-11-03 14:00:00+01:00
2025-10-05 23:55:17+02:00,0,FR,Planned maintenance,A03,,2021-10-25 16:00:00+02:00,mkJNtwKjbvFY-iRSY3fG6w,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2021-10-25 14:00:00+02:00
2025-10-05 23:55:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-25 02:00:00+02:00,38KVb5tO2kyPMSM_Kv8spw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2021-10-23 03:00:00+02:00
2025-10-06 00:00:43+02:00,0,FR,Planned maintenance,A03,,2021-10-23 12:02:00+02:00,R_XJVOUHW2xlZdZ50gcxvA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-10-23 07:00:00+02:00
2025-10-06 00:02:01+02:00,730,FR,Planned maintenance,A03,,2021-10-24 17:00:00+02:00,7_w3ySlQ0WB7mwUe-N6J_A,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2021-10-24 15:00:00+02:00
2025-10-06 00:03:09+02:00,0,FR,Planned maintenance,A03,,2021-11-10 17:00:00+01:00,Wzs2c_wW6wT_sfpwHObEKQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-11-08 00:00:00+01:00
2025-10-06 00:04:52+02:00,0,FR,Planned maintenance,A03,,2021-10-25 17:30:00+02:00,ghYUvc4NjyLZlFV-IPzDmw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-25 13:30:00+02:00
2025-10-06 00:04:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 11:30:00+02:00,xrdtyJOAz59dC9ZfTqQ5qw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-10-29 10:00:00+02:00
2025-10-06 00:04:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 11:30:00+02:00,mKXZ6FQbGN6wjucmEMMRXw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-10-29 10:00:00+02:00
2025-10-06 00:04:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 11:30:00+02:00,FLUiqrUL1NbAXeyNlS1cKA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-10-29 10:00:00+02:00
2025-10-06 00:04:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-10-29 11:30:00+02:00,9Duh0PjElxzKaAdxJZhbjA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-10-29 10:00:00+02:00
2025-10-06 00:05:31+02:00,0,FR,Planned maintenance,A03,,2021-10-26 11:12:00+02:00,OkDpQD5hH-zD8caUbx-TQg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,9,2021-10-23 00:00:00+02:00
2025-10-06 00:05:34+02:00,0,FR,Planned maintenance,A03,,2021-10-26 14:45:00+02:00,stTGt4VQHjwh8KiWTZwJVQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2021-10-25 11:00:00+02:00
2025-10-06 00:05:39+02:00,85,FR,Planned maintenance,A03,,2021-10-26 14:30:00+02:00,I1uaEXcAZ66BxQG1D8rOtw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-10-26 08:00:00+02:00
2025-10-06 00:06:32+02:00,600,FR,Planned maintenance,A03,,2021-10-27 09:00:00+02:00,BuibvID1T2-mYuaZKfrNLA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2021-10-26 21:00:00+02:00
2025-10-06 00:06:35+02:00,0,FR,Planned maintenance,A03,,2021-10-27 10:09:00+02:00,gXQwo2tN-62JsYefwLPClA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-10-27 09:00:00+02:00
2025-10-06 00:06:43+02:00,0,FR,Planned maintenance,A03,,2021-10-27 11:00:00+02:00,VLdVk4FG8JjnXqqk0HnIQA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-10-27 07:00:00+02:00
2025-10-06 00:06:43+02:00,0,FR,Planned maintenance,A03,,2021-11-04 17:00:00+01:00,PIF36QoIUqiLCeZ4tPjuAg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-11-04 14:00:00+01:00
2025-10-06 00:07:00+02:00,0,FR,Planned maintenance,A03,,2021-10-27 14:54:00+02:00,hhuo1PGEm8RnewiCabfmtA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-10-27 13:30:00+02:00
2025-10-06 00:07:15+02:00,0,FR,Planned maintenance,A03,,2021-10-27 16:30:00+02:00,Pz1TsnDbFxyZw29sw5N2jA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2021-10-27 13:00:00+02:00
2025-10-06 00:07:23+02:00,0,FR,Planned maintenance,A03,,2021-10-27 17:00:00+02:00,xrHsTm0qI4OCF4J_0okutQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-10-27 08:00:00+02:00
2025-10-06 00:07:23+02:00,0,FR,Planned maintenance,A03,,2021-10-27 17:00:00+02:00,IgM4GCUuBRsINxz6hxm6hA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-10-27 08:00:00+02:00
2025-10-06 00:07:23+02:00,0,FR,Planned maintenance,A03,,2021-10-27 17:30:00+02:00,rGXWkB69ir5W9cAqzAmC4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-10-27 08:00:00+02:00
2025-10-06 00:07:33+02:00,0,FR,Planned maintenance,A03,,2021-10-27 20:30:00+02:00,W068vWEORlFzzUnDglcOFw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2021-10-27 09:00:00+02:00
2025-10-06 00:07:53+02:00,0,FR,Planned maintenance,A03,,2021-10-27 17:30:00+02:00,yIyKCnpJ6Bt1w1xB6lewzQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-10-27 08:00:00+02:00
2025-10-06 00:08:02+02:00,0,FR,Planned maintenance,A03,,2021-11-17 17:00:00+01:00,ssI8M0_cn-Tj60TgMDkypg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-11-17 14:00:00+01:00
2025-10-06 00:08:02+02:00,0,FR,Planned maintenance,A03,,2021-11-16 17:00:00+01:00,9SVOf5gy7FhlnjzvoBcexQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-11-16 14:00:00+01:00
2025-10-06 00:08:11+02:00,0,FR,Planned maintenance,A03,,2021-10-29 12:00:00+02:00,i9apJBql3XPsgjnXQEjnDw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-29 10:00:00+02:00
2025-10-06 00:08:13+02:00,0,FR,Planned maintenance,A03,,2021-10-29 16:30:00+02:00,s2zRZN7lTtrJY5EDk4K3VQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-10-29 13:30:00+02:00
2025-10-06 00:08:25+02:00,0,FR,Planned maintenance,A03,,2021-10-29 15:15:00+02:00,dcfCLLQCgLxmmO00MP9rJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-10-29 07:00:00+02:00
2025-10-06 00:08:45+02:00,85,FR,Planned maintenance,A03,,2021-10-28 14:30:00+02:00,Se5i_hTcOdiifiKvBSMWnw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2021-10-28 08:00:00+02:00
2025-10-06 00:09:14+02:00,0,FR,Planned maintenance,A03,,2021-10-29 11:30:00+02:00,PO_FvtT8Qz1Bw-hz16jiFg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-10-29 10:00:00+02:00
2025-10-06 00:09:15+02:00,0,FR,Planned maintenance,A03,,2021-10-29 11:30:00+02:00,T9E65Cs0vf-ZmHQzk_FYbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-10-29 10:00:00+02:00
2025-10-06 00:09:52+02:00,0,FR,Planned maintenance,A03,,2021-10-28 16:30:00+02:00,rPlwQ5adEVSD7iZXhgZuNg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2021-10-28 07:30:00+02:00
2025-10-06 00:09:54+02:00,0,FR,Planned maintenance,A03,,2021-10-29 12:00:00+02:00,feOF1QEggfQ3IERoYN6fyA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-10-29 10:00:00+02:00
2025-10-06 00:09:54+02:00,124.2,FR,Planned maintenance,A03,,2021-10-29 12:00:00+02:00,3Jfuot7tw1QGwl75ur1q4Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-10-29 10:00:00+02:00
2025-10-06 00:10:09+02:00,770,FR,Planned maintenance,A03,,2021-10-29 10:30:00+02:00,UnwPmsw73NpBcU-IhwFMQA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2021-10-29 00:30:00+02:00
2025-10-06 00:10:22+02:00,0,FR,Planned maintenance,A03,,2021-10-28 17:00:00+02:00,HDKrjCi7c6LCQcSfnkvAbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-10-25 08:00:00+02:00
2025-10-06 00:11:07+02:00,0,FR,Planned maintenance,A03,,2021-10-29 14:53:00+02:00,OXYZ4yY1yL2SpuGiGZ5kmg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-10-28 08:00:00+02:00
2025-10-06 00:12:04+02:00,450,FR,Planned maintenance,A03,,2021-10-29 23:00:00+02:00,aaxAfWwYjMH5Ywvizosf2A,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2021-10-29 18:00:00+02:00
2025-10-06 00:12:58+02:00,0,FR,Planned maintenance,A03,,2021-10-31 01:30:00+02:00,KVQKJDAO7PFlHo8o5UQLZQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-10-30 23:00:00+02:00
2025-10-06 00:13:11+02:00,0,FR,Planned maintenance,A03,,2021-10-29 17:00:00+02:00,IAoZ_XYD9bP0cT3s749T-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2021-10-25 07:30:00+02:00
2025-10-06 00:13:23+02:00,0,FR,Planned maintenance,A03,,2021-10-30 12:30:00+02:00,g9PP_XurYeJPuRwV48IXUw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2021-10-28 08:00:00+02:00
2025-10-06 00:16:16+02:00,0,FR,Planned maintenance,A03,,2021-10-31 18:30:00+01:00,pWtsX_O1fa6PuLuY5UerHw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-10-30 00:00:00+02:00
2025-10-06 00:18:11+02:00,350,FR,Planned maintenance,A03,Cancelled,2021-11-02 04:30:00+01:00,PoB2uepcgngFm6BDb2mfbg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-11-02 02:30:00+01:00
2025-10-06 00:19:34+02:00,0,FR,Planned maintenance,A03,,2021-11-02 00:30:00+01:00,PWrMj8axYCADZ3CU_Xkvlw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,11,2021-10-31 01:30:00+02:00
2025-10-06 00:19:56+02:00,180,FR,Planned maintenance,A03,,2021-11-02 07:30:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-11-02 07:15:00+01:00
2025-10-06 00:19:56+02:00,475,FR,Planned maintenance,A03,,2021-11-02 09:15:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,1,2021-11-02 09:00:00+01:00
2025-10-06 00:19:56+02:00,430,FR,Planned maintenance,A03,,2021-11-02 09:00:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,1,2021-11-02 08:45:00+01:00
2025-10-06 00:19:56+02:00,205,FR,Planned maintenance,A03,,2021-11-02 07:45:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2021-11-02 07:30:00+01:00
2025-10-06 00:19:56+02:00,385,FR,Planned maintenance,A03,,2021-11-02 08:45:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,1,2021-11-02 08:30:00+01:00
2025-10-06 00:19:56+02:00,340,FR,Planned maintenance,A03,,2021-11-02 08:30:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2021-11-02 08:15:00+01:00
2025-10-06 00:19:56+02:00,250,FR,Planned maintenance,A03,,2021-11-02 08:00:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,1,2021-11-02 07:45:00+01:00
2025-10-06 00:19:56+02:00,295,FR,Planned maintenance,A03,,2021-11-02 08:15:00+01:00,iXD0N6LS6g3WHla3LQ_Vlw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2021-11-02 08:00:00+01:00
2025-10-06 00:21:25+02:00,0,FR,Planned maintenance,A03,,2021-11-02 18:00:00+01:00,7CAcsc90hsvmXk1sYF6pvQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-11-02 07:00:00+01:00
2025-10-06 00:21:42+02:00,1185,FR,Planned maintenance,A03,,2021-11-02 19:37:00+01:00,Ixyg5iuPC73mSSIaEF5XZg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,6,2021-11-02 10:00:00+01:00
2025-10-06 00:22:05+02:00,0,FR,Planned maintenance,A03,,2021-11-10 12:00:00+01:00,So_8Nu8SNC17tmMN8aPWwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-11-10 08:00:00+01:00
2025-10-06 00:22:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-16 17:00:00+01:00,TzvCb3Rli1r_gP6nZsljDA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-16 07:00:00+01:00
2025-10-06 00:22:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-10 17:00:00+01:00,Ah1O1lCHIRED_xECGgJsJQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-11-10 14:00:00+01:00
2025-10-06 00:22:39+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:00:00+01:00,JuJ9nibemVs5s9_t8QvyGg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2021-11-03 08:00:00+01:00
2025-10-06 00:22:42+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:15:00+01:00,Hwoajhmeo7j9GpnWBQ5Xjw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-11-03 14:00:00+01:00
2025-10-06 00:22:42+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:15:00+01:00,kQvo8jQO71hoigUYzoIxlw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-11-03 14:00:00+01:00
2025-10-06 00:22:43+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:15:00+01:00,REBeNDGXg3UE8uTOo-FgXQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-11-03 14:00:00+01:00
2025-10-06 00:22:43+02:00,0,FR,Planned maintenance,A03,,2021-11-03 16:15:00+01:00,xZEf-qRAW110wwjoNiGQxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-11-03 14:00:00+01:00
2025-10-06 00:22:48+02:00,50,FR,Planned maintenance,A03,,2021-11-05 23:00:00+01:00,V50acXMoVT_qKJPVJvDzig,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-11-05 21:00:00+01:00
2025-10-06 00:23:19+02:00,0,FR,Planned maintenance,A03,,2021-11-17 17:00:00+01:00,tEIuULAWSmnI23XaQpr-Tg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2021-11-17 13:00:00+01:00
2025-10-06 00:23:19+02:00,0,FR,Planned maintenance,A03,,2021-11-17 17:00:00+01:00,NJVAuFF_aWmPucUdBgUxKA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2021-11-17 13:00:00+01:00
2025-10-06 00:23:37+02:00,0,FR,Planned maintenance,A03,,2021-11-04 14:00:00+01:00,-NjY1J4I95av1H0vHrZvRw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-11-04 08:00:00+01:00
2025-10-06 00:24:21+02:00,0,FR,Planned maintenance,A03,,2021-11-08 17:00:00+01:00,647_ezeWlWL2vHFNSdhm-g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-11-08 08:00:00+01:00
2025-10-06 00:24:31+02:00,0,FR,Planned maintenance,A03,,2021-11-05 17:00:00+01:00,wqw3V7tXxDKFVFw8-CVtGg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-11-05 08:00:00+01:00
2025-10-06 00:24:35+02:00,780,FR,Planned maintenance,A03,Cancelled,2021-11-05 17:00:00+01:00,sDpIefngAG-uDyB48jsKXQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2021-11-05 00:00:00+01:00
2025-10-06 00:25:21+02:00,0,FR,Planned maintenance,A03,,2021-11-06 01:00:00+01:00,NgW6Rgi-c156LpKyqy01Lw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2021-10-23 02:00:00+02:00
