created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 00:25:25+02:00,0,FR,Planned maintenance,A03,,2021-11-05 12:00:00+01:00,So74CoCYlK_GvSBAXqfI8A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-11-05 10:00:00+01:00
2025-10-06 00:25:46+02:00,0,FR,Planned maintenance,A03,,2021-11-04 17:00:00+01:00,TpVuUWk7MBzpjDoySTje9w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-11-04 07:00:00+01:00
2025-10-06 00:25:53+02:00,392,FR,Planned maintenance,A03,,2021-11-05 13:30:00+01:00,cZs9A7PQL4PVNUMrhh_gXg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-11-05 12:00:00+01:00
2025-10-06 00:26:16+02:00,0,FR,Planned maintenance,A03,,2021-11-05 16:00:00+01:00,VjdyiSkdPDqfbPXc226IVA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-11-05 11:00:00+01:00
2025-10-06 00:26:37+02:00,468,FR,Planned maintenance,A03,,2021-11-06 00:00:00+01:00,x4wPTKwrovZu62iE4oUsEw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,5,2021-11-05 04:00:00+01:00
2025-10-06 00:26:38+02:00,0,FR,Planned maintenance,A03,,2021-11-07 20:00:00+01:00,DyyliJ_8ICD8J_uCAXJrog,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2021-11-06 01:00:00+01:00
2025-10-06 00:27:30+02:00,0,FR,Planned maintenance,A03,,2021-11-06 19:40:00+01:00,h90WtnYJQZbRAFM77NSD_w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,8,2021-11-06 00:00:00+01:00
2025-10-06 00:27:34+02:00,0,FR,Planned maintenance,A03,,2021-11-08 18:00:00+01:00,CO7L2MuSHioYm3LyDgMkTA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-11-05 13:30:00+01:00
2025-10-06 00:27:42+02:00,0,FR,Planned maintenance,A03,,2021-11-07 02:00:00+01:00,ljjT8p_pPE7RJBBWzMp7pA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2021-11-07 00:00:00+01:00
2025-10-06 00:27:53+02:00,510,FR,Planned maintenance,A03,,2021-11-09 12:00:00+01:00,3ehOBy8DnsbS3QpriOgtdQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-11-09 09:00:00+01:00
2025-10-06 00:28:14+02:00,60,FR,Planned maintenance,A03,,2021-11-08 00:00:00+01:00,xFmT2jcBI8fpUQ3WRDGg5Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2021-11-07 09:00:00+01:00
2025-10-06 00:28:50+02:00,0,FR,Planned maintenance,A03,,2021-11-08 12:00:00+01:00,xz2Mi-fFoMFB1A6AlxKbOQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,6,2021-10-31 17:00:00+01:00
2025-10-06 00:28:53+02:00,960,FR,Planned maintenance,A03,,2021-11-08 21:30:00+01:00,YyoKrzCh-WYyUqN4aZxMrA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,26,2021-11-03 16:15:00+01:00
2025-10-06 00:29:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-12 12:00:00+01:00,gCzZJpMtR8V5-4IFn8jwrw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-12 08:00:00+01:00
2025-10-06 00:29:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-12 12:00:00+01:00,MCmyWCX8cfMBGqXBoQxzTA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-12 08:00:00+01:00
2025-10-06 00:29:59+02:00,0,FR,Planned maintenance,A03,,2021-11-08 15:30:00+01:00,rSd8XwjlLEw9HVVf84QvzQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-11-08 10:00:00+01:00
2025-10-06 00:30:50+02:00,0,FR,Planned maintenance,A03,,2021-11-09 14:00:00+01:00,2KE_jUExJzH-4eyud5Kj7Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2021-11-09 06:00:00+01:00
2025-10-06 00:30:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-15 17:00:00+01:00,_Kv6ltjLXFDRcmGA0kJJtg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-11-15 08:00:00+01:00
2025-10-06 00:31:42+02:00,0,FR,Planned maintenance,A03,,2021-11-22 12:00:00+01:00,hd_Vnfv57RdHFQAqvFxTPg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-11-22 08:00:00+01:00
2025-10-06 00:33:21+02:00,43,FR,Planned maintenance,A03,,2021-11-11 04:20:00+01:00,ULK9I9D0HUlgYQQoBi3oQA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2021-11-10 21:30:00+01:00
2025-10-06 00:33:31+02:00,0,FR,Planned maintenance,A03,,2021-11-15 13:00:00+01:00,5SNuY77dnQSZG2BP85uLIA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-15 12:00:00+01:00
2025-10-06 00:33:31+02:00,0,FR,Planned maintenance,A03,,2021-11-15 13:00:00+01:00,0Ee3zRfz3ahze0_zHHWgdg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-15 12:00:00+01:00
2025-10-06 00:34:04+02:00,0,FR,Planned maintenance,A03,,2021-11-11 12:00:00+01:00,fWw65DlKgCMTtTO7pUebLg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-11-08 08:00:00+01:00
2025-10-06 00:34:59+02:00,0,FR,Planned maintenance,A03,,2021-11-11 17:18:00+01:00,PGPhIlOdFbyubX2RLhxRTw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-11-11 06:30:00+01:00
2025-10-06 00:35:16+02:00,0,FR,Planned maintenance,A03,,2021-11-11 19:30:00+01:00,glqfjD-oFnRx__VMwHA5bA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-11-11 00:00:00+01:00
2025-10-06 00:36:17+02:00,0,FR,Planned maintenance,A03,,2021-11-12 10:30:00+01:00,Tq_WZCXk1cutTW8Yez8CCA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2021-11-11 04:20:00+01:00
2025-10-06 00:36:20+02:00,0,FR,Planned maintenance,A03,,2021-11-16 17:00:00+01:00,tQUGUJFgSqA1eKHpRBteVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-11-16 13:30:00+01:00
2025-10-06 00:36:21+02:00,0,FR,Planned maintenance,A03,,2021-11-15 17:00:00+01:00,FJKwyeJH9TqJ6WOj9zs7dg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-11-15 13:30:00+01:00
2025-10-06 00:36:21+02:00,0,FR,Planned maintenance,A03,,2021-11-19 17:00:00+01:00,U0lIyM0DbImCd3oUAckEMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-11-19 13:30:00+01:00
2025-10-06 00:36:33+02:00,104,FR,Planned maintenance,A03,,2021-11-17 12:00:00+01:00,un_v5BKSWX7H4J2nzK6hhQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-11-17 10:00:00+01:00
2025-10-06 00:36:33+02:00,50,FR,Planned maintenance,A03,,2021-11-17 16:00:00+01:00,4aZVgQzjZvc5jV5GVAeLZQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-11-17 14:00:00+01:00
2025-10-06 00:36:34+02:00,0,FR,Planned maintenance,A03,,2021-11-16 17:00:00+01:00,2azAvOHS63K0SCWbjSo9MQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-11-16 13:00:00+01:00
2025-10-06 00:36:39+02:00,0,FR,Planned maintenance,A03,,2021-11-12 12:30:00+01:00,GIB-B-OjgBL3kXkkE7Zskw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,4,2021-11-06 01:00:00+01:00
2025-10-06 00:36:50+02:00,0,FR,Planned maintenance,A03,,2021-11-12 12:15:00+01:00,t3_P__AeNFSHIgDMXn7Knw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-12 11:30:00+01:00
2025-10-06 00:36:50+02:00,0,FR,Planned maintenance,A03,,2021-11-12 12:15:00+01:00,XLQinPlnPncY2J86Y1VhiA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-11-12 11:30:00+01:00
2025-10-06 00:36:50+02:00,0,FR,Planned maintenance,A03,,2021-11-12 12:15:00+01:00,OxOlvwftyK9L0ZebcKmqgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-11-12 11:30:00+01:00
2025-10-06 00:36:50+02:00,0,FR,Planned maintenance,A03,,2021-11-12 12:15:00+01:00,JRPebpa4Nv3OKPclGiv7Wg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-11-12 11:30:00+01:00
2025-10-06 00:37:38+02:00,0,FR,Planned maintenance,A03,,2021-11-12 14:30:00+01:00,NzSZzcP_GlI1EwKkF7FGNg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-12 08:00:00+01:00
2025-10-06 00:38:17+02:00,1200,FR,Planned maintenance,A03,Cancelled,2021-11-14 00:00:00+01:00,L2HGDu_4NbogXyHmkTZBEg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-11-13 00:00:00+01:00
2025-10-06 00:38:44+02:00,0,FR,Planned maintenance,A03,,2021-11-17 17:30:00+01:00,aq1rq-Yxr3pUMTcTh9kbqA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-11-17 07:00:00+01:00
2025-10-06 00:38:45+02:00,0,FR,Planned maintenance,A03,,2021-11-15 17:30:00+01:00,D9GaFnsvRcFNdaujdoQDrw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-15 07:00:00+01:00
2025-10-06 00:38:45+02:00,0,FR,Planned maintenance,A03,,2021-11-16 17:30:00+01:00,2OzVeZKtFnbPqqaYZTaoRg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2021-11-16 07:00:00+01:00
2025-10-06 00:38:51+02:00,0,FR,Planned maintenance,A03,,2021-11-17 16:00:00+01:00,qOXo0UVB0y9lleA4yuqE3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-11-17 14:00:00+01:00
2025-10-06 00:38:53+02:00,0,FR,Planned maintenance,A03,,2021-11-13 15:16:00+01:00,mHeALwMyaWCcI7V5-HFBGg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,13,2021-11-05 11:30:00+01:00
2025-10-06 00:39:39+02:00,950,FR,Planned maintenance,A03,Cancelled,2021-11-14 17:30:00+01:00,lniCCH6VO8L1R8zTg6mdaQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2021-11-13 15:46:00+01:00
2025-10-06 00:40:44+02:00,510,FR,Planned maintenance,A03,,2021-11-16 12:00:00+01:00,CSPEcFoQcjpioxXVZX4XPA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-11-16 09:00:00+01:00
2025-10-06 00:40:44+02:00,510,FR,Planned maintenance,A03,,2021-11-16 12:00:00+01:00,ygdjvJAaVWbciSFBIh5KgQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-11-16 09:00:00+01:00
2025-10-06 00:40:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-19 17:00:00+01:00,gRSSoaptXrtaGiKSt0_TDQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-11-15 09:00:00+01:00
2025-10-06 00:41:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-16 00:00:00+01:00,ZGbQUWiFZhiLwNERwcqhbA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2021-11-13 00:00:00+01:00
2025-10-06 00:41:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-17 00:00:00+01:00,BCMuwKenY4dYgHEzyQ2Z3Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-11-16 04:00:00+01:00
2025-10-06 00:41:07+02:00,0,FR,Planned maintenance,A03,,2021-11-15 15:00:00+01:00,qBV5U79ardVCSe3ruM2-bA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,9,2021-11-03 01:30:00+01:00
2025-10-06 00:41:31+02:00,577,FR,Planned maintenance,A03,,2021-11-15 18:45:00+01:00,w-h8JUHKIiIJDP6M2jQ04Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,7,2021-11-13 00:00:00+01:00
2025-10-06 00:41:34+02:00,0,FR,Planned maintenance,A03,,2021-11-16 15:30:00+01:00,mTS-KA3ysOOWCm_aacWbZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2021-11-16 13:30:00+01:00
2025-10-06 00:41:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-17 00:00:00+01:00,5hfMe7mZrzQG3CrGQX-ZeQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-11-13 00:00:00+01:00
2025-10-06 00:41:37+02:00,0,FR,Planned maintenance,A03,,2021-11-15 19:00:00+01:00,HhuRBZCTUamZ4jwF57lTWA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-11-13 00:00:00+01:00
2025-10-06 00:41:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-17 00:00:00+01:00,vLKWf_Msgw1pV4ajxiwipg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-11-16 00:00:00+01:00
2025-10-06 00:41:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-16 07:01:00+01:00,JMd2u4d8ts_USYYp6cX6aA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2021-11-16 07:00:00+01:00
2025-10-06 00:42:24+02:00,0,FR,Planned maintenance,A03,,2021-11-15 17:00:00+01:00,G45Y5S_6SaOYqBv0WLIH0w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,5,2021-11-15 07:00:00+01:00
2025-10-06 00:46:16+02:00,0,FR,Planned maintenance,A03,,2021-11-17 17:30:00+01:00,_nBmc3qcYcteaO0EGA1DZw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2021-11-17 16:00:00+01:00
2025-10-06 00:47:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-18 16:30:00+01:00,hs0yopB4d8h-QuuT9HpoKw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-11-18 08:00:00+01:00
2025-10-06 00:47:21+02:00,0,FR,Planned maintenance,A03,,2021-11-19 16:30:00+01:00,_CZsgqfgxj6_9xkMMy1Gig,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-11-19 08:00:00+01:00
2025-10-06 00:48:36+02:00,0,FR,Planned maintenance,A03,,2021-11-17 18:00:00+01:00,Q7ymx_COk2rrkAlRIYdcRw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-11-17 08:00:00+01:00
2025-10-06 00:48:52+02:00,0,FR,Planned maintenance,A03,,2021-11-18 18:42:00+01:00,yuQmeEyOC8YFq2m0uQ1ckQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2021-11-18 08:00:00+01:00
2025-10-06 00:49:29+02:00,0,FR,Planned maintenance,A03,,2021-11-18 16:00:00+01:00,lCWS6KaaY7C_55DCkLpzCQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2021-11-18 08:00:00+01:00
2025-10-06 00:49:30+02:00,0,FR,Planned maintenance,A03,,2021-11-21 05:00:00+01:00,aPY5KwRVtrZXAFjyPFHAPA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-11-20 22:30:00+01:00
2025-10-06 00:49:30+02:00,0,FR,Planned maintenance,A03,,2021-11-21 05:00:00+01:00,tuRkZQvM4tTDSC0DUqSyXw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-11-20 22:30:00+01:00
2025-10-06 00:49:30+02:00,124.2,FR,Planned maintenance,A03,,2021-11-21 05:00:00+01:00,4_9K9-2n-hR4VOmcBxX4zQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-11-20 22:30:00+01:00
2025-10-06 00:49:31+02:00,123.3,FR,Planned maintenance,A03,,2021-11-21 05:00:00+01:00,0u144aD9PnllPV5X1VTgfw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-11-20 22:30:00+01:00
2025-10-06 00:49:39+02:00,1093,FR,Planned maintenance,A03,Cancelled,2021-11-20 20:00:00+01:00,f02_GAI-KIAnkftodVGyCg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-11-20 18:00:00+01:00
2025-10-06 00:49:52+02:00,0,FR,Planned maintenance,A03,,2021-11-18 17:30:00+01:00,8YlFSnbDJVxNFwwH4kEB9A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-18 07:00:00+01:00
2025-10-06 00:49:53+02:00,0,FR,Planned maintenance,A03,,2021-11-19 12:00:00+01:00,Ht6UmfTqGuzbaCJ7OHcwig,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-19 07:00:00+01:00
2025-10-06 00:50:17+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-11-26 19:00:00+01:00,0FeJ9DPgPebhbY8J6xM_nA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-11-22 06:00:00+01:00
2025-10-06 00:52:09+02:00,780,FR,Planned maintenance,A03,,2021-11-21 17:00:00+01:00,_Jne3luBxya5bH1JLdWCww,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2021-11-21 15:50:00+01:00
2025-10-06 00:52:16+02:00,380,FR,Planned maintenance,A03,,2021-11-21 21:30:00+01:00,YpOAzgLf0KvE4eLJuw0q1g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-11-21 02:00:00+01:00
2025-10-06 00:52:47+02:00,800,FR,Planned maintenance,A03,,2021-11-22 10:00:00+01:00,hN69CGpnqg3gQs6U_j6Clg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,12,2021-11-16 08:00:00+01:00
2025-10-06 00:57:20+02:00,1170,FR,Planned maintenance,A03,,2021-11-23 19:00:00+01:00,U6byE0oS0vRqgCC-E_T1SA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,14,2021-11-20 02:00:00+01:00
2025-10-06 01:07:40+02:00,0,FR,Planned maintenance,A03,,2021-11-28 17:00:00+01:00,aGw72Kt2P9cIS3WzPgkVlw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,11,2021-11-21 06:00:00+01:00
2025-10-06 02:08:36+02:00,0,FR,Planned maintenance,A03,,2022-01-01 00:00:00+01:00,yXTnRKXAa1bjccynD5Xwmg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2021-11-01 00:00:00+01:00
2025-10-06 02:10:43+02:00,0,FR,Planned maintenance,A03,,2021-12-24 17:50:00+01:00,GBUQaPPXViKNxEiAmwQLww,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,20,2021-11-05 23:00:00+01:00
2025-10-06 21:11:31+02:00,0,FR,Planned maintenance,A03,,2023-04-03 00:30:00+02:00,Oq1KBJrxNj5MjTmPptigJg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,33,2021-11-20 00:30:00+01:00
2025-10-03 08:31:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-15 17:30:00+01:00,laSX4hpxl1Ohpde8vFsjhg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-12-15 08:00:00+01:00
2025-10-05 22:24:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,6jbuZoXL_xdhK-en1pI6OQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-06 08:00:00+01:00
2025-10-05 22:24:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-26 17:00:00+01:00,uwEQGvVM2MopkDDH9_Cxcw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-26 08:00:00+01:00
2025-10-05 22:24:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-15 17:00:00+01:00,rAfpWmQj-dMRD6cabztqJw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-15 08:00:00+01:00
2025-10-05 22:24:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-28 17:00:00+01:00,F_Bw_wonahXyPtHxOr9uXg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-28 08:00:00+01:00
2025-10-05 22:24:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-24 17:00:00+01:00,pkZOnLekSd4yZQkQ8_4JDQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-24 08:00:00+01:00
2025-10-05 22:24:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-23 17:00:00+01:00,fh3yZerBG85It8poP2gDoQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-23 08:00:00+01:00
2025-10-05 22:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-22 17:00:00+01:00,khVz8g5VUILUz9YWneDqcQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-22 08:00:00+01:00
2025-10-05 22:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-30 17:00:00+01:00,hJMj8VitSZJpf3PJtIhP0g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-30 08:00:00+01:00
2025-10-05 22:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-27 17:00:00+01:00,9z9ea9LsjU7ZanBIQAXbcA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-27 08:00:00+01:00
2025-10-05 22:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-01 17:00:00+01:00,h6MYr1IOhFWNWFlJeoYSVA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-01 08:00:00+01:00
2025-10-05 22:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-03 17:00:00+01:00,gK8-2Ts8PTPoVIAtgsi0lA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-03 08:00:00+01:00
2025-10-05 22:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-13 17:00:00+01:00,yL3no-mfnfbWZmdE9We3PA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-13 08:00:00+01:00
2025-10-05 22:24:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-16 17:00:00+01:00,6ScUAkqg3C8fhCxW9RzCAg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-16 08:00:00+01:00
2025-10-05 22:24:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-04 17:00:00+01:00,4-i2gyIOehIfceHjo3Ne_w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-04 08:00:00+01:00
2025-10-05 22:24:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-05 17:00:00+01:00,_SSmQjOG3VlIJO0jwo302A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-05 08:00:00+01:00
2025-10-05 22:24:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-14 17:00:00+01:00,8IUUNg6fjrQuSVdAjSIqFA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-14 08:00:00+01:00
2025-10-05 22:24:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-10 17:00:00+01:00,gjUseBaQlubmsnqnzGzqAQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-10 08:00:00+01:00
2025-10-05 22:24:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-11 17:00:00+01:00,cEroBbQz6M0-njxsDZsUZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-11 08:00:00+01:00
2025-10-05 22:24:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-09 17:00:00+01:00,R0fFmm8-PfL-IgNmA94oIA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-09 08:00:00+01:00
2025-10-05 22:24:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-02 17:00:00+01:00,xpFdTnzRnz6ixcYV2a5bow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-02 08:00:00+01:00
2025-10-05 22:24:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-25 17:00:00+01:00,EdBcJlKEoZC1W6HRklVmsQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-25 08:00:00+01:00
2025-10-05 22:24:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-17 17:00:00+01:00,Os1-huN8qMoWAmXyu6jV5Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-17 08:00:00+01:00
2025-10-05 22:25:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-08 17:00:00+01:00,imEOjM2kBgjCcsWtJQsNZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-08 08:00:00+01:00
2025-10-05 22:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-29 17:00:00+01:00,GHhdIAJuEYFJDiK8K9oRZA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-29 08:00:00+01:00
2025-10-05 22:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-12 17:00:00+01:00,KjOmqMD4ZR4Mm3s33w0UaA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-12 08:00:00+01:00
2025-10-05 22:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 17:00:00+01:00,qzdCd3bzMZsImik5tUrwPQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-07 08:00:00+01:00
2025-10-05 23:26:43+02:00,0,FR,Planned maintenance,A03,,2021-12-16 17:00:00+01:00,7_Ju8GqLb5PFVGpFWkry9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-12-16 13:30:00+01:00
2025-10-05 23:39:07+02:00,0,FR,Planned maintenance,A03,,2021-11-29 07:00:00+01:00,MqF0y9ExdJofNI2GvLMNBA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-11-27 01:30:00+01:00
2025-10-06 00:06:02+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-11-24 19:00:00+01:00,UtJjLeQkEkhIdNbFEP4dWQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-24 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-12-01 19:00:00+01:00,IYMubciF_jGUH1B2WQt8aQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-01 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-12-03 19:00:00+01:00,PZwjR33W9lfeEko9MJhlfw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-03 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-12-02 19:00:00+01:00,Jj0WsrqWuzF5ZjzxUnUBeg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-02 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-11-30 19:00:00+01:00,UywzFBb01SXBnRXS-AivOA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-11-30 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-11-26 19:00:00+01:00,5KImw21RL7Fl5towCPSG_g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-26 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-11-23 19:00:00+01:00,ZN812N3IV7LcfihLuQcgdg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-23 06:00:00+01:00
2025-10-06 00:06:03+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-11-25 19:00:00+01:00,uav4mJw2pApDl847ZHpYgQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-25 06:00:00+01:00
2025-10-06 00:22:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-30 16:30:00+01:00,Ebaecm_rv2vL0RNG2GXzXw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-11-30 13:30:00+01:00
2025-10-06 00:28:34+02:00,0,FR,Planned maintenance,A03,,2021-11-23 17:00:00+01:00,PVfDmpRLP8b-mtvqq6AdaA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2021-11-23 07:00:00+01:00
2025-10-06 00:31:41+02:00,0,FR,Planned maintenance,A03,,2021-11-23 17:00:00+01:00,xu3-s4t5iGZOPXcLD6QdcA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-11-23 07:00:00+01:00
2025-10-06 00:31:42+02:00,0,FR,Planned maintenance,A03,,2021-11-23 12:00:00+01:00,LbDW5HW-efNDgEIyWQ6Zww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-11-23 08:00:00+01:00
2025-10-06 00:31:42+02:00,0,FR,Planned maintenance,A03,,2021-11-23 17:00:00+01:00,JhezV1ZEmQc-nBwFdOO0eg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-11-23 07:00:00+01:00
2025-10-06 00:31:42+02:00,0,FR,Planned maintenance,A03,,2021-11-22 16:00:00+01:00,fXatuusgLjMDxTVJBbwDhg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-11-22 14:00:00+01:00
2025-10-06 00:31:42+02:00,0,FR,Planned maintenance,A03,,2021-11-22 16:00:00+01:00,FY4-NJ1ZkSX_LtShPd4fhw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-11-22 14:00:00+01:00
2025-10-06 00:31:43+02:00,0,FR,Planned maintenance,A03,,2021-11-22 16:00:00+01:00,kVvLR1LPvjtBKaFfJ5apvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2021-11-22 14:00:00+01:00
2025-10-06 00:31:43+02:00,0,FR,Planned maintenance,A03,,2021-11-22 16:00:00+01:00,FpFlqCtmPThQzfLEnojqAQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-11-22 14:00:00+01:00
2025-10-06 00:31:43+02:00,0,FR,Planned maintenance,A03,,2021-11-22 16:00:00+01:00,S2qO92yKO0qH6rLnVKWlVw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-11-22 14:00:00+01:00
2025-10-06 00:31:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-24 17:00:00+01:00,vCk35V791EZesBj0EixFSA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-11-24 08:00:00+01:00
2025-10-06 00:32:58+02:00,0,FR,Planned maintenance,A03,,2021-12-10 18:00:00+01:00,SXoVgN1JSDsUp6jkcAdGOA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,8,2021-12-03 17:00:00+01:00
2025-10-06 00:36:21+02:00,0,FR,Planned maintenance,A03,,2021-11-25 17:00:00+01:00,VzuAv8wK-D7RNjFFQWJJKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-11-25 13:30:00+01:00
2025-10-06 00:40:39+02:00,0,FR,Planned maintenance,A03,,2021-11-26 16:30:00+01:00,2PYgFNr3BfumvTQJeygkUQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-11-26 13:30:00+01:00
2025-10-06 00:42:24+02:00,0,FR,Planned maintenance,A03,,2021-11-25 16:00:00+01:00,B9RncebwQwJmKxuCoIYC2A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2021-11-25 14:00:00+01:00
2025-10-06 00:46:08+02:00,427,FR,Planned maintenance,A03,,2021-12-17 02:00:00+01:00,ko0SyrQ_Qfug96NfMDb9OQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-12-16 20:00:00+01:00
2025-10-06 00:46:11+02:00,0,FR,Planned maintenance,A03,,2021-11-24 16:00:00+01:00,-27y80ZOHG5tR5rybJgcEA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2021-11-24 08:00:00+01:00
2025-10-06 00:50:11+02:00,0,FR,Planned maintenance,A03,,2021-12-02 18:00:00+01:00,IUkrIGJtQFY55LaTj2sS-Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2021-12-02 07:00:00+01:00
2025-10-06 00:50:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-23 18:00:00+01:00,W45r62xtibisBE7Gt_i-5A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-11-23 08:00:00+01:00
2025-10-06 00:55:21+02:00,0,FR,Planned maintenance,A03,,2021-11-22 16:00:00+01:00,Q7FWkfMdQI1YkabLqFwwzg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-11-22 14:00:00+01:00
2025-10-06 00:56:07+02:00,0,FR,Planned maintenance,A03,,2021-11-30 17:00:00+01:00,1ODhOZ0ptA4dtonui79yCw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2021-11-30 07:30:00+01:00
2025-10-06 00:56:10+02:00,0,FR,Planned maintenance,A03,,2021-12-02 17:00:00+01:00,c2aiDb26dBEIvCJVkNtdwQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2021-12-02 09:00:00+01:00
2025-10-06 00:56:33+02:00,0,FR,Planned maintenance,A03,,2021-11-23 19:00:00+01:00,QvhpQxtYvgYMvVQ0gNc7pw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-11-23 06:30:00+01:00
2025-10-06 00:56:46+02:00,0,FR,Planned maintenance,A03,,2021-11-23 17:00:00+01:00,LvuZGxdW8Q-5KUg9X4ZFbg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2021-11-23 08:30:00+01:00
2025-10-06 00:57:16+02:00,0,FR,Planned maintenance,A03,,2021-11-23 17:00:00+01:00,IoGjAYqrFy891NBbaAr8cA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2021-11-23 08:30:00+01:00
2025-10-06 00:58:58+02:00,0,FR,Planned maintenance,A03,,2021-11-23 19:00:00+01:00,vdvQA250xT8byeyIqJv9CQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2021-11-23 08:00:00+01:00
2025-10-06 00:59:19+02:00,0,FR,Planned maintenance,A03,,2021-11-24 12:00:00+01:00,s1zmsdT--OTg3BD5cJ13Ag,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2021-11-24 08:30:00+01:00
2025-10-06 00:59:51+02:00,0,FR,Planned maintenance,A03,,2021-11-23 16:30:00+01:00,RiXb42q2NU9fuN4bAFWDbw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-11-23 07:00:00+01:00
2025-10-06 01:01:27+02:00,0,FR,Planned maintenance,A03,,2021-11-24 15:20:00+01:00,Hx6bHvdhSMMz27qx2o7NTg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-11-24 08:00:00+01:00
2025-10-06 01:01:27+02:00,0,FR,Planned maintenance,A03,,2021-11-24 15:20:00+01:00,DEMJOzts7TZuKdhDjqnmUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2021-11-23 07:00:00+01:00
2025-10-06 01:01:36+02:00,0,FR,Planned maintenance,A03,,2021-11-28 16:00:00+01:00,zLWzv4kGpcLlVBtaiZ1GNQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-11-28 10:00:00+01:00
2025-10-06 01:02:19+02:00,0,FR,Planned maintenance,A03,,2021-11-24 17:00:00+01:00,ijXH044B5HtQ58rgGVRA_Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2021-11-24 07:00:00+01:00
2025-10-06 01:02:19+02:00,580,FR,Planned maintenance,A03,,2021-12-10 19:00:00+01:00,S7s7lSWC2HcTYsGkOrV-Zw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-12-06 06:00:00+01:00
2025-10-06 01:02:23+02:00,580,FR,Planned maintenance,A03,Cancelled,2021-12-03 19:00:00+01:00,OM1J4mQFMfXhZtHjegzVuQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-11-29 06:00:00+01:00
2025-10-06 01:03:56+02:00,0,FR,Planned maintenance,A03,,2021-11-25 17:00:00+01:00,WTmBUoPSYd3zi7P6az6gjg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-11-25 13:30:00+01:00
2025-10-06 01:03:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-29 22:00:00+01:00,CJWzDR11-rSNIzbZzRsgQQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-11-26 22:00:00+01:00
2025-10-06 01:04:08+02:00,0,FR,Planned maintenance,A03,,2021-11-29 16:00:00+01:00,wCNnlCvID3zfiS2OZcEQ9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-11-29 13:30:00+01:00
2025-10-06 01:04:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-11 16:00:00+01:00,5hIHB8GgCL3uarZzKQgZSA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-12-11 08:30:00+01:00
2025-10-06 01:05:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-11-27 15:00:00+01:00,9dPrVg7uBJlwWi0XNZKOiA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2021-11-27 07:30:00+01:00
2025-10-06 01:06:17+02:00,0,FR,Planned maintenance,A03,,2021-11-28 11:00:00+01:00,3WEEg1ltNUL7PcTewUlcCg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-11-27 00:00:00+01:00
2025-10-06 01:08:19+02:00,185,FR,Planned maintenance,A03,,2021-11-29 07:47:00+01:00,MqsxlWOri22NXhTiJhKknw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-11-29 07:00:00+01:00
2025-10-06 01:09:47+02:00,0,FR,Planned maintenance,A03,,2021-11-29 23:30:00+01:00,uj_BQv2vwj5kEd8Y7GAkNg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,7,2021-11-24 03:00:00+01:00
2025-10-06 01:10:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-01 09:30:00+01:00,6EG75W9FuQYMbNCaTJr0qQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-11-30 09:30:00+01:00
2025-10-06 01:10:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-11 16:00:00+01:00,ENsGpABtowwRErp_U_Du2A,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-12-11 08:30:00+01:00
2025-10-06 01:12:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,FoWGxin1-in0M9jPBLbBGQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,dhNOUn9oywn-FbDgpXD3qA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,irfiOQX07yoY8UIuOpt0tQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,V-6FSwXA-sHHA_ItkzhVHw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,ewazcLEbqhGasDx42hrC5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,9D43PfH_BmQLkeDbXKCwOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,1IOIucJSevTxR8n5fEgF6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,2jFIxjMgbr-G48-JRiDY8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,plVQKm-xhWJWyU1gQ-HlaA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,mRn-_8xs2fn8NOYY7op0yQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,MYQp4ZxsMD8TyyIffHPp1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,mivurV7IaRk8LOsB71CouA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-12-07 08:00:00+01:00
2025-10-06 01:12:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,-9Yyr9Pv5HEnbPvpojA12w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,38PjzcJes5-b5fLrakUPow,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,dZNToZfomSakfmCZIiBY_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,frAZ5W30tsqKdHY4wGhmnA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2021-12-07 08:00:00+01:00
2025-10-06 01:12:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,IT-79VCwn6wzub0EQINROA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,BZZTYhhuFzJ9w3m_C_hYKg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2021-12-07 08:00:00+01:00
2025-10-06 01:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,V3LHKtGeQPi8nCCWbEXCyg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2021-12-07 08:00:00+01:00
2025-10-06 01:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:30:00+01:00,faAm7Kaqu1SRYTOdl7YoVg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2021-12-07 08:00:00+01:00
2025-10-06 01:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,KMbZP1hTbl3XWn9zx93hkA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,CQPzrZO0kJSO1qVeqWfuzA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,9bwq3TYu8IYnAUaM7hEzuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,SBdyyJgDmBPy77gGOJuOtg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,9Uyn626tdtpkafuhxvIRtQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,56i36oMqDRUKDf_MejV0Kw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,jI2We4sKxbQFsybodyu9aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,svhgShppTUh9cz_Pr-ForA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-12-06 13:00:00+01:00
2025-10-06 01:12:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,3YNptkRj2VxqWc5VcacZcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,iV8cXTKJfyBclYxewh_eQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,KU6H0ztHv0OB3rm2fvW0Cg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,BM9PKDyIvdqobZql2_dDhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,QkvIVZcTm7LkVp6Lo83C7Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,cO-HfQCYNeS3HQAr0wQGbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,yR7ZrHNM9gyq2TmmHv_OwQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 16:30:00+01:00,SUhqCtNzTL_lBaCPi_WFDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2021-12-07 13:30:00+01:00
2025-10-06 01:12:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 17:00:00+01:00,mY7oflx0_cneNYQEIxkySw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-12-06 14:00:00+01:00
2025-10-06 01:12:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-06 12:00:00+01:00,zPA6TU8k-fP-RWDKrWmGBg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-12-06 08:00:00+01:00
2025-10-06 01:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 17:30:00+01:00,HB093gMuj4rmMvumaJzL1Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-12-07 08:00:00+01:00
2025-10-06 01:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-09 17:30:00+01:00,E3VGQrMbruZBPEXimDbk6Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-12-09 08:00:00+01:00
2025-10-06 01:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-08 17:30:00+01:00,NaBvYTtCyaKBY5iKVA5xhg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-12-08 08:00:00+01:00
2025-10-06 01:13:07+02:00,0,FR,Planned maintenance,A03,,2021-12-01 13:45:00+01:00,_aRZfUfUElo-YyLNUnXAiw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2021-12-01 00:00:00+01:00
2025-10-06 01:13:21+02:00,250,FR,Planned maintenance,A03,Cancelled,2021-12-08 04:00:00+01:00,cLJ_TSeENc8Eha_U1ot6_g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2021-12-07 23:30:00+01:00
2025-10-06 01:14:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-02 09:00:00+01:00,0csMFULQ1rp_w3-qY7oOdw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-12-02 08:00:00+01:00
2025-10-06 01:14:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-02 09:00:00+01:00,kZvthdl3y0VdORTgwuWSAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-12-02 08:00:00+01:00
2025-10-06 01:14:49+02:00,0,FR,Planned maintenance,A03,,2021-12-02 17:00:00+01:00,M7dRvBkMlKd1L6wziy206A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-12-02 08:00:00+01:00
2025-10-06 01:15:52+02:00,0,FR,Planned maintenance,A03,,2021-12-02 21:00:00+01:00,wrh1JZMmXOJG3_-P4KPjgw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-02 00:00:00+01:00
2025-10-06 01:15:58+02:00,780,FR,Planned maintenance,A03,Cancelled,2021-12-03 08:30:00+01:00,6eCBK3FAYP-uoyR6qOfnaQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2021-12-03 04:30:00+01:00
2025-10-06 01:16:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-03 12:00:00+01:00,UIjWVoIvbQGbW1-3BmtRVg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-12-03 08:00:00+01:00
2025-10-06 01:16:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-03 12:00:00+01:00,S3WRHVMLt23sMJBwxzxKnA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-12-03 10:00:00+01:00
2025-10-06 01:22:19+02:00,0,FR,Planned maintenance,A03,,2021-12-03 16:00:00+01:00,NkcYXWp_kGKavdowDdu8qw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,5,2021-12-01 05:30:00+01:00
2025-10-06 01:22:21+02:00,0,FR,Planned maintenance,A03,,2021-12-03 16:20:00+01:00,opMSiBjuWBJf7m-iwrwTHg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-12-03 07:00:00+01:00
2025-10-06 01:22:21+02:00,0,FR,Planned maintenance,A03,,2021-12-03 16:20:00+01:00,4riwIXjSDC3YtQYEGZodmw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-12-03 07:00:00+01:00
2025-10-06 01:23:55+02:00,510,FR,Planned maintenance,A03,,2021-12-05 05:30:00+01:00,ysdTeD8lhrg3vN-GItkfhA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2021-12-04 01:00:00+01:00
2025-10-06 01:25:21+02:00,45,FR,Planned maintenance,A03,,2021-12-05 00:00:00+01:00,lS0Vb9BzlEPpcv5wp7Zo6Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2021-12-04 21:30:00+01:00
2025-10-06 01:25:52+02:00,0,FR,Planned maintenance,A03,,2021-12-05 10:47:00+01:00,kWSUTEyDmv9w3WAO7Qi5Qw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-12-05 04:00:00+01:00
