created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 01:25:54+02:00,0,FR,Planned maintenance,A03,,2021-12-05 12:00:00+01:00,8Je-xCTOrPh2LDUqNP1NFg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2021-12-03 00:00:00+01:00
2025-10-06 01:26:35+02:00,0,FR,Planned maintenance,A03,,2021-12-05 19:45:00+01:00,M5K3I6hoo4EoG_JiguLtxA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2021-12-04 01:30:00+01:00
2025-10-06 01:27:19+02:00,510,FR,Planned maintenance,A03,Cancelled,2021-12-07 12:00:00+01:00,J0E4WfWTIZK3EfVixVAWjQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-07 09:00:00+01:00
2025-10-06 01:28:21+02:00,0,FR,Planned maintenance,A03,,2021-12-07 17:00:00+01:00,xu7UhC-hHpCEsfE_bq2M2A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2021-12-07 09:00:00+01:00
2025-10-06 01:28:36+02:00,0,FR,Planned maintenance,A03,,2021-12-13 12:00:00+01:00,fzORmUABFBW0SIUsS8IaTA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2021-12-13 07:00:00+01:00
2025-10-06 01:30:02+02:00,0,FR,Planned maintenance,A03,,2021-12-07 12:00:00+01:00,kBwu6WumqC_TG7u9f6u_zA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-12-06 07:30:00+01:00
2025-10-06 01:30:30+02:00,0,FR,Planned maintenance,A03,,2021-12-07 14:00:00+01:00,aUoV_j4XONntM2ROhxG3rg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-12-07 10:00:00+01:00
2025-10-06 01:30:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-07 18:00:00+01:00,x3MRf_U9UftKfRi-jbABZA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-12-04 17:00:00+01:00
2025-10-06 01:31:58+02:00,0,FR,Planned maintenance,A03,,2021-12-07 16:00:00+01:00,so2Qae4FJ37BT2zRhVGXqg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2021-12-07 14:00:00+01:00
2025-10-06 01:31:58+02:00,0,FR,Planned maintenance,A03,,2021-12-07 11:30:00+01:00,l2RxpGCDMPDW-bD-aKB9FA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2021-12-07 10:00:00+01:00
2025-10-06 01:32:02+02:00,0,FR,Planned maintenance,A03,,2021-12-14 12:00:00+01:00,A-qxAPQvmYLgegMOcP3O_A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-12-14 11:00:00+01:00
2025-10-06 01:32:04+02:00,0,FR,Planned maintenance,A03,,2021-12-15 15:00:00+01:00,E8-fqQXDTTU4EfdF1JEAaA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2021-12-15 13:30:00+01:00
2025-10-06 01:32:08+02:00,0,FR,Planned maintenance,A03,,2021-12-14 16:00:00+01:00,ZDMVc3qgQTV1Qh5Lm9geZw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2021-12-14 14:00:00+01:00
2025-10-06 01:34:09+02:00,0,FR,Planned maintenance,A03,,2021-12-15 06:00:00+01:00,Z2j6oHW7cIXRjqceuVlsGg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-12-11 22:00:00+01:00
2025-10-06 01:35:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-15 18:00:00+01:00,rhCzC_4yk2gd2iJvMzslHg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2021-12-08 22:30:00+01:00
2025-10-06 01:35:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-15 18:00:00+01:00,Hsfso4n09O9CSm_hEhHkhg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-12-08 22:30:00+01:00
2025-10-06 01:37:10+02:00,84,FR,Planned maintenance,A03,,2021-12-10 15:30:00+01:00,wjHlef1ruxULYbf8ug3ykw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2021-12-10 14:15:00+01:00
2025-10-06 01:39:24+02:00,780,FR,Planned maintenance,A03,,2021-12-11 14:30:00+01:00,fudEzshcLZ6BzgqzFKnpOw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,20,2021-12-05 17:30:00+01:00
2025-10-06 01:39:31+02:00,0,FR,Planned maintenance,A03,,2021-12-11 16:00:00+01:00,shmnSnB7pl9hxqnNYOnaQw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2021-12-11 08:00:00+01:00
2025-10-06 01:39:35+02:00,1205,FR,Planned maintenance,A03,,2021-12-11 17:00:00+01:00,sgxFdTXPXRkQ6NXj49EjVg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-12-11 16:00:00+01:00
2025-10-06 01:40:35+02:00,0,FR,Planned maintenance,A03,,2021-12-12 15:00:00+01:00,8ot7QTNPppbqPvbGQGGG7g,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2021-12-12 01:00:00+01:00
2025-10-06 01:40:45+02:00,215,FR,Planned maintenance,A03,,2021-12-12 16:15:00+01:00,DnaPQ2yujSOPkYVLdMqBdg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,5,2021-12-12 15:00:00+01:00
2025-10-06 01:40:53+02:00,0,FR,Planned maintenance,A03,,2021-12-12 19:37:00+01:00,SD6TOosTspOwCYQC5hrpAw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,6,2021-12-12 00:00:00+01:00
2025-10-06 01:41:23+02:00,0,FR,Planned maintenance,A03,,2021-12-12 23:10:00+01:00,dAXBrJKO26zgzRD2CHJ_fw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,5,2021-12-05 00:00:00+01:00
2025-10-06 01:42:02+02:00,0,FR,Planned maintenance,A03,,2021-12-14 15:00:00+01:00,olB4fZL9Ugy_T0yoazQx0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-12-14 09:00:00+01:00
2025-10-06 01:42:06+02:00,50,FR,Planned maintenance,A03,,2021-12-13 10:56:00+01:00,xqj-2JZ3hvl6NCOsGujpBA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2021-12-13 09:30:00+01:00
2025-10-06 01:42:38+02:00,0,FR,Planned maintenance,A03,,2021-12-13 18:00:00+01:00,rhK8VSoRLHy_uMC-1qQTlQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-12-13 08:00:00+01:00
2025-10-06 01:42:38+02:00,0,FR,Planned maintenance,A03,,2021-12-14 17:00:00+01:00,BzFNlWUKkIsWnpC_zbwW4w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-12-14 08:00:00+01:00
2025-10-06 01:42:40+02:00,0,FR,Planned maintenance,A03,,2021-12-15 17:00:00+01:00,F3ER40XXdqwgLoGYohxCIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-12-15 08:00:00+01:00
2025-10-06 01:42:40+02:00,0,FR,Planned maintenance,A03,,2021-12-13 17:00:00+01:00,XNHPjb7HSIws3hUgVacNag,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-12-13 08:00:00+01:00
2025-10-06 01:42:42+02:00,0,FR,Planned maintenance,A03,,2021-12-13 17:00:00+01:00,DOKvW863KD-rTlh9CFMGHg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-12-13 08:00:00+01:00
2025-10-06 01:42:42+02:00,0,FR,Planned maintenance,A03,,2021-12-13 17:00:00+01:00,n8iOgzgEslqwYiAV0Ad4OA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-12-13 08:00:00+01:00
2025-10-06 01:42:42+02:00,0,FR,Planned maintenance,A03,,2021-12-13 17:00:00+01:00,TN4bK4N_8KUodLLU4-MqiA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-12-13 08:00:00+01:00
2025-10-06 01:42:42+02:00,0,FR,Planned maintenance,A03,,2021-12-13 17:00:00+01:00,G2jbNxAwJSa6w-ivKm-aRg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-12-13 08:00:00+01:00
2025-10-06 01:43:12+02:00,0,FR,Planned maintenance,A03,,2021-12-14 00:30:00+01:00,RgIWOmUClHlf8RpPHg9_MQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2021-12-12 01:00:00+01:00
2025-10-06 01:47:02+02:00,0,FR,Planned maintenance,A03,,2021-12-14 16:54:00+01:00,hwR-YXZPntmsFUg-th-cQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-12-14 07:30:00+01:00
2025-10-06 01:47:06+02:00,0,FR,Planned maintenance,A03,,2021-12-14 17:26:00+01:00,NIiTdWWfCqvg4yRSHc9VlQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2021-12-14 08:00:00+01:00
2025-10-06 01:47:08+02:00,580,FR,Planned maintenance,A03,,2021-12-16 17:00:00+01:00,_VzGm24qZCz8_aKmzZBS1w,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-12-16 08:00:00+01:00
2025-10-06 01:47:08+02:00,480,FR,Planned maintenance,A03,,2021-12-17 17:00:00+01:00,7PSAK0lJFQ7pcJJq6IrhGg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-12-17 08:00:00+01:00
2025-10-06 01:47:08+02:00,0,FR,Planned maintenance,A03,,2021-12-14 17:00:00+01:00,o76nNCEnlXKjr8enAY2sig,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2021-12-14 08:00:00+01:00
2025-10-06 01:47:10+02:00,580,FR,Planned maintenance,A03,,2021-12-16 17:30:00+01:00,rG7sZjbk8EdiaBmoz02EvA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-16 08:00:00+01:00
2025-10-06 01:48:06+02:00,85,FR,Planned maintenance,A03,,2021-12-16 19:00:00+01:00,j3nspoythphE_vy_-yRxiA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-12-16 17:00:00+01:00
2025-10-06 01:49:53+02:00,460,FR,Planned maintenance,A03,,2021-12-15 23:00:00+01:00,hqaKQ8awdO8a5_PcXoQnWA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,13,2021-12-09 11:43:00+01:00
2025-10-06 01:50:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-16 05:00:00+01:00,La40RNnEVe40GCYYH0b2FQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-12-16 00:00:00+01:00
2025-10-06 01:50:31+02:00,450,FR,Planned maintenance,A03,,2021-12-15 18:43:00+01:00,tP5kFZ0Kl8DTQI_O3sm4Xg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2021-12-15 08:00:00+01:00
2025-10-06 01:50:32+02:00,0,FR,Planned maintenance,A03,,2021-12-15 19:30:00+01:00,7p_aguLwLYCVZqrc2G9Xnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2021-12-15 07:00:00+01:00
2025-10-06 01:50:50+02:00,120,FR,Planned maintenance,A03,Cancelled,2021-12-16 04:00:00+01:00,3FK3Wj-zHbuQBSqYBFJggA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-12-16 00:00:00+01:00
2025-10-06 01:51:28+02:00,0,FR,Planned maintenance,A03,,2021-12-16 17:00:00+01:00,xuQlcpkBISK1ITEQTiaRpQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,8,2021-12-05 00:00:00+01:00
2025-10-06 01:52:33+02:00,0,FR,Planned maintenance,A03,,2021-12-16 16:45:00+01:00,qlOfbU-d0MQykpYoVQyjZA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-12-16 08:00:00+01:00
2025-10-06 01:52:33+02:00,0,FR,Planned maintenance,A03,,2021-12-15 18:00:00+01:00,bvRIs7bX_Cg8YN29WqJ6Nw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2021-12-15 08:00:00+01:00
2025-10-06 01:52:33+02:00,161.5068,FR,Planned maintenance,A03,,2021-12-17 05:00:00+01:00,hwMeJxnhKvDbl-WmunXJsw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-12-17 00:00:00+01:00
2025-10-06 01:52:35+02:00,0,FR,Planned maintenance,A03,,2021-12-16 17:00:00+01:00,RcJDjHN2d5HQw0V0i5oxdQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2021-12-16 08:00:00+01:00
2025-10-06 01:53:10+02:00,352,FR,Planned maintenance,A03,,2021-12-17 00:05:00+01:00,V6t018HWEsUCAUYwFdcxVA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-16 21:16:00+01:00
2025-10-06 01:53:11+02:00,380,FR,Planned maintenance,A03,,2021-12-17 00:19:00+01:00,nAGtZwm2Y8C4Dk-a4fAMog,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,7,2021-12-16 06:00:00+01:00
2025-10-06 01:53:11+02:00,490,FR,Planned maintenance,A03,,2021-12-17 03:30:00+01:00,4R2RLcSc68byraeC4WGrjw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2021-12-16 17:00:00+01:00
2025-10-06 01:53:16+02:00,430,FR,Planned maintenance,A03,Cancelled,2021-12-18 05:00:00+01:00,4FFgcsS_KdN3srFVhb4IJA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,4,2021-12-17 23:30:00+01:00
2025-10-06 01:53:31+02:00,0,FR,Planned maintenance,A03,,2021-12-16 17:00:00+01:00,hKNtK-INI-lcbApJOfpCaQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,6,2021-12-16 08:00:00+01:00
2025-10-06 01:54:14+02:00,940,FR,Planned maintenance,A03,,2021-12-17 22:30:00+01:00,Ty5-uAmIsabBkGs9a-D3hA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,10,2021-12-14 18:30:00+01:00
2025-10-06 02:02:23+02:00,0,FR,Planned maintenance,A03,,2021-12-21 17:00:00+01:00,amaWzwjc9MF91Vy2OL8UqA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,9,2021-12-02 20:20:00+01:00
2025-10-06 08:40:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-04 17:00:00+01:00,G6xWeBS5GadxW5kju4-WFQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2021-11-26 17:00:00+01:00
2025-10-06 08:41:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-27 17:00:00+02:00,GNMmYhHGZuPgw8Qu2l2gMQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2021-11-26 17:00:00+01:00
2025-10-06 08:41:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-04 17:00:00+01:00,uSczf4BtYAgWswt9zH_AUQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2021-11-26 07:45:00+01:00
2025-10-06 19:37:33+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:30:00+01:00,OeN2MDwUFsNC1qckwpEDnA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,19,2021-12-16 23:00:00+01:00
2025-10-05 15:47:50+02:00,0,FR,Unplanned outage,A03,,2021-01-01 08:00:00+01:00,LxnFKe7sptG9fTmRQ_d1Gw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-01-01 01:19:00+01:00
2025-10-05 15:47:55+02:00,0,FR,Unplanned outage,A03,,2021-01-01 07:11:00+01:00,3ftHfRQi4dzA0f5WdNwBog,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-01-01 05:45:00+01:00
2025-10-05 15:48:27+02:00,650,FR,Unplanned outage,A03,,2021-01-01 19:45:00+01:00,bpC_XKPWaxCz9hbMmasTrg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2020-12-31 16:10:00+01:00
2025-10-05 15:48:50+02:00,0,FR,Unplanned outage,A03,,2021-01-02 11:26:00+01:00,sKlF6p1c11d6Pv7pY7EpMA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2021-01-01 15:00:00+01:00
2025-10-05 15:49:51+02:00,0,FR,Unplanned outage,A03,,2021-01-02 20:21:00+01:00,LCgJSYbtFQvQ9AhAeBTMww,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-01-02 19:30:00+01:00
2025-10-05 15:50:15+02:00,0,FR,Unplanned outage,A03,,2021-01-03 12:35:00+01:00,b6HdboYc_ZxahFQE6NgcIA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-01-03 11:10:00+01:00
2025-10-05 15:50:21+02:00,120,FR,Unplanned outage,A03,,2021-01-03 17:00:00+01:00,4hvNFEIJVuFOD0fPI7_3RQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-01-03 16:23:00+01:00
2025-10-05 15:50:42+02:00,0,FR,Unplanned outage,A03,,2021-01-04 03:00:00+01:00,cMWrinp70WVOYigH-RCGbQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-01-04 01:03:00+01:00
2025-10-05 15:50:42+02:00,124.2,FR,Unplanned outage,A03,,2021-01-04 03:00:00+01:00,Y3NPO0RG7UN_8mq5IA-Kbw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-01-04 01:03:00+01:00
2025-10-05 15:50:53+02:00,123.3,FR,Unplanned outage,A03,,2021-01-04 06:45:00+01:00,ZH8sLcxWzTf4dslk32QLOA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2021-01-04 01:04:00+01:00
2025-10-05 15:50:53+02:00,0,FR,Unplanned outage,A03,,2021-01-04 06:45:00+01:00,XGIok5Tj2um4TH1Yzh68qQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2021-01-04 01:04:00+01:00
2025-10-05 15:51:01+02:00,0,FR,Unplanned outage,A03,,2021-01-04 08:30:00+01:00,J-k24X3TIl6qztY6Sjw4jA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-01-04 05:40:00+01:00
2025-10-05 15:51:28+02:00,400,FR,Unplanned outage,A03,,2021-01-04 11:40:00+01:00,8B7VPmfvXiFcj0phFWSL8Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-01-04 11:14:00+01:00
2025-10-05 15:52:53+02:00,0,FR,Unplanned outage,A03,,2021-01-05 14:30:00+01:00,2m88QxycVwEVOWqDAdfFUg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2021-01-04 11:40:00+01:00
2025-10-05 15:53:32+02:00,0,FR,Unplanned outage,A03,,2021-01-05 16:23:00+01:00,6cMP16I9Ixa4KvoE3-UOJg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-01-05 15:15:00+01:00
2025-10-05 15:53:39+02:00,280,FR,Unplanned outage,A03,,2021-01-05 18:35:00+01:00,SeZDdkGour0nR_yWo22R0w,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-01-05 04:22:00+01:00
2025-10-05 15:53:50+02:00,0,FR,Unplanned outage,A03,,2021-01-05 23:03:00+01:00,EmzpbPtPUaLbGzjYU_Syvg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-01-05 22:07:00+01:00
2025-10-05 15:53:53+02:00,0,FR,Unplanned outage,A03,,2021-01-05 23:55:00+01:00,mqvWnr0FibU2qNIw8oiJaQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-01-05 21:05:00+01:00
2025-10-05 15:54:39+02:00,0,FR,Unplanned outage,A03,,2021-01-06 13:40:00+01:00,srjWpjdgtz8o9uc3BcoUhQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-01-06 02:56:00+01:00
2025-10-05 15:54:39+02:00,0,FR,Unplanned outage,A03,,2021-01-06 13:40:00+01:00,CRHQDhJ2WuvmdQUvJ-HPog,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-01-06 02:56:00+01:00
2025-10-05 15:54:47+02:00,0,FR,Unplanned outage,A03,,2021-01-06 16:30:00+01:00,H5iOE1ZqCklNYK6Z0W79Yw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,5,2021-01-04 23:15:00+01:00
2025-10-05 15:55:13+02:00,0,FR,Unplanned outage,A03,,2021-01-07 02:59:00+01:00,_54q40nGIR84O-yQInaOpw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-01-07 00:27:00+01:00
2025-10-05 15:55:28+02:00,0,FR,Unplanned outage,A03,,2021-01-07 11:34:00+01:00,BcmgdEMdUuTzCBMjUx7s6Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2021-01-07 08:20:00+01:00
2025-10-05 15:56:54+02:00,0,FR,Unplanned outage,A03,,2021-01-08 13:37:00+01:00,WBJhPquPR1p0bUl6BPByaQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-01-08 13:36:00+01:00
2025-10-05 15:57:31+02:00,0,FR,Unplanned outage,A03,,2021-01-09 16:00:00+01:00,ZrCL_hqo0W_BXDIg03eVVg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2021-01-09 08:02:00+01:00
2025-10-05 15:57:45+02:00,420,FR,Unplanned outage,A03,,2021-01-10 06:00:00+01:00,CoXzd5LBtftcIZhoZqJpQA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2021-01-08 21:16:00+01:00
2025-10-05 15:58:13+02:00,0,FR,Unplanned outage,A03,,2021-01-10 03:00:00+01:00,ifQMGDLqBmnS4ilvYZElWg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-01-09 23:35:00+01:00
2025-10-05 15:58:39+02:00,0,FR,Unplanned outage,A03,,2021-01-10 16:56:00+01:00,2Y9o040cWdnk_49bn9R2iQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-01-10 16:15:00+01:00
2025-10-05 15:58:40+02:00,0,FR,Unplanned outage,A03,,2021-01-10 16:56:00+01:00,h-iIi0OnwMvWj2uZlns0gA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2021-01-10 16:15:00+01:00
2025-10-05 15:58:40+02:00,0,FR,Unplanned outage,A03,,2021-01-10 16:57:00+01:00,As-e2WjI5bUArPuNeWBmDw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-01-10 16:15:00+01:00
2025-10-05 15:58:40+02:00,0,FR,Unplanned outage,A03,,2021-01-10 16:57:00+01:00,4LhHaaXAr5eEHKFdMLB-ZQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-01-10 16:15:00+01:00
2025-10-05 15:58:50+02:00,420,FR,Unplanned outage,A03,,2021-01-11 05:00:00+01:00,O2c_XEgRlSP5TYcqLXz5OQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,1,2021-01-10 22:00:00+01:00
2025-10-05 15:59:05+02:00,0,FR,Unplanned outage,A03,,2021-01-11 07:39:00+01:00,ZDs6sb9_m8D5ZpDrDv7z_Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-01-11 07:38:00+01:00
2025-10-05 15:59:15+02:00,0,FR,Unplanned outage,A03,,2021-01-11 10:09:00+01:00,ApbFYGQnPheW0dtt1PkG5A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-01-11 08:38:00+01:00
2025-10-05 15:59:46+02:00,0,FR,Unplanned outage,A03,,2021-01-11 14:25:00+01:00,J9eUR90Pq2JvgwAf7_hY9Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2021-01-11 01:32:00+01:00
2025-10-05 16:00:49+02:00,0,FR,Unplanned outage,A03,,2021-01-12 04:20:00+01:00,3clnaQpwxwyfP-Adf28wxQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-01-12 03:10:00+01:00
2025-10-05 16:01:08+02:00,0,FR,Unplanned outage,A03,,2021-01-12 08:29:00+01:00,cNsrOfH0aYHm1QN1fiFgrg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2021-01-12 07:43:00+01:00
2025-10-05 16:01:16+02:00,0,FR,Unplanned outage,A03,,2021-01-12 12:00:00+01:00,HZhMsYzLN6mgfJI65Z24DQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2021-01-12 10:15:00+01:00
2025-10-05 16:01:17+02:00,0,FR,Unplanned outage,A03,,2021-01-12 12:00:00+01:00,RyDd5coni3pae0ZEX4trKw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-01-12 10:15:00+01:00
2025-10-05 16:01:43+02:00,0,FR,Unplanned outage,A03,,2021-01-12 16:49:00+01:00,kuP1MY8c0z4n-2uxLykhAg,,,17W100P100P0335E,,,,1,MAW,PT1M,2,2021-01-12 15:00:00+01:00
2025-10-05 16:01:46+02:00,0,FR,Unplanned outage,A03,,2021-01-12 15:30:00+01:00,TNHOdpXGDe66JcqHR8-aMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2021-01-11 17:29:00+01:00
2025-10-05 16:02:01+02:00,392,FR,Unplanned outage,A03,,2021-01-13 02:00:00+01:00,A08a-HhXnjs4aKaNcWTu3g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-01-12 22:50:00+01:00
2025-10-05 16:02:07+02:00,392,FR,Unplanned outage,A03,,2021-01-13 06:00:00+01:00,n9Nh5odJA5hcGlsOiWRBrw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-01-13 02:25:00+01:00
2025-10-05 16:02:10+02:00,392,FR,Unplanned outage,A03,,2021-01-13 12:00:00+01:00,pAyuT1xpP2KCMlqEw5VBww,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-01-13 02:25:00+01:00
2025-10-05 16:02:57+02:00,0,FR,Unplanned outage,A03,,2021-01-13 16:07:00+01:00,RCGdbjQlDjmCvWrgB6YWCw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2021-01-13 13:53:00+01:00
2025-10-05 16:03:01+02:00,0,FR,Unplanned outage,A03,,2021-01-13 19:00:00+01:00,GyvxqgSS8lKIQKf0sR7PNg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2021-01-12 15:39:00+01:00
2025-10-05 16:03:03+02:00,0,FR,Unplanned outage,A03,,2021-01-13 17:52:00+01:00,yHpYtouvTGaAyBarIJ-zYg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-01-13 11:00:00+01:00
2025-10-05 16:03:24+02:00,392,FR,Unplanned outage,A03,,2021-01-14 01:40:00+01:00,W9jBZVwP0V-7QeXPdJxIpA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-01-13 22:06:00+01:00
2025-10-05 16:03:53+02:00,280,FR,Unplanned outage,A03,,2021-01-14 12:45:00+01:00,9u_nXiEHJtvUmY_HghvjPw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-01-14 10:45:00+01:00
2025-10-05 16:04:56+02:00,0,FR,Unplanned outage,A03,,2021-01-15 08:12:00+01:00,kpoUrbWQ_OyL6SPPIzQFhA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-01-15 03:55:00+01:00
2025-10-05 16:05:36+02:00,0,FR,Unplanned outage,A03,,2021-01-15 14:21:00+01:00,qPo2uFaE4dFEjb8M63JpvA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2021-01-15 08:30:00+01:00
2025-10-05 16:06:00+02:00,0,FR,Unplanned outage,A03,,2021-01-15 20:30:00+01:00,5TqBNKT0ejgAVWqaI4icgQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-01-15 01:05:00+01:00
2025-10-05 16:06:08+02:00,0,FR,Unplanned outage,A03,,2021-01-15 21:36:00+01:00,qn4AGzvv032WeYRAW8umEA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-01-15 20:29:00+01:00
2025-10-05 16:06:57+02:00,0,FR,Unplanned outage,A03,,2021-01-17 08:37:00+01:00,YF-T8z5cTqbg9393ahFFAw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-01-17 03:03:00+01:00
2025-10-05 16:07:48+02:00,380,FR,Unplanned outage,A03,,2021-01-18 10:30:00+01:00,7n4jtoueg98hmReT2u_vTg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-01-18 09:00:00+01:00
2025-10-05 16:08:05+02:00,0,FR,Unplanned outage,A03,,2021-01-18 10:55:00+01:00,NEc8gEWvahZNX-VltfUYiQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-01-18 10:34:00+01:00
2025-10-05 16:08:25+02:00,685,FR,Unplanned outage,A03,,2021-01-18 17:30:00+01:00,WKDqSZ-TNPAeSuHo2VFjAw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2021-01-18 12:20:00+01:00
2025-10-05 16:08:41+02:00,390,FR,Unplanned outage,A03,,2021-01-18 18:00:00+01:00,S2qyOyr_ecs6Oyh8LYP7tw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-01-18 10:30:00+01:00
2025-10-05 16:09:08+02:00,0,FR,Unplanned outage,A03,,2021-01-18 22:45:00+01:00,7yLxL3Aw3fMZaGuSYgJm_A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-01-18 19:54:00+01:00
2025-10-05 16:09:12+02:00,890,FR,Unplanned outage,A03,,2021-01-19 07:00:00+01:00,33It17V3rhYfUQGCvk6KgQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-01-18 22:30:00+01:00
2025-10-05 16:09:42+02:00,0,FR,Unplanned outage,A03,,2021-01-19 09:37:00+01:00,sOgoikGkEUsQnfaV6BIJgA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-01-19 01:07:00+01:00
2025-10-05 16:10:14+02:00,0,FR,Unplanned outage,A03,,2021-01-19 21:00:00+01:00,kI_Cy524ESf7I3iA4DTFXQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2021-01-18 21:00:00+01:00
2025-10-05 16:10:14+02:00,0,FR,Unplanned outage,A03,,2021-01-19 14:30:00+01:00,vwO1Kq9qsOFQgcPZp32tVw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2021-01-18 21:00:00+01:00
2025-10-05 16:10:16+02:00,300,FR,Unplanned outage,A03,,2021-01-19 21:00:00+01:00,TkIYwdeiq2gwgCuC82SxgA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,4,2021-01-18 21:30:00+01:00
2025-10-05 16:10:17+02:00,400,FR,Unplanned outage,A03,,2021-01-19 21:00:00+01:00,ZQBUFTQVY6wwuP149g0nBg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-01-19 14:13:00+01:00
2025-10-05 16:10:19+02:00,180,FR,Unplanned outage,A03,,2021-01-19 21:00:00+01:00,gcg58ov28BaGf2MltlvOhA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,6,2021-01-18 22:15:00+01:00
2025-10-05 16:10:44+02:00,230,FR,Unplanned outage,A03,,2021-01-19 19:04:00+01:00,66G_O4Qx-7e3eOXOlTY-4g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,6,2021-01-18 21:00:00+01:00
2025-10-05 16:10:46+02:00,510,FR,Unplanned outage,A03,,2021-01-19 19:31:00+01:00,tYk64MDeNYWGjBsM-ohv3Q,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,8,2021-01-18 22:15:00+01:00
2025-10-05 16:10:51+02:00,380,FR,Unplanned outage,A03,,2021-01-19 20:45:00+01:00,lW8Dtsfcnd62brNZyYLp-Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-01-18 22:30:00+01:00
2025-10-05 16:10:54+02:00,440,FR,Unplanned outage,A03,,2021-01-19 22:30:00+01:00,cV_Z49k0jebBBdlwbEX4Ww,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2021-01-18 22:15:00+01:00
2025-10-05 16:10:54+02:00,300,FR,Unplanned outage,A03,,2021-01-19 22:15:00+01:00,h7vb3WhOVH8EQ8kF63p_eA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,5,2021-01-18 22:40:00+01:00
2025-10-05 16:10:55+02:00,1170,FR,Unplanned outage,A03,,2021-01-19 22:30:00+01:00,mGkqN8M4roVBfmT-PwnoUw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-01-19 20:45:00+01:00
2025-10-05 16:10:56+02:00,740,FR,Unplanned outage,A03,,2021-01-19 23:15:00+01:00,uZYmy5B_W_dWkvu5EniM8w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-01-19 22:15:00+01:00
2025-10-05 16:10:57+02:00,380,FR,Unplanned outage,A03,,2021-01-20 22:30:00+01:00,UshCTbiJphrkJ-Dguw5XwQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-01-19 22:30:00+01:00
2025-10-05 16:10:58+02:00,0,FR,Unplanned outage,A03,,2021-01-19 23:10:00+01:00,_S16-yPkxPhvTQOuyJMEoA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-01-19 20:20:00+01:00
2025-10-05 16:10:58+02:00,0,FR,Unplanned outage,A03,,2021-01-19 23:10:00+01:00,7dfPXBJB_IIkLoFsH2qY0A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-01-19 20:20:00+01:00
2025-10-05 16:10:58+02:00,0,FR,Unplanned outage,A03,,2021-01-19 23:10:00+01:00,3TBc1pWWXvKRf1s7885vtQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-01-19 20:20:00+01:00
2025-10-05 16:10:58+02:00,0,FR,Unplanned outage,A03,,2021-01-19 23:10:00+01:00,93D4e8Xz1UhnWkJUHgN2hQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-01-19 20:20:00+01:00
2025-10-05 16:10:58+02:00,0,FR,Unplanned outage,A03,,2021-01-19 23:10:00+01:00,HUj5Lr-kZpy3lpwISMz1RA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-01-19 20:20:00+01:00
2025-10-05 16:10:58+02:00,0,FR,Unplanned outage,A03,,2021-01-19 23:12:00+01:00,C4RyB_ze6NOGIzRYYa1UEw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-01-19 20:20:00+01:00
2025-10-05 16:11:06+02:00,650,FR,Unplanned outage,A03,,2021-01-20 03:00:00+01:00,6ki70y3uTR0-vxnIrHcjBg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2021-01-19 19:50:00+01:00
2025-10-05 16:11:08+02:00,270,FR,Unplanned outage,A03,,2021-01-20 04:00:00+01:00,fB87MS0T3B2oZ5mXwiYp_A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2021-01-19 19:29:00+01:00
2025-10-05 16:11:35+02:00,450,FR,Unplanned outage,A03,,2021-01-20 10:30:00+01:00,y1WQQjoJm_sYjYVu2YBd5w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2021-01-19 19:05:00+01:00
2025-10-05 16:11:41+02:00,0,FR,Unplanned outage,A03,,2021-01-21 17:00:00+01:00,oSLEYIUNJzLwLXd8HIcWGw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2021-01-19 17:00:00+01:00
2025-10-05 16:12:12+02:00,425,FR,Unplanned outage,A03,,2021-01-21 01:00:00+01:00,r36IA0qs6s1hk0jtsS2x1g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-01-20 20:20:00+01:00
2025-10-05 16:12:13+02:00,725,FR,Unplanned outage,A03,,2021-01-20 21:25:00+01:00,QNznhWrPo0nkYrQI7aUcbw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2021-01-20 10:30:00+01:00
2025-10-05 16:12:13+02:00,0,FR,Unplanned outage,A03,,2021-01-23 00:00:00+01:00,RmvRodWDOUVNXx77Gc_z2w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-01-20 21:25:00+01:00
2025-10-05 16:12:16+02:00,450,FR,Unplanned outage,A03,,2021-01-20 22:30:00+01:00,tAUAeEpJqUt-9x9BTLeTuQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2021-01-20 20:40:00+01:00
2025-10-05 16:12:23+02:00,0,FR,Unplanned outage,A03,,2021-01-21 01:34:00+01:00,FQC9yfH8mh-6sqsncmhdDQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-01-21 00:47:00+01:00
2025-10-05 16:12:35+02:00,550,FR,Unplanned outage,A03,,2021-01-21 12:20:00+01:00,cSDhlXrx_mYI21EV8zPAZA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2021-01-21 07:45:00+01:00
2025-10-05 16:13:00+02:00,0,FR,Unplanned outage,A03,,2021-01-21 11:53:00+01:00,Fcp7rFRkymXRB7RMWMNLNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2021-01-21 00:47:00+01:00
2025-10-05 16:15:03+02:00,0,FR,Unplanned outage,A03,,2021-01-23 05:45:00+01:00,e3gB-fq49HhE4LD-g13TqA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,7,2021-01-20 20:25:00+01:00
2025-10-05 16:15:11+02:00,1000,FR,Unplanned outage,A03,,2021-01-23 09:45:00+01:00,5BvfUVshlxwdphUoDVqVKQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2021-01-23 08:15:00+01:00
2025-10-05 16:15:16+02:00,0,FR,Unplanned outage,A03,,2021-01-23 09:59:00+01:00,IOB1cYGg1chYEZmy8HSWeA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2021-01-23 07:28:00+01:00
2025-10-05 16:15:17+02:00,0,FR,Unplanned outage,A03,,2021-01-23 10:39:00+01:00,ctxNG2CY_rVDYizT134DuQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-01-23 06:45:00+01:00
2025-10-05 16:15:28+02:00,380,FR,Unplanned outage,A03,,2021-01-23 14:55:00+01:00,_Q65Faql8Xj9EH1_JkyUEQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-01-21 05:47:00+01:00
2025-10-05 16:16:38+02:00,0,FR,Unplanned outage,A03,,2021-01-25 03:20:00+01:00,SvHUtUfNGudJi2os9Aq7EA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2021-01-23 15:00:00+01:00
2025-10-05 16:16:56+02:00,0,FR,Unplanned outage,A03,,2021-01-25 06:09:00+01:00,7dFC3hDBsk7aGkTICPVvBg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-01-25 01:00:00+01:00
2025-10-05 16:17:02+02:00,295,FR,Unplanned outage,A03,,2021-01-25 12:00:00+01:00,YJBZHcTUCjPjnqdDL1NZWA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2021-01-24 22:30:00+01:00
2025-10-05 16:17:25+02:00,0,FR,Unplanned outage,A03,,2021-01-25 10:10:00+01:00,k_PjzvVdvYx7WpnbagGxyQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-01-25 09:13:00+01:00
2025-10-05 16:17:47+02:00,420,FR,Unplanned outage,A03,,2021-01-25 17:30:00+01:00,uNwuFZx4jHATLGBfe1Ccfg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-01-25 16:00:00+01:00
2025-10-05 16:19:05+02:00,580,FR,Unplanned outage,A03,,2021-01-29 00:00:00+01:00,wh50cYfnZVLDqcskmh8y1Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-01-26 11:56:00+01:00
2025-10-05 16:19:51+02:00,380,FR,Unplanned outage,A03,,2021-01-26 19:30:00+01:00,5uL0hTqCUU9aMdPfq1oqdQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,7,2021-01-25 12:50:00+01:00
2025-10-05 16:19:52+02:00,0,FR,Unplanned outage,A03,,2021-01-26 19:25:00+01:00,OzFJFltN4lLWfORkTomeWw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,6,2021-01-26 05:00:00+01:00
2025-10-05 16:19:54+02:00,420,FR,Unplanned outage,A03,,2021-01-26 22:39:00+01:00,dVuCpMdu8nxlKh-q7Wgdjg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,5,2021-01-25 23:21:00+01:00
2025-10-05 16:19:56+02:00,0,FR,Unplanned outage,A03,,2021-01-26 23:51:00+01:00,GpQ_BBVUv9EEmzKqXO0dug,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-01-26 22:43:00+01:00
2025-10-05 16:21:04+02:00,0,FR,Unplanned outage,A03,,2021-01-27 16:00:00+01:00,vczGuUPWayMNnjSCmGchpQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2021-01-27 13:30:00+01:00
2025-10-05 16:21:28+02:00,0,FR,Unplanned outage,A03,,2021-01-27 18:00:00+01:00,0iusoA63j34B5JqEGwEeZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,10,2021-01-18 17:36:00+01:00
2025-10-05 16:21:34+02:00,1215,FR,Unplanned outage,A03,,2021-01-28 21:00:00+01:00,skqXYIm9yVr4_5eG8w_f8A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2021-01-24 07:00:00+01:00
2025-10-05 16:22:00+02:00,180,FR,Unplanned outage,A03,,2021-01-28 07:27:00+01:00,-KP2yNe5EtwwSrwgkJgGLA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2021-01-27 22:13:00+01:00
2025-10-05 16:22:50+02:00,0,FR,Unplanned outage,A03,,2021-01-28 17:59:00+01:00,6e4d3d3m0r4-jZ1XQSfRzg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-01-28 17:32:00+01:00
2025-10-05 16:23:13+02:00,440,FR,Unplanned outage,A03,,2021-01-29 04:40:00+01:00,I7RjZeGA8ij3oXDj95ryoQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2021-01-29 03:33:00+01:00
2025-10-05 16:23:48+02:00,0,FR,Unplanned outage,A03,,2021-01-29 10:13:00+01:00,RFJpR69ROBQ80T3lhAUgwQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-01-29 09:31:00+01:00
2025-10-05 16:24:43+02:00,0,FR,Unplanned outage,A03,,2021-01-29 17:40:00+01:00,elBw9kDhvxjYeAWSdYApCA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-01-29 16:05:00+01:00
2025-10-05 16:25:10+02:00,180,FR,Unplanned outage,A03,,2021-01-30 15:00:00+01:00,6mbmBJ8sdv0KTD4WP8pKJA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2021-01-29 19:30:00+01:00
2025-10-05 16:25:53+02:00,0,FR,Unplanned outage,A03,,2021-01-31 09:00:00+01:00,ewmKV9TSwLe3SIB16IoKXA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,10,2021-01-28 08:30:00+01:00
2025-10-05 16:26:09+02:00,360,FR,Unplanned outage,A03,,2021-01-31 11:18:00+01:00,hCEaiR06pwFc_e7B6FQ-QQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2021-01-31 10:00:00+01:00
2025-10-05 16:26:36+02:00,0,FR,Unplanned outage,A03,,2021-01-31 20:24:00+01:00,Nt7FgG5b1kzL0_HbIcQUhA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-01-31 19:25:00+01:00
2025-10-05 16:26:36+02:00,0,FR,Unplanned outage,A03,,2021-01-31 20:24:00+01:00,IfNsuvnRvJqTAMUsgTvf-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-01-31 19:25:00+01:00
2025-10-05 16:27:19+02:00,680,FR,Unplanned outage,A03,,2021-02-01 13:45:00+01:00,HO4Y3O-DqDSHIXs7t8UwOQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,7,2021-01-30 10:50:00+01:00
2025-10-05 16:29:58+02:00,0,FR,Unplanned outage,A03,,2021-02-03 07:30:00+01:00,xQuY9HHMAU_WBXlULfeOFA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-01-29 01:05:00+01:00
2025-10-05 16:29:58+02:00,0,FR,Unplanned outage,A03,,2021-02-03 07:30:00+01:00,AWeVQqrPebTRKslvgI_Q_g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,9,2021-01-25 01:00:00+01:00
2025-10-05 16:41:35+02:00,0,FR,Unplanned outage,A03,,2021-02-10 16:00:00+01:00,dYfcn6lOe2FCMg6QZy6foA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,6,2021-01-31 18:36:00+01:00
2025-10-05 16:44:39+02:00,0,FR,Unplanned outage,A03,,2021-02-11 22:00:00+01:00,rJfGXYFC19s2YFkdeoUZUQ,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,38,2021-01-31 08:00:00+01:00
2025-10-05 18:25:41+02:00,0,FR,Unplanned outage,A03,,2021-04-23 18:30:00+02:00,a9CnyRlVwQZhOLh0hd54cA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,7,2021-01-21 00:30:00+01:00
2025-10-05 18:28:56+02:00,0,FR,Unplanned outage,A03,,2022-01-01 00:00:00+01:00,otVKG9V4joURxFohSPdtxQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,3,2021-01-01 00:00:00+01:00
2025-10-05 19:13:58+02:00,0,FR,Unplanned outage,A03,,2021-08-23 17:00:00+02:00,lvEbPrSwO3icKbZX5oZeQQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2020-12-10 10:00:00+01:00
2025-10-05 22:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-23 17:00:00+01:00,nlM-E73RJnpHKPrudmY5rA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-23 08:00:00+01:00
2025-10-05 22:24:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-25 17:00:00+01:00,BAuSR-PdwXrrYO9eLYN7Ig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-25 08:00:00+01:00
2025-10-05 22:24:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-20 17:00:00+01:00,5xxRs_MCd6xnoH7H2tEDOw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-20 08:00:00+01:00
2025-10-05 22:24:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-19 17:00:00+01:00,16em1wP1W-dlsSWNzEzPEg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-19 08:00:00+01:00
2025-10-05 22:25:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-29 17:00:00+01:00,aC0ARGOHXXutaR4jo-RyIQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-29 08:00:00+01:00
2025-10-05 22:25:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-30 17:00:00+01:00,dkV9TbRnCXvtFZUxydb8eA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-30 08:00:00+01:00
2025-10-05 22:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-22 17:00:00+01:00,-v20ZaE5t__szcCD2h6ExA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-22 08:00:00+01:00
2025-10-05 22:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-18 17:00:00+01:00,M5VG9d8aEabo6enw_KKlgA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-18 08:00:00+01:00
2025-10-05 22:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-31 17:00:00+01:00,8PxCryiOLbVoQtni-Pa9Ow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-31 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-21 17:00:00+01:00,ptJixmskuAh47Y-w0hR-GQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-21 08:00:00+01:00
2025-10-05 22:25:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-27 17:00:00+01:00,DR0CorR_W6n9RSsRLfxvdQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-27 08:00:00+01:00
2025-10-05 22:25:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-28 17:00:00+01:00,J4MclFIsV3GVyLFzBa2Cgg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-28 08:00:00+01:00
2025-10-05 22:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-24 17:00:00+01:00,pYk-m8Qznddc9bh6Pq3LCw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-24 08:00:00+01:00
2025-10-05 22:25:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-26 17:00:00+01:00,QGm8zmlfjmOh42lnBuScSw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-12-26 08:00:00+01:00
2025-10-05 23:26:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-21 17:00:00+01:00,Q8isd2Ge96EIhmOGG1Y8qQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-12-20 07:00:00+01:00
2025-10-06 01:12:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-22 17:30:00+01:00,yKe9bDsU6vMJjgiVOAEgAg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-12-22 08:00:00+01:00
2025-10-06 01:32:02+02:00,0,FR,Planned maintenance,A03,,2021-12-23 16:30:00+01:00,TyDSliNMpAbWSipaQxub3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2021-12-23 08:30:00+01:00
2025-10-06 01:34:15+02:00,0,FR,Planned maintenance,A03,,2021-12-20 18:00:00+01:00,T2G2pAFVYqF7StyoFeisDw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2021-12-20 07:00:00+01:00
2025-10-06 01:37:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-31 17:00:00+01:00,L7eFaCYDN-a_HYZXQNAnjw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2021-12-31 08:00:00+01:00
2025-10-06 01:37:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-31 20:00:00+01:00,_6yGIOIGkEP5BOmZv-4Flg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-12-29 00:00:00+01:00
2025-10-06 01:47:59+02:00,0,FR,Planned maintenance,A03,,2021-12-29 17:00:00+01:00,oDKT66GTVoGQq7ohJdK6og,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-12-29 13:30:00+01:00
2025-10-06 01:52:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-21 00:00:00+01:00,6pFvlnSbezvcwMQW9FA9KA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-12-19 00:00:00+01:00
2025-10-06 01:52:38+02:00,0,FR,Planned maintenance,A03,,2021-12-18 12:00:00+01:00,ICd3sINLicaJ--jYnsrogg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-12-18 06:30:00+01:00
2025-10-06 01:52:39+02:00,124.2,FR,Planned maintenance,A03,,2021-12-18 12:00:00+01:00,Td0MHQieLaR2OmXE7LQFBA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-12-18 06:30:00+01:00
2025-10-06 01:52:39+02:00,0,FR,Planned maintenance,A03,,2021-12-18 12:00:00+01:00,-geWYp_ZsXOGIfLE1Jd30A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-12-18 06:30:00+01:00
2025-10-06 01:52:40+02:00,123.3,FR,Planned maintenance,A03,,2021-12-18 12:00:00+01:00,4pdLuH0o_06pBq8sA-2gWQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-12-18 06:30:00+01:00
2025-10-06 01:55:41+02:00,0,FR,Planned maintenance,A03,,2021-12-18 12:00:00+01:00,h7jaM0O17Zo2I4F7KvxnrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-12-18 08:00:00+01:00
2025-10-06 01:55:56+02:00,100,FR,Planned maintenance,A03,,2021-12-19 12:00:00+01:00,v6BRZXqHcWyBWVpFWHpi3Q,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2021-12-19 08:30:00+01:00
2025-10-06 01:56:16+02:00,0,FR,Planned maintenance,A03,,2021-12-18 18:00:00+01:00,FU5IjsnRKevRMLtpAcJl0Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-12-18 00:00:00+01:00
2025-10-06 01:58:26+02:00,345,FR,Planned maintenance,A03,,2021-12-20 02:01:00+01:00,nzOoCGUYp6IVjdSTWnAdUA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2021-12-19 10:20:00+01:00
2025-10-06 01:59:55+02:00,0,FR,Planned maintenance,A03,,2021-12-20 15:46:00+01:00,j8lxfxTwGwe-VNXBgwmoUQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2021-12-19 00:00:00+01:00
2025-10-06 02:00:00+02:00,0,FR,Planned maintenance,A03,,2021-12-20 16:30:00+01:00,2R5GoBFYs8KATZAMe1wPIw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-12-20 08:00:00+01:00
2025-10-06 02:02:34+02:00,0,FR,Planned maintenance,A03,,2021-12-21 14:30:00+01:00,wHy6Hh_-z0HZ2Exs5i5L0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-12-21 08:30:00+01:00
2025-10-06 02:02:43+02:00,0,FR,Planned maintenance,A03,,2021-12-21 16:00:00+01:00,la9Bk0Noku0X7XvnbHIvFg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-12-21 08:00:00+01:00
2025-10-06 02:02:45+02:00,0,FR,Planned maintenance,A03,,2021-12-21 16:48:00+01:00,4uQqvOeL2hFJLZd0jhI70w,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-12-19 00:00:00+01:00
2025-10-06 02:03:11+02:00,0,FR,Planned maintenance,A03,,2021-12-21 20:00:00+01:00,A0oDllaEtezlSEgm_sRGyQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,7,2021-12-21 07:30:00+01:00
