created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 02:03:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-22 17:00:00+01:00,aieog0EEjB3oNLQSQshwxg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2021-12-22 07:30:00+01:00
2025-10-06 02:03:59+02:00,0,FR,Planned maintenance,A03,,2021-12-22 10:10:00+01:00,x4YJpp-B5ZidJ-Lgkcu2ig,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2021-12-19 00:00:00+01:00
2025-10-06 02:04:34+02:00,0,FR,Planned maintenance,A03,,2021-12-22 15:50:00+01:00,2usRYA0MnkJQMRiTM3GFrg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-12-22 14:00:00+01:00
2025-10-06 02:04:43+02:00,0,FR,Planned maintenance,A03,,2021-12-22 17:30:00+01:00,jHPTNL5Z69JjR5sYK6vPyw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-12-22 08:00:00+01:00
2025-10-06 02:04:45+02:00,0,FR,Planned maintenance,A03,,2021-12-22 18:00:00+01:00,xpkC9sSh9lBRZQXFGWYqMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2021-12-20 14:15:00+01:00
2025-10-06 02:05:22+02:00,815,FR,Planned maintenance,A03,,2021-12-23 18:30:00+01:00,v_hBiNTJjhoifOQ7SSGMXA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,15,2021-12-19 10:00:00+01:00
2025-10-06 02:07:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-29 00:00:00+01:00,qqiqz6TCtvuomjhzyj9ZCQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-12-27 00:00:00+01:00
2025-10-06 02:08:29+02:00,0,FR,Planned maintenance,A03,,2021-12-25 08:00:00+01:00,xA7qIWNs1YtJLfaVsWPRhA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-12-24 16:00:00+01:00
2025-10-06 02:09:56+02:00,0,FR,Planned maintenance,A03,,2021-12-24 11:55:00+01:00,9Ox6UIQwmLgexcp4Csnl-w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-12-23 23:59:00+01:00
2025-10-06 02:09:56+02:00,124.2,FR,Planned maintenance,A03,,2021-12-24 11:55:00+01:00,YrF-j6OZf2n5Z17rVmcJLg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-12-23 23:59:00+01:00
2025-10-06 02:10:28+02:00,0,FR,Planned maintenance,A03,,2021-12-25 08:00:00+01:00,7BGi2t-VmWo8yThta4U7wg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2021-12-24 19:00:00+01:00
2025-10-06 02:10:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-26 05:00:00+01:00,DmEynC_hft-egBmj-Ca3LQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2021-12-25 19:00:00+01:00
2025-10-06 02:10:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2021-12-26 08:00:00+01:00,f5HNHEjMKWC3EWYr_-GZ1Q,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-12-25 17:00:00+01:00
2025-10-06 02:12:13+02:00,790,FR,Planned maintenance,A03,,2021-12-26 00:00:00+01:00,w6_GZ6MnItDvRMB0Z3zSsw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,8,2021-12-22 22:18:00+01:00
2025-10-06 02:12:33+02:00,0,FR,Planned maintenance,A03,,2021-12-26 07:30:00+01:00,fXJZZyUeL00pop7la4md1A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2021-12-23 23:00:00+01:00
2025-10-06 02:12:40+02:00,0,FR,Planned maintenance,A03,,2021-12-26 10:16:00+01:00,XsW842DjevshiLzlNrPR8Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-12-26 00:00:00+01:00
2025-10-06 02:13:32+02:00,768,FR,Planned maintenance,A03,,2021-12-27 00:30:00+01:00,X2SaIcgTM466Ely6nqkBqQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2021-12-26 23:00:00+01:00
2025-10-06 02:15:11+02:00,960,FR,Planned maintenance,A03,,2021-12-28 15:00:00+01:00,2mUnvAiwUJYp3mfJ8QpZIA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,12,2021-12-24 17:50:00+01:00
2025-10-06 02:15:25+02:00,0,FR,Planned maintenance,A03,,2021-12-28 10:16:00+01:00,VMrpSHo1SvYg3_9zOu5HOA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-12-28 09:30:00+01:00
2025-10-06 02:15:27+02:00,0,FR,Planned maintenance,A03,,2021-12-27 17:00:00+01:00,E-O6IhL1dYlSMfURiCDNIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2021-12-27 13:30:00+01:00
2025-10-06 02:15:49+02:00,0,FR,Planned maintenance,A03,,2021-12-28 15:27:00+01:00,TYieNI7xJgRRdz-9-JmUMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-12-28 13:30:00+01:00
2025-10-06 02:15:54+02:00,0,FR,Planned maintenance,A03,,2022-01-02 17:00:00+01:00,KQSNt4t1IkkQ5p-eEYhi-A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2021-12-29 20:30:00+01:00
2025-10-06 02:16:38+02:00,570,FR,Planned maintenance,A03,,2021-12-29 20:00:00+01:00,0hsIP0VHktjbcQ9cUrynZg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2021-12-29 00:00:00+01:00
2025-10-06 02:18:07+02:00,0,FR,Planned maintenance,A03,,2021-12-30 10:30:00+01:00,2lrODyOxbZ400X4oClh8Lw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,8,2021-12-22 18:30:00+01:00
2025-10-06 02:18:27+02:00,0,FR,Planned maintenance,A03,,2021-12-30 15:25:00+01:00,u4gm75uzNQa3_xTKJW8cVg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-12-30 13:30:00+01:00
2025-10-06 02:18:28+02:00,665,FR,Planned maintenance,A03,,2021-12-31 11:30:00+01:00,Mw5d0AdhbhCr_0pomaZUZw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2021-12-31 07:00:00+01:00
2025-10-06 02:18:31+02:00,470,FR,Planned maintenance,A03,,2021-12-30 20:30:00+01:00,HEr5pnjeBwxMJPEjlPqL_Q,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,6,2021-12-30 00:00:00+01:00
2025-10-06 02:19:21+02:00,0,FR,Planned maintenance,A03,,2021-12-31 19:00:00+01:00,rg0bKecZKTJdZIo5qquSOw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-12-30 00:00:00+01:00
2025-10-06 02:19:21+02:00,0,FR,Planned maintenance,A03,,2021-12-31 20:10:00+01:00,tBwd9Xeb108q3ee4rqoABw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-12-30 00:00:00+01:00
2025-10-06 02:19:22+02:00,0,FR,Planned maintenance,A03,,2022-01-02 04:00:00+01:00,F63mXV_2oFOFflpD_AKO4w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-27 00:00:00+01:00
2025-10-06 02:19:22+02:00,0,FR,Planned maintenance,A03,,2022-01-02 04:00:00+01:00,FJJ4m1TdZpBZ9RXk5B69Eg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-12-27 00:00:00+01:00
2025-10-06 08:27:17+02:00,0,FR,Planned maintenance,A03,,2022-01-04 07:30:00+01:00,rn5SsAB7wvWXXlxjYx7Ofg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2021-12-29 19:00:00+01:00
2025-10-06 08:37:47+02:00,0,FR,Planned maintenance,A03,,2022-02-11 22:00:00+01:00,jHyCKdihT1CffkknOKsM5A,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2021-12-19 12:00:00+01:00
2025-10-06 08:46:07+02:00,0,FR,Planned maintenance,A03,,2022-01-20 03:00:00+01:00,gP8_ltEFiyDk1KHfXsb6JQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,12,2021-12-18 05:00:00+01:00
2025-10-06 08:57:39+02:00,680,FR,Planned maintenance,A03,,2022-02-04 21:55:00+01:00,rlz6emttNEoFWOlgXIV6tQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2021-12-30 00:00:00+01:00
2025-10-06 09:24:39+02:00,990,FR,Planned maintenance,A03,,2022-02-18 20:30:00+01:00,Y0IhdWd9liawujdT_fMnJA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,8,2021-12-30 00:00:00+01:00
2025-10-06 17:38:49+02:00,0,FR,Unplanned outage,A03,,2022-12-16 15:00:00+01:00,ZYQqc447XzoKyfZp_GwJ1A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,11,2020-07-02 17:00:00+02:00
2025-10-05 16:26:36+02:00,0,FR,Unplanned outage,A03,,2021-01-31 20:24:00+01:00,uLo2qDt66YyThpbSwiZJdQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-01-31 19:25:00+01:00
2025-10-05 16:26:37+02:00,0,FR,Unplanned outage,A03,,2021-01-31 20:24:00+01:00,ZuXm39IIL0CGO5EhYB7nkQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-01-31 19:25:00+01:00
2025-10-05 16:26:52+02:00,30,FR,Unplanned outage,A03,,2021-02-01 07:30:00+01:00,dXZ0h8hfR4T3V8cb9wjP3g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2021-02-01 05:30:00+01:00
2025-10-05 16:27:38+02:00,0,FR,Unplanned outage,A03,,2021-02-01 16:19:00+01:00,ig6uxoDZ_JKv0quUxms3RA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-02-01 15:40:00+01:00
2025-10-05 16:27:45+02:00,0,FR,Unplanned outage,A03,,2021-02-01 16:48:00+01:00,-t4N9Pa_fLroWMMzu6Up6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-02-01 15:38:00+01:00
2025-10-05 16:28:00+02:00,0,FR,Unplanned outage,A03,,2021-02-01 23:16:00+01:00,oPbIvdN-ATWv95BS5TmwYw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2021-02-01 17:45:00+01:00
2025-10-05 16:28:13+02:00,0,FR,Unplanned outage,A03,,2021-02-02 07:16:00+01:00,unu6OSrtLxDIOtdwhvY8bw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-02-01 16:34:00+01:00
2025-10-05 16:30:06+02:00,415,FR,Unplanned outage,A03,,2021-02-02 22:44:00+01:00,cjLVRyIeUsEK2RwdL3c2GA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-02-02 20:56:00+01:00
2025-10-05 16:30:07+02:00,750,FR,Unplanned outage,A03,,2021-02-02 23:11:00+01:00,vsfxlfw1udbWTOUwuepw0A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,5,2021-02-02 14:26:00+01:00
2025-10-05 16:30:49+02:00,0,FR,Unplanned outage,A03,,2021-02-03 12:00:00+01:00,Mq2K90XmFY5wWbm5jBRtlw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-02-03 10:00:00+01:00
2025-10-05 16:30:49+02:00,124.2,FR,Unplanned outage,A03,,2021-02-03 12:00:00+01:00,8z5J1sB8IUyqMM2thph6gA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-02-03 10:00:00+01:00
2025-10-05 16:31:12+02:00,0,FR,Unplanned outage,A03,,2021-02-03 15:40:00+01:00,G_gkNe55auEAz87GoZAO4Q,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-02-03 14:50:00+01:00
2025-10-05 16:31:50+02:00,280,FR,Unplanned outage,A03,,2021-02-04 07:44:00+01:00,Y_XnUqzQIRz31OYZ_kI8eg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-02-04 07:27:00+01:00
2025-10-05 16:31:53+02:00,0,FR,Unplanned outage,A03,,2021-02-04 08:17:00+01:00,Eo546Y3_6I8XXnAwo_d5MA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-02-04 07:22:00+01:00
2025-10-05 16:32:46+02:00,0,FR,Unplanned outage,A03,,2021-02-04 15:37:00+01:00,ieS21iT97yP03DgQANpO2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-02-04 10:32:00+01:00
2025-10-05 16:32:53+02:00,180,FR,Unplanned outage,A03,,2021-02-04 19:00:00+01:00,g_3S0VTiiJmp9WTOsykzow,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-02-04 15:06:00+01:00
2025-10-05 16:33:03+02:00,0,FR,Unplanned outage,A03,,2021-02-04 19:50:00+01:00,Vn71pORIo4l9Fs-fW58XVQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-02-04 18:09:00+01:00
2025-10-05 16:33:44+02:00,0,FR,Unplanned outage,A03,,2021-02-05 10:04:00+01:00,Pe4mMxVLW7r3L07P9yziHw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-02-05 09:11:00+01:00
2025-10-05 16:34:11+02:00,0,FR,Unplanned outage,A03,,2021-02-05 15:00:00+01:00,sIURVtCZzq850rc8POnCDw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-02-05 09:10:00+01:00
2025-10-05 16:34:13+02:00,0,FR,Unplanned outage,A03,,2021-02-05 15:00:00+01:00,YGk3HBO-1YK25m0xX3vpfQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-02-05 09:09:00+01:00
2025-10-05 16:34:13+02:00,0,FR,Unplanned outage,A03,,2021-02-05 15:00:00+01:00,ymebmrrYAyfAgF9tdxJ-TQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-02-05 09:11:00+01:00
2025-10-05 16:35:00+02:00,180,FR,Unplanned outage,A03,,2021-02-06 00:20:00+01:00,tk1XVmfp1U4pjxhXUqzkmw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2021-02-05 23:50:00+01:00
2025-10-05 16:35:15+02:00,0,FR,Unplanned outage,A03,,2021-02-06 07:07:00+01:00,uqpEgq8gUwh14KmoMFIVSA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-02-06 04:35:00+01:00
2025-10-05 16:35:57+02:00,0,FR,Unplanned outage,A03,,2021-02-07 10:00:00+01:00,a48iS2C6bFNwBvydGA-x5g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-02-06 20:45:00+01:00
2025-10-05 16:36:28+02:00,123.3,FR,Unplanned outage,A03,,2021-02-08 07:00:00+01:00,cuM2z2viXu7RiyaLyV7AJg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-02-08 05:45:00+01:00
2025-10-05 16:36:28+02:00,0,FR,Unplanned outage,A03,,2021-02-08 07:00:00+01:00,nh0GdRiLl3l_3MpsbCSCHA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-02-08 05:45:00+01:00
2025-10-05 16:37:56+02:00,840,FR,Unplanned outage,A03,,2021-02-08 19:00:00+01:00,y8w0_hTQkNkLAGZuymlwSw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,5,2021-02-07 22:25:00+01:00
2025-10-05 16:39:22+02:00,0,FR,Unplanned outage,A03,,2021-02-09 16:00:00+01:00,L74Ppq0CSemmy9obiI73Fw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2021-02-09 11:18:00+01:00
2025-10-05 16:40:01+02:00,0,FR,Unplanned outage,A03,,2021-02-09 21:32:00+01:00,pyAaEO7kixDQQ0kSYuRlmQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-02-09 20:32:00+01:00
2025-10-05 16:40:02+02:00,0,FR,Unplanned outage,A03,,2021-02-09 21:34:00+01:00,pAX9oL9z4RR3RYXd720HyA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-02-09 20:34:00+01:00
2025-10-05 16:40:03+02:00,161.9766,FR,Unplanned outage,A03,,2021-02-10 07:00:00+01:00,WHkcoigUm5YOnY9nM9AGzQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-02-09 22:13:00+01:00
2025-10-05 16:40:03+02:00,161.5068,FR,Unplanned outage,A03,,2021-02-10 07:00:00+01:00,nmd2JyBv5Gy6eIfH6HCtTQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-02-09 22:13:00+01:00
2025-10-05 16:40:16+02:00,0,FR,Unplanned outage,A03,,2021-02-10 03:30:00+01:00,QEQCI7D6tzGIdCLrHmJvgg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-02-10 02:15:00+01:00
2025-10-05 16:41:04+02:00,180,FR,Unplanned outage,A03,,2021-02-10 12:40:00+01:00,2DbF25MhRwBPDrGaDlQMKw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2021-02-10 05:57:00+01:00
2025-10-05 16:41:35+02:00,150,FR,Unplanned outage,A03,,2021-02-10 17:30:00+01:00,XzKmpACTutbyNJ-IUj5_UA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,6,2021-02-09 08:35:00+01:00
2025-10-05 16:41:36+02:00,417,FR,Unplanned outage,A03,,2021-02-10 21:00:00+01:00,ggdbP0E_JdJagJz2-XCzug,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2021-02-09 21:18:00+01:00
2025-10-05 16:41:36+02:00,427,FR,Unplanned outage,A03,,2021-02-10 21:00:00+01:00,7D2HIyC0xZeNcIbVQ_Larw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2021-02-09 21:18:00+01:00
2025-10-05 16:42:21+02:00,900,FR,Unplanned outage,A03,,2021-02-10 20:38:00+01:00,SxspDBe6pkZpkgUJdRoqhw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,7,2021-02-09 22:22:00+01:00
2025-10-05 16:42:26+02:00,150,FR,Unplanned outage,A03,,2021-02-10 22:15:00+01:00,8deJqv5ybnzLYiyaadU1RQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-02-10 20:30:00+01:00
2025-10-05 16:42:26+02:00,0,FR,Unplanned outage,A03,,2021-02-11 00:00:00+01:00,3__3J7wFFljOGekKx8kqDA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-02-10 22:15:00+01:00
2025-10-05 16:42:27+02:00,545,FR,Unplanned outage,A03,,2021-02-10 23:56:00+01:00,h5-yz3ZbxeugKdzj82i01g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-02-10 20:20:00+01:00
2025-10-05 16:44:03+02:00,550,FR,Unplanned outage,A03,,2021-02-12 14:56:00+01:00,H0048ifpKbGJni7tdZDe2A,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2021-02-11 14:56:00+01:00
2025-10-05 16:44:12+02:00,280,FR,Unplanned outage,A03,,2021-02-14 12:00:00+01:00,2R_9G2sDioTE4M5ZAUKePw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2021-02-11 00:00:00+01:00
2025-10-05 16:44:18+02:00,0,FR,Unplanned outage,A03,,2021-02-12 12:00:00+01:00,t0_7zh9g0R5-a2b9ALW5DQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-02-11 14:20:00+01:00
2025-10-05 16:44:32+02:00,0,FR,Unplanned outage,A03,,2021-02-11 19:57:00+01:00,BOt-e1j2slo6WtaBedhTZg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2021-02-11 17:21:00+01:00
2025-10-05 16:44:47+02:00,550,FR,Unplanned outage,A03,,2021-02-12 01:45:00+01:00,7nwdRI7ujyS-xTU-KL0uAw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2021-02-11 14:56:00+01:00
2025-10-05 16:45:38+02:00,0,FR,Unplanned outage,A03,,2021-02-12 11:52:00+01:00,9LsWDkJQMPEi5ZChU_b1Xw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-02-12 09:52:00+01:00
2025-10-05 16:45:40+02:00,330,FR,Unplanned outage,A03,,2021-02-12 12:00:00+01:00,9jyM-sY_gtDdtLlkICswUg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-02-12 06:31:00+01:00
2025-10-05 16:47:20+02:00,280,FR,Unplanned outage,A03,,2021-02-13 08:00:00+01:00,zYbulwqzAGu94hGxnMTTtQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2021-02-12 21:45:00+01:00
2025-10-05 16:47:59+02:00,0,FR,Unplanned outage,A03,,2021-02-13 17:04:00+01:00,y5OnAMAOwOLaAImmqbP5MQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-02-13 15:28:00+01:00
2025-10-05 16:48:04+02:00,0,FR,Unplanned outage,A03,,2021-02-13 20:30:00+01:00,wU8EvaRdqpu1MocXTF2mVg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-02-13 13:40:00+01:00
2025-10-05 16:48:46+02:00,0,FR,Unplanned outage,A03,,2021-02-14 12:44:00+01:00,mGDpJm7csZA5QtLp2wWz5g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2021-02-14 07:13:00+01:00
2025-10-05 16:48:51+02:00,0,FR,Unplanned outage,A03,,2021-02-14 17:00:00+01:00,EQZtfsHy6sHc99RkAzWmCg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-02-14 15:27:00+01:00
2025-10-05 16:49:16+02:00,0,FR,Unplanned outage,A03,,2021-02-15 07:00:00+01:00,mI-ndifhMo4jlYyODKDTuw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,6,2021-02-12 09:49:00+01:00
2025-10-05 16:49:28+02:00,0,FR,Unplanned outage,A03,,2021-02-15 09:02:00+01:00,-X1Gye-IwdrnwX8a-BdHJg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-02-15 06:53:00+01:00
2025-10-05 16:49:36+02:00,0,FR,Unplanned outage,A03,,2021-02-15 12:00:00+01:00,LmNfCWj2Iow9Ruwt7Tdqow,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2021-02-15 07:17:00+01:00
2025-10-05 16:49:41+02:00,755,FR,Unplanned outage,A03,,2021-02-15 11:07:00+01:00,ZR5M-dmbdy_1b0EqVyMfVQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2021-02-15 04:00:00+01:00
2025-10-05 16:49:55+02:00,0,FR,Unplanned outage,A03,,2021-02-15 12:35:00+01:00,TIV_XvL4SaljjvzRKmw2sw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-02-15 10:50:00+01:00
2025-10-05 16:49:58+02:00,280,FR,Unplanned outage,A03,,2021-02-15 15:00:00+01:00,2aANPkfKdGjcUWiDHyY2qA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2021-02-15 10:10:00+01:00
2025-10-05 16:50:58+02:00,0,FR,Unplanned outage,A03,,2021-02-15 19:00:00+01:00,046SsKVT3bSKC5Ay_xbV3g,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2021-02-09 17:10:00+01:00
2025-10-05 16:52:35+02:00,0,FR,Unplanned outage,A03,,2021-02-16 19:43:00+01:00,Ki2KwGKc56Pseq4o9wWMbA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-02-16 16:20:00+01:00
2025-10-05 16:53:20+02:00,0,FR,Unplanned outage,A03,,2021-02-17 11:14:00+01:00,ADHYARjwPoMc38bEieLrSA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-02-17 09:00:00+01:00
2025-10-05 16:53:49+02:00,0,FR,Unplanned outage,A03,,2021-02-17 16:00:00+01:00,5Su-nhy3xKDjqfIWV54_8A,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,6,2021-02-14 20:00:00+01:00
2025-10-05 16:54:16+02:00,0,FR,Unplanned outage,A03,,2021-02-17 20:27:00+01:00,Em15e27M4UuUyD5JMyFvPA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2021-02-17 06:51:00+01:00
2025-10-05 16:54:22+02:00,0,FR,Unplanned outage,A03,,2021-02-18 00:01:00+01:00,4HFOCiLGpMaYtFCGE52nvg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-02-17 23:40:00+01:00
2025-10-05 16:54:40+02:00,0,FR,Unplanned outage,A03,,2021-02-18 12:00:00+01:00,DThJ1lBSV64MZ3TwyeRMTA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-02-18 04:11:00+01:00
2025-10-05 16:55:17+02:00,166,FR,Unplanned outage,A03,,2021-02-18 12:20:00+01:00,dBfp-KmEaSbqM7-2g36_jg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-02-18 10:00:00+01:00
2025-10-05 16:55:58+02:00,0,FR,Unplanned outage,A03,,2021-02-19 05:12:00+01:00,s3LNbRYDsvFRA93WUyTCrg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2021-02-19 04:54:00+01:00
2025-10-05 16:56:19+02:00,0,FR,Unplanned outage,A03,,2021-02-19 10:45:00+01:00,Lti3ipKFGn1dDlZHOUjApQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2021-02-18 17:29:00+01:00
2025-10-05 16:56:36+02:00,0,FR,Unplanned outage,A03,,2021-02-19 11:27:00+01:00,1ccZONDcTQ4K1I6BMZrBqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2021-02-19 09:40:00+01:00
2025-10-05 16:56:36+02:00,0,FR,Unplanned outage,A03,,2021-02-19 11:58:00+01:00,t7DengMI9LWD5xZFpbMrYQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-02-19 10:19:00+01:00
2025-10-05 16:57:07+02:00,145,FR,Unplanned outage,A03,,2021-02-20 03:30:00+01:00,m5Ylj8GLG4KIZ6pqydVzUQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,7,2021-02-19 08:30:00+01:00
2025-10-05 16:57:08+02:00,0,FR,Unplanned outage,A03,,2021-02-20 02:40:00+01:00,cumdoiX2EHQYGu6zAdQhXA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-02-20 02:26:00+01:00
2025-10-05 16:57:09+02:00,0,FR,Unplanned outage,A03,,2021-02-20 04:14:00+01:00,F32vzzOGXdAVt2b1e78v4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-02-20 02:22:00+01:00
2025-10-05 16:57:29+02:00,775,FR,Unplanned outage,A03,,2021-02-21 01:00:00+01:00,QaRC0ONHIqPu9u7rKhgUlw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2021-02-20 09:00:00+01:00
2025-10-05 16:57:35+02:00,0,FR,Unplanned outage,A03,,2021-02-20 19:21:00+01:00,rExm3TwJnE-hT44-kiUY1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-02-20 16:45:00+01:00
2025-10-05 16:57:40+02:00,0,FR,Unplanned outage,A03,,2021-02-21 20:21:00+01:00,20eLc8B5pUac_RuAFDspug,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2021-02-20 20:21:00+01:00
2025-10-05 16:57:47+02:00,220,FR,Unplanned outage,A03,,2021-02-21 00:52:00+01:00,TwzY8s1BHq95cUUTbiLuww,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-02-20 23:25:00+01:00
2025-10-05 16:58:00+02:00,300,FR,Unplanned outage,A03,,2021-02-21 15:00:00+01:00,NMl8VwuMcH24hCMspSNz3w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2021-02-21 01:55:00+01:00
2025-10-05 16:58:08+02:00,0,FR,Unplanned outage,A03,,2021-02-21 15:39:00+01:00,tZsUNq703ls8TgTHY8cRSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-02-20 20:21:00+01:00
2025-10-05 16:58:17+02:00,20,FR,Unplanned outage,A03,,2021-02-21 17:20:00+01:00,plKomupl4oTzbv_XpZcmfg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-02-21 17:00:00+01:00
2025-10-05 16:59:18+02:00,0,FR,Unplanned outage,A03,,2021-02-23 04:30:00+01:00,LM8WPElJLGLcv0cNqKw0vQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,7,2021-02-17 08:30:00+01:00
2025-10-05 16:59:21+02:00,765,FR,Unplanned outage,A03,,2021-02-22 13:00:00+01:00,eHOEROAR4Vy-bBfWtxlS0g,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2021-02-21 11:15:00+01:00
2025-10-05 17:00:10+02:00,0,FR,Unplanned outage,A03,,2021-02-22 18:17:00+01:00,he_jsOUBF0BmGw6uUnXXXw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-02-22 06:30:00+01:00
2025-10-05 17:00:26+02:00,0,FR,Unplanned outage,A03,,2021-02-22 19:31:00+01:00,vxtC1r7fZyTt3c5KvwaAQA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-02-22 17:52:00+01:00
2025-10-05 17:01:05+02:00,124.2,FR,Unplanned outage,A03,,2021-02-23 05:49:00+01:00,F3qwgG8znfBG2xiw24XHMw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-02-22 20:09:00+01:00
2025-10-05 17:01:09+02:00,1150,FR,Unplanned outage,A03,,2021-02-23 10:30:00+01:00,ZjbYdx9psHV-9O6icTPppQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2021-02-23 08:30:00+01:00
2025-10-05 17:01:26+02:00,0,FR,Unplanned outage,A03,,2021-02-23 14:00:00+01:00,Xv0om961DRfRfw2syl3qJA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-02-23 05:49:00+01:00
2025-10-05 17:02:04+02:00,0,FR,Unplanned outage,A03,,2021-02-23 15:23:00+01:00,F_fqrH791VH3v54exG6UJQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-02-22 20:09:00+01:00
2025-10-05 17:02:10+02:00,0,FR,Unplanned outage,A03,,2021-02-23 15:12:00+01:00,f-qWvJnsixqFVQklOIkpUw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-02-23 11:16:00+01:00
2025-10-05 17:03:16+02:00,0,FR,Unplanned outage,A03,,2021-02-23 18:06:00+01:00,hNUPAr0iLp9LtsjJMyt0Ww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-02-23 17:17:00+01:00
2025-10-05 17:04:17+02:00,0,FR,Unplanned outage,A03,,2021-02-24 12:02:00+01:00,9GWQjohJ3Tiz0V3x0Bd0Gg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2021-02-24 07:55:00+01:00
2025-10-05 17:04:51+02:00,0,FR,Unplanned outage,A03,,2021-02-24 19:34:00+01:00,1TO2Ii77b5xexELNHRtMhg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-02-24 19:33:00+01:00
2025-10-05 17:05:11+02:00,0,FR,Unplanned outage,A03,,2021-02-24 23:59:00+01:00,PqFPS0bjd1N3yjJbp4OWIg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-02-24 19:35:00+01:00
2025-10-05 17:06:21+02:00,0,FR,Unplanned outage,A03,,2021-02-25 15:56:00+01:00,Hv6WThA8e5VCx7uOE206uA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2021-02-25 11:54:00+01:00
2025-10-05 17:06:27+02:00,124.2,FR,Unplanned outage,A03,,2021-02-25 16:29:00+01:00,gbwl-rf7mWc23dV63IC0Ng,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-02-25 15:27:00+01:00
2025-10-05 17:06:28+02:00,0,FR,Unplanned outage,A03,,2021-02-25 16:29:00+01:00,ZApDs5GIP9z-FOQ6SuHJ5w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-02-25 15:27:00+01:00
2025-10-05 17:06:33+02:00,340,FR,Unplanned outage,A03,,2021-02-25 17:30:00+01:00,xNfVsxhyte1wqVOtrWhmSA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-02-25 12:05:00+01:00
2025-10-05 17:06:33+02:00,0,FR,Unplanned outage,A03,,2021-02-25 17:30:00+01:00,h7qLb1jq5wsffm3UKCi3Ng,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-02-25 15:28:00+01:00
2025-10-05 17:06:33+02:00,123.3,FR,Unplanned outage,A03,,2021-02-25 17:30:00+01:00,FQ1eh4pDzeA_IoMPIntuxQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-02-25 15:28:00+01:00
2025-10-05 17:08:17+02:00,420,FR,Unplanned outage,A03,,2021-02-27 14:00:00+01:00,Ma4mOJohw_l91APz6L2EFw,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-02-26 17:25:00+01:00
2025-10-05 17:08:30+02:00,0,FR,Unplanned outage,A03,,2021-02-27 04:28:00+01:00,w-iY7Q0lrciqOa-5XDYFMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2021-02-27 03:15:00+01:00
2025-10-05 17:08:30+02:00,0,FR,Unplanned outage,A03,,2021-02-27 04:28:00+01:00,kvwodtTjRNIzizprLogYyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-02-27 03:15:00+01:00
2025-10-05 17:08:57+02:00,600,FR,Unplanned outage,A03,,2021-02-27 15:30:00+01:00,h7t7dU1N9Owe637arDuVig,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2021-02-27 12:35:00+01:00
2025-10-05 17:08:57+02:00,490,FR,Unplanned outage,A03,,2021-02-27 14:30:00+01:00,_xw1qJ5miGytAEa--dgdaQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2021-02-27 03:06:00+01:00
2025-10-05 17:09:00+02:00,316,FR,Unplanned outage,A03,,2021-02-27 19:00:00+01:00,-qtMlV4zmUFjS_RXhwQIbQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-02-27 17:45:00+01:00
2025-10-05 17:09:16+02:00,700,FR,Unplanned outage,A03,,2021-02-28 06:30:00+01:00,2VPfzskoRi3L0SW4e3177Q,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-02-28 03:57:00+01:00
2025-10-05 17:09:31+02:00,168,FR,Unplanned outage,A03,,2021-02-28 12:00:00+01:00,wfImHauKqlWoEIsjCnb-7w,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,6,2021-02-28 10:30:00+01:00
2025-10-05 17:09:48+02:00,786,FR,Unplanned outage,A03,,2021-02-28 23:51:00+01:00,QmTsUJNKpQ3YFi-jz3Np1g,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2021-02-28 17:54:00+01:00
2025-10-05 17:09:53+02:00,123.3,FR,Unplanned outage,A03,,2021-03-01 06:00:00+01:00,2NSMpcWCIK5fh4K_mHTg5g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-03-01 05:02:00+01:00
2025-10-05 17:09:53+02:00,0,FR,Unplanned outage,A03,,2021-03-01 06:00:00+01:00,KGe3zhukKiig8mg2CphcKg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-03-01 05:02:00+01:00
2025-10-05 17:10:17+02:00,0,FR,Unplanned outage,A03,,2021-03-01 07:01:00+01:00,5eB0YU2ZupCw2tK4k8lCFw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-03-01 06:12:00+01:00
2025-10-05 17:10:17+02:00,123.3,FR,Unplanned outage,A03,,2021-03-01 07:01:00+01:00,-v3iz38bKd6RocZHO64AvA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-03-01 06:12:00+01:00
2025-10-05 17:10:50+02:00,0,FR,Unplanned outage,A03,,2021-03-02 16:00:00+01:00,7npd51n0l5-fvXDZjIgJPw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-02-27 23:09:00+01:00
2025-10-05 17:11:14+02:00,0,FR,Unplanned outage,A03,,2021-03-01 16:03:00+01:00,ozEUgGxUapgOU9z4FUI0mg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,6,2021-03-01 04:57:00+01:00
2025-10-05 17:13:11+02:00,0,FR,Unplanned outage,A03,,2021-03-03 01:00:00+01:00,dzq1JtzKcP6ITioys13SsQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2021-02-28 00:04:00+01:00
2025-10-05 17:15:10+02:00,320,FR,Unplanned outage,A03,,2021-03-04 09:38:00+01:00,mWDcfGKeMJiI81AXE_ShwA,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,3,2021-03-03 20:30:00+01:00
2025-10-05 17:17:17+02:00,0,FR,Unplanned outage,A03,,2021-03-05 04:30:00+01:00,HTHcJkODCBH7Q7PLczt3rA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-03-05 01:30:00+01:00
2025-10-05 17:17:34+02:00,0,FR,Unplanned outage,A03,,2021-03-05 09:55:00+01:00,JFytmJBGC8OvQ9FioHpvIQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-03-05 08:58:00+01:00
2025-10-05 17:18:30+02:00,0,FR,Unplanned outage,A03,,2021-03-05 20:40:00+01:00,8Sq7WHbN4NSQNqrQtWeyXQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-03-05 19:50:00+01:00
2025-10-05 17:18:44+02:00,0,FR,Unplanned outage,A03,,2021-03-06 02:00:00+01:00,R0xyChxbCO7eW4VU4jgX-Q,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,14,2021-02-28 00:04:00+01:00
2025-10-05 17:19:37+02:00,0,FR,Unplanned outage,A03,,2021-03-07 16:30:00+01:00,88fQ7hXWyubGDs_1j2EJ2A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2021-03-07 10:00:00+01:00
2025-10-05 17:20:01+02:00,0,FR,Unplanned outage,A03,,2021-03-08 08:30:00+01:00,yc7JOgFRmktQ--Ctx1mlMw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,10,2021-02-15 10:50:00+01:00
2025-10-05 17:20:09+02:00,0,FR,Unplanned outage,A03,,2021-03-08 10:05:00+01:00,ShQcf8Z-01k58CygMDOw3g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-03-08 07:05:00+01:00
2025-10-05 17:21:15+02:00,280,FR,Unplanned outage,A03,,2021-03-09 05:30:00+01:00,0KD6Lc7zAC_HAQ-PplbEkA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-03-09 01:45:00+01:00
2025-10-05 17:22:24+02:00,0,FR,Unplanned outage,A03,,2021-03-09 14:15:00+01:00,SeEIzjlpoYUJtNIEKrqEvQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-03-08 22:00:00+01:00
2025-10-05 17:22:50+02:00,392,FR,Unplanned outage,A03,,2021-03-10 01:00:00+01:00,4hNkcg5RZv5jbQmmoS37JA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-03-09 22:30:00+01:00
2025-10-05 17:23:03+02:00,0,FR,Unplanned outage,A03,,2021-03-10 08:34:00+01:00,GAJ7qVQNFkQGKbiJZKOhXg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,4,2021-03-09 11:19:00+01:00
2025-10-05 17:24:20+02:00,537,FR,Unplanned outage,A03,,2021-03-11 06:00:00+01:00,ay-IrU5L-3tUHHrbYTzdPQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2021-03-11 05:00:00+01:00
2025-10-05 17:25:20+02:00,0,FR,Unplanned outage,A03,,2021-03-11 18:56:00+01:00,h9Bg-yBHBUAUo_h7-9zzPg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-03-11 17:45:00+01:00
2025-10-05 17:27:23+02:00,0,FR,Unplanned outage,A03,,2021-03-13 02:15:00+01:00,wI7Ip9S8emVScycTaJRbqA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-03-13 00:41:00+01:00
2025-10-05 17:27:49+02:00,240,FR,Unplanned outage,A03,,2021-03-14 08:00:00+01:00,FnsJbOsTkU_qpUvM2tU1Gw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2021-03-13 09:00:00+01:00
2025-10-05 17:28:23+02:00,0,FR,Unplanned outage,A03,,2021-03-14 18:30:00+01:00,W4F4gAR_OQIPTfks_Mt8uQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-03-14 15:30:00+01:00
2025-10-05 17:29:41+02:00,0,FR,Unplanned outage,A03,,2021-03-15 12:10:00+01:00,il97faSY5uByMqOMbOW5hA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2021-03-15 03:57:00+01:00
2025-10-05 17:30:14+02:00,0,FR,Unplanned outage,A03,,2021-03-15 15:49:00+01:00,ik83wa4dN005r3gDbJFKEg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-03-15 13:45:00+01:00
2025-10-05 17:30:24+02:00,165,FR,Unplanned outage,A03,,2021-03-15 19:00:00+01:00,OEqlfB2AgRINiI140k6OgQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2021-03-14 20:29:00+01:00
2025-10-05 17:31:25+02:00,344,FR,Unplanned outage,A03,,2021-03-16 14:30:00+01:00,Tpkb1Sp9hOBawamkWmOZtQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2021-03-16 12:14:00+01:00
2025-10-05 17:31:31+02:00,0,FR,Unplanned outage,A03,,2021-03-16 12:00:00+01:00,ufeGrYa2Plb1Yv5lUDz-QA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-02-15 14:00:00+01:00
2025-10-05 17:34:08+02:00,0,FR,Unplanned outage,A03,,2021-03-18 23:59:00+01:00,zgZRO07HNX-fXTi4JgLWFA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-03-18 06:00:00+01:00
2025-10-05 17:34:09+02:00,0,FR,Unplanned outage,A03,,2021-03-18 23:59:00+01:00,piXCbkCV8jQAsptdduei8A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-03-18 06:06:00+01:00
2025-10-05 17:34:09+02:00,0,FR,Unplanned outage,A03,,2021-03-18 23:59:00+01:00,skm2SeBpIA53Ar2M4XRE2Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-03-18 06:06:00+01:00
2025-10-05 17:34:09+02:00,0,FR,Unplanned outage,A03,,2021-03-18 23:59:00+01:00,9ix25NMBUFFMH-UU5be0cA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2021-03-18 06:09:00+01:00
2025-10-05 17:34:09+02:00,0,FR,Unplanned outage,A03,,2021-03-18 23:59:00+01:00,Y-aQ29lxahUKgLZXtCXX1Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-03-18 06:09:00+01:00
2025-10-05 17:37:32+02:00,0,FR,Unplanned outage,A03,,2021-03-19 15:38:00+01:00,Rl1iJ4lpKWp-FY6J5R8z3g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-03-19 10:38:00+01:00
2025-10-05 17:38:01+02:00,800,FR,Unplanned outage,A03,,2021-03-19 21:00:00+01:00,uiq_FjQq5dP5pvJVJmxXew,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2021-03-19 19:42:00+01:00
2025-10-05 17:38:22+02:00,0,FR,Unplanned outage,A03,,2021-03-20 04:08:00+01:00,OUtFI3jK01GnK-dxqtKPPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-03-19 20:31:00+01:00
2025-10-05 17:39:03+02:00,0,FR,Unplanned outage,A03,,2021-03-21 14:51:00+01:00,HoAvgzHznrMbW8aEm9PGow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-03-21 14:06:00+01:00
2025-10-05 17:39:14+02:00,0,FR,Unplanned outage,A03,,2021-03-21 17:28:00+01:00,4Wvbu0tRq_r12948B_b-Fg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-21 13:37:00+01:00
2025-10-05 17:39:16+02:00,800,FR,Unplanned outage,A03,,2021-03-21 18:58:00+01:00,sYX20zXZRPN_sORFhZ4tJg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-03-21 17:58:00+01:00
2025-10-05 17:39:18+02:00,0,FR,Unplanned outage,A03,,2021-03-21 21:30:00+01:00,1hE_Uh4QYCJ6zpT4nK4kvQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2021-03-21 07:36:00+01:00
2025-10-05 17:40:01+02:00,0,FR,Unplanned outage,A03,,2021-03-22 09:18:00+01:00,zKOwiBTsB04m4vCc0zGDrg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-03-22 05:05:00+01:00
2025-10-05 17:40:02+02:00,124.2,FR,Unplanned outage,A03,,2021-03-22 09:18:00+01:00,NdUvlBCWUbc02fzg_6m2yQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-03-22 05:05:00+01:00
2025-10-05 17:40:45+02:00,0,FR,Unplanned outage,A03,,2021-03-22 16:15:00+01:00,nCkw09KPHPMopYPvArq_Ng,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-03-19 13:28:00+01:00
2025-10-05 17:41:25+02:00,0,FR,Unplanned outage,A03,,2021-03-22 16:30:00+01:00,mV5IOcDcCMj1-G9CcUPruQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,7,2021-03-21 16:32:00+01:00
2025-10-05 17:42:15+02:00,0,FR,Unplanned outage,A03,,2021-03-23 14:23:00+01:00,XHXTQsx-lu9Rc7_dKBx8_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-03-23 13:46:00+01:00
2025-10-05 17:42:15+02:00,0,FR,Unplanned outage,A03,,2021-03-23 14:22:00+01:00,VzSMrWZ_bu7QyKV2-2HF7A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-03-23 13:47:00+01:00
2025-10-05 17:42:15+02:00,0,FR,Unplanned outage,A03,,2021-03-23 14:22:00+01:00,k_lNyyan_iIU92vuuRqirQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-03-23 13:47:00+01:00
2025-10-05 17:45:06+02:00,0,FR,Unplanned outage,A03,,2021-03-25 14:49:00+01:00,hED6QEl4aZihbTbspYAw3w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-03-25 13:51:00+01:00
2025-10-05 17:45:06+02:00,180,FR,Unplanned outage,A03,,2021-03-25 21:00:00+01:00,b83AgpK1ImklZfd1_lpSOg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2021-03-25 15:00:00+01:00
2025-10-05 17:45:24+02:00,0,FR,Unplanned outage,A03,,2021-03-25 18:30:00+01:00,AneYgTfBEakfrjz7xx0YZQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-03-25 17:50:00+01:00
2025-10-05 17:45:47+02:00,0,FR,Unplanned outage,A03,,2021-03-25 23:19:00+01:00,CpIYf6Q9FSVimjOkE_PQkA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-03-25 21:18:00+01:00
2025-10-05 17:47:32+02:00,370,FR,Unplanned outage,A03,,2021-03-26 19:30:00+01:00,Z0uM5YLqzWYqyroV2hL32g,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,4,2021-03-26 03:40:00+01:00
2025-10-05 17:47:50+02:00,0,FR,Unplanned outage,A03,,2021-03-27 01:39:00+01:00,IgENzVKoJv62gAGAEHey9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-03-27 00:36:00+01:00
2025-10-05 17:48:40+02:00,600,FR,Unplanned outage,A03,,2021-03-28 03:16:00+02:00,b5mEZOU6MVeARLaBVi_6wA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-03-28 01:54:00+01:00
2025-10-05 17:48:49+02:00,0,FR,Unplanned outage,A03,,2021-03-28 11:50:00+02:00,POAlymrHtQNUBFa9f9KrCA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-03-28 09:45:00+02:00
2025-10-05 17:49:11+02:00,0,FR,Unplanned outage,A03,,2021-03-28 19:33:00+02:00,7A5pfvSzjJdqexVX4_Ffag,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-03-28 18:33:00+02:00
2025-10-05 17:49:49+02:00,0,FR,Unplanned outage,A03,,2021-03-29 12:00:00+02:00,Z7dBbZE0zmh2KX_dsoHnww,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,6,2021-03-29 03:35:00+02:00
2025-10-05 17:49:51+02:00,0,FR,Unplanned outage,A03,,2021-03-29 16:00:00+02:00,igBvPIOKKcO3UNSQIsO88g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-03-28 12:50:00+02:00
2025-10-05 17:52:34+02:00,0,FR,Unplanned outage,A03,,2021-03-31 01:43:00+02:00,GcoUqZVA-oqk9UiZYu_bsQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-03-31 00:41:00+02:00
2025-10-05 17:53:20+02:00,0,FR,Unplanned outage,A03,,2021-03-31 12:45:00+02:00,yXcL2Ro9GtKvgVGSUF1o8w,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-03-31 10:50:00+02:00
2025-10-05 17:54:01+02:00,0,FR,Unplanned outage,A03,,2021-03-31 22:40:00+02:00,8aPToIG0rP6UZLzD64GMvw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-03-31 21:15:00+02:00
2025-10-05 17:54:12+02:00,0,FR,Unplanned outage,A03,,2021-04-01 05:00:00+02:00,1ctWkhMewDvV69jsvlvttw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2021-03-31 16:08:00+02:00
2025-10-05 17:54:16+02:00,210,FR,Unplanned outage,A03,,2021-04-01 10:00:00+02:00,oMzw6Q8IXBvQuV-7WXaYPw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2021-04-01 06:03:00+02:00
2025-10-05 17:54:51+02:00,0,FR,Unplanned outage,A03,,2021-04-02 10:00:00+02:00,fHt0ccUG6Gh5bDqPzA-Mmw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,10,2021-02-20 13:27:00+01:00
2025-10-05 17:55:13+02:00,115,FR,Unplanned outage,A03,,2021-04-01 17:00:00+02:00,yP96ymWZxchGcpTxR3oPUQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2021-04-01 13:00:00+02:00
2025-10-05 17:55:37+02:00,750,FR,Unplanned outage,A03,,2021-04-02 07:30:00+02:00,KUoWsqQG-q74-5SoDqHIPg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2021-04-02 00:00:00+02:00
2025-10-05 17:56:19+02:00,220,FR,Unplanned outage,A03,,2021-04-02 17:50:00+02:00,VYbZWaIJO4dubvVm2FEYSw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2021-04-02 17:20:00+02:00
2025-10-05 17:56:34+02:00,0,FR,Unplanned outage,A03,,2021-04-03 04:45:00+02:00,fw3NMXjT7DqYuzmRWd_m8A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-04-03 03:01:00+02:00
2025-10-05 17:56:40+02:00,0,FR,Unplanned outage,A03,,2021-04-03 17:00:00+02:00,CXdjiuMTfJbRPBJZh25-tA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2021-04-01 10:39:00+02:00
2025-10-05 17:56:40+02:00,0,FR,Unplanned outage,A03,,2021-04-03 17:00:00+02:00,bFV94MFuJaGnPGg1EPRebw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-04-01 11:00:00+02:00
2025-10-05 17:56:41+02:00,0,FR,Unplanned outage,A03,,2021-04-03 17:00:00+02:00,DfOBxTGUzNw5OgddD2kVAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2021-04-01 10:37:00+02:00
2025-10-05 17:56:41+02:00,0,FR,Unplanned outage,A03,,2021-04-03 17:00:00+02:00,oEffRCX_vSiOIQr-NUBJBw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-04-01 10:39:00+02:00
2025-10-05 17:56:41+02:00,0,FR,Unplanned outage,A03,,2021-04-03 17:00:00+02:00,lSVE17PP3NHOFhYT8NKkxg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-04-01 11:00:00+02:00
2025-10-05 17:57:00+02:00,0,FR,Unplanned outage,A03,,2021-04-03 19:55:00+02:00,9AN6NjUzLHt7Fk-YE_mKrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-04-03 16:56:00+02:00
2025-10-05 17:57:00+02:00,0,FR,Unplanned outage,A03,,2021-04-03 19:55:00+02:00,exkcew3fLewg69yWDNk-zw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-04-03 16:56:00+02:00
2025-10-05 17:57:35+02:00,0,FR,Unplanned outage,A03,,2021-04-04 18:00:00+02:00,HukZhbXQjGZfr9V836uZKg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2021-04-03 20:40:00+02:00
2025-10-05 17:57:49+02:00,0,FR,Unplanned outage,A03,,2021-04-10 00:00:00+02:00,9U0h9Q6YLMkLD4csInfg5A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2021-04-04 23:05:00+02:00
2025-10-05 17:58:30+02:00,205,FR,Unplanned outage,A03,,2021-04-05 23:00:00+02:00,ZPkjNrFkN9ZS7lOA7gLZRQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-04-05 21:00:00+02:00
2025-10-05 17:58:31+02:00,0,FR,Unplanned outage,A03,,2021-04-05 22:21:00+02:00,w0gzHAhGS-ZyH8bj8J6Zmg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-04-05 21:03:00+02:00
2025-10-05 17:58:41+02:00,0,FR,Unplanned outage,A03,,2021-04-06 05:59:00+02:00,46YJn07YgUTM_3tz86gEIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-06 04:22:00+02:00
2025-10-05 17:58:58+02:00,0,FR,Unplanned outage,A03,,2021-04-06 09:06:00+02:00,dSaqJwWxczpGNXSldxmbrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-04-06 08:43:00+02:00
2025-10-05 17:59:11+02:00,0,FR,Unplanned outage,A03,,2021-04-06 11:30:00+02:00,IJ6o-Tn9o0v8N6sd3vVPVQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2021-04-06 10:00:00+02:00
