created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 17:59:50+02:00,0,FR,Unplanned outage,A03,,2021-04-06 14:20:00+02:00,6uZWjr_M0c_BIREOgQp9fw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-04-06 13:00:00+02:00
2025-10-05 17:59:54+02:00,0,FR,Unplanned outage,A03,,2021-04-06 15:15:00+02:00,jowsiOQqKeu_HlfKM_rTPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-04-06 14:33:00+02:00
2025-10-05 18:00:12+02:00,0,FR,Unplanned outage,A03,,2021-04-06 17:11:00+02:00,VWSS-Y6CVwYM-EL83H1VIg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2021-04-06 16:05:00+02:00
2025-10-05 18:00:28+02:00,490,FR,Unplanned outage,A03,,2021-04-07 21:30:00+02:00,OZdL5xtv_NakOwF8abJFsw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2021-04-06 21:30:00+02:00
2025-10-05 18:00:59+02:00,0,FR,Unplanned outage,A03,,2021-04-07 07:50:00+02:00,nLNWr_XcX3yFXORB8_ekuw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-04-06 19:33:00+02:00
2025-10-05 18:05:25+02:00,300,FR,Unplanned outage,A03,,2021-04-11 17:00:00+02:00,PUn527WmbFRlMrvw3_o40Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-04-06 12:41:00+02:00
2025-10-05 18:21:11+02:00,0,FR,Unplanned outage,A03,,2021-05-28 17:00:00+02:00,jdl_frwhYW302y4ZNlJbWA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2021-03-16 10:00:00+01:00
2025-10-05 20:09:45+02:00,0,FR,Unplanned outage,A03,,2021-06-16 08:00:00+02:00,SSnUrQ5BZ_Z9P0wx1FEWXA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,10,2021-03-15 18:48:00+01:00
2025-10-05 18:01:57+02:00,0,FR,Unplanned outage,A03,,2021-04-07 20:00:00+02:00,TjsusFuaKHFF-IrFvblFYQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-04-07 16:03:00+02:00
2025-10-05 18:02:33+02:00,80,FR,Unplanned outage,A03,,2021-04-08 03:00:00+02:00,vvrDbh2bk2k6tWngq4xxyA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-04-07 20:15:00+02:00
2025-10-05 18:03:18+02:00,0,FR,Unplanned outage,A03,,2021-04-08 10:01:00+02:00,JHMykL85DOwRe-gZF7nqmw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-04-08 05:58:00+02:00
2025-10-05 18:03:20+02:00,0,FR,Unplanned outage,A03,,2021-04-08 10:05:00+02:00,-XRGVvZWNPYad1ylfhpgCg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-04-08 09:45:00+02:00
2025-10-05 18:03:42+02:00,380,FR,Unplanned outage,A03,,2021-04-08 15:00:00+02:00,UuA6yCUPPSQe2Xq7RNJqZg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-04-08 06:00:00+02:00
2025-10-05 18:03:55+02:00,180,FR,Unplanned outage,A03,,2021-04-08 21:00:00+02:00,beow6pig24XDIIO63Cpb0w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2021-04-08 06:00:00+02:00
2025-10-05 18:03:56+02:00,772,FR,Unplanned outage,A03,,2021-04-08 21:00:00+02:00,M0yoOzzz_FTfjpKYT7jRLg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2021-04-08 16:18:00+02:00
2025-10-05 18:03:56+02:00,180,FR,Unplanned outage,A03,,2021-04-08 21:00:00+02:00,-6OJDPTmdD8R2dLQKBaMTQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2021-04-08 06:00:00+02:00
2025-10-05 18:03:57+02:00,0,FR,Unplanned outage,A03,,2021-04-08 21:00:00+02:00,i0XIrtoF_Ru8OT1UjH9JzA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-04-08 16:41:00+02:00
2025-10-05 18:03:58+02:00,220,FR,Unplanned outage,A03,,2021-04-08 21:00:00+02:00,a9b1LeBHH9d4rDwgUpwWKg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2021-04-08 17:10:00+02:00
2025-10-05 18:04:16+02:00,0,FR,Unplanned outage,A03,,2021-04-09 02:30:00+02:00,j7UbWAzi3TTIkaTgF1T3Zw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2021-04-07 21:17:00+02:00
2025-10-05 18:05:13+02:00,550,FR,Unplanned outage,A03,,2021-04-09 16:00:00+02:00,ZOvS-8kgYgq5v9O10gi82g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-04-09 15:29:00+02:00
2025-10-05 18:05:59+02:00,0,FR,Unplanned outage,A03,,2021-04-10 08:25:00+02:00,ntKWWYgFC-KOoAH6Ea_k3A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-04-10 07:14:00+02:00
2025-10-05 18:06:28+02:00,1190,FR,Unplanned outage,A03,,2021-04-10 20:30:00+02:00,YNNkMpF9ASuc_TVJcxm_Pw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2021-04-10 20:15:00+02:00
2025-10-05 18:07:43+02:00,0,FR,Unplanned outage,A03,,2021-04-11 19:46:00+02:00,xGMfNuFqyzNbJxOBJHsxGg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-04-11 18:21:00+02:00
2025-10-05 18:08:14+02:00,0,FR,Unplanned outage,A03,,2021-04-11 23:13:00+02:00,5WlL7IzR0QenB-E2zm9irw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-04-11 21:15:00+02:00
2025-10-05 18:09:28+02:00,0,FR,Unplanned outage,A03,,2021-04-13 12:00:00+02:00,9z0mQoGuEOaNfosvIXzbXw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2021-04-09 20:00:00+02:00
2025-10-05 18:10:45+02:00,0,FR,Unplanned outage,A03,,2021-04-13 04:28:00+02:00,nDCgdzJjEI1oACYN21X6Uw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2021-04-11 06:24:00+02:00
2025-10-05 18:10:57+02:00,0,FR,Unplanned outage,A03,,2021-04-13 07:36:00+02:00,f4obVLrFYFZQ90aXtawUng,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2021-04-13 06:38:00+02:00
2025-10-05 18:11:15+02:00,0,FR,Unplanned outage,A03,,2021-04-13 10:55:00+02:00,GZ4EIe5Kn0phePYUEfJyGw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2021-04-13 07:22:00+02:00
2025-10-05 18:11:52+02:00,0,FR,Unplanned outage,A03,,2021-04-13 16:00:00+02:00,FQy1EYvhsGUkC8vhPBgRiA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2021-04-13 14:45:00+02:00
2025-10-05 18:12:37+02:00,0,FR,Unplanned outage,A03,,2021-04-14 06:51:00+02:00,h1iKFj1wzqMt6KnTbSe4zw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-04-14 05:45:00+02:00
2025-10-05 18:13:17+02:00,0,FR,Unplanned outage,A03,,2021-04-14 15:14:00+02:00,aofleT4whF1P-0PDLQ7Fjw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-04-14 14:30:00+02:00
2025-10-05 18:13:42+02:00,0,FR,Unplanned outage,A03,,2021-04-15 00:30:00+02:00,mUgCghv4ko0OmE-0CLr8oA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,10,2021-04-07 16:16:00+02:00
2025-10-05 18:13:55+02:00,0,FR,Unplanned outage,A03,,2021-04-15 07:40:00+02:00,449_WD2bhz6qexL02WDIug,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-04-15 06:30:00+02:00
2025-10-05 18:17:34+02:00,125,FR,Unplanned outage,A03,,2021-04-18 02:15:00+02:00,qrU3Riyf6qJxXguE6LncNw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-04-18 00:30:00+02:00
2025-10-05 18:17:44+02:00,392,FR,Unplanned outage,A03,,2021-04-18 14:30:00+02:00,CjcQJGoD26C2vTj_2MHo1g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-04-18 12:15:00+02:00
2025-10-05 18:17:59+02:00,800,FR,Unplanned outage,A03,,2021-04-19 06:00:00+02:00,4KdLEnZI-YHkL75BDFcv9Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2021-04-18 14:55:00+02:00
2025-10-05 18:20:41+02:00,0,FR,Unplanned outage,A03,,2021-04-21 04:25:00+02:00,DxS5zbgJF-tb3xuRVD8gEQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-04-21 03:10:00+02:00
2025-10-05 18:21:10+02:00,0,FR,Unplanned outage,A03,,2021-04-21 10:44:00+02:00,FlZlAfizg4LWS-Ayi5fNhw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-04-21 10:07:00+02:00
2025-10-05 18:22:02+02:00,100,FR,Unplanned outage,A03,,2021-04-21 17:00:00+02:00,I3KUxtkb4fr6rRm8JXLxnQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2021-04-21 16:10:00+02:00
2025-10-05 18:26:14+02:00,1025,FR,Unplanned outage,A03,,2021-04-24 23:00:00+02:00,y-voaHP6otYCfEMlTN5BRA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2021-04-24 05:47:00+02:00
2025-10-05 18:26:16+02:00,1200,FR,Unplanned outage,A03,,2021-05-02 01:30:00+02:00,PupOpVQSk8uEh084BwETzA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2021-04-24 07:50:00+02:00
2025-10-05 18:27:20+02:00,250,FR,Unplanned outage,A03,,2021-04-24 22:00:00+02:00,s9Dz-2yKfFx2baLes_lWTg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-04-24 15:58:00+02:00
2025-10-05 18:27:39+02:00,0,FR,Unplanned outage,A03,,2021-04-24 19:51:00+02:00,EenaXbX4e2jaEP5q8QDMqQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-04-24 18:54:00+02:00
2025-10-05 18:28:15+02:00,0,FR,Unplanned outage,A03,,2021-04-25 13:40:00+02:00,IzlvOH28HfPFon1I2zrD3w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2021-04-25 12:36:00+02:00
2025-10-05 18:28:22+02:00,0,FR,Unplanned outage,A03,,2021-04-25 22:00:00+02:00,lV18sAIoy1H4PrsVpjNCVQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-04-25 18:01:00+02:00
2025-10-05 18:28:40+02:00,855,FR,Unplanned outage,A03,,2021-04-26 02:00:00+02:00,YIV-V-rh_UYW5Xs9kDkARA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,7,2021-04-25 17:00:00+02:00
2025-10-05 18:28:48+02:00,0,FR,Unplanned outage,A03,,2021-04-26 06:48:00+02:00,xp6bUtxM_1Px_-Xoa3S9Fw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-04-26 05:14:00+02:00
2025-10-05 18:28:48+02:00,124.2,FR,Unplanned outage,A03,,2021-04-26 06:48:00+02:00,7-dVe3mWii6rOgZX9xUu1w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-04-26 05:14:00+02:00
2025-10-05 18:37:20+02:00,0,FR,Unplanned outage,A03,,2021-04-29 14:29:00+02:00,2AAUiIFmCdFvZFsF5psINQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-04-29 13:52:00+02:00
2025-10-05 18:39:04+02:00,0,FR,Unplanned outage,A03,,2021-04-30 20:00:00+02:00,hOTkRnJvKKtvqrEoNbRFdA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-04-29 18:00:00+02:00
2025-10-05 18:39:07+02:00,0,FR,Unplanned outage,A03,,2021-04-30 18:25:00+02:00,f1afTa3U1ucLLnAmi9L1mQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-04-30 15:20:00+02:00
2025-10-05 18:39:07+02:00,0,FR,Unplanned outage,A03,,2021-04-30 18:25:00+02:00,WRnpM7fpSt8vFdWk52qVJg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-04-30 15:25:00+02:00
2025-10-05 18:39:38+02:00,0,FR,Unplanned outage,A03,,2021-05-10 07:00:00+02:00,iiW0Lyu28Df2GcrJvVvJMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,6,2021-04-25 19:31:00+02:00
2025-10-05 18:40:21+02:00,460,FR,Unplanned outage,A03,,2021-05-02 17:00:00+02:00,1R9PGLi9Sn6AoM6ZrFoYFg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-05-02 12:30:00+02:00
2025-10-05 18:40:51+02:00,0,FR,Unplanned outage,A03,,2021-05-02 22:53:00+02:00,ShNuwsjZP0Bs2eYNWw3MDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-05-02 21:45:00+02:00
2025-10-05 18:41:47+02:00,0,FR,Unplanned outage,A03,,2021-05-03 19:00:00+02:00,8qITzQ7IaFJRrX9Asas_bQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2021-05-03 03:09:00+02:00
2025-10-05 18:43:03+02:00,0,FR,Unplanned outage,A03,,2021-05-04 14:48:00+02:00,BOd4pF-RMBL6R75x1T6rCw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-05-04 14:30:00+02:00
2025-10-05 18:45:07+02:00,0,FR,Unplanned outage,A03,,2021-05-05 22:56:00+02:00,1Nm-PYH37fmsGfE0UKAnoQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,6,2021-05-05 06:02:00+02:00
2025-10-05 18:45:36+02:00,0,FR,Unplanned outage,A03,,2021-05-06 09:59:00+02:00,r8lPEIXgzhnlgm6ri-gjtw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-05-06 08:00:00+02:00
2025-10-05 18:46:50+02:00,0,FR,Unplanned outage,A03,,2021-05-06 21:30:00+02:00,qbxe1oCSyktC-ZtSOi-WBQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-05-06 20:02:00+02:00
2025-10-05 18:46:59+02:00,0,FR,Unplanned outage,A03,,2021-05-07 02:34:00+02:00,Ji9V6tN_Be7mGlmlJhfcIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-05-07 00:35:00+02:00
2025-10-05 18:47:04+02:00,0,FR,Unplanned outage,A03,,2021-05-07 12:00:00+02:00,LWQmyjBClmTzC1vuft5iCw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,5,2021-05-05 17:27:00+02:00
2025-10-05 18:47:32+02:00,650,FR,Unplanned outage,A03,,2021-05-07 11:30:00+02:00,6TrFDcwEcRbI_-rjTk1CLA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-05-07 10:31:00+02:00
2025-10-05 18:49:23+02:00,500,FR,Unplanned outage,A03,,2021-05-08 17:30:00+02:00,-xi3pHlwKjyM0dbgyQOlZg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-05-08 12:25:00+02:00
2025-10-05 18:49:24+02:00,506,FR,Unplanned outage,A03,,2021-05-08 20:00:00+02:00,u_Ob2I1VyxR-BSuTwrI1yg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2021-05-08 17:29:00+02:00
2025-10-05 18:49:42+02:00,750,FR,Unplanned outage,A03,,2021-05-09 05:10:00+02:00,EpM7_UpG0kQJFhiPAlqo5w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-05-09 04:30:00+02:00
2025-10-05 18:49:42+02:00,506,FR,Unplanned outage,A03,,2021-05-09 12:00:00+02:00,lc2Ps5IWx36dIzM_tz-E6w,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2021-05-09 03:00:00+02:00
2025-10-05 18:49:43+02:00,0,FR,Unplanned outage,A03,,2021-05-09 10:00:00+02:00,vqNYJbwiuTCp6maYXCO4-Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-05-09 06:47:00+02:00
2025-10-05 18:49:53+02:00,460,FR,Unplanned outage,A03,,2021-05-09 11:30:00+02:00,nWRr1kJfGTplvxr9VSZjFQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-05-09 08:40:00+02:00
2025-10-05 18:49:57+02:00,740,FR,Unplanned outage,A03,,2021-05-09 12:40:00+02:00,YqEylymp6VvnzYgNHRIL1g,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-05-09 05:40:00+02:00
2025-10-05 18:50:09+02:00,0,FR,Unplanned outage,A03,,2021-05-09 18:15:00+02:00,BxzMFUhFg9z20S3eZ3rhCw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2021-05-09 17:15:00+02:00
2025-10-05 18:50:09+02:00,0,FR,Unplanned outage,A03,,2021-05-09 18:11:00+02:00,wUOrV2-ohFwoCdGUnPbT-Q,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2021-05-09 17:00:00+02:00
2025-10-05 18:50:13+02:00,310,FR,Unplanned outage,A03,,2021-05-09 19:10:00+02:00,tcneKxc6SmjNifI9QGCvIA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-05-09 16:00:00+02:00
2025-10-05 18:50:16+02:00,180,FR,Unplanned outage,A03,,2021-05-09 22:00:00+02:00,ksAOA2wWQpp0LR6vDQYxcQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-05-09 17:35:00+02:00
2025-10-05 18:50:18+02:00,310,FR,Unplanned outage,A03,,2021-05-09 19:57:00+02:00,7TRKH-BDQUV4GeWyT49e1Q,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-05-09 16:49:00+02:00
2025-10-05 18:50:44+02:00,910,FR,Unplanned outage,A03,,2021-05-10 07:32:00+02:00,F9aIL0yKTSZDTuq-y9N_kA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2021-05-10 05:10:00+02:00
2025-10-05 18:52:26+02:00,30,FR,Unplanned outage,A03,,2021-05-11 03:00:00+02:00,fKxGSLCgWzaHCm5lPT1lDw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2021-05-11 00:13:00+02:00
2025-10-05 18:53:52+02:00,0,FR,Unplanned outage,A03,,2021-05-11 18:00:00+02:00,RS0YYn83N_IrMWati90KpQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-05-11 16:56:00+02:00
2025-10-05 18:55:13+02:00,0,FR,Unplanned outage,A03,,2021-05-12 11:00:00+02:00,tSdOLc1hXSM5fWN6l2NbGw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,5,2021-05-09 02:03:00+02:00
2025-10-05 18:56:35+02:00,0,FR,Unplanned outage,A03,,2021-05-12 16:45:00+02:00,EM9lp8YX2ee5Bwpr9mVYWg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-05-12 14:30:00+02:00
2025-10-05 18:56:56+02:00,0,FR,Unplanned outage,A03,,2021-05-12 18:22:00+02:00,ElYbyeBfFMLmjJgV6AqBYA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,6,2021-05-12 05:04:00+02:00
2025-10-05 19:01:15+02:00,1220,FR,Unplanned outage,A03,,2021-05-15 15:00:00+02:00,krqmW95ZcgKP_lKI5ukl7A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-05-15 12:30:00+02:00
2025-10-05 19:03:05+02:00,290,FR,Unplanned outage,A03,,2021-05-16 18:20:00+02:00,IByQXChMgFQbxHsnQWgqRw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-05-16 15:10:00+02:00
2025-10-05 19:03:05+02:00,0,FR,Unplanned outage,A03,,2021-05-16 18:43:00+02:00,bWyHaWSH_GigOcQeG1Zg3g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-05-16 17:20:00+02:00
2025-10-05 19:03:19+02:00,385,FR,Unplanned outage,A03,,2021-05-16 23:05:00+02:00,tQ9jHuoiENWoJ82PVHLwKA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-05-16 17:25:00+02:00
2025-10-05 19:04:43+02:00,0,FR,Unplanned outage,A03,,2021-05-17 12:40:00+02:00,WjoxcWyypT_bog-D6WOQpA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2021-05-17 11:39:00+02:00
2025-10-05 19:05:10+02:00,550,FR,Unplanned outage,A03,,2021-05-17 14:00:00+02:00,S5rB0G5U17cJNeGo6P3Huw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-05-17 12:30:00+02:00
2025-10-05 19:08:21+02:00,670,FR,Unplanned outage,A03,,2021-05-18 19:30:00+02:00,f0gJ9vy7ioiA2JaB7SFK6w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,8,2021-05-16 15:25:00+02:00
2025-10-05 19:09:51+02:00,200,FR,Unplanned outage,A03,,2021-05-18 22:30:00+02:00,jp31YpYc_xsct8mBg8ZAEQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2021-05-18 19:30:00+02:00
2025-10-05 19:10:01+02:00,80,FR,Unplanned outage,A03,,2021-05-18 21:45:00+02:00,2B24PU9j9piExAUROR8gtQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-05-18 19:20:00+02:00
2025-10-05 19:10:01+02:00,0,FR,Unplanned outage,A03,,2021-05-19 17:00:00+02:00,Jm8svIBWS1-bceQeCP9eww,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-05-18 21:45:00+02:00
2025-10-05 19:11:10+02:00,0,FR,Unplanned outage,A03,,2021-05-19 05:10:00+02:00,3y-gwZe8mFyRuS2oeI9gwQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-05-19 02:36:00+02:00
2025-10-05 19:11:10+02:00,0,FR,Unplanned outage,A03,,2021-05-19 08:03:00+02:00,WJYU8ZaFouH-a0vQeFvWxA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2021-05-19 05:58:00+02:00
2025-10-05 19:11:52+02:00,0,FR,Unplanned outage,A03,,2021-05-20 08:07:00+02:00,kX2wD1kh3qjWKnHBtPBuvg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2021-05-20 07:34:00+02:00
2025-10-05 19:11:52+02:00,0,FR,Unplanned outage,A03,,2021-05-20 08:01:00+02:00,AWx12z2wEhTw9n1ejhohSg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2021-05-20 07:18:00+02:00
2025-10-05 19:11:52+02:00,0,FR,Unplanned outage,A03,,2021-05-20 08:07:00+02:00,pDpRdaXd-zksNcaJMqmtAA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-05-20 07:34:00+02:00
2025-10-05 19:11:52+02:00,0,FR,Unplanned outage,A03,,2021-05-20 07:58:00+02:00,O9kPMAfhtVHNczCKXgjrlQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-05-20 07:01:00+02:00
2025-10-05 19:14:18+02:00,0,FR,Unplanned outage,A03,,2021-05-21 15:00:00+02:00,GRflrXGL8wMs1dBr1QjrdQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2021-05-21 00:30:00+02:00
2025-10-05 19:14:22+02:00,1006,FR,Unplanned outage,A03,,2021-05-21 12:00:00+02:00,oFUIkxwdUGAs1f09nbUT5w,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-05-21 09:52:00+02:00
2025-10-05 19:16:37+02:00,0,FR,Unplanned outage,A03,,2021-06-04 17:00:00+02:00,eiHDo8URcFwJVNw4-hSxlg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2021-05-18 09:04:00+02:00
2025-10-05 19:16:38+02:00,0,FR,Unplanned outage,A03,,2021-05-22 09:20:00+02:00,YLYIcr2Bujbll2B4y7zCQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-05-22 08:20:00+02:00
2025-10-05 19:16:54+02:00,0,FR,Unplanned outage,A03,,2021-05-22 11:33:00+02:00,tqLiyka4Isy8p_ol_ayApw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-05-22 08:00:00+02:00
2025-10-05 19:18:55+02:00,0,FR,Unplanned outage,A03,,2021-05-23 14:00:00+02:00,x2sq7Pkzz5YFa8DP_4PKPA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2021-05-23 01:00:00+02:00
2025-10-05 19:19:25+02:00,1225,FR,Unplanned outage,A03,,2021-05-23 04:38:00+02:00,XnwSsaBrXa5UcwKGM2ooHw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-05-21 09:00:00+02:00
2025-10-05 19:20:25+02:00,600,FR,Unplanned outage,A03,,2021-05-23 22:07:00+02:00,0xS8V_QIJsCv8W1iaFi54w,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2021-05-23 19:57:00+02:00
2025-10-05 19:20:26+02:00,0,FR,Unplanned outage,A03,,2021-05-24 08:00:00+02:00,7mTgUFxbCvNhy3IsCamt-A,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2021-05-23 22:30:00+02:00
2025-10-05 19:21:49+02:00,0,FR,Unplanned outage,A03,,2021-05-24 05:46:00+02:00,vJXMWlhYj5Fer2qY1jqv-g,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2021-05-23 18:01:00+02:00
2025-10-05 19:22:39+02:00,210,FR,Unplanned outage,A03,,2021-05-24 15:10:00+02:00,nF0RBVYKOLcQTYriUoa-Sw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,5,2021-05-24 06:49:00+02:00
2025-10-05 19:23:10+02:00,610,FR,Unplanned outage,A03,,2021-05-25 12:00:00+02:00,5Ta-dnSescn5Wa8ns875UQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2021-05-24 22:20:00+02:00
2025-10-05 19:23:17+02:00,0,FR,Unplanned outage,A03,,2021-05-25 00:35:00+02:00,TMaLq3L34DSlt7neSS73KQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-05-24 23:49:00+02:00
2025-10-05 19:24:36+02:00,550,FR,Unplanned outage,A03,,2021-05-25 12:20:00+02:00,_o2L8LTj4EgtckKdZxsVSA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2021-05-25 07:00:00+02:00
2025-10-05 19:25:15+02:00,605,FR,Unplanned outage,A03,,2021-05-25 19:50:00+02:00,X0jDlYhu-_LcY4Mu3qFykA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-05-25 18:15:00+02:00
2025-10-05 19:25:15+02:00,680,FR,Unplanned outage,A03,,2021-05-25 22:00:00+02:00,yKD7C9VcHKf_I79dkG85Zw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2021-05-25 01:58:00+02:00
2025-10-05 19:25:25+02:00,650,FR,Unplanned outage,A03,,2021-05-25 20:15:00+02:00,KNjePz1xpHtoqToKfXVR9w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-05-25 14:46:00+02:00
2025-10-05 19:26:53+02:00,0,FR,Unplanned outage,A03,,2021-05-26 15:44:00+02:00,5MDIK6iMd6H8VwggwR6EyQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-05-26 14:43:00+02:00
2025-10-05 19:27:30+02:00,645,FR,Unplanned outage,A03,,2021-05-27 04:30:00+02:00,AsikWl95LGkg6cY0J7jIPw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,4,2021-05-25 01:25:00+02:00
2025-10-05 19:28:32+02:00,0,FR,Unplanned outage,A03,,2021-05-27 14:25:00+02:00,SS4D_AvLEuKbuJyV6zpwWw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-05-27 13:40:00+02:00
2025-10-05 19:31:58+02:00,450,FR,Unplanned outage,A03,,2021-05-28 16:54:00+02:00,JuNjxOOIYGs_rwk4abvtEQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2021-05-28 13:51:00+02:00
2025-10-05 19:33:02+02:00,60,FR,Unplanned outage,A03,,2021-05-29 05:20:00+02:00,cL3b19FjGE3bZBntanqj7A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2021-05-29 02:30:00+02:00
2025-10-05 19:34:41+02:00,0,FR,Unplanned outage,A03,,2021-05-29 20:00:00+02:00,T9Tk4AcXe-SEfel1w9VteA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,9,2021-05-27 15:00:00+02:00
2025-10-05 19:35:07+02:00,800,FR,Unplanned outage,A03,,2021-05-30 05:10:00+02:00,ZpXmgnsVAl92j3v14uEs2A,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-05-30 04:00:00+02:00
2025-10-05 19:36:31+02:00,1139,FR,Unplanned outage,A03,,2021-05-31 08:50:00+02:00,cJ6tFjx0AYAltfJtQ7ejFQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2021-05-31 05:14:00+02:00
2025-10-05 19:37:01+02:00,0,FR,Unplanned outage,A03,,2021-05-31 19:00:00+02:00,lfM79fKH91Hy94Pj3jsaHw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2021-05-30 13:14:00+02:00
2025-10-05 19:37:16+02:00,1180,FR,Unplanned outage,A03,,2021-05-31 17:15:00+02:00,HcXhx49o3n9WuZun9yQKlg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2021-05-31 15:35:00+02:00
2025-10-05 19:37:29+02:00,0,FR,Unplanned outage,A03,,2021-05-31 23:00:00+02:00,eXWXaoNJIWqMVSLRqHCG0Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,8,2021-05-30 00:30:00+02:00
2025-10-05 19:37:36+02:00,770,FR,Unplanned outage,A03,,2021-06-01 01:10:00+02:00,_uU5YgrmN3U9Wm8srm2WTw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-06-01 00:40:00+02:00
2025-10-05 19:43:57+02:00,0,FR,Unplanned outage,A03,,2021-06-02 09:47:00+02:00,m3T65jalWGV9M5FdF4yknw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-06-02 07:03:00+02:00
2025-10-05 19:46:56+02:00,0,FR,Unplanned outage,A03,,2021-06-03 08:05:00+02:00,zpC3HcW09ijgnnpFJPahIQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-06-03 07:44:00+02:00
2025-10-05 19:46:59+02:00,0,FR,Unplanned outage,A03,,2021-06-03 09:00:00+02:00,GxcYQ0egDmobyPzZKxjqvw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2021-06-02 09:00:00+02:00
2025-10-05 19:48:03+02:00,1381,FR,Unplanned outage,A03,,2021-06-03 19:00:00+02:00,lZTJv1XQGB8AS1IXSKT4TA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2021-06-03 17:00:00+02:00
2025-10-05 19:50:05+02:00,0,FR,Unplanned outage,A03,,2021-06-04 16:20:00+02:00,mKkuKfqzyfoIWBQOwPJ02Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-06-04 11:17:00+02:00
2025-10-05 19:50:32+02:00,750,FR,Unplanned outage,A03,,2021-06-05 03:30:00+02:00,tSE-hSV7WYjRwCKN-MQBvQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2021-06-05 02:38:00+02:00
2025-10-05 19:50:47+02:00,0,FR,Unplanned outage,A03,,2021-06-05 12:46:00+02:00,hpq-uv9ydbpbgX75Xg_8oQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-06-04 17:10:00+02:00
2025-10-05 19:51:51+02:00,0,FR,Unplanned outage,A03,,2021-06-05 22:24:00+02:00,oYZ8hq-2Ok63IJei_298mw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-06-05 21:01:00+02:00
2025-10-05 19:52:17+02:00,0,FR,Unplanned outage,A03,,2021-06-06 09:25:00+02:00,fwVc33GWNmc9LYHMkV8GtA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2021-06-05 15:52:00+02:00
2025-10-05 19:52:32+02:00,0,FR,Unplanned outage,A03,,2021-06-06 14:19:00+02:00,Tn4yoPp0cwsrZFOnSR4yOg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-06-05 21:01:00+02:00
2025-10-05 19:54:09+02:00,0,FR,Unplanned outage,A03,,2021-06-07 14:00:00+02:00,nGSL5i4FpLh_7cTIAeGRjw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,8,2021-06-01 01:31:00+02:00
2025-10-05 19:56:03+02:00,0,FR,Unplanned outage,A03,,2021-06-08 05:56:00+02:00,O6_YB2Tki0eixWYYZuKeDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-06-08 01:27:00+02:00
2025-10-05 19:56:03+02:00,0,FR,Unplanned outage,A03,,2021-06-08 05:56:00+02:00,sLfFytyocpqI6TCutzJJMg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-06-08 01:27:00+02:00
2025-10-05 19:58:01+02:00,0,FR,Unplanned outage,A03,,2021-06-09 05:38:00+02:00,Se6FoUhILsoaP5BjQ4uk_Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-06-09 03:51:00+02:00
2025-10-05 19:58:01+02:00,0,FR,Unplanned outage,A03,,2021-06-09 05:38:00+02:00,szgAJ0UJWt8JRiWjqbC3cQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-06-09 03:51:00+02:00
2025-10-05 19:59:10+02:00,0,FR,Unplanned outage,A03,,2021-06-09 16:30:00+02:00,Mgsd3iGnGrZDFjX8rNnMxg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2021-05-28 14:30:00+02:00
2025-10-05 20:00:32+02:00,0,FR,Unplanned outage,A03,,2021-06-10 17:00:00+02:00,0ERBeUhrMjiwT4KVUsUZoQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2021-06-10 14:00:00+02:00
2025-10-05 20:03:59+02:00,0,FR,Unplanned outage,A03,,2021-06-11 20:40:00+02:00,qq_ctumSbBW10nTue4cDng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-06-11 19:41:00+02:00
2025-10-05 20:04:04+02:00,0,FR,Unplanned outage,A03,,2021-06-11 22:28:00+02:00,5ezI2q51FDRZ1FVmL5Io7A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-06-11 21:18:00+02:00
2025-10-05 20:04:41+02:00,630,FR,Unplanned outage,A03,,2021-06-12 12:30:00+02:00,6gb0SLBvBw-JKthkpdOV3w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,7,2021-06-11 20:30:00+02:00
2025-10-05 20:04:48+02:00,820,FR,Unplanned outage,A03,,2021-06-12 14:30:00+02:00,Qvb-uLNYbGDx5CtYOEHZhA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2021-06-12 13:30:00+02:00
2025-10-05 20:05:12+02:00,1150,FR,Unplanned outage,A03,,2021-06-12 19:30:00+02:00,nK2FRi4D9H5lFUQ310xW9Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2021-06-12 17:20:00+02:00
2025-10-05 20:05:29+02:00,1370,FR,Unplanned outage,A03,,2021-06-12 23:00:00+02:00,Yi64IIPYb45PC3rf-hLtIg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2021-06-12 21:30:00+02:00
2025-10-05 20:05:43+02:00,205,FR,Unplanned outage,A03,,2021-06-13 09:30:00+02:00,vHQIvpudTTR-ZoJWZpcAWQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2021-06-13 07:30:00+02:00
2025-10-05 20:05:55+02:00,0,FR,Unplanned outage,A03,,2021-06-13 10:30:00+02:00,uE6lFGH3ehPxV2szzEN-9Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-06-13 07:29:00+02:00
2025-10-05 20:06:11+02:00,450,FR,Unplanned outage,A03,,2021-06-13 16:00:00+02:00,D45ObHrpkgFJ5XbBHXrUBg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-06-13 14:30:00+02:00
2025-10-05 20:06:16+02:00,0,FR,Unplanned outage,A03,,2021-06-14 12:00:00+02:00,7RM_YLazOiydxfZ0BhBUiQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2021-06-13 19:10:00+02:00
2025-10-05 20:06:35+02:00,0,FR,Unplanned outage,A03,,2021-06-13 23:21:00+02:00,dN6OjxDK4hMwoH1oCIREYg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-06-13 22:28:00+02:00
2025-10-05 20:08:11+02:00,0,FR,Unplanned outage,A03,,2021-06-14 16:00:00+02:00,lC_Lt4tAf7NeF4Fsa5BPFw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2021-06-14 14:40:00+02:00
2025-10-05 20:08:20+02:00,124.2,FR,Unplanned outage,A03,,2021-06-14 18:17:00+02:00,we8UsNC92fdXT-bvJ1j3vg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-06-14 17:17:00+02:00
2025-10-05 20:08:20+02:00,0,FR,Unplanned outage,A03,,2021-06-14 18:17:00+02:00,t_SG_2StMNnwo2N-hJsDRA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-06-14 17:17:00+02:00
2025-10-05 20:09:50+02:00,610,FR,Unplanned outage,A03,,2021-06-15 17:15:00+02:00,f6lZyEgAVJG8AZ574PY94g,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-06-15 16:55:00+02:00
2025-10-05 20:10:07+02:00,0,FR,Unplanned outage,A03,,2021-06-15 17:00:00+02:00,Kg0lHzEpR_r_oQrcD2_lpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2021-06-14 07:56:00+02:00
2025-10-05 20:10:08+02:00,0,FR,Unplanned outage,A03,,2021-06-16 17:00:00+02:00,pY9_-z5oOrFb2RNPYSZ9Ow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2021-06-15 17:00:00+02:00
2025-10-05 20:10:45+02:00,87,FR,Unplanned outage,A03,,2021-06-16 13:13:00+02:00,380ycW7tKRc2PetBxj6ymA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-16 10:13:00+02:00
2025-10-05 20:10:47+02:00,0,FR,Unplanned outage,A03,,2021-06-16 14:09:00+02:00,Ki3HzBk9ZjtIqyC-7BV6Dw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-06-16 09:55:00+02:00
2025-10-05 20:10:55+02:00,1190,FR,Unplanned outage,A03,,2021-06-16 15:47:00+02:00,GJIoc0mUU6hUg6pj0fJlcg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2021-06-16 13:35:00+02:00
2025-10-05 20:10:59+02:00,0,FR,Unplanned outage,A03,,2021-06-16 16:32:00+02:00,3RMgFbuYdkUxNdFoISgRWA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-16 15:24:00+02:00
2025-10-05 20:11:27+02:00,0,FR,Unplanned outage,A03,,2021-06-17 02:20:00+02:00,nS9mLdH6-zczUedw5lRkLg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-06-17 01:33:00+02:00
2025-10-05 20:11:37+02:00,124.2,FR,Unplanned outage,A03,,2021-06-17 08:04:00+02:00,DzqhmoCjF7urJZuf--a6Xg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-06-17 07:06:00+02:00
2025-10-05 20:11:37+02:00,0,FR,Unplanned outage,A03,,2021-06-17 08:04:00+02:00,W9czu_ahtAhsQmOAUfMNJQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-06-17 07:06:00+02:00
2025-10-05 20:11:46+02:00,125,FR,Unplanned outage,A03,,2021-06-17 10:00:00+02:00,VeddLxunsmh8UcRW3pGfAg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2021-06-17 07:00:00+02:00
2025-10-05 20:11:47+02:00,0,FR,Unplanned outage,A03,,2021-06-17 16:30:00+02:00,aFadRpXwT-cZ1uV_E8_RUw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-06-17 00:40:00+02:00
2025-10-05 20:12:22+02:00,0,FR,Unplanned outage,A03,,2021-06-17 15:36:00+02:00,BsmBJJpsSFGSiozZXrU8yQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2021-06-17 11:29:00+02:00
2025-10-05 20:13:01+02:00,125,FR,Unplanned outage,A03,,2021-06-17 20:22:00+02:00,jtf3FAPPWcYjfPja1BKQKA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2021-06-17 10:14:00+02:00
2025-10-05 20:13:44+02:00,155,FR,Unplanned outage,A03,,2021-06-18 23:59:00+02:00,2rJfTZEfVDOQz1xuZLIH4A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-17 07:48:00+02:00
2025-10-05 20:18:34+02:00,750,FR,Unplanned outage,A03,,2021-06-19 03:50:00+02:00,bpJw4fWmlQ472bus9SZrhQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2021-06-19 02:15:00+02:00
2025-10-05 20:18:50+02:00,0,FR,Unplanned outage,A03,,2021-06-21 17:00:00+02:00,HGN_rmoiDIqWXEHrSg6TWg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-06-19 15:00:00+02:00
2025-10-05 20:19:46+02:00,0,FR,Unplanned outage,A03,,2021-06-20 10:00:00+02:00,_Hpvlznag6dGpwru7WIZnQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,11,2021-06-17 12:10:00+02:00
2025-10-05 20:19:59+02:00,0,FR,Unplanned outage,A03,,2021-06-20 12:43:00+02:00,JJ_X7iq0ejq1VZT_5RRsrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-06-20 11:33:00+02:00
2025-10-05 20:20:03+02:00,190,FR,Unplanned outage,A03,,2021-06-20 14:10:00+02:00,pKwL6MUOekgjd60PAREHrg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2021-06-20 12:35:00+02:00
2025-10-05 20:20:25+02:00,0,FR,Unplanned outage,A03,,2021-06-20 20:00:00+02:00,R0ovBhv4fwR1yTKGlDlt7A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-06-20 18:30:00+02:00
2025-10-05 20:20:27+02:00,0,FR,Unplanned outage,A03,,2021-06-20 19:16:00+02:00,KI29B0YGZKWS0mSm-XK7pA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-06-20 14:03:00+02:00
2025-10-05 20:20:42+02:00,124.2,FR,Unplanned outage,A03,,2021-06-21 10:00:00+02:00,x32m7gZzKDhH8OzPddxHnQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-06-20 23:21:00+02:00
2025-10-05 20:20:42+02:00,0,FR,Unplanned outage,A03,,2021-06-21 10:00:00+02:00,iFsk3iBBiGDiAfPFUXHXbw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-06-20 23:21:00+02:00
2025-10-05 20:20:42+02:00,0,FR,Unplanned outage,A03,,2021-06-20 23:20:00+02:00,boloXYuePxVwOLRYGorBZA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-06-20 19:17:00+02:00
2025-10-05 20:20:42+02:00,0,FR,Unplanned outage,A03,,2021-06-20 23:20:00+02:00,3VWaJ6eTNcun1sdNdQRpAw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-06-20 19:17:00+02:00
2025-10-05 20:21:02+02:00,0,FR,Unplanned outage,A03,,2021-06-21 09:00:00+02:00,FgX85YHuKD3jLaoQMfCfLw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2021-06-21 05:52:00+02:00
2025-10-05 20:21:47+02:00,508,FR,Unplanned outage,A03,,2021-06-21 14:45:00+02:00,sxm-TsUzTULTiNgWm3lUrg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2021-06-21 13:10:00+02:00
2025-10-05 20:21:48+02:00,0,FR,Unplanned outage,A03,,2021-06-22 17:00:00+02:00,qOiz1Jtos25K4eXTO8FsBA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-06-18 21:40:00+02:00
2025-10-05 20:21:48+02:00,1170,FR,Unplanned outage,A03,,2021-06-21 14:30:00+02:00,OkwJFIt61PPlLgQ4EishAw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,18,2021-06-09 17:33:00+02:00
2025-10-05 20:21:56+02:00,713,FR,Unplanned outage,A03,,2021-06-21 16:10:00+02:00,6HhyLGsBu4L0oMlZ98x2NQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2021-06-21 15:10:00+02:00
2025-10-05 20:22:01+02:00,1090,FR,Unplanned outage,A03,,2021-06-21 20:00:00+02:00,IH4I1HMpIgTL7GbJrv241A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2021-06-21 14:30:00+02:00
2025-10-05 20:22:10+02:00,0,FR,Unplanned outage,A03,,2021-06-21 23:06:00+02:00,v3ZeCc8llpwC47VmC51GmA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2021-06-19 07:54:00+02:00
2025-10-05 20:22:15+02:00,0,FR,Unplanned outage,A03,,2021-06-22 02:36:00+02:00,BQeFolnmBmRxrsCGyyebmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-06-22 00:17:00+02:00
2025-10-05 20:22:19+02:00,180,FR,Unplanned outage,A03,,2021-06-22 05:45:00+02:00,n9trPSriU5cVznW7TcHafg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-06-21 21:00:00+02:00
2025-10-05 20:23:21+02:00,520,FR,Unplanned outage,A03,,2021-06-22 17:00:00+02:00,3295ckj47ANbrEPkQG8UBg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2021-06-20 20:20:00+02:00
2025-10-05 20:23:40+02:00,190,FR,Unplanned outage,A03,,2021-06-22 20:15:00+02:00,vQ2uuWvIZFsAC3kiU9m1qg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2021-06-22 06:48:00+02:00
2025-10-05 20:23:41+02:00,180,FR,Unplanned outage,A03,,2021-06-22 21:50:00+02:00,HqdnsxSkvgSCckBjRPFGKg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2021-06-22 14:30:00+02:00
2025-10-05 20:23:41+02:00,900,FR,Unplanned outage,A03,,2021-06-22 21:35:00+02:00,S8Ofo3NoORxOi9uJ0IfyGg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,5,2021-06-22 06:38:00+02:00
2025-10-05 20:23:41+02:00,250,FR,Unplanned outage,A03,,2021-06-22 21:40:00+02:00,3Jd-Bssi9dJtd2PvM0UQig,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2021-06-22 14:46:00+02:00
2025-10-05 20:23:52+02:00,700,FR,Unplanned outage,A03,,2021-06-23 06:40:00+02:00,UCsMwVR7nfsg6iOJV-R4hA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-06-23 02:20:00+02:00
2025-10-05 20:24:33+02:00,0,FR,Unplanned outage,A03,,2021-06-23 10:00:00+02:00,uMeQK3sky8bZLDL3ObUt7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,6,2021-06-14 07:30:00+02:00
2025-10-05 20:25:47+02:00,0,FR,Unplanned outage,A03,,2021-06-24 12:04:00+02:00,BPVR6HliKoetap3ICcASoA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,10,2021-06-19 07:54:00+02:00
2025-10-05 20:25:48+02:00,123.3,FR,Unplanned outage,A03,,2021-06-24 12:04:00+02:00,Ixuhj9GnwKe8HnyYIw6pAA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2021-06-21 23:06:00+02:00
2025-10-05 20:27:29+02:00,530,FR,Unplanned outage,A03,,2021-06-25 11:00:00+02:00,TV01Fqr7bI9dwqVpRx6R9A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2021-06-25 03:50:00+02:00
2025-10-05 20:27:34+02:00,0,FR,Unplanned outage,A03,,2021-06-25 10:23:00+02:00,5KPk1Lys_Anr1LTuR-B6Dg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2021-06-25 07:15:00+02:00
2025-10-05 20:28:02+02:00,0,FR,Unplanned outage,A03,,2021-06-25 17:31:00+02:00,zRdx4BUyJ_m8SNaW9xkJdw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-06-25 08:24:00+02:00
2025-10-05 20:28:18+02:00,0,FR,Unplanned outage,A03,,2021-06-25 20:45:00+02:00,UfO81Bs_UzYZZny60oLTig,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-06-25 19:11:00+02:00
2025-10-05 20:30:02+02:00,820,FR,Unplanned outage,A03,,2021-06-27 19:30:00+02:00,ZD2Ckm0N9qkp7Zih4tAHGA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,16,2021-06-02 16:53:00+02:00
2025-10-05 23:34:54+02:00,0,FR,Unplanned outage,A03,,2021-10-12 08:00:00+02:00,5hAFdXTnCt3ENAlkl1UPsA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,15,2021-04-13 14:22:00+02:00
2025-10-06 01:50:32+02:00,0,FR,Unplanned outage,A03,,2021-12-15 19:30:00+01:00,KwFZaPRNAjJSvcG-tOlfcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,8,2021-06-20 11:33:00+02:00
2025-10-05 20:28:23+02:00,0,FR,Unplanned outage,A03,,2021-06-26 22:17:00+02:00,s75ggQiTx9zUKx-AugiQZw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-06-25 22:17:00+02:00
2025-10-05 20:29:44+02:00,0,FR,Unplanned outage,A03,,2021-06-27 13:25:00+02:00,TDj3UNArVmU7f4E8EG0nSg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-06-27 12:35:00+02:00
2025-10-05 20:30:15+02:00,220,FR,Unplanned outage,A03,,2021-06-27 19:06:00+02:00,xVMVqyDZoy5bQhTnRtI11Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2021-06-27 17:45:00+02:00
2025-10-05 20:30:15+02:00,720,FR,Unplanned outage,A03,,2021-06-27 22:00:00+02:00,mTeb3OYQclvWzuhzP0W4ow,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2021-06-27 19:00:00+02:00
2025-10-05 20:31:41+02:00,392,FR,Unplanned outage,A03,,2021-06-28 12:50:00+02:00,ZwJFqJc9iJReDtvMmY86pQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-06-28 11:30:00+02:00
2025-10-05 20:31:59+02:00,0,FR,Unplanned outage,A03,,2021-06-28 15:30:00+02:00,3rSfcL2hxtdt5OaEeecW5g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2021-06-25 20:00:00+02:00
2025-10-05 20:32:30+02:00,0,FR,Unplanned outage,A03,,2021-06-28 19:44:00+02:00,Jo1TgkIZTB-Ai4ZveZv2rw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-06-28 18:41:00+02:00
2025-10-05 20:33:20+02:00,0,FR,Unplanned outage,A03,,2021-06-29 10:29:00+02:00,ctXvWjZiugV7y-8U5hJGJw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-06-29 09:21:00+02:00
2025-10-05 20:33:37+02:00,335,FR,Unplanned outage,A03,,2021-06-29 09:21:00+02:00,hq9fnvyZ-0fNzoeYnYm-iw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-06-28 09:01:00+02:00
2025-10-05 20:34:51+02:00,0,FR,Unplanned outage,A03,,2021-06-29 21:05:00+02:00,LEmEt0PpzYOVSuBjtJhljQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2021-06-29 20:05:00+02:00
2025-10-05 20:35:00+02:00,0,FR,Unplanned outage,A03,,2021-06-29 22:00:00+02:00,oMntv3muRtNoSZbqE5KP0A,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-06-29 20:05:00+02:00
2025-10-05 20:36:17+02:00,0,FR,Unplanned outage,A03,,2021-07-01 00:00:00+02:00,DIXPtCSg5ZVsiNwp_XbmPA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,5,2021-06-30 11:45:00+02:00
2025-10-05 20:36:32+02:00,0,FR,Unplanned outage,A03,,2021-06-30 21:59:00+02:00,Eh4HXydMOguwZlXJl5Bv1A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-06-30 19:00:00+02:00
2025-10-05 20:36:59+02:00,0,FR,Unplanned outage,A03,,2021-07-01 15:00:00+02:00,nIQhvgHYVjHx_NqtBx-zJw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2021-07-01 00:32:00+02:00
2025-10-05 20:38:09+02:00,0,FR,Unplanned outage,A03,,2021-07-01 16:30:00+02:00,e9I5Dj5gbtS6pHIRKgWkpQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2021-07-01 08:11:00+02:00
2025-10-05 20:38:18+02:00,1077,FR,Unplanned outage,A03,,2021-07-01 18:00:00+02:00,SxSnRBTx3z6Tqa3IVgw7rg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2021-07-01 05:30:00+02:00
2025-10-05 20:38:23+02:00,0,FR,Unplanned outage,A03,,2021-07-03 02:00:00+02:00,uWxGevooVS6qj3zns6AL1w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2021-07-01 12:57:00+02:00
2025-10-05 20:39:13+02:00,730,FR,Unplanned outage,A03,,2021-07-02 02:30:00+02:00,6EGXwTo7FjSXlSq8TT4WjQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2021-07-02 01:20:00+02:00
2025-10-05 20:40:33+02:00,0,FR,Unplanned outage,A03,,2021-07-02 15:37:00+02:00,Fjb5CtuKjLJ_7O9saH4aDA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2021-07-01 16:16:00+02:00
2025-10-05 20:43:07+02:00,0,FR,Unplanned outage,A03,,2021-07-04 08:25:00+02:00,McxXGDXPyh97VmpRFAW2LQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-07-04 07:54:00+02:00
2025-10-05 20:43:15+02:00,0,FR,Unplanned outage,A03,,2021-07-04 14:30:00+02:00,aXOPqWsb84a1zwgrvPp6aA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2021-07-04 10:30:00+02:00
2025-10-05 20:43:33+02:00,1220,FR,Unplanned outage,A03,,2021-07-04 14:30:00+02:00,09w3qCcIXyfZ1eYyfaNncA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2021-07-04 11:00:00+02:00
2025-10-05 20:44:25+02:00,0,FR,Unplanned outage,A03,,2021-07-05 04:45:00+02:00,qxIRT8nnGb7-Jz21B8owAQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2021-07-01 06:15:00+02:00
2025-10-05 20:45:30+02:00,0,FR,Unplanned outage,A03,,2021-07-05 14:30:00+02:00,PV-NhlSr020_J8E6urVfnQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2021-07-05 07:00:00+02:00
