created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 20:45:56+02:00,123.3,FR,Unplanned outage,A03,,2021-07-05 14:04:00+02:00,cjilEjp8M4h48FuaBfBFJw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-07-05 12:51:00+02:00
2025-10-05 20:45:58+02:00,0,FR,Unplanned outage,A03,,2021-07-05 14:04:00+02:00,_-Sm-xhYrzPmoBoCf0TKpw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-07-05 12:51:00+02:00
2025-10-05 20:48:34+02:00,855,FR,Unplanned outage,A03,,2021-07-06 08:00:00+02:00,2s8MwFD4mB4f6u-vRGvl6Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,9,2021-07-04 11:30:00+02:00
2025-10-05 20:48:57+02:00,0,FR,Unplanned outage,A03,,2021-07-06 12:00:00+02:00,ZPKfso_ED1xeeG6Wkfvf1g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2021-07-06 10:03:00+02:00
2025-10-05 20:49:43+02:00,360,FR,Unplanned outage,A03,,2021-07-06 16:00:00+02:00,wMtx4acv_PhxdIWvUOokKQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-07-06 14:27:00+02:00
2025-10-05 20:51:55+02:00,0,FR,Unplanned outage,A03,,2021-07-07 06:00:00+02:00,Uu5fpXkrFHHFmXlIXn-vmA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,12,2021-06-30 12:20:00+02:00
2025-10-05 20:52:35+02:00,0,FR,Unplanned outage,A03,,2021-07-07 14:00:00+02:00,5D3Nkt6Tn6oNb2NvZlX1bQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-07-07 11:53:00+02:00
2025-10-05 20:53:29+02:00,0,FR,Unplanned outage,A03,,2021-07-07 23:22:00+02:00,961QnIM3f9R0EQTzflyn7w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,6,2021-07-06 06:30:00+02:00
2025-10-05 20:53:49+02:00,0,FR,Unplanned outage,A03,,2021-07-08 08:15:00+02:00,J66ii-ACSBJOGeVMjwisFg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-07-08 05:35:00+02:00
2025-10-05 20:53:50+02:00,400,FR,Unplanned outage,A03,,2021-07-08 08:49:00+02:00,faMutArWFoupBBWrmyPv7Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,7,2021-07-02 10:57:00+02:00
2025-10-05 20:55:21+02:00,0,FR,Unplanned outage,A03,,2021-07-08 20:00:00+02:00,4FuAQ1f5guJxAQjCF_C7vg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-07-08 11:35:00+02:00
2025-10-05 20:58:16+02:00,0,FR,Unplanned outage,A03,,2021-07-09 22:10:00+02:00,K0_o9Wo0T7P1YfSp37sqAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-09 18:29:00+02:00
2025-10-05 20:59:22+02:00,0,FR,Unplanned outage,A03,,2021-07-10 12:41:00+02:00,hiMWcr0WUU4lNQOZRpVzTg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-07-10 10:14:00+02:00
2025-10-05 21:00:15+02:00,450,FR,Unplanned outage,A03,,2021-07-10 21:41:00+02:00,gTVXIG096-jGrG6eaMfhPg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-07-10 20:20:00+02:00
2025-10-05 21:01:48+02:00,0,FR,Unplanned outage,A03,,2021-07-11 14:20:00+02:00,8KNVYFwknCxgSoLmxY07Cw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2021-07-10 18:00:00+02:00
2025-10-05 21:02:45+02:00,0,FR,Unplanned outage,A03,,2021-07-11 18:19:00+02:00,FGAmXSLBHC4EXG8ggPiEOw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,8,2021-07-10 18:00:00+02:00
2025-10-05 21:02:45+02:00,650,FR,Unplanned outage,A03,,2021-07-11 18:26:00+02:00,WCUb_Pnhug5_TbPlOm7XvA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2021-07-11 18:16:00+02:00
2025-10-05 21:02:50+02:00,0,FR,Unplanned outage,A03,,2021-07-11 19:46:00+02:00,O0V0DrLWXSMH4YKa8s3J_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-11 12:31:00+02:00
2025-10-05 21:04:14+02:00,100,FR,Unplanned outage,A03,,2021-07-12 10:34:00+02:00,d0DT5PI7lSXGHXrP06DrCA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,10,2021-07-11 14:20:00+02:00
2025-10-05 21:04:14+02:00,145,FR,Unplanned outage,A03,,2021-07-12 10:34:00+02:00,A_ssrln5Qx2pvTRgA69_ZQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2021-07-11 14:20:00+02:00
2025-10-05 21:04:14+02:00,100,FR,Unplanned outage,A03,,2021-07-12 10:39:00+02:00,fBDsG4Ty76fFmRRuvGxgOA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,10,2021-07-11 18:20:00+02:00
2025-10-05 21:04:14+02:00,145,FR,Unplanned outage,A03,,2021-07-12 10:39:00+02:00,RJ32RIawq98Y84pv69XJTg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,10,2021-07-11 18:20:00+02:00
2025-10-05 21:04:19+02:00,0,FR,Unplanned outage,A03,,2021-07-12 11:10:00+02:00,nSrPPYDYvctvI2rag-BtnA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-07-12 10:34:00+02:00
2025-10-05 21:07:04+02:00,780,FR,Unplanned outage,A03,,2021-07-13 18:00:00+02:00,Sal04GpVwnULLLlec4XN5w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2021-07-13 16:07:00+02:00
2025-10-05 21:07:10+02:00,0,FR,Unplanned outage,A03,,2021-07-13 19:30:00+02:00,zBU2TZ5sK-fMoAmVuDoR2Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2021-07-12 17:12:00+02:00
2025-10-05 21:07:40+02:00,100,FR,Unplanned outage,A03,,2021-07-14 01:44:00+02:00,ODx46xbxuxixBVuKEjxOBQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2021-07-14 01:10:00+02:00
2025-10-05 21:07:42+02:00,0,FR,Unplanned outage,A03,,2021-07-14 04:57:00+02:00,VO9WiKmXDqtW95BoelTgsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-07-14 02:31:00+02:00
2025-10-05 21:07:43+02:00,1080,FR,Unplanned outage,A03,,2021-07-14 05:42:00+02:00,xwJ7knpGkApVZcEx6W3-HA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2021-07-14 03:32:00+02:00
2025-10-05 21:10:24+02:00,316,FR,Unplanned outage,A03,,2021-07-15 07:25:00+02:00,smH0fDkovVhDQWBn7xSbfQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-07-15 05:50:00+02:00
2025-10-05 21:14:12+02:00,540,FR,Unplanned outage,A03,,2021-07-16 11:00:00+02:00,p2tG-WI1SsPFn0BOWpcdjw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,7,2021-07-15 09:00:00+02:00
2025-10-05 21:14:12+02:00,0,FR,Unplanned outage,A03,,2021-07-16 10:25:00+02:00,wBH7rqK4GnUDvXBHaf55sA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-07-16 09:20:00+02:00
2025-10-05 21:15:48+02:00,0,FR,Unplanned outage,A03,,2021-07-17 11:28:00+02:00,ZL0gkUB6eAsPnzNEiWc-Tg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2021-07-13 20:11:00+02:00
2025-10-05 21:15:50+02:00,1220,FR,Unplanned outage,A03,,2021-07-17 12:09:00+02:00,Kq7u0ZT-7uv5DXtZ2EEbgQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2021-07-17 06:05:00+02:00
2025-10-05 21:15:51+02:00,0,FR,Unplanned outage,A03,,2021-07-17 12:10:00+02:00,1WtHKUGccWCk-rtDUgeDxA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-07-17 11:34:00+02:00
2025-10-05 21:16:26+02:00,0,FR,Unplanned outage,A03,,2021-07-17 23:17:00+02:00,aDSOUycAYZbMqjtuY2qeIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-07-17 21:28:00+02:00
2025-10-05 21:16:27+02:00,0,FR,Unplanned outage,A03,,2021-07-19 00:02:00+02:00,NKOGPYn-AZDfW1IxiousMQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2021-07-18 00:01:00+02:00
2025-10-05 21:16:41+02:00,415,FR,Unplanned outage,A03,,2021-07-18 14:00:00+02:00,gc8J_FF4lxIDfuzQQEFI_g,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2021-07-18 05:00:00+02:00
2025-10-05 21:16:48+02:00,0,FR,Unplanned outage,A03,,2021-07-18 14:39:00+02:00,8eHmSNkLeujvC6JkItsERg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-07-18 11:24:00+02:00
2025-10-05 21:16:51+02:00,1150,FR,Unplanned outage,A03,,2021-07-18 17:00:00+02:00,ckhdP0RAOkwlMyivco8Pvg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2021-07-18 14:24:00+02:00
2025-10-05 21:16:51+02:00,240,FR,Unplanned outage,A03,,2021-07-18 18:00:00+02:00,RwOPIYmYNl985FWQRMzWQA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2021-07-18 16:50:00+02:00
2025-10-05 21:16:56+02:00,330,FR,Unplanned outage,A03,,2021-07-18 18:00:00+02:00,ltVeJZkHLsQXY-qMtQl3OA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,7,2021-07-18 07:15:00+02:00
2025-10-05 21:17:02+02:00,0,FR,Unplanned outage,A03,,2021-07-18 20:17:00+02:00,O5XTXIQThefvRngUYKZOmA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-07-18 17:13:00+02:00
2025-10-05 21:17:04+02:00,330,FR,Unplanned outage,A03,,2021-07-18 21:45:00+02:00,Lhe44wa6s_CrfRWTRo4R2g,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-07-18 18:38:00+02:00
2025-10-05 21:17:07+02:00,640,FR,Unplanned outage,A03,,2021-07-19 00:00:00+02:00,iJkc8kq8Pm5fC67x3_tS9w,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2021-07-18 22:00:00+02:00
2025-10-05 21:17:09+02:00,400,FR,Unplanned outage,A03,,2021-07-19 01:00:00+02:00,1F5EjDuOelUAClguq6kWSA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2021-07-18 19:20:00+02:00
2025-10-05 21:17:11+02:00,0,FR,Unplanned outage,A03,,2021-07-19 05:30:00+02:00,DoD1RQ7DSch0Za9mH1nTGg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-07-19 04:25:00+02:00
2025-10-05 21:18:32+02:00,0,FR,Unplanned outage,A03,,2021-07-19 19:35:00+02:00,KZD7YrO_R8hCyoPc9fONew,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-07-19 18:01:00+02:00
2025-10-05 21:18:39+02:00,805,FR,Unplanned outage,A03,,2021-07-20 04:13:00+02:00,5khWR5g_QU7ciDrh4dV-kg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,7,2021-07-19 01:00:00+02:00
2025-10-05 21:18:54+02:00,0,FR,Unplanned outage,A03,,2021-07-19 17:00:00+02:00,HutimaVJmEnCj3YShwU41w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2021-07-19 08:30:00+02:00
2025-10-05 21:20:00+02:00,0,FR,Unplanned outage,A03,,2021-07-20 14:32:00+02:00,E9icHCqwfVMLHPdu-xmc8Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-07-20 14:13:00+02:00
2025-10-05 21:21:59+02:00,240,FR,Unplanned outage,A03,,2021-07-21 01:06:00+02:00,IuVywqStd7Nu04uB2TVVKA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-07-21 00:06:00+02:00
2025-10-05 21:23:01+02:00,0,FR,Unplanned outage,A03,,2021-07-21 18:00:00+02:00,rShqzugDDhv4lc6D6uEcwQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2021-07-21 13:55:00+02:00
2025-10-05 21:24:02+02:00,0,FR,Unplanned outage,A03,,2021-07-22 11:00:00+02:00,dYD1WUdEAsEE33btzfMVEA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-07-22 09:21:00+02:00
2025-10-05 21:24:19+02:00,0,FR,Unplanned outage,A03,,2021-07-22 14:22:00+02:00,RIcK1Ta9wve6DXIFJNv9Jw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2021-07-22 09:44:00+02:00
2025-10-05 21:24:37+02:00,0,FR,Unplanned outage,A03,,2021-07-22 19:10:00+02:00,q1_H_BhQJIXmdAERM9plbg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-07-22 18:20:00+02:00
2025-10-05 21:24:38+02:00,140,FR,Unplanned outage,A03,,2021-07-22 20:30:00+02:00,iRNfsfwGcIqyR_ukkFQS0A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2021-07-22 16:35:00+02:00
2025-10-05 21:24:44+02:00,510,FR,Unplanned outage,A03,,2021-07-23 00:05:00+02:00,f71A6QCL2TOHDYYOPd6fpg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,6,2021-07-21 09:20:00+02:00
2025-10-05 21:24:49+02:00,0,FR,Unplanned outage,A03,,2021-07-23 05:24:00+02:00,Ro_CJpPec4FHV6Ielqx-pA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-07-23 02:22:00+02:00
2025-10-05 21:25:18+02:00,0,FR,Unplanned outage,A03,,2021-07-23 11:30:00+02:00,3QB23iQmvKpeInn38Av87w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,9,2021-07-21 16:37:00+02:00
2025-10-05 21:25:45+02:00,735,FR,Unplanned outage,A03,,2021-07-23 15:15:00+02:00,KQvLGjxRFlS35sOmcSqtLQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2021-07-23 12:57:00+02:00
2025-10-05 21:26:39+02:00,0,FR,Unplanned outage,A03,,2021-07-24 16:05:00+02:00,rhUBy-l7T950zllEnum0tw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2021-07-22 19:19:00+02:00
2025-10-05 21:26:59+02:00,0,FR,Unplanned outage,A03,,2021-07-25 06:37:00+02:00,s3Hz9NkZRRS4pD5BPmWGrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2021-07-25 04:37:00+02:00
2025-10-05 21:27:00+02:00,0,FR,Unplanned outage,A03,,2021-07-25 06:37:00+02:00,EZf9ZFvt7paYOY1KDy9aUQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2021-07-25 04:37:00+02:00
2025-10-05 21:27:01+02:00,0,FR,Unplanned outage,A03,,2021-07-25 06:20:00+02:00,RxJjTYAPNW4UrwiE6eSqzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2021-07-25 03:34:00+02:00
2025-10-05 21:27:01+02:00,0,FR,Unplanned outage,A03,,2021-07-25 05:50:00+02:00,ZXh2k5zkxLfoaIV5m1gjuw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-07-25 04:09:00+02:00
2025-10-05 21:27:16+02:00,467,FR,Unplanned outage,A03,,2021-07-25 15:15:00+02:00,GSWQPnkIlTdSjrQsMC3Wog,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2021-07-25 14:15:00+02:00
2025-10-05 21:27:24+02:00,130,FR,Unplanned outage,A03,,2021-07-25 18:00:00+02:00,JyIdnRlsRe9cQ0H7aiKTZw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2021-07-25 15:35:00+02:00
2025-10-05 21:27:27+02:00,0,FR,Unplanned outage,A03,,2021-07-25 20:21:00+02:00,_ijiXr5QmMchIO4SYU11LQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2021-07-25 17:37:00+02:00
2025-10-05 21:27:58+02:00,735,FR,Unplanned outage,A03,,2021-07-26 09:00:00+02:00,kIuyI0I9lgp9cSdww61A8w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2021-07-26 07:00:00+02:00
2025-10-05 21:28:17+02:00,0,FR,Unplanned outage,A03,,2021-07-26 10:14:00+02:00,swXWZVyp2gncyjDP9Lim2w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2021-07-26 05:47:00+02:00
2025-10-05 21:28:52+02:00,0,FR,Unplanned outage,A03,,2021-07-26 17:00:00+02:00,Of6eJu6VIWS0T-3sJ8qAiA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-07-26 11:17:00+02:00
2025-10-05 21:29:08+02:00,0,FR,Unplanned outage,A03,,2021-07-26 17:34:00+02:00,wqCQr-uJ5urzjwtzZ6T9Sg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-07-23 22:23:00+02:00
2025-10-05 21:29:20+02:00,0,FR,Unplanned outage,A03,,2021-07-26 22:56:00+02:00,RLkboMhIYw8imJOnT0QAAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-07-26 22:25:00+02:00
2025-10-05 21:30:17+02:00,0,FR,Unplanned outage,A03,,2021-07-27 11:42:00+02:00,CD4WdrtfRDRBEKDzHeW3DA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2021-07-27 00:16:00+02:00
2025-10-05 21:30:18+02:00,0,FR,Unplanned outage,A03,,2021-07-27 11:53:00+02:00,BGYZj2om7OCar1QmwoCOKg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2021-07-26 22:19:00+02:00
2025-10-05 21:30:46+02:00,0,FR,Unplanned outage,A03,,2021-07-27 17:05:00+02:00,3MakRMRBjYMj6cueIkuKTA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-07-27 15:50:00+02:00
2025-10-05 21:30:47+02:00,0,FR,Unplanned outage,A03,,2021-07-27 17:15:00+02:00,_JrNwgQaLOa1mAVRU7ZlOQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-07-27 15:45:00+02:00
2025-10-05 21:31:06+02:00,0,FR,Unplanned outage,A03,,2021-07-28 02:24:00+02:00,-8fq5cic7OVfi8AScOWpGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-07-28 01:03:00+02:00
2025-10-05 21:31:55+02:00,0,FR,Unplanned outage,A03,,2021-07-28 18:40:00+02:00,yLov0s0dpc1XA_S6ukKP7A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,8,2021-07-28 07:00:00+02:00
2025-10-05 21:33:13+02:00,217,FR,Unplanned outage,A03,,2021-07-29 15:30:00+02:00,Hw5GLk0qmUjxrgy0eDViwQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-07-29 14:00:00+02:00
2025-10-05 21:34:12+02:00,0,FR,Unplanned outage,A03,,2021-07-30 10:54:00+02:00,_E_NAJc0yYEwg1ky4OPf3Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-07-30 01:45:00+02:00
2025-10-05 21:34:12+02:00,0,FR,Unplanned outage,A03,,2021-07-30 10:55:00+02:00,ge9hfCPXB1CyBMAnLvM8Hg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-07-30 01:44:00+02:00
2025-10-05 21:34:12+02:00,0,FR,Unplanned outage,A03,,2021-07-30 10:54:00+02:00,q3b-79ub6mQErMprD6HeAg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2021-07-30 01:45:00+02:00
2025-10-05 21:35:16+02:00,0,FR,Unplanned outage,A03,,2021-07-30 16:30:00+02:00,6Zc4Mq-A9mBi3Q5z8yXbGg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2021-07-30 07:37:00+02:00
2025-10-05 21:35:36+02:00,0,FR,Unplanned outage,A03,,2021-07-30 17:46:00+02:00,L8TY5nm7lMgKvSm0bI5Iqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2021-07-30 01:44:00+02:00
2025-10-05 21:36:45+02:00,0,FR,Unplanned outage,A03,,2021-07-30 21:06:00+02:00,IP7Rv-TPfInShFy83RC02Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-07-30 10:56:00+02:00
2025-10-05 21:36:59+02:00,20,FR,Unplanned outage,A03,,2021-07-31 02:00:00+02:00,7lDEIvgoMPktG_-0WDEEWQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2021-07-30 21:45:00+02:00
2025-10-05 21:37:59+02:00,80,FR,Unplanned outage,A03,,2021-08-01 01:00:00+02:00,_4tCSAWyQh8kY-vEckWgEg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2021-07-31 17:30:00+02:00
2025-10-05 21:38:12+02:00,770,FR,Unplanned outage,A03,,2021-08-01 02:00:00+02:00,WofyV4ovoPVfmWEkIfRg3g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2021-07-31 20:37:00+02:00
2025-10-05 21:38:20+02:00,0,FR,Unplanned outage,A03,,2021-08-01 04:33:00+02:00,AczG1NnDK6CPBmzk2KmGjw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-07-31 05:33:00+02:00
2025-10-05 21:38:27+02:00,0,FR,Unplanned outage,A03,,2021-08-01 08:08:00+02:00,J69JOrs4jr_lifogVH7s_A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-07-31 05:33:00+02:00
2025-10-05 21:39:06+02:00,354,FR,Unplanned outage,A03,,2021-08-02 08:00:00+02:00,JBydVhcEVzZdOg6yCgouoA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2021-08-02 04:20:00+02:00
2025-10-05 21:39:11+02:00,0,FR,Unplanned outage,A03,,2021-08-02 09:00:00+02:00,rIztmyag4R6TwDqUebeg8Q,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2021-08-02 08:00:00+02:00
2025-10-05 21:40:13+02:00,800,FR,Unplanned outage,A03,,2021-08-03 06:56:00+02:00,RoG4uy-3Jdp6_PtRFOO_Pw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2021-08-03 03:45:00+02:00
2025-10-05 21:42:07+02:00,0,FR,Unplanned outage,A03,,2021-08-04 12:00:00+02:00,ews99xP5zHX8Qxcz6jtkqw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,8,2021-07-30 08:07:00+02:00
2025-10-05 21:42:44+02:00,0,FR,Unplanned outage,A03,,2021-08-05 06:00:00+02:00,psx5Rym21PsZVR6sxbjg8A,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,4,2021-08-03 14:00:00+02:00
2025-10-05 21:42:45+02:00,1190,FR,Unplanned outage,A03,,2021-08-06 00:00:00+02:00,tMDE57xcGTuZzgvDohbypg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,12,2021-07-26 18:45:00+02:00
2025-10-05 21:42:54+02:00,0,FR,Unplanned outage,A03,,2021-08-05 08:30:00+02:00,39N0TsOazQzFWeO0jgUgRQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-08-05 06:34:00+02:00
2025-10-05 21:43:03+02:00,0,FR,Unplanned outage,A03,,2021-08-05 22:45:00+02:00,16Q06xvHR-X7gL1MVe4wwA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-08-04 10:12:00+02:00
2025-10-05 21:44:07+02:00,0,FR,Unplanned outage,A03,,2021-08-05 17:00:00+02:00,D8BIpYq2Q_vaQ1QFB45fkw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-08-05 11:00:00+02:00
2025-10-05 21:44:18+02:00,0,FR,Unplanned outage,A03,,2021-08-07 13:00:00+02:00,jsGKq2uOvq61C_cfNd_MBg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2021-08-05 12:24:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Unplanned outage,A03,,2021-08-10 00:00:00+02:00,TegRgoymd86JC0IER1_r2Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-08-05 15:45:00+02:00
2025-10-05 21:45:55+02:00,0,FR,Unplanned outage,A03,,2021-08-06 17:30:00+02:00,wzztXizyJ1aEJfQp7P2LDw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-08-05 06:48:00+02:00
2025-10-05 21:46:18+02:00,0,FR,Unplanned outage,A03,,2021-08-07 00:30:00+02:00,IfdO0Meqpb7dDTIzZgXMDQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,10,2021-08-05 17:20:00+02:00
2025-10-05 21:46:41+02:00,0,FR,Unplanned outage,A03,,2021-08-07 15:57:00+02:00,ZalcbDPGb4LZJxTgprt5hw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-08-07 14:16:00+02:00
2025-10-05 21:46:44+02:00,0,FR,Unplanned outage,A03,,2021-08-07 17:52:00+02:00,mDxzQMelRwM6MJlhRrCtIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-08-07 16:30:00+02:00
2025-10-05 21:46:45+02:00,0,FR,Unplanned outage,A03,,2021-08-07 18:30:00+02:00,5J0hpN6D42IIW0jfIMxgCQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2021-08-06 11:05:00+02:00
2025-10-05 21:46:46+02:00,1120,FR,Unplanned outage,A03,,2021-08-08 01:00:00+02:00,-rRIc0JcppEH663FCkcP2w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-08-07 11:30:00+02:00
2025-10-05 21:46:50+02:00,630,FR,Unplanned outage,A03,,2021-08-08 07:00:00+02:00,4k0bWBW9T6-X_nhwNypQRg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2021-08-07 22:15:00+02:00
2025-10-05 21:46:51+02:00,770,FR,Unplanned outage,A03,,2021-08-08 01:30:00+02:00,eeYCEN-P6HBPuTB90XlSAA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2021-08-07 22:03:00+02:00
2025-10-05 21:48:26+02:00,700,FR,Unplanned outage,A03,,2021-08-09 18:15:00+02:00,L5x7OlaGmtnaw6rafyawnw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2021-08-08 22:09:00+02:00
2025-10-05 21:48:34+02:00,1020,FR,Unplanned outage,A03,,2021-08-09 19:25:00+02:00,KiySPt0iY_d7spwrxVh-dQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2021-08-09 18:45:00+02:00
2025-10-05 21:48:49+02:00,0,FR,Unplanned outage,A03,,2021-08-10 02:36:00+02:00,LetCBmMF67EbBXVHD5IWww,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-08-10 00:27:00+02:00
2025-10-05 21:48:49+02:00,0,FR,Unplanned outage,A03,,2021-08-10 02:32:00+02:00,tuJCozfqMf_TkdYVe5wplQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-08-10 00:26:00+02:00
2025-10-05 21:49:08+02:00,0,FR,Unplanned outage,A03,,2021-08-10 03:27:00+02:00,cw6AuGnxT7mHbf5HfPIPLw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-08-10 02:44:00+02:00
2025-10-05 21:49:41+02:00,0,FR,Unplanned outage,A03,,2021-08-10 16:24:00+02:00,w_dXSiBnlNMoUX6OoC04Tw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-08-10 16:06:00+02:00
2025-10-05 21:49:41+02:00,0,FR,Unplanned outage,A03,,2021-08-10 16:23:00+02:00,W9rbTFbayaIV5I1kFWf2hA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2021-08-10 16:05:00+02:00
2025-10-05 21:49:42+02:00,0,FR,Unplanned outage,A03,,2021-08-10 16:25:00+02:00,y2HqJGEKuUoWsXkPOFg6rA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-08-10 16:06:00+02:00
2025-10-05 21:49:42+02:00,0,FR,Unplanned outage,A03,,2021-08-10 16:24:00+02:00,Fkf3-svBOftV9L5BQYg0dQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-08-10 16:06:00+02:00
2025-10-05 21:49:43+02:00,0,FR,Unplanned outage,A03,,2021-08-10 16:24:00+02:00,wG9zwtS8ZI22wUKonisu0Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-08-10 16:06:00+02:00
2025-10-05 21:50:02+02:00,0,FR,Unplanned outage,A03,,2021-08-10 21:05:00+02:00,vuWTxWV6AP_v_L2vIQQIKg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-08-10 20:15:00+02:00
2025-10-05 21:50:03+02:00,0,FR,Unplanned outage,A03,,2021-08-10 23:17:00+02:00,hElbVHH0Sl32oJ6osB-lag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2021-08-10 10:50:00+02:00
2025-10-05 21:50:03+02:00,0,FR,Unplanned outage,A03,,2021-08-10 23:17:00+02:00,NBR-pSkALFnbx8JftWIzeg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2021-08-10 10:50:00+02:00
2025-10-05 21:50:03+02:00,0,FR,Unplanned outage,A03,,2021-08-10 23:16:00+02:00,fIxGMCnPHeg3Rqm-E2PgAA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2021-08-10 10:51:00+02:00
2025-10-05 21:50:03+02:00,0,FR,Unplanned outage,A03,,2021-08-10 23:16:00+02:00,KuNQGHy3_9VarRWLH7C9DA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2021-08-10 10:51:00+02:00
2025-10-05 21:50:06+02:00,0,FR,Unplanned outage,A03,,2021-08-11 00:38:00+02:00,4wTcFz8VCnqTuBPQcOrroA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-08-10 23:19:00+02:00
2025-10-05 21:50:46+02:00,1215,FR,Unplanned outage,A03,,2021-08-12 23:00:00+02:00,8fvYlRbBqzbASgXxbp5gwQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,12,2021-07-31 03:40:00+02:00
2025-10-05 21:51:26+02:00,735,FR,Unplanned outage,A03,,2021-08-11 23:30:00+02:00,rSHANt8jJnXTG71QASuq9w,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-08-11 21:00:00+02:00
2025-10-05 21:52:40+02:00,0,FR,Unplanned outage,A03,,2021-08-12 17:47:00+02:00,OXMOjvq2RLZSCWz9lcoO3g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2021-08-11 02:31:00+02:00
2025-10-05 21:52:40+02:00,0,FR,Unplanned outage,A03,,2021-08-12 17:47:00+02:00,jN8GIMNEQAbc4cHZKYSYTg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,6,2021-08-11 02:31:00+02:00
2025-10-05 21:52:50+02:00,0,FR,Unplanned outage,A03,,2021-08-12 20:37:00+02:00,t-Xu-bS1s4rHOyAYBv-mUA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,6,2021-08-11 02:33:00+02:00
2025-10-05 21:52:50+02:00,0,FR,Unplanned outage,A03,,2021-08-12 20:37:00+02:00,xr5G93HNi-XRM-vVevY3tg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2021-08-11 02:33:00+02:00
2025-10-05 21:53:40+02:00,0,FR,Unplanned outage,A03,,2021-08-13 15:06:00+02:00,nch9wMZ1AK9BHAYsvsBq7Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-08-13 10:47:00+02:00
2025-10-05 21:53:40+02:00,0,FR,Unplanned outage,A03,,2021-08-13 15:06:00+02:00,DbZXRFXFSMu-QOhUgKfINw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-08-13 10:47:00+02:00
2025-10-05 21:53:40+02:00,0,FR,Unplanned outage,A03,,2021-08-13 15:06:00+02:00,57ACWS_2e9JysANkKX2fQA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-08-13 10:47:00+02:00
2025-10-05 21:53:40+02:00,0,FR,Unplanned outage,A03,,2021-08-13 15:06:00+02:00,JhStuWspMygxLTBWpCSC1g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-08-13 10:47:00+02:00
2025-10-05 21:53:47+02:00,690,FR,Unplanned outage,A03,,2021-08-13 20:00:00+02:00,1ThnJrMuDxpEbZFath1BZQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2021-08-12 23:57:00+02:00
2025-10-05 21:53:50+02:00,0,FR,Unplanned outage,A03,,2021-08-14 06:30:00+02:00,jIYB9HCWNpYtDTnsokDMTg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-08-10 15:15:00+02:00
2025-10-05 21:54:22+02:00,0,FR,Unplanned outage,A03,,2021-08-14 22:00:00+02:00,X4aH4ADESPQ6VvJp8p6ZEg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-08-14 09:58:00+02:00
2025-10-05 21:54:22+02:00,0,FR,Unplanned outage,A03,,2021-08-14 22:00:00+02:00,9d4S2tIvT78VRUO9MUa2xQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-08-14 09:58:00+02:00
2025-10-05 21:54:27+02:00,0,FR,Unplanned outage,A03,,2021-08-14 16:25:00+02:00,lkcUvgfkLSFGPcIQo8ItgQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,12,2021-07-31 05:07:00+02:00
2025-10-05 21:54:39+02:00,0,FR,Unplanned outage,A03,,2021-08-15 18:00:00+02:00,g98NpdClgcrKU6q0dfrehQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2021-08-14 09:58:00+02:00
2025-10-05 21:54:40+02:00,0,FR,Unplanned outage,A03,,2021-08-15 18:00:00+02:00,By55XjsheewGPizP3iEMPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2021-08-14 09:58:00+02:00
2025-10-05 21:55:45+02:00,0,FR,Unplanned outage,A03,,2021-08-16 09:45:00+02:00,GHYT8Nlw5xrO7SUFp6YGxQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2021-08-14 22:13:00+02:00
2025-10-05 21:58:01+02:00,0,FR,Unplanned outage,A03,,2021-08-16 15:46:00+02:00,KhAOG8zTD-nTgz6iJ1Kgkg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2021-08-16 11:30:00+02:00
2025-10-05 21:58:24+02:00,1170,FR,Unplanned outage,A03,,2021-08-16 21:45:00+02:00,9axzpj1fP1W7jVs_aJi4cw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2021-08-11 18:27:00+02:00
2025-10-05 21:58:28+02:00,1170,FR,Unplanned outage,A03,,2021-08-17 03:30:00+02:00,9X3_a7V0h96Lon6E8LC8CQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2021-08-16 15:51:00+02:00
2025-10-05 21:59:31+02:00,0,FR,Unplanned outage,A03,,2021-08-17 19:08:00+02:00,PBmQfXbF5mqgEO-rdeTQUw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-08-17 18:31:00+02:00
2025-10-05 21:59:44+02:00,0,FR,Unplanned outage,A03,,2021-08-18 04:52:00+02:00,H1PkbdforJijygxHXW2loA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-08-18 04:10:00+02:00
2025-10-05 21:59:45+02:00,0,FR,Unplanned outage,A03,,2021-08-19 00:00:00+02:00,jreDxEI0F52ZlelP5lL23A,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2021-08-16 07:00:00+02:00
2025-10-05 22:00:03+02:00,405,FR,Unplanned outage,A03,,2021-08-18 10:30:00+02:00,6u5RLZjrCW0BVw1mpSqG2Q,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,7,2021-08-16 10:00:00+02:00
2025-10-05 22:00:33+02:00,31,FR,Unplanned outage,A03,,2021-08-18 18:05:00+02:00,Np7yz6UoGwxdhZHo_n6vDw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-08-18 17:47:00+02:00
2025-10-05 22:00:42+02:00,1170,FR,Unplanned outage,A03,,2021-08-18 22:25:00+02:00,z681yixlDVleFI8-lWvlEA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2021-08-18 17:48:00+02:00
2025-10-05 22:00:44+02:00,0,FR,Unplanned outage,A03,,2021-08-19 01:00:00+02:00,A3TXtXuiHRGSIlZCKYwjow,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,4,2021-08-18 12:30:00+02:00
2025-10-05 22:01:06+02:00,0,FR,Unplanned outage,A03,,2021-08-19 09:31:00+02:00,nlr2qpXFKmTN8FVW7GOtgw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2021-08-18 18:05:00+02:00
2025-10-05 22:01:08+02:00,0,FR,Unplanned outage,A03,,2021-08-19 11:30:00+02:00,X18EvxmtxZKxkGErnyi-GA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-08-19 07:00:00+02:00
2025-10-05 22:01:44+02:00,0,FR,Unplanned outage,A03,,2021-08-19 16:00:00+02:00,LW6eVF1j2bFMNT2T2_l8aA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,10,2021-08-14 21:42:00+02:00
2025-10-05 22:01:50+02:00,0,FR,Unplanned outage,A03,,2021-08-19 18:18:00+02:00,Bcy3t_sqlad21X63TiXxlw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-08-19 17:01:00+02:00
2025-10-05 22:02:04+02:00,0,FR,Unplanned outage,A03,,2021-08-20 01:55:00+02:00,p_eEhn3fnvfvQJY7P7Kncw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-08-20 00:56:00+02:00
2025-10-05 22:02:07+02:00,1140,FR,Unplanned outage,A03,,2021-08-20 06:10:00+02:00,y65IPw3eFmW6V3d_QwB2sg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-08-20 05:40:00+02:00
2025-10-05 22:02:51+02:00,0,FR,Unplanned outage,A03,,2021-08-20 16:00:00+02:00,XmV7sVlXOh7CnUm9QLkDKw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2021-08-20 15:00:00+02:00
2025-10-05 22:03:23+02:00,804,FR,Unplanned outage,A03,,2021-08-21 07:00:00+02:00,nWwX35AdpBpKmezhds0AMA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2021-08-18 00:00:00+02:00
2025-10-05 22:03:29+02:00,0,FR,Unplanned outage,A03,,2021-08-21 03:15:00+02:00,e1mxG_2yEHPHRhijOb3OgA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-08-21 02:52:00+02:00
2025-10-05 22:03:38+02:00,690,FR,Unplanned outage,A03,,2021-08-21 13:30:00+02:00,WpF3BG8cAw7RnInATIlA1Q,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2021-08-21 12:00:00+02:00
2025-10-05 22:03:43+02:00,0,FR,Unplanned outage,A03,,2021-08-21 16:04:00+02:00,WNe0U-pE9Av_47D75OVa2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-08-21 12:54:00+02:00
2025-10-05 22:03:45+02:00,770,FR,Unplanned outage,A03,,2021-08-21 18:37:00+02:00,Xw9W5wKplN-gu8qQUQywGg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2021-08-21 13:30:00+02:00
2025-10-05 22:03:52+02:00,300,FR,Unplanned outage,A03,,2021-08-21 22:20:00+02:00,Ir1HQ9rXIrsmiCdfU1qQtA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2021-08-21 21:16:00+02:00
2025-10-05 22:04:05+02:00,0,FR,Unplanned outage,A03,,2021-08-22 11:00:00+02:00,cnYapIw01tXZ6JpYylLkCQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,9,2021-08-21 20:45:00+02:00
2025-10-05 22:04:09+02:00,310,FR,Unplanned outage,A03,,2021-08-22 14:30:00+02:00,5aOOZ7P6NH_0vn6q8jClGw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2021-08-22 12:20:00+02:00
2025-10-05 22:04:11+02:00,1150,FR,Unplanned outage,A03,,2021-08-22 17:00:00+02:00,cPT_fDzpvGrpp8qaLgBtkw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2021-08-22 00:15:00+02:00
2025-10-05 22:06:31+02:00,0,FR,Unplanned outage,A03,,2021-08-24 14:58:00+02:00,GOfOKuQWwbucHm4Dbox7hg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2021-08-24 09:23:00+02:00
2025-10-05 22:08:15+02:00,600,FR,Unplanned outage,A03,,2021-08-26 11:00:00+02:00,nLVqz15TRQKjqlXKjPi9Aw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,10,2021-08-24 15:28:00+02:00
2025-10-05 22:09:25+02:00,780,FR,Unplanned outage,A03,,2021-08-27 14:00:00+02:00,3DUaJKQc0i0UPvbQzCA-mg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,11,2021-08-21 04:30:00+02:00
2025-10-05 23:29:58+02:00,0,FR,Unplanned outage,A03,,2021-11-01 00:00:00+01:00,sdyKuyMZJ8zN8Dgi14i1TQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2021-08-20 08:15:00+02:00
2025-10-06 00:24:37+02:00,0,FR,Unplanned outage,A03,,2021-11-04 17:00:00+01:00,_NXqDruqow6nmfDLlZU2QA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,7,2021-08-07 13:45:00+02:00
2025-10-06 00:24:37+02:00,0,FR,Unplanned outage,A03,,2021-11-04 17:00:00+01:00,elWnoYP3LiMJH3apJ9oJBA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,7,2021-08-07 13:45:00+02:00
2025-10-05 22:06:46+02:00,0,FR,Unplanned outage,A03,,2021-08-24 20:35:00+02:00,xv7sjHAXfA4UEiffi_gJug,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-08-24 15:29:00+02:00
2025-10-05 22:06:57+02:00,785,FR,Unplanned outage,A03,,2021-08-25 06:30:00+02:00,75sdYSzf2UrV4vEel3qfqw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2021-08-25 05:10:00+02:00
2025-10-05 22:08:41+02:00,0,FR,Unplanned outage,A03,,2021-08-26 10:30:00+02:00,6HPl2Gow9-heshceJS7kjg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2021-08-26 08:25:00+02:00
2025-10-05 22:10:27+02:00,0,FR,Unplanned outage,A03,,2021-08-27 11:04:00+02:00,yMUuTkdWIXUc4fjsHBs4fg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2021-08-27 10:47:00+02:00
2025-10-05 22:11:47+02:00,1250,FR,Unplanned outage,A03,,2021-08-28 18:00:00+02:00,iOT-Au1Ye7DkcIGz007ZeQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,6,2021-08-26 18:50:00+02:00
2025-10-05 22:12:27+02:00,450,FR,Unplanned outage,A03,,2021-08-28 22:00:00+02:00,eCb6Agrf6BrBZYCuxqaXwA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2021-08-28 16:20:00+02:00
2025-10-05 22:13:31+02:00,0,FR,Unplanned outage,A03,,2021-08-30 01:25:00+02:00,61q14sEmNqb0J2wUMlsrVg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2021-08-29 18:00:00+02:00
2025-10-05 22:14:39+02:00,835,FR,Unplanned outage,A03,,2021-08-31 04:00:00+02:00,OjMgrTfJcdFkFoJlCJpJ3Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,7,2021-08-30 03:20:00+02:00
2025-10-05 22:14:48+02:00,0,FR,Unplanned outage,A03,,2021-08-30 20:15:00+02:00,Qsy6_3aBJ3rjvjiBPQz6og,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-08-30 19:30:00+02:00
2025-10-05 22:15:03+02:00,0,FR,Unplanned outage,A03,,2021-08-31 10:00:00+02:00,8D1LWwLUNNq0gXj1IHZhkA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-08-31 04:00:00+02:00
2025-10-05 22:15:48+02:00,190,FR,Unplanned outage,A03,,2021-08-31 20:00:00+02:00,0W8t9EaTVpW38TkRnRJpag,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,8,2021-08-31 00:30:00+02:00
2025-10-05 22:15:53+02:00,0,FR,Unplanned outage,A03,,2021-08-31 17:00:00+02:00,xZm4ytuo50rIpr7kuhasXw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-08-31 14:10:00+02:00
2025-10-05 22:16:12+02:00,0,FR,Unplanned outage,A03,,2021-09-01 04:19:00+02:00,GwWeoUdDCG3Kr_rupoB3rA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-09-01 02:26:00+02:00
2025-10-05 22:17:30+02:00,0,FR,Unplanned outage,A03,,2021-09-01 17:27:00+02:00,0Rel4SRBBUUAgU2LIo6M7w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2021-09-01 13:34:00+02:00
2025-10-05 22:25:19+02:00,0,FR,Unplanned outage,A03,,2021-09-03 01:47:00+02:00,hKI4oYqyG7LuSLlWYSUdVA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-03 01:17:00+02:00
2025-10-05 22:25:44+02:00,910,FR,Unplanned outage,A03,,2021-09-03 18:00:00+02:00,HHR_qx7ZwSFD3c5yhWDRXw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,6,2021-09-03 02:30:00+02:00
2025-10-05 22:25:47+02:00,392,FR,Unplanned outage,A03,,2021-09-04 03:00:00+02:00,aQxQM3X2He5DKaYFwUHNew,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-09-03 22:50:00+02:00
2025-10-05 22:25:50+02:00,392,FR,Unplanned outage,A03,,2021-09-04 12:34:00+02:00,UIu5mjC8k1zS-DHyNvC_aw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-09-04 05:30:00+02:00
2025-10-05 22:25:51+02:00,216,FR,Unplanned outage,A03,,2021-09-04 14:30:00+02:00,t_Oq6WaHBU6HH0x_LCFajQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2021-09-04 11:14:00+02:00
2025-10-05 22:26:00+02:00,932,FR,Unplanned outage,A03,,2021-09-04 23:30:00+02:00,s-FTDFpSCeNz8NPxZjHEtw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2021-09-04 09:12:00+02:00
2025-10-05 22:26:11+02:00,0,FR,Unplanned outage,A03,,2021-09-05 10:10:00+02:00,q-x48Ch-iyWEOWgLk_pTeg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-09-05 09:49:00+02:00
2025-10-05 22:26:50+02:00,300,FR,Unplanned outage,A03,,2021-09-06 06:30:00+02:00,B5Sjfy6T5XYb7HF_uxJu6w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2021-09-06 05:55:00+02:00
2025-10-05 22:27:20+02:00,0,FR,Unplanned outage,A03,,2021-09-06 12:00:00+02:00,HQ-HaxcD8Fn718tCV74BVw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-09-06 03:56:00+02:00
2025-10-05 22:27:33+02:00,0,FR,Unplanned outage,A03,,2021-09-06 16:00:00+02:00,V91ad9umCHbrxmOhP-geWQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2021-09-06 02:00:00+02:00
2025-10-05 22:27:48+02:00,1350,FR,Unplanned outage,A03,,2021-09-06 19:00:00+02:00,dqw4GTYH6xXOLxo4SN2Zlg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2021-09-06 14:00:00+02:00
2025-10-05 22:28:04+02:00,0,FR,Unplanned outage,A03,,2021-09-06 16:25:00+02:00,hnFCvnCl-cdrds_voRi4Zg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2021-09-06 00:57:00+02:00
2025-10-05 22:28:28+02:00,0,FR,Unplanned outage,A03,,2021-09-07 07:09:00+02:00,u2V9EpywIzrleud-XrA_bg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-09-07 05:43:00+02:00
2025-10-05 22:28:56+02:00,0,FR,Unplanned outage,A03,,2021-09-07 10:44:00+02:00,l0di_HrjKsldLGYQAxuKPA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-09-07 10:06:00+02:00
2025-10-05 22:29:10+02:00,0,FR,Unplanned outage,A03,,2021-09-07 15:27:00+02:00,l70-46_EkRqkNOOjCKQZ_A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-09-06 22:15:00+02:00
2025-10-05 22:29:10+02:00,124.2,FR,Unplanned outage,A03,,2021-09-07 15:27:00+02:00,VRZlVrKyYzhGcNTHRxnHCg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-09-06 22:15:00+02:00
2025-10-05 22:29:11+02:00,123.3,FR,Unplanned outage,A03,,2021-09-07 15:29:00+02:00,sDyUhmQScbKc6rOh1tKdtw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-09-06 17:22:00+02:00
2025-10-05 22:29:11+02:00,0,FR,Unplanned outage,A03,,2021-09-07 15:29:00+02:00,iLOW0CMdUPETOFrtJFSXKw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-09-06 17:22:00+02:00
2025-10-05 22:30:17+02:00,0,FR,Unplanned outage,A03,,2021-09-08 11:55:00+02:00,jBuigghR-TCv0DugIKhpIw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-09-08 08:41:00+02:00
2025-10-05 22:34:23+02:00,0,FR,Unplanned outage,A03,,2021-09-10 13:50:00+02:00,ReCvNyIJqwFRCPVQu_HH4g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-09-10 08:46:00+02:00
2025-10-05 22:34:59+02:00,0,FR,Unplanned outage,A03,,2021-09-10 16:31:00+02:00,BRNJfI9Brvfbb1lrSwO1dA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2021-09-10 07:35:00+02:00
2025-10-05 22:35:21+02:00,0,FR,Unplanned outage,A03,,2021-09-12 12:00:00+02:00,IDVqTPpK-hscRPdkBY8YyQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2021-09-10 19:37:00+02:00
2025-10-05 22:35:49+02:00,450,FR,Unplanned outage,A03,,2021-09-11 16:58:00+02:00,ZfA5uLTXpoxvPLwjpRf3hA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-09-11 09:00:00+02:00
2025-10-05 22:36:08+02:00,0,FR,Unplanned outage,A03,,2021-09-12 10:33:00+02:00,TwiKaUgbzWCVzJAQZ9Kf3A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-09-12 06:15:00+02:00
2025-10-05 22:36:51+02:00,0,FR,Unplanned outage,A03,,2021-09-13 00:16:00+02:00,_9VUBEtL0_FbRFR0ZXKO4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-09-12 23:25:00+02:00
2025-10-05 22:36:51+02:00,0,FR,Unplanned outage,A03,,2021-09-13 00:16:00+02:00,g7W8B9UriJeAhjwd3_5rPQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-09-12 23:25:00+02:00
2025-10-05 22:37:09+02:00,260,FR,Unplanned outage,A03,,2021-09-13 10:30:00+02:00,1rnXTAMTSM4tuqfsaCwTTw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2021-09-12 14:24:00+02:00
2025-10-05 22:37:24+02:00,0,FR,Unplanned outage,A03,,2021-09-13 11:53:00+02:00,fmzX0oYkXzkUjWlktRi0Hg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2021-09-13 00:29:00+02:00
2025-10-05 22:37:52+02:00,0,FR,Unplanned outage,A03,,2021-09-13 16:31:00+02:00,vyGjl3zzoqytKta2Hsto7A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-09-13 10:53:00+02:00
2025-10-05 22:38:23+02:00,0,FR,Unplanned outage,A03,,2021-09-14 22:00:00+02:00,J7Zd9NfGvZ3GM7c3ezDPcw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2021-09-14 03:30:00+02:00
2025-10-05 22:38:24+02:00,550,FR,Unplanned outage,A03,,2021-09-14 03:30:00+02:00,jGe-TsTxf2y7yqniNjKdyg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,8,2021-09-10 02:30:00+02:00
2025-10-05 22:38:28+02:00,0,FR,Unplanned outage,A03,,2021-09-14 07:00:00+02:00,6FXSwwdaOyKlFwTN5AyAuw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-09-14 05:33:00+02:00
2025-10-05 22:39:12+02:00,0,FR,Unplanned outage,A03,,2021-09-14 11:42:00+02:00,DCLxbM7ZMqEWyydY-jc0IQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-09-14 06:37:00+02:00
2025-10-05 22:40:13+02:00,280,FR,Unplanned outage,A03,,2021-09-15 07:00:00+02:00,guFMcnm9DJDg7owKe4wTzA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,7,2021-09-13 22:30:00+02:00
2025-10-05 22:40:54+02:00,0,FR,Unplanned outage,A03,,2021-09-15 12:37:00+02:00,20Yc58zkG65XhFz-RtJ4Qw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-09-15 11:55:00+02:00
2025-10-05 22:42:40+02:00,0,FR,Unplanned outage,A03,,2021-09-16 16:00:00+02:00,K9DO5FSIKHhXpJvXR4CLcw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,11,2021-09-12 20:53:00+02:00
2025-10-05 22:42:45+02:00,0,FR,Unplanned outage,A03,,2021-09-16 18:00:00+02:00,Izpi03bxnaBoWEOcFt_Eaw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-09-15 15:39:00+02:00
2025-10-05 22:43:23+02:00,860,FR,Unplanned outage,A03,,2021-09-17 03:00:00+02:00,_NU3pEPVddgQxiY7ya8Bzg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,14,2021-09-10 22:00:00+02:00
2025-10-05 22:43:34+02:00,280,FR,Unplanned outage,A03,,2021-09-17 02:15:00+02:00,2ocXWSKvFPVFyVjFbgi-0A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-09-17 01:15:00+02:00
2025-10-05 22:44:11+02:00,0,FR,Unplanned outage,A03,,2021-09-17 11:01:00+02:00,AgTsevW4j2YELdSrZ1mLVQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-09-17 10:00:00+02:00
2025-10-05 22:44:19+02:00,0,FR,Unplanned outage,A03,,2021-09-17 11:30:00+02:00,r-PlMmpqmj1SkYNgoihCYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-09-17 10:00:00+02:00
2025-10-05 22:46:57+02:00,0,FR,Unplanned outage,A03,,2021-09-17 15:10:00+02:00,I37lJDzxXUKjNIvD-wAxMQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,9,2021-09-14 03:30:00+02:00
2025-10-05 22:47:51+02:00,0,FR,Unplanned outage,A03,,2021-09-18 16:00:00+02:00,mB6addlSBFfkKSJTL4hkiw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,5,2021-09-17 20:10:00+02:00
2025-10-05 22:49:00+02:00,0,FR,Unplanned outage,A03,,2021-09-19 10:00:00+02:00,mFTkKerJAKICpjgh4EmJyg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-09-14 15:47:00+02:00
