created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 22:49:18+02:00,0,FR,Unplanned outage,A03,,2021-09-19 16:05:00+02:00,cXCBRPe0pc6dbY9p5Njrpw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2021-09-19 14:33:00+02:00
2025-10-05 22:49:20+02:00,0,FR,Unplanned outage,A03,,2021-09-19 17:20:00+02:00,q3PjIAGCxLIIECMISYbxxw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,6,2021-09-18 23:26:00+02:00
2025-10-05 22:49:41+02:00,550,FR,Unplanned outage,A03,,2021-09-19 20:30:00+02:00,4XDZw94cWTOspdYcjpPuXA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2021-09-19 18:00:00+02:00
2025-10-05 22:50:11+02:00,600,FR,Unplanned outage,A03,,2021-09-20 09:00:00+02:00,ge-lXDPrO9dHQGB_ieEsdQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,7,2021-09-18 03:00:00+02:00
2025-10-05 22:51:27+02:00,0,FR,Unplanned outage,A03,,2021-09-20 09:45:00+02:00,6vkVSzZW5YtnazpscVbP_A,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,5,2021-09-18 12:11:00+02:00
2025-10-05 22:51:43+02:00,0,FR,Unplanned outage,A03,,2021-09-20 13:00:00+02:00,AGcShZHhNH_Q_P-AfUDJUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-09-20 11:59:00+02:00
2025-10-05 22:52:15+02:00,1230,FR,Unplanned outage,A03,,2021-09-20 15:30:00+02:00,WdjYSE8N9idRV1y8NvuG5A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2021-09-20 02:21:00+02:00
2025-10-05 22:52:15+02:00,0,FR,Unplanned outage,A03,,2021-09-21 03:00:00+02:00,ivrMJAwJgX_vzLjChrY_qA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,9,2021-09-09 13:30:00+02:00
2025-10-05 22:52:25+02:00,0,FR,Unplanned outage,A03,,2021-09-20 18:34:00+02:00,YLHTVNeb4B2m1oxsY6L_vw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-09-20 16:47:00+02:00
2025-10-05 22:52:56+02:00,0,FR,Unplanned outage,A03,,2021-09-21 00:54:00+02:00,DCDUdW-oDQU0YzDnT1F1tQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-09-20 23:30:00+02:00
2025-10-05 22:53:03+02:00,0,FR,Unplanned outage,A03,,2021-09-21 04:00:00+02:00,fSxMvHIm0MOHo8rXkB3qUQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-09-20 23:30:00+02:00
2025-10-05 22:53:27+02:00,0,FR,Unplanned outage,A03,,2021-09-21 12:00:00+02:00,a-L0xHUXGInZySvgwshjIA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-09-21 09:00:00+02:00
2025-10-05 22:54:20+02:00,0,FR,Unplanned outage,A03,,2021-09-21 13:15:00+02:00,7WqciXcE0NJ9TGGxAucOIg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-21 12:20:00+02:00
2025-10-05 22:55:01+02:00,0,FR,Unplanned outage,A03,,2021-09-22 12:00:00+02:00,IjjgiHxqY4WJ9tXps82_dQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-09-22 01:46:00+02:00
2025-10-05 22:57:05+02:00,0,FR,Unplanned outage,A03,,2021-09-22 19:12:00+02:00,UUU5oMJlkQLDyyS57dHo6Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-09-22 09:26:00+02:00
2025-10-05 22:57:28+02:00,0,FR,Unplanned outage,A03,,2021-09-23 04:40:00+02:00,PCzy5SZBBjGO8IBdl6C2mg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-09-23 03:00:00+02:00
2025-10-05 22:58:28+02:00,0,FR,Unplanned outage,A03,,2021-09-23 11:56:00+02:00,R2PCc_d_-owQu11tVQF2SQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-09-23 09:30:00+02:00
2025-10-05 22:59:57+02:00,50,FR,Unplanned outage,A03,,2021-09-24 04:38:00+02:00,v4exezVoenV7XpU6W4St6g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,7,2021-09-23 22:22:00+02:00
2025-10-05 23:00:43+02:00,110,FR,Unplanned outage,A03,,2021-09-26 00:00:00+02:00,oyJ8k4wgIToHy5X2lxb_rA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-09-23 16:56:00+02:00
2025-10-05 23:01:29+02:00,0,FR,Unplanned outage,A03,,2021-09-24 13:30:00+02:00,4eq3GdK1eeOvgxIwD9znpw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,10,2021-09-22 15:05:00+02:00
2025-10-05 23:01:34+02:00,430,FR,Unplanned outage,A03,,2021-09-24 14:30:00+02:00,6s1zQCaaO7k95gR6pu3Dyw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-09-24 12:41:00+02:00
2025-10-05 23:01:43+02:00,0,FR,Unplanned outage,A03,,2021-09-24 14:30:00+02:00,1Fv5UTFgLTNRKNT1sevZxw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-09-24 14:14:00+02:00
2025-10-05 23:01:49+02:00,700,FR,Unplanned outage,A03,,2021-09-24 15:04:00+02:00,fwd_Hfps2loCM4KrTZtl9w,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2021-09-24 13:30:00+02:00
2025-10-05 23:02:11+02:00,0,FR,Unplanned outage,A03,,2021-09-24 15:22:00+02:00,ajySb17OE9a_e43LSRdbKw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-09-24 14:39:00+02:00
2025-10-05 23:02:38+02:00,0,FR,Unplanned outage,A03,,2021-09-24 17:43:00+02:00,37izPg4T8-kaJbkCJNg0TQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2021-09-24 16:48:00+02:00
2025-10-05 23:02:41+02:00,0,FR,Unplanned outage,A03,,2021-09-24 18:15:00+02:00,gSJ_CKKVHYPfwTwk0XUewg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2021-09-24 04:38:00+02:00
2025-10-05 23:03:29+02:00,0,FR,Unplanned outage,A03,,2021-09-25 01:07:00+02:00,MClaXEq3hlpGKcr46l3yUw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2021-09-25 00:11:00+02:00
2025-10-05 23:04:00+02:00,0,FR,Unplanned outage,A03,,2021-09-25 14:30:00+02:00,ibj1BmqairVHFtW_SH5XKw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-09-25 00:11:00+02:00
2025-10-05 23:04:22+02:00,392,FR,Unplanned outage,A03,,2021-09-26 00:30:00+02:00,c7hy-bbNQ79ZP6_bszK3TQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-09-25 21:00:00+02:00
2025-10-05 23:04:25+02:00,0,FR,Unplanned outage,A03,,2021-09-26 03:15:00+02:00,JKNJQ5Lg-Wy7SBQ85bmxuw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,10,2021-09-24 18:23:00+02:00
2025-10-05 23:04:33+02:00,392,FR,Unplanned outage,A03,,2021-09-26 07:40:00+02:00,AoDxmAJYcz5u-0TQ8gydGA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-09-25 21:00:00+02:00
2025-10-05 23:04:57+02:00,0,FR,Unplanned outage,A03,,2021-09-26 14:08:00+02:00,2NnbF-0Q_tAFIshZWsC25g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-26 11:41:00+02:00
2025-10-05 23:05:05+02:00,0,FR,Unplanned outage,A03,,2021-09-26 17:34:00+02:00,Dks0Bpj8z_shny4J3BIBjw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-09-26 15:24:00+02:00
2025-10-05 23:05:16+02:00,0,FR,Unplanned outage,A03,,2021-09-26 22:30:00+02:00,vl5Z5o1orMMysneQumFFcw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-09-26 21:15:00+02:00
2025-10-05 23:05:19+02:00,0,FR,Unplanned outage,A03,,2021-09-26 23:01:00+02:00,_rXi3rYf_HLsFY-_IyS3-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-26 23:00:00+02:00
2025-10-05 23:07:17+02:00,0,FR,Unplanned outage,A03,,2021-09-28 02:00:00+02:00,jFQXrVN6ygBqYh8MenGfiw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,5,2021-09-26 00:00:00+02:00
2025-10-05 23:07:21+02:00,0,FR,Unplanned outage,A03,,2021-09-27 17:40:00+02:00,A1M-NJafzrTtdF1R0-fbkw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2021-09-27 16:00:00+02:00
2025-10-05 23:07:22+02:00,0,FR,Unplanned outage,A03,,2021-09-27 17:40:00+02:00,4G8NgMnWQScbbmPQYO4nGQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-09-27 16:00:00+02:00
2025-10-05 23:07:25+02:00,0,FR,Unplanned outage,A03,,2021-09-28 03:05:00+02:00,82bGeXiUr3ffE67-HW8Ahg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-09-28 00:52:00+02:00
2025-10-05 23:07:57+02:00,0,FR,Unplanned outage,A03,,2021-09-28 10:57:00+02:00,kLSSPgexkivAdAKMFWJj4w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-09-28 10:05:00+02:00
2025-10-05 23:07:57+02:00,0,FR,Unplanned outage,A03,,2021-09-28 10:57:00+02:00,eFNBXctTjCdP1CSbLtdmuA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-09-28 10:04:00+02:00
2025-10-05 23:07:57+02:00,0,FR,Unplanned outage,A03,,2021-09-28 10:57:00+02:00,nrKQxcIyaiffQFwR3M_diQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-09-28 10:05:00+02:00
2025-10-05 23:08:21+02:00,365,FR,Unplanned outage,A03,,2021-09-28 18:00:00+02:00,YnsCCu5honm3y4lQ7UJ9Bg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2021-09-28 10:45:00+02:00
2025-10-05 23:09:39+02:00,0,FR,Unplanned outage,A03,,2021-09-29 13:30:00+02:00,CydTj2ABx-bfzon3IRI72g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-09-29 10:18:00+02:00
2025-10-05 23:09:41+02:00,0,FR,Unplanned outage,A03,,2021-09-29 14:00:00+02:00,LDk0mV72tddFsay1Z6EVPw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-09-29 10:17:00+02:00
2025-10-05 23:09:49+02:00,0,FR,Unplanned outage,A03,,2021-09-29 15:18:00+02:00,-d8-yK0MyPd-kjpYUPYJMA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-09-29 13:46:00+02:00
2025-10-05 23:10:06+02:00,20,FR,Unplanned outage,A03,,2021-09-29 20:00:00+02:00,EZ98LBIMFg_IIuo8sWNefQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2021-09-29 14:08:00+02:00
2025-10-05 23:10:14+02:00,190,FR,Unplanned outage,A03,,2021-09-30 03:00:00+02:00,XZxQsGVoOsUTzyxau2G8UA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2021-09-29 21:00:00+02:00
2025-10-05 23:10:17+02:00,0,FR,Unplanned outage,A03,,2021-09-30 03:31:00+02:00,FVMd2C-fNApm9vIWVea49A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-09-30 00:49:00+02:00
2025-10-05 23:10:31+02:00,600,FR,Unplanned outage,A03,,2021-09-30 09:11:00+02:00,gTwbwe3s3VE-HnYxk4kDGQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2021-09-30 04:00:00+02:00
2025-10-05 23:11:51+02:00,0,FR,Unplanned outage,A03,,2021-09-30 20:55:00+02:00,GaFMTx3C0e7fQlfXFQFX7w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-09-30 18:35:00+02:00
2025-10-05 23:12:04+02:00,0,FR,Unplanned outage,A03,,2021-10-01 01:35:00+02:00,tZBGOSzM60dJELOHD0iivA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-10-01 00:52:00+02:00
2025-10-05 23:12:07+02:00,0,FR,Unplanned outage,A03,,2021-10-01 02:42:00+02:00,AJ9ginhm9CPPoSkHQ7LAvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-10-01 00:51:00+02:00
2025-10-05 23:12:19+02:00,252,FR,Unplanned outage,A03,,2021-10-01 08:00:00+02:00,sMQ4y3qIZ3Xqd1vHKmgAcw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2021-10-01 05:53:00+02:00
2025-10-05 23:12:38+02:00,0,FR,Unplanned outage,A03,,2021-10-01 10:40:00+02:00,MYqSSsnJVUNW6UF2HVy4fw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,10,2021-09-24 15:37:00+02:00
2025-10-05 23:13:23+02:00,0,FR,Unplanned outage,A03,,2021-10-02 14:00:00+02:00,m31n7M6LiR1nZWxOgxCrUQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2021-10-01 14:00:00+02:00
2025-10-05 23:13:31+02:00,0,FR,Unplanned outage,A03,,2021-10-01 14:39:00+02:00,593ZDxQ52FW7E7mW68yiTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-10-01 14:00:00+02:00
2025-10-05 23:13:38+02:00,0,FR,Unplanned outage,A03,,2021-10-01 16:10:00+02:00,CmOo1uIkkA7EVpNXpHUu_Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2021-09-30 11:30:00+02:00
2025-10-05 23:13:59+02:00,0,FR,Unplanned outage,A03,,2021-10-01 19:42:00+02:00,hZrAdnr8uafYbFfFiOAG3g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2021-10-01 06:26:00+02:00
2025-10-05 23:14:06+02:00,1225,FR,Unplanned outage,A03,,2021-10-01 20:00:00+02:00,22N6cCFmC7fWebCFe7tQsw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2021-10-01 18:00:00+02:00
2025-10-05 23:15:05+02:00,1190,FR,Unplanned outage,A03,,2021-10-02 19:00:00+02:00,Mhs1MA6AQT5al9fXYGfLoQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-10-02 16:00:00+02:00
2025-10-05 23:15:18+02:00,0,FR,Unplanned outage,A03,,2021-10-02 20:45:00+02:00,EFsTodicS-qD7wul5G8sjg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-10-02 04:15:00+02:00
2025-10-05 23:15:29+02:00,0,FR,Unplanned outage,A03,,2021-10-02 22:07:00+02:00,FaKe-AD4ZYUST5lfe2DsYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-02 21:42:00+02:00
2025-10-05 23:15:33+02:00,0,FR,Unplanned outage,A03,,2021-10-02 22:57:00+02:00,j0AwacFoDkmzw57AsZaK6Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2021-10-02 20:33:00+02:00
2025-10-05 23:15:40+02:00,230,FR,Unplanned outage,A03,,2021-10-03 10:00:00+02:00,Ovt4L2vhEPityyXzY2Uodg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2021-10-03 04:05:00+02:00
2025-10-05 23:16:21+02:00,0,FR,Unplanned outage,A03,,2021-10-03 18:13:00+02:00,Ehl_yD3F5KfLDBT6PDNR2Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-10-03 17:32:00+02:00
2025-10-05 23:16:49+02:00,0,FR,Unplanned outage,A03,,2021-10-03 21:29:00+02:00,DsEgId_knW5XQBNqP7tEHA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-03 21:02:00+02:00
2025-10-05 23:17:16+02:00,0,FR,Unplanned outage,A03,,2021-10-04 02:18:00+02:00,yrQbaB3CBNCK8xjqPEldMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-10-04 00:33:00+02:00
2025-10-05 23:17:30+02:00,0,FR,Unplanned outage,A03,,2021-10-04 06:40:00+02:00,zJ_U5Ac5dKPht6A2w2F1Ig,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2021-10-04 03:39:00+02:00
2025-10-05 23:17:35+02:00,175,FR,Unplanned outage,A03,,2021-10-04 07:58:00+02:00,tJQgtXE_wLSgwIYIGdrDBw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2021-10-04 07:46:00+02:00
2025-10-05 23:17:43+02:00,124.2,FR,Unplanned outage,A03,,2021-10-04 12:00:00+02:00,WPypJULgqOR2oHNW0UE5Bw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-04 06:20:00+02:00
2025-10-05 23:17:43+02:00,0,FR,Unplanned outage,A03,,2021-10-04 12:00:00+02:00,bRzv-9q2jiJTQ4Y5S153Qw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-10-04 06:20:00+02:00
2025-10-05 23:18:00+02:00,0,FR,Unplanned outage,A03,,2021-10-04 10:00:00+02:00,-WflPo244dDv44QGaVg90g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-10-04 01:28:00+02:00
2025-10-05 23:18:03+02:00,0,FR,Unplanned outage,A03,,2021-10-04 10:30:00+02:00,DCav8kZfGPGCytREEWCziw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-10-04 10:10:00+02:00
2025-10-05 23:18:14+02:00,0,FR,Unplanned outage,A03,,2021-10-04 11:45:00+02:00,fTS4qfsPQfTn1FcDN_DSIQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-10-04 08:00:00+02:00
2025-10-05 23:18:30+02:00,0,FR,Unplanned outage,A03,,2021-10-04 18:00:00+02:00,atmQd-FtJViwZ7I3bfpOkw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-10-04 12:39:00+02:00
2025-10-05 23:18:42+02:00,250,FR,Unplanned outage,A03,,2021-10-04 14:00:00+02:00,UngEvojZhjgrHzHJmsdaUg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2021-10-04 11:50:00+02:00
2025-10-05 23:19:33+02:00,350,FR,Unplanned outage,A03,,2021-10-04 17:40:00+02:00,oKKneanIpqa0tVyxw5gGhg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-10-04 13:09:00+02:00
2025-10-05 23:20:02+02:00,180,FR,Unplanned outage,A03,,2021-10-05 04:15:00+02:00,OaWhspWHmzPu3XhdIhe1fg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2021-10-04 21:56:00+02:00
2025-10-05 23:20:06+02:00,0,FR,Unplanned outage,A03,,2021-10-05 00:09:00+02:00,PflzhmxRx7SVnAu-0SnBvg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-10-04 23:13:00+02:00
2025-10-05 23:20:47+02:00,695,FR,Unplanned outage,A03,,2021-10-05 14:00:00+02:00,mujfauMoW_lDPH-PlnNggg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2021-10-05 06:45:00+02:00
2025-10-05 23:21:37+02:00,0,FR,Unplanned outage,A03,,2021-10-05 12:00:00+02:00,bLBf5KPLnbGvRC3QTkB6aA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,8,2021-10-04 06:36:00+02:00
2025-10-05 23:21:53+02:00,250,FR,Unplanned outage,A03,,2021-10-05 21:00:00+02:00,icU5mAPQQK2xZXXyk_cQZQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2021-10-05 14:00:00+02:00
2025-10-05 23:21:54+02:00,180,FR,Unplanned outage,A03,,2021-10-05 21:00:00+02:00,WOpL0v06AfnkyyCN2NecLQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2021-10-05 09:00:00+02:00
2025-10-05 23:21:54+02:00,760,FR,Unplanned outage,A03,,2021-10-05 21:00:00+02:00,vjSbmXBqK21EVx_IQjNpog,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2021-10-05 14:00:00+02:00
2025-10-05 23:22:14+02:00,260,FR,Unplanned outage,A03,,2021-10-05 22:00:00+02:00,FjhhNhyl_m2w1uApwi54vg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2021-10-05 14:00:00+02:00
2025-10-05 23:22:14+02:00,690,FR,Unplanned outage,A03,,2021-10-05 22:00:00+02:00,hphZSjcaPI3KuHBk5LhfEg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2021-10-05 06:57:00+02:00
2025-10-05 23:22:14+02:00,210,FR,Unplanned outage,A03,,2021-10-05 22:00:00+02:00,ib36z55l60mwGCNr3MlvjA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2021-10-05 14:00:00+02:00
2025-10-05 23:24:05+02:00,0,FR,Unplanned outage,A03,,2021-10-06 12:30:00+02:00,FGQGmBA1Cxhnzeskiu44Dg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-10-06 12:08:00+02:00
2025-10-05 23:24:52+02:00,0,FR,Unplanned outage,A03,,2021-10-06 17:55:00+02:00,nZ-ahKAzoe8fhBSKb-kFCw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2021-10-06 17:29:00+02:00
2025-10-05 23:24:56+02:00,0,FR,Unplanned outage,A03,,2021-10-06 18:46:00+02:00,P7VNmnAMgJCHVTYY1WeS_g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-10-06 17:53:00+02:00
2025-10-05 23:25:10+02:00,0,FR,Unplanned outage,A03,,2021-10-06 23:58:00+02:00,-L1lr9PqOpA8gBavI7vFkQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-06 17:44:00+02:00
2025-10-05 23:25:10+02:00,0,FR,Unplanned outage,A03,,2021-10-06 23:58:00+02:00,bMZ2AvG71SfmdRxI-lj1bg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-10-06 17:44:00+02:00
2025-10-05 23:25:18+02:00,0,FR,Unplanned outage,A03,,2021-10-07 02:00:00+02:00,haSkNBaMHXnSwFd4oMFAug,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2021-10-06 21:40:00+02:00
2025-10-05 23:25:20+02:00,0,FR,Unplanned outage,A03,,2021-10-06 22:05:00+02:00,ZU0chg0sx3gXQDCFx4LK6w,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,5,2021-10-06 17:45:00+02:00
2025-10-05 23:25:35+02:00,0,FR,Unplanned outage,A03,,2021-10-07 05:00:00+02:00,dV8YvMtm-XmsXSO80BpzCw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-10-07 02:37:00+02:00
2025-10-05 23:26:16+02:00,0,FR,Unplanned outage,A03,,2021-10-07 08:40:00+02:00,ddWSA01LhSFp0KndF9B1_g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2021-10-06 19:30:00+02:00
2025-10-05 23:26:16+02:00,0,FR,Unplanned outage,A03,,2021-10-07 08:39:00+02:00,sNNlHKAYamhDY5Zoj3SS4Q,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2021-10-06 19:30:00+02:00
2025-10-05 23:26:54+02:00,230,FR,Unplanned outage,A03,,2021-10-07 12:00:00+02:00,C17ISPQfgz4f6u4PDcPL5w,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,6,2021-10-06 03:50:00+02:00
2025-10-05 23:26:58+02:00,0,FR,Unplanned outage,A03,,2021-10-07 07:30:00+02:00,_0P3fpV54wxc4JIcgzND2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-06 17:00:00+02:00
2025-10-05 23:27:58+02:00,0,FR,Unplanned outage,A03,,2021-10-07 15:45:00+02:00,PY3aoIwzQBzB2YdYqJZyHw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-10-07 06:09:00+02:00
2025-10-05 23:28:04+02:00,0,FR,Unplanned outage,A03,,2021-10-07 16:15:00+02:00,YIPvcoH3CIehYwMgaaSKvg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2021-10-06 10:16:00+02:00
2025-10-05 23:29:05+02:00,0,FR,Unplanned outage,A03,,2021-10-14 16:00:00+02:00,8UQCHeX7mnwOYe9GJc1XUg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-10-08 04:43:00+02:00
2025-10-05 23:29:06+02:00,124.2,FR,Unplanned outage,A03,,2021-10-14 16:00:00+02:00,wQNnrTiFOcRi49_PIAqfJg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-10-08 04:43:00+02:00
2025-10-05 23:30:13+02:00,0,FR,Unplanned outage,A03,,2021-10-08 17:00:00+02:00,HyY1uL-ib5MXNstvCRe18w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,6,2021-10-07 00:00:00+02:00
2025-10-05 23:31:07+02:00,0,FR,Unplanned outage,A03,,2021-10-09 03:45:00+02:00,sBVMwSggYns879Nd8FEv0Q,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,7,2021-10-05 03:39:00+02:00
2025-10-05 23:31:16+02:00,0,FR,Unplanned outage,A03,,2021-10-09 14:15:00+02:00,51f64HxmF1gxz_1je-Nzqw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2021-10-08 15:45:00+02:00
2025-10-05 23:31:33+02:00,1185,FR,Unplanned outage,A03,,2021-10-09 10:31:00+02:00,EOkdkz6uw_x87f7TD-ensA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2021-10-09 07:54:00+02:00
2025-10-05 23:31:49+02:00,0,FR,Unplanned outage,A03,,2021-10-09 15:01:00+02:00,52zMz64goj5IeyuEHctkRQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-09 13:01:00+02:00
2025-10-05 23:32:06+02:00,0,FR,Unplanned outage,A03,,2021-10-09 20:54:00+02:00,TqQ6kOFOqNEixhNLiCXvOQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-09 20:30:00+02:00
2025-10-05 23:32:34+02:00,0,FR,Unplanned outage,A03,,2021-10-10 14:00:00+02:00,zjEsC6CYcg3H7Z-2DdAzOg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-10-10 07:30:00+02:00
2025-10-05 23:32:48+02:00,1230,FR,Unplanned outage,A03,,2021-10-10 12:30:00+02:00,Hp_LYYAxUeT4So7NPxpETQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2021-10-10 11:00:00+02:00
2025-10-05 23:33:08+02:00,0,FR,Unplanned outage,A03,,2021-10-10 14:40:00+02:00,4nzRVHjQYeXLTDkHo5f6HQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-10-10 13:30:00+02:00
2025-10-05 23:33:32+02:00,805,FR,Unplanned outage,A03,,2021-10-10 22:50:00+02:00,jeUEfCW3J-Bm0kF8QTf7Iw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2021-10-10 17:28:00+02:00
2025-10-05 23:34:20+02:00,0,FR,Unplanned outage,A03,,2021-10-11 12:30:00+02:00,wqOxGm2cvL6LJVK_ho1ThA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2021-10-11 11:12:00+02:00
2025-10-05 23:34:43+02:00,0,FR,Unplanned outage,A03,,2021-10-11 16:00:00+02:00,LHKI4jWnJ4bkLIq_viD67Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2021-10-08 17:00:00+02:00
2025-10-05 23:34:55+02:00,170,FR,Unplanned outage,A03,,2021-10-11 20:30:00+02:00,6JatsoWvS-0z37nCgE3BjA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2021-10-11 18:00:00+02:00
2025-10-05 23:35:00+02:00,0,FR,Unplanned outage,A03,,2021-10-11 21:01:00+02:00,AaDcvlZ80esYw_ujBa-5Rw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-11 20:40:00+02:00
2025-10-05 23:35:02+02:00,0,FR,Unplanned outage,A03,,2021-10-12 07:00:00+02:00,VfBeXVSdc6nhySyDksD9Iw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-10-11 23:00:00+02:00
2025-10-05 23:36:03+02:00,0,FR,Unplanned outage,A03,,2021-10-12 17:15:00+02:00,Qg8exoNo3tuishXAq5xCmQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2021-10-12 00:01:00+02:00
2025-10-05 23:36:13+02:00,0,FR,Unplanned outage,A03,,2021-10-12 19:43:00+02:00,cEaDrE_HoVNOeuzNcnsO8Q,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2021-10-12 18:17:00+02:00
2025-10-05 23:36:13+02:00,0,FR,Unplanned outage,A03,,2021-10-12 19:42:00+02:00,7wysdL5yfIYtO8uAmBuQow,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-10-12 18:18:00+02:00
2025-10-05 23:37:52+02:00,0,FR,Unplanned outage,A03,,2021-10-13 15:00:00+02:00,z3IfNjlCsTjip_jKUuv8bg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,4,2021-10-12 12:49:00+02:00
2025-10-05 23:37:54+02:00,0,FR,Unplanned outage,A03,,2021-10-13 15:30:00+02:00,0M-npb0U87x-Ta7DrI2esw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,7,2021-10-12 08:00:00+02:00
2025-10-05 23:38:21+02:00,470,FR,Unplanned outage,A03,,2021-10-14 07:15:00+02:00,_plxiNGcW8Htv9MWlMPtfA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-10-14 06:14:00+02:00
2025-10-05 23:39:23+02:00,0,FR,Unplanned outage,A03,,2021-10-14 15:08:00+02:00,oYfljs6Z3v9w32cEmCL8ng,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-14 12:00:00+02:00
2025-10-05 23:39:26+02:00,0,FR,Unplanned outage,A03,,2021-10-14 15:53:00+02:00,QbT85QZfif3ERtvsFn-Djg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-10-14 15:33:00+02:00
2025-10-05 23:39:26+02:00,0,FR,Unplanned outage,A03,,2021-10-14 15:53:00+02:00,I9z_HGxyci7EawS7tvowXw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-10-14 15:33:00+02:00
2025-10-05 23:40:09+02:00,1390,FR,Unplanned outage,A03,,2021-10-14 23:00:00+02:00,1w8-AT0f8ICx5t2xW5RgJQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2021-10-14 19:30:00+02:00
2025-10-05 23:40:34+02:00,0,FR,Unplanned outage,A03,,2021-10-15 09:00:00+02:00,ObPo5NVdNrL7DNWjgQozmQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2021-10-15 02:08:00+02:00
2025-10-05 23:41:37+02:00,0,FR,Unplanned outage,A03,,2021-10-15 14:33:00+02:00,Hulj2xjSec8-aY72Nc91-w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2021-10-15 13:30:00+02:00
2025-10-05 23:42:36+02:00,400,FR,Unplanned outage,A03,,2021-10-15 19:15:00+02:00,O4n7j_yLDwOoORzFyQpViw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2021-10-15 18:30:00+02:00
2025-10-05 23:42:36+02:00,300,FR,Unplanned outage,A03,,2021-10-15 20:30:00+02:00,O4n7j_yLDwOoORzFyQpViw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2021-10-15 19:15:00+02:00
2025-10-05 23:43:09+02:00,1220,FR,Unplanned outage,A03,,2021-10-16 01:00:00+02:00,EPqi3tTXdzhfj3JFL3AcyA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2021-10-15 23:00:00+02:00
2025-10-05 23:43:15+02:00,1190,FR,Unplanned outage,A03,,2021-10-16 13:00:00+02:00,hrnVDg4vbN5Eoe5XsB7B5Q,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2021-10-16 01:00:00+02:00
2025-10-05 23:44:06+02:00,0,FR,Unplanned outage,A03,,2021-10-16 19:40:00+02:00,fBR9hSAfuPvERYIYNj0rQQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,6,2021-10-13 21:38:00+02:00
2025-10-05 23:44:24+02:00,0,FR,Unplanned outage,A03,,2021-10-17 00:57:00+02:00,ME81HnLAkTv7rJb8rnhzrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-10-17 00:45:00+02:00
2025-10-05 23:44:24+02:00,0,FR,Unplanned outage,A03,,2021-10-17 00:57:00+02:00,PETTs9p4NzQBW8jFtu-Aaw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-10-17 00:45:00+02:00
2025-10-05 23:44:57+02:00,0,FR,Unplanned outage,A03,,2021-10-17 07:42:00+02:00,NkiA4FZO08Zr-k-xvcBYqg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-10-17 07:04:00+02:00
2025-10-05 23:47:53+02:00,0,FR,Unplanned outage,A03,,2021-10-18 12:26:00+02:00,QQrw9UfZu6Ufk80rOHKNgQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-10-18 08:16:00+02:00
2025-10-05 23:48:19+02:00,392,FR,Unplanned outage,A03,,2021-10-18 21:00:00+02:00,aNgjf16cKSh5U_CS9MhPQA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2021-10-18 15:34:00+02:00
2025-10-05 23:48:20+02:00,392,FR,Unplanned outage,A03,,2021-10-18 21:00:00+02:00,yr03xexOeGhrBDdoMpQdgQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-10-18 15:34:00+02:00
2025-10-06 09:49:36+02:00,0,FR,Unplanned outage,A03,,2022-06-10 17:00:00+02:00,ztsjyszhLovlm7Y9ra1qlA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,3,2021-09-17 17:00:00+02:00
2025-10-05 23:49:14+02:00,750,FR,Unplanned outage,A03,,2021-10-19 07:00:00+02:00,nI3Rjt0RM2DTghvaEHEI9Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2021-10-19 00:36:00+02:00
2025-10-05 23:49:15+02:00,0,FR,Unplanned outage,A03,,2021-10-19 01:15:00+02:00,b-w89yZUGRX3zW7mQQ_KQg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-10-18 15:57:00+02:00
2025-10-05 23:49:15+02:00,0,FR,Unplanned outage,A03,,2021-10-19 04:15:00+02:00,n_3xFmJjc1fnuxg_kq7S4w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2021-10-18 15:57:00+02:00
2025-10-05 23:49:27+02:00,850,FR,Unplanned outage,A03,,2021-10-19 06:00:00+02:00,vc10P7FZ9PgGPyGkfGrwdA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2021-10-18 21:31:00+02:00
2025-10-05 23:49:28+02:00,180,FR,Unplanned outage,A03,,2021-10-19 06:15:00+02:00,9b4-WtvmdgKhV21LuUFXTg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2021-10-19 00:36:00+02:00
2025-10-05 23:50:19+02:00,810,FR,Unplanned outage,A03,,2021-10-19 12:00:00+02:00,PkGiVH8YsD2Hdf2l4Hn0iw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2021-10-19 00:36:00+02:00
2025-10-05 23:50:25+02:00,282,FR,Unplanned outage,A03,,2021-10-19 12:45:00+02:00,ayjmTQFQEeQ4nWY8cBGj6g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2021-10-19 07:54:00+02:00
2025-10-05 23:50:39+02:00,0,FR,Unplanned outage,A03,,2021-10-19 22:00:00+02:00,FfwifQt6rsNMAXJBYfaoLQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2021-10-18 21:31:00+02:00
2025-10-05 23:50:41+02:00,480,FR,Unplanned outage,A03,,2021-10-19 15:00:00+02:00,vuzGBe16QZCSDEvNMXLgog,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2021-10-19 14:39:00+02:00
2025-10-05 23:50:53+02:00,0,FR,Unplanned outage,A03,,2021-10-19 16:52:00+02:00,fQ0UTlijgbr7oTgxe2S58Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2021-10-18 23:56:00+02:00
2025-10-05 23:51:03+02:00,0,FR,Unplanned outage,A03,,2021-10-19 19:00:00+02:00,DR53hZmrS7fOYSG5nIQC9g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2021-10-19 17:47:00+02:00
2025-10-05 23:51:06+02:00,1280,FR,Unplanned outage,A03,,2021-10-19 22:00:00+02:00,YEa806gWSufugG7OVh8Rqg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-10-19 14:13:00+02:00
2025-10-05 23:51:07+02:00,950,FR,Unplanned outage,A03,,2021-10-19 22:00:00+02:00,GwtrcgIAUfoZMZG2qpRdJw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-10-19 15:00:00+02:00
2025-10-05 23:51:07+02:00,910,FR,Unplanned outage,A03,,2021-10-19 22:00:00+02:00,Gr6FVqGpUCjELb7lQnOXTQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-10-19 14:13:00+02:00
2025-10-05 23:51:07+02:00,1270,FR,Unplanned outage,A03,,2021-10-19 20:00:00+02:00,u26XJSMgccCJDBGICKZ9vg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2021-10-19 14:13:00+02:00
2025-10-05 23:51:07+02:00,1266,FR,Unplanned outage,A03,,2021-10-19 22:00:00+02:00,PJohm64Y1cbhZ9ZpXD11cg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-10-19 14:13:00+02:00
2025-10-05 23:51:08+02:00,905,FR,Unplanned outage,A03,,2021-10-19 22:00:00+02:00,DIGQzez_bDhgj6Fy9pRXyA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2021-10-19 14:13:00+02:00
2025-10-05 23:51:10+02:00,0,FR,Unplanned outage,A03,,2021-10-19 19:00:00+02:00,n4o_fzldYvhOXbTpb6VOVw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-19 18:09:00+02:00
2025-10-05 23:51:12+02:00,1085,FR,Unplanned outage,A03,,2021-10-19 23:00:00+02:00,fnMT5diV6iqyuYLTpVGdJA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2021-10-19 09:36:00+02:00
2025-10-05 23:51:35+02:00,124.2,FR,Unplanned outage,A03,,2021-10-19 21:50:00+02:00,4YhpGZ0d9Shdf-47aZAGvQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-19 09:22:00+02:00
2025-10-05 23:51:36+02:00,123.3,FR,Unplanned outage,A03,,2021-10-19 21:51:00+02:00,pPn1KFi_Goi5IIEtlOzz-w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-10-19 09:23:00+02:00
2025-10-05 23:51:37+02:00,270,FR,Unplanned outage,A03,,2021-10-20 06:00:00+02:00,U4zLjvhlyyktiYoGvmNVqA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2021-10-19 22:10:00+02:00
2025-10-05 23:51:45+02:00,740,FR,Unplanned outage,A03,,2021-10-20 03:18:00+02:00,wTWSstGy5peSlUGtynX13Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-10-20 03:00:00+02:00
2025-10-05 23:51:47+02:00,0,FR,Unplanned outage,A03,,2021-10-20 07:00:00+02:00,PP3ZFYsiZN_vJ86t3R-XKQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-10-19 21:51:00+02:00
2025-10-05 23:51:48+02:00,0,FR,Unplanned outage,A03,,2021-10-20 07:00:00+02:00,7Yq2O3pEKMvWfmcSfgGOZw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-19 21:50:00+02:00
2025-10-05 23:53:22+02:00,0,FR,Unplanned outage,A03,,2021-10-20 16:00:00+02:00,r_DOpKWdg5Zar_NbgHMEWQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-10-20 11:02:00+02:00
2025-10-05 23:53:23+02:00,312,FR,Unplanned outage,A03,,2021-10-20 16:00:00+02:00,Jcg4ry-Ozh--jmPkPWNQxw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2021-10-19 16:35:00+02:00
2025-10-05 23:53:36+02:00,0,FR,Unplanned outage,A03,,2021-10-20 18:28:00+02:00,Thg0j83ipm3jUxwUoaYMkA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2021-10-19 09:23:00+02:00
2025-10-05 23:53:36+02:00,0,FR,Unplanned outage,A03,,2021-10-20 18:28:00+02:00,fY7F-xRYwT5Ms5LhT0Vd-Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-10-19 09:22:00+02:00
2025-10-05 23:53:36+02:00,0,FR,Unplanned outage,A03,,2021-10-20 18:28:00+02:00,jfIlRhW3uTxcYTMCqClSRg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-10-20 09:59:00+02:00
2025-10-05 23:53:48+02:00,0,FR,Unplanned outage,A03,,2021-10-20 23:21:00+02:00,IRmNDxzRQ6NDcFrlzKjsPA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-10-20 21:47:00+02:00
2025-10-05 23:53:51+02:00,0,FR,Unplanned outage,A03,,2021-10-21 05:00:00+02:00,3C7tlnQG1Z_u8It-EydQNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-10-20 09:59:00+02:00
2025-10-05 23:54:26+02:00,0,FR,Unplanned outage,A03,,2021-10-21 10:28:00+02:00,iwtkxgT9uhdHVhQvZ6GVIQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-10-21 08:03:00+02:00
2025-10-05 23:54:32+02:00,630,FR,Unplanned outage,A03,,2021-10-21 10:58:00+02:00,JQlCZoqy7ChuhrpoJCD40A,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2021-10-21 10:21:00+02:00
2025-10-05 23:54:38+02:00,0,FR,Unplanned outage,A03,,2021-10-21 11:55:00+02:00,9Jr6OF83nrBX253Pyqec3w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2021-10-20 19:29:00+02:00
2025-10-05 23:54:41+02:00,540,FR,Unplanned outage,A03,,2021-10-21 12:26:00+02:00,hO67jZplQbcT7nA_yRbQjw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-10-21 01:43:00+02:00
2025-10-05 23:55:08+02:00,0,FR,Unplanned outage,A03,,2021-10-21 15:03:00+02:00,J1AAgq2hZf131fQyrMDv0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2021-10-21 14:31:00+02:00
2025-10-05 23:55:08+02:00,0,FR,Unplanned outage,A03,,2021-10-21 15:03:00+02:00,jvycouaCduWb1fU24zmjew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2021-10-21 14:31:00+02:00
2025-10-05 23:55:11+02:00,0,FR,Unplanned outage,A03,,2021-10-21 15:03:00+02:00,LlcHH-IY-Yq5G4vq5be7uw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-10-21 14:30:00+02:00
2025-10-05 23:58:51+02:00,0,FR,Unplanned outage,A03,,2021-10-22 10:56:00+02:00,TO_jTEKxF2Mnz7oAHc8keg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-10-22 09:20:00+02:00
2025-10-05 23:59:40+02:00,0,FR,Unplanned outage,A03,,2021-10-22 16:31:00+02:00,Gu0r7ZbDvVVfslMEtFA7BQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-10-22 14:31:00+02:00
2025-10-05 23:59:40+02:00,0,FR,Unplanned outage,A03,,2021-10-22 16:31:00+02:00,Jw2tYO62K_8jmHFwh3v_4g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-10-22 14:31:00+02:00
2025-10-06 00:00:17+02:00,0,FR,Unplanned outage,A03,,2021-10-23 01:30:00+02:00,JSRKABJLfNtwKXQ446VWhg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-23 00:33:00+02:00
2025-10-06 00:00:22+02:00,0,FR,Unplanned outage,A03,,2021-10-23 03:32:00+02:00,nwXf19kv9Y2bS9_A15NLoA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-10-23 02:33:00+02:00
2025-10-06 00:00:27+02:00,1225,FR,Unplanned outage,A03,,2021-10-23 06:30:00+02:00,0MnwDAsLiauCg6q8nu3-lw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2021-10-23 05:36:00+02:00
2025-10-06 00:00:39+02:00,0,FR,Unplanned outage,A03,,2021-10-23 18:00:00+02:00,Ad7E66-ioCGn9JXd3G270w,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,6,2021-10-21 20:30:00+02:00
2025-10-06 00:01:11+02:00,0,FR,Unplanned outage,A03,,2021-10-23 23:11:00+02:00,ehNsh-wsUoOKITCp7z0WFQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2021-10-23 20:48:00+02:00
2025-10-06 00:01:16+02:00,0,FR,Unplanned outage,A03,,2021-10-24 01:45:00+02:00,Din3JdqR5GAnVcCtNO3wgw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2021-10-24 01:10:00+02:00
2025-10-06 00:02:02+02:00,392,FR,Unplanned outage,A03,,2021-10-24 16:30:00+02:00,6NLC9Io05GSwyva7d47O1g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-10-24 10:30:00+02:00
2025-10-06 00:02:37+02:00,0,FR,Unplanned outage,A03,,2021-10-25 01:50:00+02:00,oc87Y2G5HBeD-PD5nXsamg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2021-10-25 00:19:00+02:00
2025-10-06 00:02:39+02:00,730,FR,Unplanned outage,A03,,2021-10-25 04:06:00+02:00,ehGghQwxCZE6CpvCr2ya2Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2021-10-25 01:00:00+02:00
2025-10-06 00:02:47+02:00,0,FR,Unplanned outage,A03,,2021-10-25 07:46:00+02:00,vwAzUTJXbSXnH2T2CC98JQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-10-25 07:31:00+02:00
2025-10-06 00:04:15+02:00,0,FR,Unplanned outage,A03,,2021-10-25 18:00:00+02:00,RFg2WIwQrYOrC1Llaaq7VA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,8,2021-10-22 10:30:00+02:00
2025-10-06 00:04:36+02:00,497,FR,Unplanned outage,A03,,2021-10-26 00:30:00+02:00,Rz8Fda_o2kBOACK8HcebmQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2021-10-25 21:30:00+02:00
2025-10-06 00:04:38+02:00,0,FR,Unplanned outage,A03,,2021-10-26 01:10:00+02:00,gIUZbPUQ0uWTnsraMVg3BQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-10-25 22:26:00+02:00
2025-10-06 00:05:02+02:00,0,FR,Unplanned outage,A03,,2021-10-26 09:00:00+02:00,CevxtLHDrpxQfzuPLhZHhQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,8,2021-10-21 02:51:00+02:00
2025-10-06 00:05:39+02:00,0,FR,Unplanned outage,A03,,2021-10-26 14:26:00+02:00,M0IEbbw_q99cSRf5aqsp8w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-10-26 08:52:00+02:00
2025-10-06 00:05:39+02:00,100,FR,Unplanned outage,A03,,2021-10-26 15:00:00+02:00,BcS0uhZGKKHdf2CRtRXtew,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-10-26 12:07:00+02:00
2025-10-06 00:05:45+02:00,0,FR,Unplanned outage,A03,,2021-10-26 15:14:00+02:00,KD-j59hECP2vJWk7PYR26g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2021-10-26 13:33:00+02:00
2025-10-06 00:06:01+02:00,392,FR,Unplanned outage,A03,,2021-10-26 16:11:00+02:00,g_pAMn0nCpJE5fz3OHxV1A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-10-26 15:00:00+02:00
2025-10-06 00:06:10+02:00,440,FR,Unplanned outage,A03,,2021-10-26 21:00:00+02:00,kyHBxef4-DBdR5bQamm9cA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,7,2021-10-25 23:30:00+02:00
2025-10-06 00:09:24+02:00,0,FR,Unplanned outage,A03,,2021-10-28 21:00:00+02:00,y7DZy7kAYg9ZuCCRco4QqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-10-28 19:16:00+02:00
2025-10-06 00:09:33+02:00,1190,FR,Unplanned outage,A03,,2021-10-29 00:20:00+02:00,SbCOdec6QeG-SToTB9h94g,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2021-10-28 15:00:00+02:00
2025-10-06 00:09:36+02:00,0,FR,Unplanned outage,A03,,2021-10-29 05:14:00+02:00,8c3R5k-bytn_odLEueCN3Q,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-10-29 03:22:00+02:00
2025-10-06 00:09:43+02:00,450,FR,Unplanned outage,A03,,2021-10-29 07:24:00+02:00,PTyn5-uJu0_e47V_Oix3sg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2021-10-29 04:20:00+02:00
2025-10-06 00:10:19+02:00,0,FR,Unplanned outage,A03,,2021-10-29 10:50:00+02:00,484zdwdHWeNaDamkpBMmMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-10-29 07:00:00+02:00
2025-10-06 00:11:14+02:00,0,FR,Unplanned outage,A03,,2021-10-29 15:38:00+02:00,aU2LfsUj53BMciVpISR6SA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-10-29 12:36:00+02:00
2025-10-06 00:12:18+02:00,550,FR,Unplanned outage,A03,,2021-10-29 23:30:00+02:00,EgTzeVhIozTScFnZAR5JLw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2021-10-29 18:46:00+02:00
2025-10-06 00:13:39+02:00,350,FR,Unplanned outage,A03,,2021-10-30 18:00:00+02:00,nIZLe_JA3KJ7OXCtfK48hA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,5,2021-10-29 21:30:00+02:00
2025-10-06 00:14:07+02:00,0,FR,Unplanned outage,A03,,2021-10-30 18:45:00+02:00,PybztMVvGIKsRqdqtPLmhw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2021-10-30 17:45:00+02:00
2025-10-06 00:14:07+02:00,0,FR,Unplanned outage,A03,,2021-10-30 18:45:00+02:00,ntwCD2ARwlVk2NY7CM9rOg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-10-30 17:45:00+02:00
2025-10-06 00:14:09+02:00,0,FR,Unplanned outage,A03,,2021-10-30 19:00:00+02:00,Hrurhywqkh9Iy73zpWMiGg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-10-30 17:45:00+02:00
2025-10-06 00:16:03+02:00,200,FR,Unplanned outage,A03,,2021-10-31 12:46:00+01:00,NcFh0Cez4XsTEFAISWm2ow,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-10-31 12:30:00+01:00
2025-10-06 00:16:39+02:00,510,FR,Unplanned outage,A03,,2021-10-31 16:15:00+01:00,eWoxC_aGaY35CowgFflXlQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2021-10-31 13:40:00+01:00
2025-10-06 00:17:31+02:00,315,FR,Unplanned outage,A03,,2021-11-01 06:19:00+01:00,ErGs5Cdl0lYadcy2nsPs8Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2021-11-01 06:16:00+01:00
2025-10-06 00:17:39+02:00,720,FR,Unplanned outage,A03,,2021-11-01 07:21:00+01:00,UY3v819eJFi8Y0r53454eQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2021-11-01 06:51:00+01:00
2025-10-06 00:18:02+02:00,0,FR,Unplanned outage,A03,,2021-11-01 09:40:00+01:00,qps3DDttyJ9arx2zujjGLQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-11-01 08:50:00+01:00
2025-10-06 00:19:23+02:00,780,FR,Unplanned outage,A03,,2021-11-03 00:00:00+01:00,_SSCpy0Hh0afdcbN9AlYzg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2021-11-01 18:01:00+01:00
2025-10-06 00:19:47+02:00,0,FR,Unplanned outage,A03,,2021-11-02 06:45:00+01:00,b81Hb0yVxPcXNEtosOJuXQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2021-11-02 04:15:00+01:00
2025-10-06 00:20:11+02:00,238,FR,Unplanned outage,A03,,2021-11-02 09:00:00+01:00,LEIESks8ACsWtGid_CaFPQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2021-11-02 04:30:00+01:00
2025-10-06 00:20:23+02:00,392,FR,Unplanned outage,A03,,2021-11-02 11:00:00+01:00,9FpZ08R5-d20mKYKqP7DDA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-11-02 09:35:00+01:00
2025-10-06 00:20:46+02:00,0,FR,Unplanned outage,A03,,2021-11-02 12:00:00+01:00,0OqOIl47UkZzb7CilPK9Zg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-11-02 10:03:00+01:00
2025-10-06 00:21:49+02:00,0,FR,Unplanned outage,A03,,2021-11-02 21:00:00+01:00,EP6LcwzVgpu-PTYp5Fr0ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-11-02 19:15:00+01:00
2025-10-06 00:21:52+02:00,0,FR,Unplanned outage,A03,,2021-11-03 00:00:00+01:00,Hhv26OilHFFigtgQ9EpZWA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-11-02 23:03:00+01:00
2025-10-06 00:21:57+02:00,0,FR,Unplanned outage,A03,,2021-11-03 03:08:00+01:00,b1knjm3hMo9hRbSASMrs1g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-11-03 02:36:00+01:00
2025-10-06 00:22:57+02:00,0,FR,Unplanned outage,A03,,2021-11-03 21:57:00+01:00,5DKJZStcU2KjlBmxbbkkRg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-11-03 21:35:00+01:00
2025-10-06 00:23:55+02:00,0,FR,Unplanned outage,A03,,2021-11-04 12:10:00+01:00,chzvPkc3MXR2OfyFTkuS_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-11-04 09:40:00+01:00
2025-10-06 00:25:19+02:00,0,FR,Unplanned outage,A03,,2021-11-05 07:29:00+01:00,OqyHe-KWpOojDRIyLVbY5w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-11-05 06:12:00+01:00
