created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 00:25:21+02:00,0,FR,Unplanned outage,A03,,2021-11-05 07:49:00+01:00,CxoPYOpcrBbkp0KgOgxRqg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-11-05 07:39:00+01:00
2025-10-06 00:25:25+02:00,0,FR,Unplanned outage,A03,,2021-11-05 12:00:00+01:00,NTgFEBaeabthErox8kG1aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2021-11-05 08:30:00+01:00
2025-10-06 00:26:16+02:00,0,FR,Unplanned outage,A03,,2021-11-05 16:30:00+01:00,Y7rADTvrTvbErGKrcdnQZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-11-05 15:22:00+01:00
2025-10-06 00:26:19+02:00,0,FR,Unplanned outage,A03,,2021-11-05 16:47:00+01:00,ex1DBpehFeys6A427IKkwA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-11-05 16:39:00+01:00
2025-10-06 00:26:36+02:00,0,FR,Unplanned outage,A03,,2021-11-05 21:00:00+01:00,n1vlA1z5cXnU9b_EgxMOGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-11-05 19:38:00+01:00
2025-10-06 00:27:02+02:00,1220,FR,Unplanned outage,A03,,2021-11-06 16:30:00+01:00,CkNSMoxyYtnWdzLAmksX9g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2021-11-06 08:49:00+01:00
2025-10-06 00:27:42+02:00,340,FR,Unplanned outage,A03,,2021-11-06 23:45:00+01:00,ETOAgI6EkXjyFC8gTGZSLQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2021-11-06 22:15:00+01:00
2025-10-06 00:27:42+02:00,340,FR,Unplanned outage,A03,,2021-11-06 23:45:00+01:00,10PE7e7cBqasw4iVjJ62QQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2021-11-06 22:15:00+01:00
2025-10-06 00:27:45+02:00,0,FR,Unplanned outage,A03,,2021-11-07 01:25:00+01:00,T9ZxvYiwBZhmuRBL8hHx9Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-11-07 00:35:00+01:00
2025-10-06 00:27:46+02:00,0,FR,Unplanned outage,A03,,2021-11-07 01:25:00+01:00,wFAPxaFsy6j2PQP15rUyng,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-11-07 00:50:00+01:00
2025-10-06 00:28:17+02:00,0,FR,Unplanned outage,A03,,2021-11-08 00:38:00+01:00,E_AT9UdsBSufp6T7CwtPrw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2021-11-07 21:40:00+01:00
2025-10-06 00:28:17+02:00,0,FR,Unplanned outage,A03,,2021-11-08 00:38:00+01:00,_JLwpTMVq7fhn_kMKCfqQQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-11-07 21:40:00+01:00
2025-10-06 00:28:17+02:00,0,FR,Unplanned outage,A03,,2021-11-08 00:38:00+01:00,r39Hdi-pD0g-8QAe4OcOZw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-11-07 21:40:00+01:00
2025-10-06 00:28:18+02:00,0,FR,Unplanned outage,A03,,2021-11-08 00:38:00+01:00,qpo8jI0JD2040c17HYV53w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2021-11-07 21:39:00+01:00
2025-10-06 00:28:21+02:00,530,FR,Unplanned outage,A03,,2021-11-08 03:30:00+01:00,X1FFx_fb2wplqkOhjyVCtg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2021-11-08 01:30:00+01:00
2025-10-06 00:29:33+02:00,300,FR,Unplanned outage,A03,,2021-11-08 18:35:00+01:00,RojT2FDUg8PPHA3ZZZbQLg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2021-11-08 14:47:00+01:00
2025-10-06 00:29:36+02:00,0,FR,Unplanned outage,A03,,2021-11-09 13:00:00+01:00,AVqO_m8b-xHcC6pGlZLiRQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,5,2021-11-08 17:38:00+01:00
2025-10-06 00:29:39+02:00,885,FR,Unplanned outage,A03,,2021-11-08 20:34:00+01:00,e5rd0bF5XnSp3XHhx_qyVw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2021-11-08 20:20:00+01:00
2025-10-06 00:29:46+02:00,0,FR,Unplanned outage,A03,,2021-11-09 00:30:00+01:00,5Yun7M-eUIpPE4jxS3p6Bw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2021-11-08 20:20:00+01:00
2025-10-06 00:30:43+02:00,0,FR,Unplanned outage,A03,,2021-11-09 11:45:00+01:00,R57LdQjIUFclZjJrsyctzQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-11-09 11:01:00+01:00
2025-10-06 00:31:12+02:00,300,FR,Unplanned outage,A03,,2021-11-09 19:45:00+01:00,3rFoiqAhR85qf2IKdKU_JQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-09 18:40:00+01:00
2025-10-06 00:31:22+02:00,0,FR,Unplanned outage,A03,,2021-11-10 02:14:00+01:00,g7vkla4MAuUVLoCG4gp12w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-11-10 02:08:00+01:00
2025-10-06 00:31:22+02:00,0,FR,Unplanned outage,A03,,2021-11-10 02:00:00+01:00,JHeds93J42WAYrfmXm1lFQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-11-10 01:32:00+01:00
2025-10-06 00:31:22+02:00,0,FR,Unplanned outage,A03,,2021-11-10 02:00:00+01:00,7mMkmSFBS1tdu2OgO8fiVw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2021-11-10 01:32:00+01:00
2025-10-06 00:31:50+02:00,470,FR,Unplanned outage,A03,,2021-11-10 10:45:00+01:00,ln8DtJRSFi3YTbRmZ6YKmQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-10 09:45:00+01:00
2025-10-06 00:32:00+02:00,0,FR,Unplanned outage,A03,,2021-11-10 11:05:00+01:00,5-RSuI0jrlpBpyJSBXcT_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-10 09:26:00+01:00
2025-10-06 00:32:56+02:00,0,FR,Unplanned outage,A03,,2021-11-10 19:23:00+01:00,7NOhf8pCXDSrqr0zNMBduA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2021-11-10 18:46:00+01:00
2025-10-06 00:34:00+02:00,0,FR,Unplanned outage,A03,,2021-11-11 11:10:00+01:00,q3sh73Stkzn9r9MBv6S4Mw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-11-11 10:01:00+01:00
2025-10-06 00:35:09+02:00,0,FR,Unplanned outage,A03,,2021-11-11 17:38:00+01:00,X5a3suqH0ISbW6BJ2QjK6w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-11-11 17:14:00+01:00
2025-10-06 00:35:38+02:00,0,FR,Unplanned outage,A03,,2021-11-11 21:54:00+01:00,oP8gf_BrmiDNcUbdGS5BYw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-11-11 21:23:00+01:00
2025-10-06 00:35:40+02:00,0,FR,Unplanned outage,A03,,2021-11-11 21:54:00+01:00,aKraLrsofGTC_MZmT3pBpQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2021-11-11 21:14:00+01:00
2025-10-06 00:36:09+02:00,0,FR,Unplanned outage,A03,,2021-11-12 02:54:00+01:00,RUwKkwx48l88VIcCff_Hrw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2021-11-12 01:19:00+01:00
2025-10-06 00:36:19+02:00,0,FR,Unplanned outage,A03,,2021-11-12 07:55:00+01:00,ygIW6IU3j5v-lUo2N9gHiw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-11-12 07:35:00+01:00
2025-10-06 00:36:25+02:00,0,FR,Unplanned outage,A03,,2021-11-12 08:55:00+01:00,Ymsyfq89jXLEphSgwMPvOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2021-11-12 07:52:00+01:00
2025-10-06 00:36:25+02:00,0,FR,Unplanned outage,A03,,2021-11-12 08:55:00+01:00,NdnVp4G86lIxENIO862gRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-11-12 07:52:00+01:00
2025-10-06 00:36:37+02:00,0,FR,Unplanned outage,A03,,2021-11-12 09:44:00+01:00,HQHlrDCtE3R-Jai0s5Ui8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2021-11-12 08:55:00+01:00
2025-10-06 00:36:37+02:00,0,FR,Unplanned outage,A03,,2021-11-12 09:44:00+01:00,WCIDvac1TvfOc5DiZNUvqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-11-12 08:55:00+01:00
2025-10-06 00:36:38+02:00,0,FR,Unplanned outage,A03,,2021-11-12 09:44:00+01:00,lMFHy63gdQvpmrbDbieg9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2021-11-12 08:55:00+01:00
2025-10-06 00:36:41+02:00,0,FR,Unplanned outage,A03,,2021-11-12 10:32:00+01:00,XjHd_b5Ft5u2OG348OI0Kg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2021-11-12 05:02:00+01:00
2025-10-06 00:36:41+02:00,123.3,FR,Unplanned outage,A03,,2021-11-12 10:32:00+01:00,yUJZOXX9zptHlQyXK1-WXA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2021-11-12 05:02:00+01:00
2025-10-06 00:36:48+02:00,0,FR,Unplanned outage,A03,,2021-11-12 11:52:00+01:00,jkAlCXEdA1McZ8W1xnRYPA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-11-12 11:13:00+01:00
2025-10-06 00:38:10+02:00,0,FR,Unplanned outage,A03,,2021-11-12 15:30:00+01:00,7fSPQLdVGfw2KIVM3kq9Iw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2021-11-10 19:42:00+01:00
2025-10-06 00:38:18+02:00,310,FR,Unplanned outage,A03,,2021-11-12 19:30:00+01:00,YtyTdzoL-9LTHz_yKtzKcA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2021-11-12 14:24:00+01:00
2025-10-06 00:38:40+02:00,0,FR,Unplanned outage,A03,,2021-11-13 06:40:00+01:00,DsCHXP0dJuu1hLVSlIbuqw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-11-13 04:53:00+01:00
2025-10-06 00:38:53+02:00,0,FR,Unplanned outage,A03,,2021-11-13 15:46:00+01:00,10cqLgphEldlrfUaErjQgQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2021-11-12 19:30:00+01:00
2025-10-06 00:39:21+02:00,0,FR,Unplanned outage,A03,,2021-11-14 04:50:00+01:00,5skZf-k7xeeKVwNyCoQG-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-11-14 03:45:00+01:00
2025-10-06 00:39:45+02:00,0,FR,Unplanned outage,A03,,2021-11-14 13:42:00+01:00,vFOIdp-7F9WAexzTyp2niA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2021-11-14 13:01:00+01:00
2025-10-06 00:40:04+02:00,770,FR,Unplanned outage,A03,,2021-11-15 08:00:00+01:00,43HIYx4gOC_GC4oOl2TYDA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2021-11-14 14:31:00+01:00
2025-10-06 00:40:04+02:00,310,FR,Unplanned outage,A03,,2021-11-15 06:00:00+01:00,p0Rh08TKxYbBJXB5YOaEbg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2021-11-14 15:12:00+01:00
2025-10-06 00:40:04+02:00,180,FR,Unplanned outage,A03,,2021-11-15 08:00:00+01:00,y6VI4jtUtujRQhPaKFzBIA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2021-11-14 22:30:00+01:00
2025-10-06 00:40:28+02:00,200,FR,Unplanned outage,A03,,2021-11-15 14:00:00+01:00,Br0k-vlYKcy-xtW2vCLxUw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2021-11-15 06:23:00+01:00
2025-10-06 00:40:33+02:00,0,FR,Unplanned outage,A03,,2021-11-15 08:00:00+01:00,AHXbFbRJkhLEr7h_syv8hA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2021-11-15 06:13:00+01:00
2025-10-06 00:41:18+02:00,0,FR,Unplanned outage,A03,,2021-11-15 14:35:00+01:00,DxvmXgKJJiDttxQcJ2pdvg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-11-15 08:36:00+01:00
2025-10-06 00:41:23+02:00,124.2,FR,Unplanned outage,A03,,2021-11-15 18:00:00+01:00,7N91ps4GnVI-ZN9EgtVxPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-11-15 15:36:00+01:00
2025-10-06 00:41:23+02:00,0,FR,Unplanned outage,A03,,2021-11-15 18:00:00+01:00,F00xF7b-2dBOaIEKxAh_-Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2021-11-15 15:36:00+01:00
2025-10-06 00:41:31+02:00,210,FR,Unplanned outage,A03,,2021-11-15 17:26:00+01:00,ihDTOGA-s9GweiiV8xJGdA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,8,2021-11-14 15:18:00+01:00
2025-10-06 00:41:31+02:00,255,FR,Unplanned outage,A03,,2021-11-15 17:25:00+01:00,9pJKi-5M7iy-Mq3r1yxeGw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2021-11-14 21:00:00+01:00
2025-10-06 00:41:38+02:00,130,FR,Unplanned outage,A03,,2021-11-15 21:00:00+01:00,DuZbUAdPgsSmLrqA-alrOg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-11-15 16:57:00+01:00
2025-10-06 00:41:38+02:00,181,FR,Unplanned outage,A03,,2021-11-15 21:00:00+01:00,bu_9IlStUVI3Aa8hpNh2YQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2021-11-15 16:58:00+01:00
2025-10-06 00:41:40+02:00,190,FR,Unplanned outage,A03,,2021-11-15 21:00:00+01:00,E2Uyx4FRqHJfu6-ZwS8p4w,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2021-11-15 18:57:00+01:00
2025-10-06 00:41:52+02:00,181,FR,Unplanned outage,A03,,2021-11-15 23:59:00+01:00,CWR0Mja1x-823WBnZaNeYA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2021-11-15 22:02:00+01:00
2025-10-06 00:41:52+02:00,120,FR,Unplanned outage,A03,,2021-11-15 23:59:00+01:00,We-VwVvNrGg4Zq4RvUoDiw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2021-11-15 22:10:00+01:00
2025-10-06 00:41:57+02:00,0,FR,Unplanned outage,A03,,2021-11-16 02:45:00+01:00,XRuCxId5VdnI2ISu0wFSEg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,17,2021-11-13 21:15:00+01:00
2025-10-06 00:42:03+02:00,675,FR,Unplanned outage,A03,,2021-11-16 08:00:00+01:00,4SlXpUkYRaXNhB6cjfd1sw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2021-11-16 03:20:00+01:00
2025-10-06 00:42:10+02:00,400,FR,Unplanned outage,A03,,2021-11-16 07:40:00+01:00,9Vh9sMYG2tkcq17oD-IfyQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2021-11-16 05:36:00+01:00
2025-10-06 00:42:59+02:00,0,FR,Unplanned outage,A03,,2021-11-16 12:00:00+01:00,jrMgpvWszwe7YOhUn9eR-w,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,6,2021-11-15 13:25:00+01:00
2025-10-06 00:43:30+02:00,0,FR,Unplanned outage,A03,,2021-11-16 17:00:00+01:00,vqWrLxbNCFPeR_SJhJpSAA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2021-11-16 12:00:00+01:00
2025-10-06 00:45:00+02:00,0,FR,Unplanned outage,A03,,2021-11-17 03:45:00+01:00,CZkl0Gjl0EoVapnmKeCAMg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-11-17 02:28:00+01:00
2025-10-06 00:45:04+02:00,0,FR,Unplanned outage,A03,,2021-11-17 05:22:00+01:00,9xlcECH8UVvz1PfWYdOv0w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2021-11-17 03:03:00+01:00
2025-10-06 00:47:47+02:00,0,FR,Unplanned outage,A03,,2021-11-18 09:20:00+01:00,ZvbYs7vCYIBaEOYx4HpaXg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-11-18 08:36:00+01:00
2025-10-06 00:47:53+02:00,0,FR,Unplanned outage,A03,,2021-11-18 13:00:00+01:00,C6g2G4fVyGZ26sYOulqDxw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2021-11-18 11:56:00+01:00
2025-10-06 00:48:03+02:00,500,FR,Unplanned outage,A03,,2021-11-18 12:45:00+01:00,5XL8iwJdhB_VQMCnX_uyVg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2021-11-18 00:15:00+01:00
2025-10-06 00:48:04+02:00,0,FR,Unplanned outage,A03,,2021-11-18 13:00:00+01:00,7rZqAlWHRNIxCD1H9lyanA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-11-15 08:00:00+01:00
2025-10-06 00:49:51+02:00,0,FR,Unplanned outage,A03,,2021-11-19 12:02:00+01:00,N1hdand6ljS0q5-_9qQQEQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2021-11-19 11:30:00+01:00
2025-10-06 00:49:52+02:00,0,FR,Unplanned outage,A03,,2021-11-19 12:02:00+01:00,ebMPiDc9-rxDyeG_0rWDUQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2021-11-19 11:30:00+01:00
2025-10-06 00:49:52+02:00,0,FR,Unplanned outage,A03,,2021-11-19 12:02:00+01:00,pGMGexnqYSNBLITJxmtMxw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2021-11-19 11:30:00+01:00
2025-10-06 00:50:31+02:00,0,FR,Unplanned outage,A03,,2021-11-20 02:00:00+01:00,0Pm6Uq8r8kUs_TzSYAHCgw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,9,2021-11-13 17:47:00+01:00
2025-10-06 00:50:40+02:00,810,FR,Unplanned outage,A03,,2021-11-20 04:40:00+01:00,0VE2S4mEODQHQiWAtpWZjw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2021-11-20 04:00:00+01:00
2025-10-06 00:51:02+02:00,0,FR,Unplanned outage,A03,,2021-11-20 17:30:00+01:00,y6dNSoAJ0H1Ja41UnzMGUQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2021-11-19 14:17:00+01:00
2025-10-06 00:51:22+02:00,0,FR,Unplanned outage,A03,,2021-11-20 22:17:00+01:00,pDGgnuLA5_qoUiVRBblnPQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2021-11-20 21:33:00+01:00
2025-10-06 00:52:02+02:00,0,FR,Unplanned outage,A03,,2021-11-21 16:00:00+01:00,5Gvdw3L2NXG4ila2jRtKsg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2021-11-21 13:31:00+01:00
2025-10-06 00:52:05+02:00,0,FR,Unplanned outage,A03,,2021-11-21 14:56:00+01:00,M_9zMmLR3al_e3s3-1Y0_w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2021-11-21 14:04:00+01:00
2025-10-06 00:52:09+02:00,0,FR,Unplanned outage,A03,,2021-11-21 16:17:00+01:00,liJcZz8V67QlmFuAQcr6Fw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-21 13:57:00+01:00
2025-10-06 00:57:12+02:00,0,FR,Unplanned outage,A03,,2021-11-23 06:56:00+01:00,IMPPYjqCYpcx4ZP1DyMWXA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2021-11-23 06:39:00+01:00
2025-10-06 00:57:25+02:00,0,FR,Unplanned outage,A03,,2021-11-23 09:16:00+01:00,23LNjWjRQUZcHk0XBaNY0g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-11-23 09:00:00+01:00
2025-10-06 00:58:10+02:00,0,FR,Unplanned outage,A03,,2021-11-23 14:00:00+01:00,2h6vLoJdcyxXMMx-NFYmEQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2021-11-22 09:44:00+01:00
2025-10-06 01:01:41+02:00,0,FR,Unplanned outage,A03,,2021-11-24 19:00:00+01:00,-LnRMGvEWtgcKkXMfTw3ZA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,6,2021-11-23 21:43:00+01:00
2025-10-06 01:02:22+02:00,0,FR,Unplanned outage,A03,,2021-11-25 17:00:00+01:00,YvqrAyV95TI510I3dEYivQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2021-11-25 06:50:00+01:00
2025-10-06 01:03:14+02:00,810,FR,Unplanned outage,A03,,2021-11-25 19:00:00+01:00,leUgJaYqR2Kpa0SOGPD8xA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2021-11-25 12:40:00+01:00
2025-10-06 01:04:34+02:00,0,FR,Unplanned outage,A03,,2021-11-26 13:58:00+01:00,2knX94AEsd5gXW2yFIkifQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-11-25 14:42:00+01:00
2025-10-06 01:05:24+02:00,0,FR,Unplanned outage,A03,,2021-11-27 00:18:00+01:00,fN75Rg8aJOFAMG2VFwlFpw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-11-26 23:16:00+01:00
2025-10-06 01:05:47+02:00,0,FR,Unplanned outage,A03,,2021-11-27 08:00:00+01:00,d-vHJHu62hevpWQnEUrxDQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2021-11-27 07:17:00+01:00
2025-10-06 01:05:50+02:00,0,FR,Unplanned outage,A03,,2021-11-27 10:51:00+01:00,DZfS6y_QmlF38EMNREaPtw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-11-27 10:20:00+01:00
2025-10-06 01:06:27+02:00,0,FR,Unplanned outage,A03,,2021-11-27 19:38:00+01:00,FMCxD9BbaNHwAoIStMgUdg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2021-11-27 19:28:00+01:00
2025-10-06 01:06:54+02:00,0,FR,Unplanned outage,A03,,2021-11-27 22:06:00+01:00,UwNBCzGaInZTxcY3C3rQAQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-11-27 19:28:00+01:00
2025-10-06 01:06:58+02:00,0,FR,Unplanned outage,A03,,2021-11-28 03:34:00+01:00,ZMLs8jyjadTyBlmKbdt1Yg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-27 23:48:00+01:00
2025-10-06 01:07:22+02:00,0,FR,Unplanned outage,A03,,2021-11-28 09:45:00+01:00,FCrFQqtA-uAZqpw-T6eyMQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2021-11-28 08:15:00+01:00
2025-10-06 01:07:22+02:00,0,FR,Unplanned outage,A03,,2021-11-28 09:45:00+01:00,EC6DhoUtuveUE6vdxVfkxQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2021-11-28 08:15:00+01:00
2025-10-06 01:07:24+02:00,0,FR,Unplanned outage,A03,,2021-11-28 23:00:00+01:00,MTSWoRwdnSIpupf9rBYq5Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2021-11-28 11:00:00+01:00
2025-10-06 01:07:24+02:00,0,FR,Unplanned outage,A03,,2021-11-28 11:00:00+01:00,unROyoc6JL6szrvK3IerSA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,21,2021-11-16 11:29:00+01:00
2025-10-06 01:07:24+02:00,0,FR,Unplanned outage,A03,,2021-11-28 11:00:00+01:00,1yF12hxTuGRROr-fgiy_Lw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,24,2021-11-16 11:29:00+01:00
2025-10-06 01:07:40+02:00,0,FR,Unplanned outage,A03,,2021-11-28 15:59:00+01:00,06XjeUgXQMWmomJk4z-5uA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-11-28 14:20:00+01:00
2025-10-06 01:07:41+02:00,0,FR,Unplanned outage,A03,,2021-11-28 18:00:00+01:00,G3oNmJ6jfSkFi6uv7JPIWA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-11-28 11:00:00+01:00
2025-10-06 01:07:53+02:00,525,FR,Unplanned outage,A03,,2021-11-28 23:30:00+01:00,LehdWevMp2YGXYq2bvn6Wg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2021-11-28 20:32:00+01:00
2025-10-06 01:07:57+02:00,145,FR,Unplanned outage,A03,,2021-11-28 23:45:00+01:00,0UKLEQ9wvb60LrKOKpkkdw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2021-11-28 17:30:00+01:00
2025-10-06 01:08:00+02:00,0,FR,Unplanned outage,A03,,2021-11-29 03:00:00+01:00,o_60CtCbsIdsdTNgusihBw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,7,2021-11-28 11:49:00+01:00
2025-10-06 01:08:07+02:00,280,FR,Unplanned outage,A03,,2021-11-29 05:00:00+01:00,JbsTXVBQHIvycAtE-cUNhA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-11-29 02:10:00+01:00
2025-10-06 01:08:17+02:00,330,FR,Unplanned outage,A03,,2021-11-29 08:00:00+01:00,Q12Kdj_Fokh1LrsK8_WijA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-11-29 06:20:00+01:00
2025-10-06 01:09:17+02:00,0,FR,Unplanned outage,A03,,2021-11-29 16:00:00+01:00,PZDqGtm8WRuJ-OHFiQz_cg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2021-11-28 19:45:00+01:00
2025-10-06 01:09:56+02:00,0,FR,Unplanned outage,A03,,2021-11-30 02:16:00+01:00,SwQqvsWLpUp3_Yi5iGSTjQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-11-30 00:16:00+01:00
2025-10-06 01:10:19+02:00,880,FR,Unplanned outage,A03,,2021-11-30 10:30:00+01:00,9NC-tjnks5k4YC5OLl07JA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2021-11-30 08:58:00+01:00
2025-10-06 01:24:07+02:00,0,FR,Unplanned outage,A03,,2021-12-03 22:00:00+01:00,CLuSOGmxA2zesd-Tqz7mTw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,12,2021-11-17 21:20:00+01:00
2025-10-06 01:12:13+02:00,0,FR,Unplanned outage,A03,,2021-12-01 07:00:00+01:00,GVmat6S37dj0OfgNUErdWA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2021-12-01 05:43:00+01:00
2025-10-06 01:13:37+02:00,0,FR,Unplanned outage,A03,,2021-12-02 00:00:00+01:00,EJ8T6fud3uUmNBh2fmbL0w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-01 16:15:00+01:00
2025-10-06 01:14:21+02:00,0,FR,Unplanned outage,A03,,2021-12-02 01:42:00+01:00,PRyQByhWXF7henhIdcIiQw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2021-12-02 00:04:00+01:00
2025-10-06 01:14:48+02:00,0,FR,Unplanned outage,A03,,2021-12-02 18:00:00+01:00,-HKdRAFnqM9WEYG7i35Ubg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2021-12-01 02:27:00+01:00
2025-10-06 01:15:18+02:00,0,FR,Unplanned outage,A03,,2021-12-02 15:30:00+01:00,bKxr8xo6Q-IgCh7sIvPu9Q,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2021-12-01 15:13:00+01:00
2025-10-06 01:16:02+02:00,0,FR,Unplanned outage,A03,,2021-12-02 20:30:00+01:00,R_4-7bHLS65iCFylJOs9qg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2021-12-02 18:48:00+01:00
2025-10-06 01:16:31+02:00,0,FR,Unplanned outage,A03,,2021-12-03 01:15:00+01:00,kqBnuR2jgMSSxycowWg3AA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2021-12-03 00:18:00+01:00
2025-10-06 01:23:43+02:00,0,FR,Unplanned outage,A03,,2021-12-04 10:00:00+01:00,RaiS_98xKI4mreyFLysdXw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2021-12-01 06:22:00+01:00
2025-10-06 01:24:01+02:00,0,FR,Unplanned outage,A03,,2021-12-04 08:31:00+01:00,Mnjevff8nG0-z1w1bbXUag,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-12-04 08:01:00+01:00
2025-10-06 01:24:04+02:00,124.2,FR,Unplanned outage,A03,,2021-12-04 09:30:00+01:00,4tVyOIz2CnJwZaGB9xZnGQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2021-12-04 07:37:00+01:00
2025-10-06 01:24:04+02:00,0,FR,Unplanned outage,A03,,2021-12-04 09:30:00+01:00,xHVTpv3x9sBe1BmwR-LWZQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2021-12-04 07:37:00+01:00
2025-10-06 01:24:56+02:00,350,FR,Unplanned outage,A03,,2021-12-04 19:00:00+01:00,0wtUwb5D9gGdDsTJdvBm-w,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,8,2021-12-04 10:30:00+01:00
2025-10-06 01:25:32+02:00,790,FR,Unplanned outage,A03,,2021-12-05 03:30:00+01:00,9CCsor4fcrLbIUGqTf_SSw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2021-12-04 22:00:00+01:00
2025-10-06 01:26:01+02:00,0,FR,Unplanned outage,A03,,2021-12-05 13:25:00+01:00,tCd0QTvMTQpGP-d5mm8KOA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-12-05 11:52:00+01:00
2025-10-06 01:26:46+02:00,0,FR,Unplanned outage,A03,,2021-12-05 16:47:00+01:00,ELPcDre8KiCsoR1vuW5ZcA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-12-05 14:59:00+01:00
2025-10-06 01:26:50+02:00,30,FR,Unplanned outage,A03,,2021-12-05 21:08:00+01:00,n_QYt8_zjyPS8K4J2X1Mtw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2021-12-05 20:00:00+01:00
2025-10-06 01:27:09+02:00,200,FR,Unplanned outage,A03,,2021-12-06 03:25:00+01:00,Rb7CP7D4cSZNuxQJbmrzSA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2021-12-05 23:00:00+01:00
2025-10-06 01:27:13+02:00,0,FR,Unplanned outage,A03,,2021-12-06 04:45:00+01:00,ZH357TEm9_h3VB9IravnJg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-12-06 00:55:00+01:00
2025-10-06 01:27:19+02:00,0,FR,Unplanned outage,A03,,2021-12-06 06:00:00+01:00,Jo4MqxAbp9gFiquxNRMeeQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2021-12-05 23:58:00+01:00
2025-10-06 01:28:19+02:00,0,FR,Unplanned outage,A03,,2021-12-06 14:00:00+01:00,nX-fs5Rhi0KCIxVLzryPIw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-12-06 09:49:00+01:00
2025-10-06 01:28:37+02:00,0,FR,Unplanned outage,A03,,2021-12-06 16:56:00+01:00,9CstkwsItyGXfaBUrNvU0A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2021-12-06 11:30:00+01:00
2025-10-06 01:29:31+02:00,390,FR,Unplanned outage,A03,,2021-12-07 07:40:00+01:00,J6KYVO1S-k-RJJar8tlwOA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-07 04:30:00+01:00
2025-10-06 01:30:58+02:00,0,FR,Unplanned outage,A03,,2021-12-07 17:15:00+01:00,ZEyfTeLCSRdPYAWIexuAFw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2021-12-06 12:50:00+01:00
2025-10-06 01:31:17+02:00,0,FR,Unplanned outage,A03,,2021-12-07 20:21:00+01:00,SLrOS748wI0JqEv5wueaYw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-12-07 20:15:00+01:00
2025-10-06 01:31:33+02:00,0,FR,Unplanned outage,A03,,2021-12-07 23:00:00+01:00,nxY38GzTtw5ViOgTIqWVHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2021-12-07 20:16:00+01:00
2025-10-06 01:31:58+02:00,0,FR,Unplanned outage,A03,,2021-12-08 00:01:00+01:00,CR3T4PO6o6yWnXC1J1Olhg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-12-07 22:39:00+01:00
2025-10-06 01:31:59+02:00,0,FR,Unplanned outage,A03,,2021-12-08 10:30:00+01:00,5cQ-iOy2kVbfWldxdOYSFQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2021-12-08 06:05:00+01:00
2025-10-06 01:32:01+02:00,0,FR,Unplanned outage,A03,,2021-12-07 17:02:00+01:00,sLTel0k7k8kaJGaGHnG4-w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,8,2021-12-04 17:00:00+01:00
2025-10-06 01:32:15+02:00,0,FR,Unplanned outage,A03,,2021-12-08 10:42:00+01:00,0P14_04uahlukQTpVUDAUA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-12-08 10:33:00+01:00
2025-10-06 01:32:18+02:00,430,FR,Unplanned outage,A03,,2021-12-08 11:45:00+01:00,QsvK37OqgNbywgkz99X-vg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2021-12-08 08:39:00+01:00
2025-10-06 01:33:16+02:00,0,FR,Unplanned outage,A03,,2021-12-08 22:22:00+01:00,yINdhIH7TUnQoo3YRg1qGg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-12-08 21:41:00+01:00
2025-10-06 01:33:16+02:00,0,FR,Unplanned outage,A03,,2021-12-08 22:22:00+01:00,g-Fw5vCG1T6uK8G_VPXy7A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2021-12-08 21:41:00+01:00
2025-10-06 01:33:19+02:00,0,FR,Unplanned outage,A03,,2021-12-08 23:10:00+01:00,t4jxh_GMleCqbyvgKKBf9w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2021-12-08 22:46:00+01:00
2025-10-06 01:34:39+02:00,0,FR,Unplanned outage,A03,,2021-12-09 14:07:00+01:00,ioDjqaPFrFtkBrYEbHrcjw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2021-12-09 12:07:00+01:00
2025-10-06 01:36:09+02:00,0,FR,Unplanned outage,A03,,2021-12-09 20:39:00+01:00,VKAFyUrRwnWVbeb9jr6SVA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2021-12-08 22:44:00+01:00
2025-10-06 01:36:09+02:00,0,FR,Unplanned outage,A03,,2021-12-09 20:39:00+01:00,p4CohPVLtBZGELzg5w_cOA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2021-12-08 22:45:00+01:00
2025-10-06 01:36:42+02:00,0,FR,Unplanned outage,A03,,2021-12-10 04:40:00+01:00,dvkNLlz8VvA9gFPTYLH--Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2021-12-10 04:19:00+01:00
2025-10-06 01:37:11+02:00,0,FR,Unplanned outage,A03,,2021-12-10 14:15:00+01:00,kGF8yc6w36TIYKPr_HOelw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,7,2021-12-02 12:55:00+01:00
2025-10-06 01:38:00+02:00,0,FR,Unplanned outage,A03,,2021-12-10 15:54:00+01:00,1nzo57mLvJiexxSplGgmrA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2021-12-10 15:30:00+01:00
2025-10-06 01:38:45+02:00,0,FR,Unplanned outage,A03,,2021-12-11 01:45:00+01:00,zJHK3fTYBwD6u0wwXrSsqw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2021-12-11 00:30:00+01:00
2025-10-06 01:39:33+02:00,540,FR,Unplanned outage,A03,,2021-12-11 14:30:00+01:00,nzi4S9zqsvTItT547vVASg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2021-12-11 11:00:00+01:00
2025-10-06 01:39:42+02:00,1015,FR,Unplanned outage,A03,,2021-12-11 17:18:00+01:00,7IvZo4mjbcuFkv5WU3uFwA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2021-12-11 15:05:00+01:00
2025-10-06 01:39:45+02:00,0,FR,Unplanned outage,A03,,2021-12-11 19:21:00+01:00,ZTg9VR-3Wo70NRjqQF7rWA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2021-12-10 04:41:00+01:00
2025-10-06 01:39:46+02:00,0,FR,Unplanned outage,A03,,2021-12-11 19:21:00+01:00,BSqNdkvBUetVDOiohF6PEQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2021-12-10 04:41:00+01:00
2025-10-06 01:40:24+02:00,0,FR,Unplanned outage,A03,,2021-12-12 09:55:00+01:00,DZGaidPHR2P0VldUOYG_tw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2021-12-12 03:30:00+01:00
2025-10-06 01:41:49+02:00,0,FR,Unplanned outage,A03,,2021-12-13 07:20:00+01:00,zQbeUZ3ZSfBEXGGnbOXQVg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2021-12-13 06:41:00+01:00
2025-10-06 01:42:42+02:00,0,FR,Unplanned outage,A03,,2021-12-13 17:00:00+01:00,DcvRy5_mrkaFKJNaKpDGeQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2021-12-08 22:30:00+01:00
2025-10-06 01:42:42+02:00,0,FR,Unplanned outage,A03,,2021-12-13 17:00:00+01:00,EDMtu_dUjENtvtFj2UwuSA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2021-12-08 22:30:00+01:00
2025-10-06 01:46:55+02:00,0,FR,Unplanned outage,A03,,2021-12-14 18:30:00+01:00,_SLh2EZhaLeHmysMXnoR6A,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,6,2021-12-13 10:55:00+01:00
2025-10-06 01:47:06+02:00,0,FR,Unplanned outage,A03,,2021-12-15 06:00:00+01:00,1FmtoYgm0Cn6Dz2PFNkJ9Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2021-12-14 05:20:00+01:00
2025-10-06 01:48:40+02:00,685,FR,Unplanned outage,A03,,2021-12-15 12:30:00+01:00,1nuLp1TqfEBHrkkWvFWTCg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,6,2021-12-14 10:25:00+01:00
2025-10-06 01:50:14+02:00,0,FR,Unplanned outage,A03,,2021-12-15 16:16:00+01:00,Hm-5LK9YCtZ8b7bgGhbPXA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-12-15 15:41:00+01:00
2025-10-06 01:50:45+02:00,450,FR,Unplanned outage,A03,,2021-12-15 22:00:00+01:00,6vLKQC4-BB-Cjdqyej6EnQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,8,2021-12-10 10:15:00+01:00
2025-10-06 01:50:55+02:00,0,FR,Unplanned outage,A03,,2021-12-16 02:30:00+01:00,JJGEweGe0xLQ6dFkvfSWuA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2021-12-16 01:30:00+01:00
2025-10-06 01:51:15+02:00,0,FR,Unplanned outage,A03,,2021-12-15 21:00:00+01:00,hhiMO1u_RZlkH0FCu2yZuw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2021-12-15 20:33:00+01:00
2025-10-06 01:51:15+02:00,0,FR,Unplanned outage,A03,,2021-12-16 08:05:00+01:00,H6Xx-XEcS6ORAPanucV7fg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-12-16 07:39:00+01:00
2025-10-06 01:52:18+02:00,0,FR,Unplanned outage,A03,,2021-12-17 07:30:00+01:00,p0c3llWf2m4Yq2-lSNZiJA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2021-12-16 16:30:00+01:00
2025-10-06 01:52:19+02:00,0,FR,Unplanned outage,A03,,2021-12-19 00:00:00+01:00,3N4dgK6fdQ2MlM5iHncBQQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2021-12-17 16:30:00+01:00
2025-10-06 01:53:16+02:00,0,FR,Unplanned outage,A03,,2021-12-18 05:00:00+01:00,CF2SeHoECsaO8jSH6nZdRQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2021-12-16 22:36:00+01:00
2025-10-06 01:53:22+02:00,0,FR,Unplanned outage,A03,,2021-12-16 21:52:00+01:00,ugODqNGLtjYtv4llDtFQgw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2021-12-16 20:06:00+01:00
2025-10-06 01:55:05+02:00,0,FR,Unplanned outage,A03,,2021-12-18 00:04:00+01:00,vB43IAxX7ZydQ-EoST_S2A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2021-12-17 20:44:00+01:00
2025-10-06 01:56:51+02:00,0,FR,Unplanned outage,A03,,2021-12-19 01:00:00+01:00,Ppav7tLqqsNhprYa3KR_OQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2021-12-18 23:57:00+01:00
2025-10-06 01:57:18+02:00,0,FR,Unplanned outage,A03,,2021-12-19 10:00:00+01:00,P63kJtiimiIgTvUlNNEhiQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,9,2021-12-17 00:19:00+01:00
2025-10-06 02:00:37+02:00,880,FR,Unplanned outage,A03,,2021-12-21 07:30:00+01:00,IFgZMMOdM9O92euKIRsV3g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2021-12-20 08:50:00+01:00
2025-10-06 02:00:49+02:00,0,FR,Unplanned outage,A03,,2021-12-21 01:05:00+01:00,IVwQJ8OqA4a6WD5-Fn4bwA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2021-12-20 23:46:00+01:00
2025-10-06 02:01:08+02:00,0,FR,Unplanned outage,A03,,2021-12-21 07:00:00+01:00,jGbq8-TDL6xfaxS9AcJMCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2021-12-21 05:00:00+01:00
2025-10-06 02:01:08+02:00,0,FR,Unplanned outage,A03,,2021-12-21 09:00:00+01:00,91tjwQ3wTo5oPoGX2Sr80g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-12-21 02:36:00+01:00
2025-10-06 02:01:56+02:00,0,FR,Unplanned outage,A03,,2021-12-21 10:40:00+01:00,bosHKKkUjOR7cK4pe5X4lg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2021-12-21 01:00:00+01:00
2025-10-06 02:03:08+02:00,1035,FR,Unplanned outage,A03,,2021-12-22 18:30:00+01:00,x2rstgtaKZNrw5RMlXfLAw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2021-12-21 16:21:00+01:00
2025-10-06 02:03:26+02:00,0,FR,Unplanned outage,A03,,2021-12-22 01:45:00+01:00,MP4dmsh5Kogx7bwjAj-VKw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2021-12-22 00:30:00+01:00
2025-10-06 02:03:27+02:00,0,FR,Unplanned outage,A03,,2021-12-22 01:45:00+01:00,6qcRkQYoMKXRpqaAIE4ogw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-12-22 00:30:00+01:00
2025-10-06 02:03:31+02:00,0,FR,Unplanned outage,A03,,2021-12-22 03:02:00+01:00,xlQ1XGa8B_BzKIAhyjeHNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-12-22 01:35:00+01:00
2025-10-06 02:04:01+02:00,0,FR,Unplanned outage,A03,,2021-12-22 10:37:00+01:00,XX-EqpJ-m-AsraEVqQdJiw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-12-22 09:52:00+01:00
2025-10-06 02:04:13+02:00,0,FR,Unplanned outage,A03,,2021-12-22 12:40:00+01:00,xxc-ceIIGPWHvvgvOkeuhg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2021-12-22 11:18:00+01:00
2025-10-06 02:04:15+02:00,0,FR,Unplanned outage,A03,,2021-12-22 13:18:00+01:00,ltNBKWqrZbp2gWnDlAZEqQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2021-12-21 20:44:00+01:00
2025-10-06 02:04:41+02:00,0,FR,Unplanned outage,A03,,2021-12-23 12:00:00+01:00,8YKXS_d6qPPvkquXj3hltg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2021-12-22 17:23:00+01:00
2025-10-06 02:04:41+02:00,124.2,FR,Unplanned outage,A03,,2021-12-23 12:00:00+01:00,JYp5E2N5GfPuGmvXEE7kkg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2021-12-22 17:23:00+01:00
2025-10-06 02:05:04+02:00,0,FR,Unplanned outage,A03,,2021-12-22 22:18:00+01:00,cDtuZGhiR5N6sEpfWUqepA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2021-12-20 02:00:00+01:00
2025-10-06 02:05:18+02:00,0,FR,Unplanned outage,A03,,2021-12-23 04:01:00+01:00,QZ6tkJExTzIqAx0mHnXa9g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2021-12-18 21:19:00+01:00
2025-10-06 02:08:19+02:00,0,FR,Unplanned outage,A03,,2021-12-23 11:37:00+01:00,N4m-qOHsI0W6CPJNW8EGsw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-12-23 11:27:00+01:00
2025-10-06 02:08:27+02:00,0,FR,Unplanned outage,A03,,2021-12-23 12:11:00+01:00,vXqClVEhJ4AlJXZtBaidAw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2021-12-23 11:21:00+01:00
2025-10-06 02:08:43+02:00,450,FR,Unplanned outage,A03,,2021-12-23 15:10:00+01:00,-CpabShhg56ewAmePBJLmA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2021-12-23 06:30:00+01:00
2025-10-06 02:08:44+02:00,0,FR,Unplanned outage,A03,,2021-12-23 18:00:00+01:00,R9P6v_4_6KkKxf775LT7pA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-23 15:10:00+01:00
2025-10-06 02:09:31+02:00,0,FR,Unplanned outage,A03,,2021-12-24 00:26:00+01:00,ATcOoO1peXvvqXgd35HcBg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2021-12-23 23:34:00+01:00
2025-10-06 02:09:36+02:00,836,FR,Unplanned outage,A03,,2021-12-24 03:59:00+01:00,YJlrSkpprGXDr3n-2qfxiw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2021-12-24 03:20:00+01:00
2025-10-06 02:09:37+02:00,0,FR,Unplanned outage,A03,,2021-12-24 04:36:00+01:00,OWW0MEBeyc1aHKuW1XEedA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2021-12-23 23:36:00+01:00
2025-10-06 02:11:59+02:00,800,FR,Unplanned outage,A03,,2021-12-25 19:00:00+01:00,xeBogBnkFiX_YuAfTMd6NQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2021-12-25 16:20:00+01:00
2025-10-06 02:12:23+02:00,0,FR,Unplanned outage,A03,,2021-12-25 23:30:00+01:00,Qdp68x_sEHv7uy5Gx2MTRQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2021-12-25 21:50:00+01:00
2025-10-06 02:12:27+02:00,610,FR,Unplanned outage,A03,,2021-12-27 03:02:00+01:00,3ZoVng7u9NHhvxI5oGEqSg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2021-12-26 03:02:00+01:00
2025-10-06 02:12:34+02:00,670,FR,Unplanned outage,A03,,2021-12-26 08:00:00+01:00,Z6JQVGI9ePcY-LGN_D6kKw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2021-12-26 06:35:00+01:00
2025-10-06 02:13:29+02:00,180,FR,Unplanned outage,A03,,2021-12-26 22:26:00+01:00,cpDMi9f75bwAgaejnMJwKQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2021-12-26 20:57:00+01:00
2025-10-06 02:14:47+02:00,0,FR,Unplanned outage,A03,,2021-12-27 18:50:00+01:00,E0qFX9IMcQLBw8hgVYI_OQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2021-12-27 06:26:00+01:00
2025-10-06 02:14:49+02:00,210,FR,Unplanned outage,A03,,2021-12-27 19:05:00+01:00,DOCyEgehCcHdNcjlFi8OBQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2021-12-27 18:35:00+01:00
2025-10-06 02:15:56+02:00,462,FR,Unplanned outage,A03,,2021-12-29 18:00:00+01:00,1ShkvX-V-Szp4NUvSU37cA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2021-12-28 17:54:00+01:00
2025-10-06 02:17:22+02:00,600,FR,Unplanned outage,A03,,2021-12-29 15:10:00+01:00,Zajy1iJcZ1br6MBqqo-0CQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2021-12-29 11:26:00+01:00
2025-10-06 02:18:03+02:00,350,FR,Unplanned outage,A03,,2021-12-30 08:27:00+01:00,HNvu2VN7BGQFBPcIrhHk9Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2021-12-30 04:08:00+01:00
2025-10-06 02:18:31+02:00,370,FR,Unplanned outage,A03,,2021-12-30 18:00:00+01:00,ajS8maGaIm1Nkwq3dbGJRA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2021-12-30 11:35:00+01:00
2025-10-06 02:18:32+02:00,1200,FR,Unplanned outage,A03,,2021-12-31 10:00:00+01:00,zOBH5fTbMMH7Tz9Dxao0jQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2021-12-30 19:00:00+01:00
2025-10-06 02:18:50+02:00,0,FR,Unplanned outage,A03,,2021-12-31 15:00:00+01:00,WLmz9XFd0WQEjaWPeY98gw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2021-12-31 06:12:00+01:00
2025-10-06 08:24:21+02:00,0,FR,Unplanned outage,A03,,2022-01-01 09:25:00+01:00,GyxNM-Ape-cXV4xsLj2tCA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,8,2021-12-31 00:31:00+01:00
2025-10-06 08:26:21+02:00,0,FR,Unplanned outage,A03,,2022-01-03 12:00:00+01:00,rKm01Vj4x3VesNa4szHrbw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,13,2021-12-31 11:05:00+01:00
2025-10-03 01:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,28-kW3SFMUbkmXhO3jjLqg,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,2,2019-10-29 00:00:00+01:00
2025-10-03 02:31:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-19 16:00:00+01:00,ux7v29u_UUUa-_5mAK0frg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-01-04 07:00:00+01:00
2025-10-05 17:02:52+02:00,0,FR,Planned maintenance,A03,,2022-01-27 16:30:00+01:00,rAlCtAEEhb3mqrNCaR8D_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-01-27 13:30:00+01:00
2025-10-05 22:24:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-10 17:00:00+01:00,Pwog2gewqqRB5NEm3iWNOw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-10 08:00:00+01:00
2025-10-05 22:24:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-09 17:00:00+01:00,gZopTSp-UEgnzzbQ09Fzkg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-09 08:00:00+01:00
2025-10-05 22:24:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-08 17:00:00+01:00,RaqnoIp1a-XQP356KzVibQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-08 08:00:00+01:00
2025-10-05 22:24:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-01 17:00:00+01:00,9WnIEhe4GoINvFWqnCJ44A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-01 08:00:00+01:00
2025-10-05 22:24:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-13 17:00:00+01:00,p-QCOhEHcNHCIex2iY9TIg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-13 08:00:00+01:00
2025-10-05 22:24:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-07 17:00:00+01:00,bDNwklFn7KisILyXkK9M7w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-07 08:00:00+01:00
2025-10-05 22:24:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-18 17:00:00+01:00,1UbrgbzULngoLxtAKTphuQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-18 08:00:00+01:00
2025-10-05 22:24:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-27 17:00:00+01:00,2xw5cnbP57xfLlZvkj1OmA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-27 08:00:00+01:00
2025-10-05 22:24:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-20 17:00:00+01:00,r6qco0QX3ONgrrhOG5AUeg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-20 08:00:00+01:00
2025-10-05 22:24:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-12 17:00:00+01:00,zua3x340QcNh1P8NMZkPrw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-12 08:00:00+01:00
2025-10-05 22:24:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-23 17:00:00+01:00,7crFs_F2r7jOoG5y_-qfKQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-23 08:00:00+01:00
2025-10-05 22:25:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-02 17:00:00+01:00,bDYxG_SMXFTT852hhq0B2w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-02 08:00:00+01:00
2025-10-05 22:25:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-14 17:00:00+01:00,1d3VsCNcTnKTEyZGB9euww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-14 08:00:00+01:00
