created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 22:25:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-29 17:00:00+01:00,SmbAlGZzT5lDNd3haRmtOw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-29 08:00:00+01:00
2025-10-05 22:25:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-02 17:00:00+01:00,aHq1E-rFIGQDsN32DBr5OQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-02 08:00:00+01:00
2025-10-05 22:25:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-30 17:00:00+01:00,dulnRCiwehdghTSjePkaPg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-30 08:00:00+01:00
2025-10-05 22:25:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-24 17:00:00+01:00,npX3Vvcf2hotE7XTJbotiQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-24 08:00:00+01:00
2025-10-05 22:25:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-25 17:00:00+01:00,tfA7pXsW7pWvkVQTwbNoJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-25 08:00:00+01:00
2025-10-05 22:25:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-31 17:00:00+01:00,ArdhfPRu3Y7hWOtWAe-H2w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-31 08:00:00+01:00
2025-10-05 22:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-04 17:00:00+01:00,yuG20tR3BbHmoiXxgrh9_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-04 08:00:00+01:00
2025-10-05 22:25:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-11 17:00:00+01:00,wm-8XUqFp0WVDPlE9xA4VQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-11 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-26 17:00:00+01:00,Tm5rDOyCpOUuHeSIYmPaig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-26 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-21 17:00:00+01:00,decvGY812Hjit1JxCUemVQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-21 08:00:00+01:00
2025-10-05 22:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-06 17:00:00+01:00,6sM5On2cHAq2Dc7qBWXaaQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-06 08:00:00+01:00
2025-10-05 22:25:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-28 17:00:00+01:00,Z-s4LpKAcpqDoP13eJcLOA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-28 08:00:00+01:00
2025-10-05 22:25:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-15 17:00:00+01:00,aEuRoMNasgM2Ne0nOtKkXg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-15 08:00:00+01:00
2025-10-05 22:25:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-03 17:00:00+01:00,CB3hiOMy1xJ3WeJ8VNwXpw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-03 08:00:00+01:00
2025-10-05 22:25:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-19 17:00:00+01:00,Vg1jcnc3h4sUFH4jkNe6RQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-19 08:00:00+01:00
2025-10-05 22:25:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-16 17:00:00+01:00,4ROXEbdE3miokDqpIe-G7w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-16 08:00:00+01:00
2025-10-05 22:25:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-05 17:00:00+01:00,6KoqG1_ViG1M-EcA-kVXUQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-05 08:00:00+01:00
2025-10-05 22:25:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-22 17:00:00+01:00,9d5QaEyO0795s1xKrKLqLw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-22 08:00:00+01:00
2025-10-05 22:25:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-03 17:00:00+01:00,ZUungmDNymamX37mtGu2Pw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-03 08:00:00+01:00
2025-10-05 22:25:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-01 17:00:00+01:00,rMNj3h9V7nlBkfJDIMoeCA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-01 08:00:00+01:00
2025-10-05 22:25:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-17 17:00:00+01:00,8_SIqe5zpBYURZBoj3C1Gw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-17 08:00:00+01:00
2025-10-05 23:31:17+02:00,1170,FR,Planned maintenance,A03,,2022-06-04 02:00:00+02:00,_IUJHt86lHJ74uxQWhL8gw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,9,2021-01-28 21:00:00+01:00
2025-10-06 01:29:57+02:00,0,FR,Planned maintenance,A03,,2022-01-04 17:00:00+01:00,XEbBNWJ_nPiuOL3PONR9jA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-01-04 13:30:00+01:00
2025-10-06 01:47:02+02:00,0,FR,Planned maintenance,A03,,2022-01-04 13:00:00+01:00,RsI6ZLirP8LQ7RJXi4YyfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-01-04 09:00:00+01:00
2025-10-06 02:08:17+02:00,0,FR,Planned maintenance,A03,,2022-01-11 16:00:00+01:00,UrImG8rJOENRxfTxn5Uy7g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-01-11 14:00:00+01:00
2025-10-06 02:08:18+02:00,0,FR,Planned maintenance,A03,,2022-01-11 12:00:00+01:00,kaKaIQFGs3-5bcEam0HYsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-01-11 07:30:00+01:00
2025-10-06 02:14:42+02:00,0,FR,Planned maintenance,A03,,2022-01-06 17:00:00+01:00,-wbg7WnIb8bbQfZDpTWbRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-01-06 07:00:00+01:00
2025-10-06 02:14:42+02:00,0,FR,Planned maintenance,A03,,2022-01-05 17:00:00+01:00,SGMRKc5hlltxwehdBBSlTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-01-05 07:00:00+01:00
2025-10-06 02:14:43+02:00,0,FR,Planned maintenance,A03,,2022-01-04 17:00:00+01:00,yte4-FesfbiZinKMaltvwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-01-04 07:00:00+01:00
2025-10-06 02:15:39+02:00,0,FR,Planned maintenance,A03,,2022-01-03 16:30:00+01:00,e8fve74npQ8v2O85iH5UHA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-01-03 13:30:00+01:00
2025-10-06 02:15:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-18 17:00:00+01:00,ewjkrZpZjoONNPx1OhAyiw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-01-18 07:00:00+01:00
2025-10-06 02:15:54+02:00,0,FR,Planned maintenance,A03,,2022-01-02 17:00:00+01:00,KQSNt4t1IkkQ5p-eEYhi-A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2021-12-29 20:30:00+01:00
2025-10-06 02:16:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-18 16:30:00+01:00,90BiZDmaKdk_CRKooogL6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-01-18 13:30:00+01:00
2025-10-06 02:17:05+02:00,0,FR,Planned maintenance,A03,,2022-01-18 17:00:00+01:00,Sl6bQ9m8MfVYNr6sLsDgSQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-01-18 07:00:00+01:00
2025-10-06 02:18:49+02:00,785,FR,Planned maintenance,A03,,2022-01-02 02:30:00+01:00,R0AYsqfgru2ZaSxPh5rKOg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2022-01-02 01:00:00+01:00
2025-10-06 02:19:22+02:00,0,FR,Planned maintenance,A03,,2022-01-02 04:00:00+01:00,F63mXV_2oFOFflpD_AKO4w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2021-12-27 00:00:00+01:00
2025-10-06 02:19:22+02:00,0,FR,Planned maintenance,A03,,2022-01-02 04:00:00+01:00,FJJ4m1TdZpBZ9RXk5B69Eg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2021-12-27 00:00:00+01:00
2025-10-06 08:24:45+02:00,1215,FR,Planned maintenance,A03,,2022-01-01 14:00:00+01:00,-gyd2b_BtpSkh3Afpnspsw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-01-01 12:45:00+01:00
2025-10-06 08:25:12+02:00,0,FR,Planned maintenance,A03,,2022-01-02 10:30:00+01:00,crv1AHrwmhEu5cXCfKOdPQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,6,2022-01-01 02:00:00+01:00
2025-10-06 08:25:22+02:00,713,FR,Planned maintenance,A03,,2022-01-02 18:00:00+01:00,8gruj7H0irSj-PjTogSxaA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-01-01 20:00:00+01:00
2025-10-06 08:25:23+02:00,808,FR,Planned maintenance,A03,,2022-01-02 16:43:00+01:00,6K_bK0dWRSK2hPB7KjBOAg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2022-01-02 16:00:00+01:00
2025-10-06 08:25:36+02:00,0,FR,Planned maintenance,A03,,2022-01-03 04:00:00+01:00,ZJBvmR4MkMJe43d0SXXJPA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,28,2021-09-18 00:30:00+02:00
2025-10-06 08:26:33+02:00,0,FR,Planned maintenance,A03,,2022-01-11 15:00:00+01:00,OnXwPCCB69GOOg62j9FLEQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-01-11 08:30:00+01:00
2025-10-06 08:26:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-06 00:00:00+01:00,cZ-NLeqPgFl6AK4SxVWymg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-01-05 00:00:00+01:00
2025-10-06 08:26:50+02:00,120,FR,Planned maintenance,A03,,2022-01-04 02:00:00+01:00,Ssrm1hpH9lhE9OYisQy-rA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,4,2022-01-03 12:00:00+01:00
2025-10-06 08:27:17+02:00,0,FR,Planned maintenance,A03,,2022-01-04 07:30:00+01:00,rn5SsAB7wvWXXlxjYx7Ofg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2021-12-29 19:00:00+01:00
2025-10-06 08:27:31+02:00,0,FR,Planned maintenance,A03,,2022-03-18 17:00:00+01:00,Q_9W8GdpzzhxY4b1OVaN9w,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2021-10-18 07:00:00+02:00
2025-10-06 08:27:55+02:00,0,FR,Planned maintenance,A03,,2022-01-04 14:47:00+01:00,gN0Pq3OM9KjvcFQoCvFDyw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-04 00:00:00+01:00
2025-10-06 08:28:38+02:00,0,FR,Planned maintenance,A03,,2022-01-05 18:00:00+01:00,DblXp8tRLBFTmgzAfygkeQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-01-05 13:30:00+01:00
2025-10-06 08:28:38+02:00,0,FR,Planned maintenance,A03,,2022-01-05 18:00:00+01:00,xDezqdusROOVfmSE3orURA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-01-05 13:30:00+01:00
2025-10-06 08:28:38+02:00,0,FR,Planned maintenance,A03,,2022-01-05 18:00:00+01:00,_7GX9QjJJmA_PBHRt4TxyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-01-05 13:30:00+01:00
2025-10-06 08:28:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-12 17:00:00+01:00,haKhScO7s5uVt4Epsxs8Gw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-01-05 17:00:00+01:00
2025-10-06 08:28:56+02:00,0,FR,Planned maintenance,A03,,2022-01-05 16:00:00+01:00,yVQJWJ7kQn3AhtbEI5ihzg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,24,2021-09-18 00:00:00+02:00
2025-10-06 08:29:32+02:00,0,FR,Planned maintenance,A03,,2022-01-06 09:20:00+01:00,2z4zYHwcZfjqlpMyowIUbg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-01-04 22:30:00+01:00
2025-10-06 08:29:33+02:00,0,FR,Planned maintenance,A03,,2022-01-07 12:00:00+01:00,B-RC8lnlKO0OYgjYb_FCAQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-01-07 09:00:00+01:00
2025-10-06 08:29:46+02:00,0,FR,Planned maintenance,A03,,2022-01-07 12:00:00+01:00,cOCkEnLF_O9C7CK6gIkgcA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-01-07 09:00:00+01:00
2025-10-06 08:29:49+02:00,0,FR,Planned maintenance,A03,,2022-01-06 12:30:00+01:00,YeR05AkOyWmN-PIsj8krPA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-06 11:00:00+01:00
2025-10-06 08:29:54+02:00,0,FR,Planned maintenance,A03,,2022-01-07 16:30:00+01:00,fg4Wh_FGaWz0Da7fhY1SBg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2021-08-23 07:00:00+02:00
2025-10-06 08:30:17+02:00,0,FR,Planned maintenance,A03,,2022-01-06 18:00:00+01:00,mplheicVNDKYMOho0gLj2g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-01-06 13:30:00+01:00
2025-10-06 08:31:20+02:00,0,FR,Planned maintenance,A03,,2022-01-11 17:00:00+01:00,jJPvO_QfruZlj0R_nIGYsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-01-11 13:30:00+01:00
2025-10-06 08:31:20+02:00,0,FR,Planned maintenance,A03,,2022-01-13 17:00:00+01:00,dHKgrSeTGLudhMVwTpWX5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2022-01-13 10:00:00+01:00
2025-10-06 08:31:31+02:00,780,FR,Planned maintenance,A03,,2022-01-08 04:30:00+01:00,nBbjTPXxv5jg7YelCkuxwA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,11,2022-01-03 04:00:00+01:00
2025-10-06 08:31:47+02:00,984,FR,Planned maintenance,A03,,2022-01-08 15:30:00+01:00,-vZK0wuPWnNBlpxBkAjctw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,10,2022-01-05 16:00:00+01:00
2025-10-06 08:32:35+02:00,180,FR,Planned maintenance,A03,,2022-01-09 13:00:00+01:00,0kW-gjTcIrdp3cg7xgyoYw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-01-09 10:30:00+01:00
2025-10-06 08:32:45+02:00,745,FR,Planned maintenance,A03,,2022-01-09 12:30:00+01:00,V4v25_KjLT0zijAp9XLMDA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2022-01-09 09:00:00+01:00
2025-10-06 08:32:55+02:00,0,FR,Planned maintenance,A03,,2022-01-09 15:13:00+01:00,OqEGxEOwTxluzbQRSAA5WA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-01-08 00:00:00+01:00
2025-10-06 08:33:15+02:00,1210,FR,Planned maintenance,A03,,2022-01-10 05:30:00+01:00,vfAkzIBudoyLkwW8yyHhHQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,9,2022-01-09 09:40:00+01:00
2025-10-06 08:34:10+02:00,510,FR,Planned maintenance,A03,,2022-01-12 12:00:00+01:00,8QLHw3bQ4b6G3lKTy-J64A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-01-12 09:00:00+01:00
2025-10-06 08:34:28+02:00,0,FR,Planned maintenance,A03,,2022-01-11 11:00:00+01:00,jJIvNkA6Z148HeYhOIlkVA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2022-01-11 05:00:00+01:00
2025-10-06 08:34:53+02:00,0,FR,Planned maintenance,A03,,2022-01-19 12:00:00+01:00,csflhK1oGcdUJ1T_VYmicw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-01-19 10:00:00+01:00
2025-10-06 08:35:04+02:00,0,FR,Planned maintenance,A03,,2022-01-12 03:00:00+01:00,h8QfwqUNNaIroie7sHhgXA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2022-01-10 23:00:00+01:00
2025-10-06 08:35:06+02:00,1220,FR,Planned maintenance,A03,Cancelled,2022-01-12 10:00:00+01:00,8i8CDSCQXhvkGfLpDKfnWw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-01-12 07:00:00+01:00
2025-10-06 08:35:15+02:00,263,FR,Planned maintenance,A03,,2022-01-12 06:15:00+01:00,LxkP_Py-SMhU3T2s0dZcKg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2022-01-11 18:00:00+01:00
2025-10-06 08:35:26+02:00,0,FR,Planned maintenance,A03,,2022-01-11 15:30:00+01:00,EMB3B97UArJObOH3uzIg8A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-01-11 13:30:00+01:00
2025-10-06 08:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-14 00:00:00+01:00,zRGaXwD53Hpp2hLb29aQDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-01-13 00:00:00+01:00
2025-10-06 08:35:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-14 00:00:00+01:00,uT2vOX6xulZBvo--XGhvrg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-01-13 00:00:00+01:00
2025-10-06 08:36:12+02:00,0,FR,Planned maintenance,A03,,2022-01-12 16:00:00+01:00,IvmNmqUKLZifHoeKL91OjA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2022-01-12 07:00:00+01:00
2025-10-06 08:36:18+02:00,510,FR,Planned maintenance,A03,,2022-01-13 13:00:00+01:00,co5uchhwDloJRSKYXZOLiA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-01-13 11:00:00+01:00
2025-10-06 08:36:29+02:00,263,FR,Planned maintenance,A03,,2022-01-13 06:15:00+01:00,qRT1BMgDQS8MiL7Ba-x4mA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-01-12 20:30:00+01:00
2025-10-06 08:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-13 12:00:00+01:00,sTswKpMAjdecZUo5ha9FlQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2022-01-13 09:00:00+01:00
2025-10-06 08:37:01+02:00,263,FR,Planned maintenance,A03,,2022-01-14 06:15:00+01:00,nSekvYoNhGpWmVtgAwfBuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-01-13 20:30:00+01:00
2025-10-06 08:37:28+02:00,0,FR,Planned maintenance,A03,,2022-01-13 15:30:00+01:00,qwzVCiqXKmQy4mrsFYDrQQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-01-13 14:30:00+01:00
2025-10-06 08:37:47+02:00,0,FR,Planned maintenance,A03,,2022-02-11 22:00:00+01:00,jHyCKdihT1CffkknOKsM5A,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2021-12-19 12:00:00+01:00
2025-10-06 08:37:51+02:00,1060,FR,Planned maintenance,A03,,2022-01-15 03:00:00+01:00,hggxQNrHhfaW2drfAjyv6A,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,7,2022-01-13 10:00:00+01:00
2025-10-06 08:39:06+02:00,1170,FR,Planned maintenance,A03,Cancelled,2022-01-15 17:00:00+01:00,Kf8rxBv9wrgEDzmVkeubWQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2022-01-15 08:00:00+01:00
2025-10-06 08:39:37+02:00,1170,FR,Planned maintenance,A03,,2022-01-15 12:19:00+01:00,d5vo65hctdTty5zz1U6uRg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2022-01-15 07:00:00+01:00
2025-10-06 08:39:48+02:00,360,FR,Planned maintenance,A03,Cancelled,2022-01-16 04:00:00+01:00,slGPEitwAea8ghYaRC8DDA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2022-01-16 02:30:00+01:00
2025-10-06 08:40:32+02:00,0,FR,Planned maintenance,A03,,2022-01-17 00:00:00+01:00,ujv36X0-TfZBlQ5boPVkJg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-01-15 00:30:00+01:00
2025-10-06 08:40:32+02:00,263,FR,Planned maintenance,A03,,2022-01-17 03:00:00+01:00,ujv36X0-TfZBlQ5boPVkJg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2851,MAW,PT1M,1,2022-01-17 00:00:00+01:00
2025-10-06 08:40:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-17 00:00:00+01:00,-Q9MM1dBALPbrPHNEGEj1w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-01-15 00:30:00+01:00
2025-10-06 08:40:32+02:00,263,FR,Planned maintenance,A03,Cancelled,2022-01-17 06:00:00+01:00,-Q9MM1dBALPbrPHNEGEj1w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2851,MAW,PT1M,3,2022-01-17 00:00:00+01:00
2025-10-06 08:40:32+02:00,263,FR,Planned maintenance,A03,Cancelled,2022-01-17 06:00:00+01:00,DaVi_ysho8LER7xlwCFnhA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-01-17 04:00:00+01:00
2025-10-06 08:40:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-04 17:00:00+01:00,G6xWeBS5GadxW5kju4-WFQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2021-11-26 17:00:00+01:00
2025-10-06 08:41:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-27 17:00:00+02:00,GNMmYhHGZuPgw8Qu2l2gMQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2021-11-26 17:00:00+01:00
2025-10-06 08:41:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-04 17:00:00+01:00,uSczf4BtYAgWswt9zH_AUQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2021-11-26 07:45:00+01:00
2025-10-06 08:41:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-18 17:00:00+01:00,39vGwNZP-S_AyMPO6aUyZg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-18 14:00:00+01:00
2025-10-06 08:41:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-18 17:00:00+01:00,v2F-ndPEsJtcihTOvgcOyQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-18 14:00:00+01:00
2025-10-06 08:41:50+02:00,0,FR,Planned maintenance,A03,,2022-01-17 16:30:00+01:00,6pGKE9WKYXdZMdN_LYV7iA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-01-17 09:00:00+01:00
2025-10-06 08:41:51+02:00,0,FR,Planned maintenance,A03,,2022-01-17 18:00:00+01:00,lss_a3B80HsC8T9heiieZg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-01-17 07:00:00+01:00
2025-10-06 08:42:42+02:00,161.5068,FR,Planned maintenance,A03,,2022-01-20 00:00:00+01:00,HdY3_WohAK7GvEvj1pUQCg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2022-01-17 00:00:00+01:00
2025-10-06 08:42:42+02:00,161.9766,FR,Planned maintenance,A03,,2022-01-20 00:00:00+01:00,JvpnSbwR8ZFVVtIfz-0H2A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2022-01-17 00:00:00+01:00
2025-10-06 08:43:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-24 02:00:00+01:00,sMkqCDXGkeINKvZ9Fiz56A,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-01-23 02:00:00+01:00
2025-10-06 08:43:35+02:00,0,FR,Planned maintenance,A03,,2022-01-20 16:00:00+01:00,MZee7Gjipll9FYB69s5zpg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-01-20 10:00:00+01:00
2025-10-06 08:43:46+02:00,0,FR,Planned maintenance,A03,,2022-01-28 16:30:00+01:00,LKwMMxH84r-wah40zGNeFw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2022-01-17 07:03:00+01:00
2025-10-06 08:46:07+02:00,0,FR,Planned maintenance,A03,,2022-01-20 03:00:00+01:00,gP8_ltEFiyDk1KHfXsb6JQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,12,2021-12-18 05:00:00+01:00
2025-10-06 08:46:27+02:00,0,FR,Planned maintenance,A03,,2022-01-24 17:00:00+01:00,F8gBOSzLy5IQFHGPK4n9DQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-01-24 08:00:00+01:00
2025-10-06 08:46:33+02:00,0,FR,Planned maintenance,A03,,2022-01-20 09:00:00+01:00,vJ2S3_hdpt5V2OPBHkaYWw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2022-01-01 00:00:00+01:00
2025-10-06 08:46:40+02:00,580,FR,Planned maintenance,A03,,2022-01-20 18:00:00+01:00,Bts34pE_2hYLGJ8invXy-Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2022-01-18 06:00:00+01:00
2025-10-06 08:46:42+02:00,580,FR,Planned maintenance,A03,Cancelled,2022-01-28 19:00:00+01:00,syEU9ac2f9OJxSn50qmfiw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-01-24 06:00:00+01:00
2025-10-06 08:47:21+02:00,0,FR,Planned maintenance,A03,,2022-01-26 17:00:00+01:00,Mk7I9OUW6tu7Usfyhq7QcA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2022-01-25 08:00:00+01:00
2025-10-06 08:47:23+02:00,0,FR,Planned maintenance,A03,,2022-01-20 16:00:00+01:00,zH1iKOb9QP3kYJTMtMFxMw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-01-20 14:00:00+01:00
2025-10-06 08:47:50+02:00,0,FR,Planned maintenance,A03,,2022-01-20 15:30:00+01:00,pyyc1rGNVApqNjkAZANuzw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-01-20 14:30:00+01:00
2025-10-06 08:47:56+02:00,0,FR,Planned maintenance,A03,,2022-01-24 17:00:00+01:00,Iq7AxoIVhCYIilk-m2FRBA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-01-24 09:00:00+01:00
2025-10-06 08:48:30+02:00,580,FR,Planned maintenance,A03,,2022-01-21 15:45:00+01:00,KpAScJ6SC8OefXokQZrIkg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:49:31+02:00,191,FR,Planned maintenance,A03,,2022-01-23 07:30:00+01:00,HEmaHeNwFXeVilDs6XHpaQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2022-01-23 02:30:00+01:00
2025-10-06 08:49:43+02:00,0,FR,Planned maintenance,A03,,2022-01-23 16:00:00+01:00,rLsQ_chrRlR3GxL9FFav0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-01-23 00:00:00+01:00
2025-10-06 08:50:10+02:00,0,FR,Planned maintenance,A03,,2022-01-28 19:00:00+01:00,Si6ZfZtOm0Si3YOmQvFDow,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-01-28 00:00:00+01:00
2025-10-06 08:51:12+02:00,510,FR,Planned maintenance,A03,,2022-01-24 17:00:00+01:00,MafcnjoPKt_HdPu8-xSrdQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-01-24 14:00:00+01:00
2025-10-06 08:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-26 09:00:00+01:00,8n3TqQ2RH9q0NgHgz0miSA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-01-26 00:00:00+01:00
2025-10-06 08:52:22+02:00,0,FR,Planned maintenance,A03,,2022-01-26 23:59:00+01:00,PGS5BEG5cHKWuI2Xpm9MpA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2022-01-26 00:00:00+01:00
2025-10-06 08:52:31+02:00,240,FR,Planned maintenance,A03,,2022-01-25 13:00:00+01:00,OmVxOS5ia-mRvdLRx4sYeA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2022-01-24 18:00:00+01:00
2025-10-06 08:52:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-26 05:00:00+01:00,B41lRqvDNKa7TkmXSxbtNQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-01-25 20:30:00+01:00
2025-10-06 08:52:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-26 05:00:00+01:00,L0A_xhBjwEwKN4LYDJjX5A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-01-25 20:30:00+01:00
2025-10-06 08:52:52+02:00,0,FR,Planned maintenance,A03,,2022-01-26 08:00:00+01:00,ff0TIJGSi4UTospp9a9HyA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,5,2022-01-24 16:00:00+01:00
2025-10-06 08:53:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-01 17:00:00+01:00,7uQg1M9NGszTh8qEJJ9Asw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-02-01 12:00:00+01:00
2025-10-06 08:54:18+02:00,0,FR,Planned maintenance,A03,,2022-01-26 23:00:00+01:00,RMhoc7Gw2DouMFtj3Rg-NQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2022-01-26 03:00:00+01:00
2025-10-06 08:54:18+02:00,0,FR,Planned maintenance,A03,,2022-01-26 23:00:00+01:00,D0i87AJdt4bE8P0ZwbU1Fg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-01-25 23:00:00+01:00
2025-10-06 08:54:20+02:00,0,FR,Planned maintenance,A03,,2022-01-26 17:10:00+01:00,JqfvTwsb39M-PpiEP7x14A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2022-01-24 16:00:00+01:00
2025-10-06 08:54:32+02:00,510,FR,Planned maintenance,A03,Cancelled,2022-01-27 12:00:00+01:00,UGFE_ZM21UUgePux5X3ndQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2022-01-27 09:00:00+01:00
2025-10-06 08:55:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-28 23:59:00+01:00,iSutbhTZeJSUX3vWSIq9ow,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-01-28 00:00:00+01:00
2025-10-06 08:55:38+02:00,87,FR,Planned maintenance,A03,,2022-01-27 15:00:00+01:00,52GRGXtCpUO3WvipLfgbIw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-27 14:30:00+01:00
2025-10-06 08:56:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-01-28 16:30:00+01:00,06RzJgxluhKeCOQ_K3WtvQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-01-28 13:30:00+01:00
2025-10-06 08:56:04+02:00,510,FR,Planned maintenance,A03,Cancelled,2022-01-28 12:00:00+01:00,W_xmXmsgwWSp7rn8MT1CoQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-01-28 09:00:00+01:00
2025-10-06 08:56:52+02:00,585,FR,Planned maintenance,A03,,2022-01-28 19:00:00+01:00,1v6cdkyOLIWwA9CfVnWgFw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-01-28 09:00:00+01:00
2025-10-06 08:57:14+02:00,0,FR,Planned maintenance,A03,,2022-02-01 17:30:00+01:00,ZnoqkGnSi-1l-E_7w6lRUA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-02-01 11:00:00+01:00
2025-10-06 08:57:38+02:00,0,FR,Planned maintenance,A03,,2022-01-30 01:30:00+01:00,mhXLPDSQQCm7Mj5gDkz-og,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,5,2022-01-29 04:00:00+01:00
2025-10-06 08:57:39+02:00,680,FR,Planned maintenance,A03,,2022-02-04 21:55:00+01:00,rlz6emttNEoFWOlgXIV6tQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2021-12-30 00:00:00+01:00
2025-10-06 08:57:48+02:00,0,FR,Planned maintenance,A03,,2022-01-30 13:02:00+01:00,CnvsMrLykncuUGHUp6dbHQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-01-29 00:00:00+01:00
2025-10-06 08:57:52+02:00,0,FR,Planned maintenance,A03,,2022-01-30 15:00:00+01:00,jzj46voKe7QMWppAgzr08g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-01-30 00:00:00+01:00
2025-10-06 09:01:34+02:00,0,FR,Planned maintenance,A03,,2022-02-07 06:00:00+01:00,YbMm_NxlPVKef53gp_SWow,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-02-01 00:00:00+01:00
2025-10-06 09:02:09+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,8mWjh_58IMpAKSZhEaJa8A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:09+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:30:00+01:00,TP27HVIQIBCMsbO1REtnlw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-01-31 08:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,gNDlpDaxvLMCDWYR0_jnng,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:30:00+01:00,CxzmKl_BSyRH_LrfTtF-Ew,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-01-31 08:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,EGpP8wJf1y1kPJEBsXNPkg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,C_ov3PXRvacGOw1aTgbHtg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,k7nZqzkoP8ogXaOJbkpOOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,m52ejf2RuAujF1f6Pc0VXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:15+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,PkR6WwWE26oSelonJ3SAMA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:16+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,tayQeSV8IKwIPIvZH9VUTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:16+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,uo0XLXLEieEh2WdNajiKAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:16+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,gveyg1guOivW6rIip1hxOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:16+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,EQfGFt14i2WRDPGpFUw2Gg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:16+02:00,0,FR,Planned maintenance,A03,,2022-01-31 17:00:00+01:00,VCyTSL-8oEEx8XSpMweBrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-01-31 13:00:00+01:00
2025-10-06 09:02:40+02:00,263,FR,Planned maintenance,A03,,2022-02-01 13:15:00+01:00,SP7QH0ETf9FO8Qb2Ldsvyg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-02-01 06:45:00+01:00
2025-10-06 09:02:51+02:00,125,FR,Planned maintenance,A03,,2022-02-01 15:30:00+01:00,nzPKjBTz9K95A8YRUcdD9Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-02-01 08:00:00+01:00
2025-10-06 09:03:18+02:00,0,FR,Planned maintenance,A03,,2022-02-06 00:00:00+01:00,ugcSKzfkQHU223IcBe453w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-02-01 11:00:00+01:00
2025-10-06 09:03:39+02:00,685,FR,Planned maintenance,A03,,2022-02-05 00:00:00+01:00,UAX-VPafwn7-iioXT9adgg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,5,2022-01-09 08:35:00+01:00
2025-10-06 09:11:13+02:00,128,FR,Planned maintenance,A03,,2022-02-03 15:50:00+01:00,oS-GS1WeAtvIMBjXDeXhlg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2022-02-03 08:00:00+01:00
2025-10-06 09:11:14+02:00,0,FR,Planned maintenance,A03,,2022-02-03 19:00:00+01:00,_4bvAQGuefaCGU5AQrN4aQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,29,2021-04-24 00:00:00+02:00
2025-10-06 09:11:27+02:00,0,FR,Planned maintenance,A03,,2022-02-03 17:00:00+01:00,Biko5N2B1R8WRfzTWuZgGg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-02-03 07:30:00+01:00
2025-10-06 09:11:36+02:00,0,FR,Planned maintenance,A03,,2022-02-05 04:30:00+01:00,uerI-JQ80laW_2ziGlvnlg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,25,2021-06-19 02:00:00+02:00
2025-10-06 09:11:54+02:00,0,FR,Planned maintenance,A03,,2022-02-03 10:04:00+01:00,zCR8Dbo7FoZ8H1oGJrui-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-02-03 07:30:00+01:00
2025-10-06 09:11:54+02:00,750,FR,Planned maintenance,A03,,2022-02-03 14:00:00+01:00,4xqyttWJ24FyQgct-PPlWA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-02-03 12:00:00+01:00
2025-10-06 09:11:55+02:00,0,FR,Planned maintenance,A03,,2022-02-02 16:00:00+01:00,fMbHF4EQk-jhS3_GjJR3bQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2022-02-02 07:00:00+01:00
2025-10-06 09:14:46+02:00,0,FR,Planned maintenance,A03,,2022-02-11 16:30:00+01:00,62scPd1fXN8gW70iXou6Zw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2022-02-03 07:00:00+01:00
2025-10-06 09:18:58+02:00,1185,FR,Planned maintenance,A03,,2022-02-12 00:00:00+01:00,LQpxW6b9EkSXk2ip1vEBPQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2022-01-31 08:01:00+01:00
2025-10-06 09:24:39+02:00,990,FR,Planned maintenance,A03,,2022-02-18 20:30:00+01:00,Y0IhdWd9liawujdT_fMnJA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,8,2021-12-30 00:00:00+01:00
2025-10-06 09:27:12+02:00,427,FR,Planned maintenance,A03,,2022-02-18 13:50:00+01:00,bw-Sdtj7342rILqSEzMTNQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2022-01-14 00:00:00+01:00
2025-10-06 09:28:10+02:00,1026,FR,Planned maintenance,A03,,2022-02-26 02:00:00+01:00,QoqijjIQWdjTqL0B0eo3gA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,5,2022-01-19 08:56:00+01:00
2025-10-06 09:33:34+02:00,0,FR,Planned maintenance,A03,,2022-06-21 17:00:00+02:00,v7gYdzVvHRD8qtkT3w-6vg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,2,2021-05-25 08:00:00+02:00
2025-10-06 10:34:02+02:00,0,FR,Planned maintenance,A03,,2022-04-05 02:00:00+02:00,kByaBADMoJYfSN-AadsgVg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,31,2021-09-25 00:00:00+02:00
2025-10-06 10:43:17+02:00,0,FR,Planned maintenance,A03,,2022-04-11 13:00:00+02:00,Uf209aZfdE4Xs9xyM9urfg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,30,2021-08-14 00:00:00+02:00
2025-10-06 10:55:31+02:00,0,FR,Planned maintenance,A03,,2022-04-21 13:00:00+02:00,uDXrEofZqLAYSP7iSphFHg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,30,2021-07-31 02:00:00+02:00
2025-10-06 15:01:09+02:00,0,FR,Planned maintenance,A03,,2022-10-12 17:00:00+02:00,zidC5ockV3FJoGBMUt_dag,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2021-05-25 08:00:00+02:00
2025-10-06 17:36:59+02:00,0,FR,Planned maintenance,A03,,2022-12-14 17:00:00+01:00,H8ds_V5aSo1x3SllxCRiEQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2021-05-17 14:00:00+02:00
2025-10-06 18:49:57+02:00,0,FR,Planned maintenance,A03,,2023-01-25 21:10:00+01:00,Jfz9P2nbaITac7Es6yTq1w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,40,2021-08-21 01:00:00+02:00
2025-10-06 19:37:33+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:30:00+01:00,OeN2MDwUFsNC1qckwpEDnA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,19,2021-12-16 23:00:00+01:00
2025-10-06 21:11:31+02:00,0,FR,Planned maintenance,A03,,2023-04-03 00:30:00+02:00,Oq1KBJrxNj5MjTmPptigJg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,33,2021-11-20 00:30:00+01:00
2025-10-07 00:07:18+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,1kj1ryxkjY0HrOkEYOxYYQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,39,2021-10-02 02:00:00+02:00
2025-10-07 05:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,aBW7XE01jAulDWF499lcJQ,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,26,2020-02-22 02:00:00+01:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2028-01-01 00:00:00+01:00,U7gjAqnlqcx4DkB_mZQDQg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-04-01 00:00:00+02:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,Ry5Sic3B7qqfGzZplJbVOg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,10,2020-06-29 23:30:00+02:00
2025-10-07 06:15:10+02:00,0,FR,Planned maintenance,A03,,2023-12-14 15:32:00+01:00,Ec4HaVVMzQ0oenD2L5bZ1w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,12,2020-06-29 07:00:00+02:00
2025-10-07 22:51:20+02:00,0,FR,Planned maintenance,A03,,2026-01-01 00:00:00+01:00,uo3Zwdwb6RoECvqjwFIHTQ,0.0,Fossil Oil,17W100P100P0250M,FRANCE,CORDEMAIS 3,CORDEMAIS 3,1,MAW,PT1M,3,2018-04-01 00:00:00+02:00
2025-10-08 03:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2034-09-01 00:00:00+02:00,ldy2JgBnwJNVFWOj7eO60A,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,256,2018-03-25 01:00:00+01:00
2025-10-02 11:38:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 02:00:00+02:00,n6TN8CmeCXsvurqnaK1sIA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2022-03-05 02:00:00+01:00
2025-10-05 17:34:16+02:00,0,FR,Planned maintenance,A03,,2022-02-14 17:00:00+01:00,jJ-WDGQ0JkTL8G4Jb9bgbA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2022-02-14 14:00:00+01:00
2025-10-05 22:23:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-03 17:00:00+01:00,ZP-DT_RpHZzhzq2yhTlWMQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-03 08:00:00+01:00
2025-10-05 22:23:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-06 17:00:00+01:00,utaN6CEBKNBcj6VBASsmAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-06 08:00:00+01:00
2025-10-05 22:23:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-04 17:00:00+01:00,vcXJmYnmxX5XrA3_htvGYw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-04 08:00:00+01:00
2025-10-05 22:23:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-07 17:00:00+01:00,4erg1n8bpqYBfciy4Rv9Ow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-07 08:00:00+01:00
2025-10-05 22:23:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-02 17:00:00+01:00,Dn_knZlyteCTvyKdzaCb5Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-02 08:00:00+01:00
2025-10-05 22:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-05 17:00:00+01:00,MLBDEBG1eEe1UoRq0XVgnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-05 08:00:00+01:00
2025-10-05 22:24:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-12 17:00:00+01:00,ZqpNbY5hSoBZqd0k3lICHg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-12 08:00:00+01:00
2025-10-05 22:24:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-27 17:00:00+01:00,XoMhPiG1bhQdQeb9bkvZmA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-27 08:00:00+01:00
2025-10-05 22:25:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-14 17:00:00+01:00,UaGS7Q5pw-O7VdZv6vYPtA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-14 08:00:00+01:00
2025-10-05 22:25:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-08 17:00:00+01:00,Laxd-TTxp9bdGtBVLXz7gw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-08 08:00:00+01:00
2025-10-05 22:25:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-07 17:00:00+01:00,gI_W4OdToBk57GLvOCFl_g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-07 08:00:00+01:00
2025-10-05 22:25:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-16 17:00:00+01:00,fwQz2BWi6lFSuA4Gp0WDfw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-16 08:00:00+01:00
2025-10-05 22:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-21 17:00:00+01:00,IausHZC8RNMS8vjUxuW7wQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-21 08:00:00+01:00
2025-10-05 22:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-09 17:00:00+01:00,VTUfLAClWbYC_XAb0wU4ig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-09 08:00:00+01:00
2025-10-05 22:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-17 17:00:00+01:00,lEH21acNtNxqGuhpOXYBtA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-17 08:00:00+01:00
2025-10-05 22:25:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-10 17:00:00+01:00,6LAOShdOLydtgrPyVphbmQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-10 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-19 17:00:00+01:00,ZTRqW1OU1AvfQ70M4xAhuQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-19 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-18 17:00:00+01:00,F0zJu_Ij9QDk4uAfN2Rivg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-18 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-22 17:00:00+01:00,T0ElGdMxw2DCIybnV3jB0A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-22 08:00:00+01:00
2025-10-05 22:25:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-13 17:00:00+01:00,hLJiutRwzwxN8PJwFHnvVQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-13 08:00:00+01:00
2025-10-05 22:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-05 17:00:00+01:00,folrktubsOgwJASaHFqLVg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-05 08:00:00+01:00
2025-10-05 22:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-04 17:00:00+01:00,ntTg51ExpZ_ifJpgmJZSGw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-04 08:00:00+01:00
2025-10-05 22:25:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-26 17:00:00+01:00,beAtkxi78ySPmMo_Xet1jQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-26 08:00:00+01:00
2025-10-05 22:25:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-28 17:00:00+01:00,P3jLDRZ6WZilxQnhLR8sig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-28 08:00:00+01:00
2025-10-05 22:25:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-01 17:00:00+01:00,Odi8W0GeFBQs-MWdALW0yQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-01 08:00:00+01:00
2025-10-05 22:25:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-06 17:00:00+01:00,nfO76OSMmdj-RoYIXIveKA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-06 08:00:00+01:00
2025-10-05 22:25:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-25 17:00:00+01:00,cNDXXetjXQvdTmCpDIHDkw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-25 08:00:00+01:00
2025-10-05 22:25:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-11 17:00:00+01:00,L-8Rs5Iikb853DNK2ZpUhg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-11 08:00:00+01:00
2025-10-05 22:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-15 17:00:00+01:00,ZFDe9GyQi5HP4Hzj5N5Ugw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-15 08:00:00+01:00
2025-10-05 22:25:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-23 17:00:00+01:00,L1Px-l6WoRNOAadudJhhaA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-23 08:00:00+01:00
2025-10-05 22:25:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-20 17:00:00+01:00,QJSU0RGL1AXQAxkKywp4dw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-20 08:00:00+01:00
2025-10-05 22:25:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-24 17:00:00+01:00,x340elBHQ6MvwVA35fHUDQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-02-24 08:00:00+01:00
