created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 02:17:15+02:00,0,FR,Planned maintenance,A03,,2022-02-03 17:00:00+01:00,j6iaUQFV0GEaQ7IcliXq9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-02-03 13:30:00+01:00
2025-10-06 08:26:37+02:00,60,FR,Planned maintenance,A03,,2022-02-05 00:30:00+01:00,pX-NmTRPLKAgzD5BpGGiDQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2022-02-04 21:55:00+01:00
2025-10-06 08:37:45+02:00,100,FR,Planned maintenance,A03,Cancelled,2022-02-11 22:00:00+01:00,5eCVwmw3cbGiaI8qYFGohQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2022-02-11 19:30:00+01:00
2025-10-06 08:41:17+02:00,0,FR,Planned maintenance,A03,,2022-03-03 16:30:00+01:00,9m779kRFuNm3g5jF99_aJA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-03 13:30:00+01:00
2025-10-06 08:41:17+02:00,0,FR,Planned maintenance,A03,,2022-03-03 16:30:00+01:00,NlZhFt-CedYEYyvmVH-04Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-03-03 13:30:00+01:00
2025-10-06 08:41:18+02:00,0,FR,Planned maintenance,A03,,2022-03-03 16:30:00+01:00,4SpjVIXBOxuk4hMfsXg6cw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-03-03 13:30:00+01:00
2025-10-06 08:43:50+02:00,0,FR,Planned maintenance,A03,,2022-03-01 17:00:00+01:00,ioTa3OtbhsTSJLdPqkPy7A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2022-03-01 14:00:00+01:00
2025-10-06 08:44:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-03 12:00:00+01:00,cmuW_lN1WFtSiHirYSHjsg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2022-03-03 08:00:00+01:00
2025-10-06 08:58:46+02:00,0,FR,Planned maintenance,A03,,2022-03-03 11:00:00+01:00,pry5tWzOC5cbkTV8VV4t9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2022-03-03 07:00:00+01:00
2025-10-06 09:01:31+02:00,0,FR,Planned maintenance,A03,,2022-02-15 17:30:00+01:00,bs2m7K2EAAt0xcia5TkxhA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-02-15 07:30:00+01:00
2025-10-06 09:02:23+02:00,0,FR,Planned maintenance,A03,,2022-02-08 17:00:00+01:00,0S7u5eOJJmjs15UbcFEa2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-02-08 13:30:00+01:00
2025-10-06 09:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-08 17:00:00+01:00,x6A7wJwLOPQWtcNfrbodsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-02-08 13:30:00+01:00
2025-10-06 09:02:43+02:00,0,FR,Planned maintenance,A03,,2022-03-04 16:30:00+01:00,b8SnImQLSvRSAofV0uB_lw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-03-04 13:30:00+01:00
2025-10-06 09:02:43+02:00,0,FR,Planned maintenance,A03,,2022-03-03 17:00:00+01:00,yALiHf6TaY92BQX_uFMOgg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-03-03 13:30:00+01:00
2025-10-06 09:02:53+02:00,0,FR,Planned maintenance,A03,,2022-02-24 17:00:00+01:00,A68v7pAz0Yktzuwoc9ZtLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-02-24 13:30:00+01:00
2025-10-06 09:04:09+02:00,0,FR,Planned maintenance,A03,,2022-02-14 16:30:00+01:00,nuWuIioMxoqm1OFZHMx_zg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-02-14 13:30:00+01:00
2025-10-06 09:05:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-07 14:00:00+01:00,BmHuz9cEr2n8sXtEbCN3Bg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2022-02-07 00:00:00+01:00
2025-10-06 09:09:17+02:00,0,FR,Planned maintenance,A03,,2022-02-05 16:00:00+01:00,moeU8dyRTAgqO2LpYwTRtQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-02-05 00:00:00+01:00
2025-10-06 09:11:13+02:00,0,FR,Planned maintenance,A03,,2022-02-10 12:15:00+01:00,FjM7UU3ohdi8iSG3gmJbsQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-02-10 08:00:00+01:00
2025-10-06 09:11:13+02:00,185,FR,Planned maintenance,A03,,2022-02-08 16:30:00+01:00,H4N04Yztx1KrzRn1-ojvVQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-02-08 12:15:00+01:00
2025-10-06 09:11:13+02:00,185,FR,Planned maintenance,A03,,2022-02-10 16:30:00+01:00,KxF5TDD-Jul7nEBIDDKNZw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2022-02-10 12:15:00+01:00
2025-10-06 09:11:13+02:00,0,FR,Planned maintenance,A03,,2022-02-08 12:15:00+01:00,G-43sjxF02HiMBHsUPEu0A,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-02-08 08:00:00+01:00
2025-10-06 09:11:38+02:00,850,FR,Planned maintenance,A03,Cancelled,2022-02-06 20:00:00+01:00,6IYi6ZPK_Xq56jEszZEMGw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2022-02-06 10:00:00+01:00
2025-10-06 09:11:44+02:00,495,FR,Planned maintenance,A03,,2022-02-06 18:30:00+01:00,slt-MepgkIpZNGzDTZSkbg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2022-02-06 17:30:00+01:00
2025-10-06 09:11:50+02:00,500,FR,Planned maintenance,A03,,2022-02-07 10:40:00+01:00,ZtDwOkTOpJh7yKo8aYLKLA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-02-07 10:00:00+01:00
2025-10-06 09:11:52+02:00,850,FR,Planned maintenance,A03,,2022-02-10 00:00:00+01:00,XFrX5mgaJYoenibIoNp5hw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2022-02-09 13:00:00+01:00
2025-10-06 09:11:53+02:00,185,FR,Planned maintenance,A03,Cancelled,2022-02-10 16:00:00+01:00,ew_y76IwzavCJS2dJ2xShg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-02-10 12:15:00+01:00
2025-10-06 09:11:53+02:00,185,FR,Planned maintenance,A03,Cancelled,2022-02-08 16:00:00+01:00,kXNBHolXJ0PmCTiDZd6viQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-02-08 12:15:00+01:00
2025-10-06 09:11:56+02:00,0,FR,Planned maintenance,A03,,2022-02-07 15:47:00+01:00,_RLPI8y9LhB4_KkdP5aeWA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2022-02-06 08:00:00+01:00
2025-10-06 09:12:40+02:00,0,FR,Planned maintenance,A03,,2022-02-10 16:30:00+01:00,LsYqVeMZ5K1xHjiv2ZmJNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-02-10 07:00:00+01:00
2025-10-06 09:14:20+02:00,0,FR,Planned maintenance,A03,,2022-02-07 15:47:00+01:00,EnNo01DJyKkB97gy5QAN9A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-02-07 09:00:00+01:00
2025-10-06 09:14:59+02:00,0,FR,Planned maintenance,A03,,2022-02-08 14:30:00+01:00,SElJiTjRf-7WqSr6pc_OTg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2022-02-08 14:00:00+01:00
2025-10-06 09:15:35+02:00,316,FR,Planned maintenance,A03,,2022-02-11 04:30:00+01:00,1lbdcINBUo-2xpoPq1i3Pg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-02-11 02:00:00+01:00
2025-10-06 09:15:35+02:00,0,FR,Planned maintenance,A03,,2022-02-15 12:00:00+01:00,GJo6Tkig8PVQARXYPO6ceA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-02-15 10:00:00+01:00
2025-10-06 09:15:37+02:00,0,FR,Planned maintenance,A03,,2022-02-10 15:30:00+01:00,WDjpMKCtb69CZQKaZQ8fJQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-02-10 14:30:00+01:00
2025-10-06 09:15:40+02:00,316,FR,Planned maintenance,A03,,2022-02-10 04:30:00+01:00,LNqVg7DiUgkVaJt29RNALA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-02-10 02:00:00+01:00
2025-10-06 09:15:53+02:00,0,FR,Planned maintenance,A03,,2022-02-09 16:50:00+01:00,mBpVJUUVxqX-Bb6AHU1apQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,1,2022-02-09 02:00:00+01:00
2025-10-06 09:15:58+02:00,0,FR,Planned maintenance,A03,,2022-02-10 15:30:00+01:00,2jDbMjrxwMmvKU3UGkCr7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-02-10 14:30:00+01:00
2025-10-06 09:15:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-22 17:00:00+01:00,EF-ltMV6NGA2BrwMyuwCsA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-02-22 07:00:00+01:00
2025-10-06 09:16:05+02:00,0,FR,Planned maintenance,A03,,2022-02-09 16:30:00+01:00,DK3HuB-adcIO-asJAp1Jqw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2022-02-09 07:15:00+01:00
2025-10-06 09:16:12+02:00,0,FR,Planned maintenance,A03,,2022-02-28 17:00:00+01:00,aR0wjNViOqKOtjrXN2cYng,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-02-28 07:00:00+01:00
2025-10-06 09:16:17+02:00,0,FR,Planned maintenance,A03,,2022-02-09 17:00:00+01:00,wnCBGlUral6ZlHnkon9O4w,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2022-02-09 08:00:00+01:00
2025-10-06 09:16:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-23 18:00:00+01:00,Qzao4cgKdIJkTeNqmmeJSA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-02-23 13:00:00+01:00
2025-10-06 09:16:21+02:00,0,FR,Planned maintenance,A03,,2022-02-17 17:30:00+01:00,nQlS97KmBAX3MLc3Tm6bFQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-02-17 13:30:00+01:00
2025-10-06 09:16:21+02:00,0,FR,Planned maintenance,A03,,2022-02-17 17:30:00+01:00,8A_zeotxzaw5VzQkQ6w-rg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-02-17 13:30:00+01:00
2025-10-06 09:16:21+02:00,0,FR,Planned maintenance,A03,,2022-02-17 17:30:00+01:00,X8aQOXraMM2Tja74anWl9A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-02-17 13:30:00+01:00
2025-10-06 09:16:21+02:00,0,FR,Planned maintenance,A03,,2022-02-17 17:30:00+01:00,-vw57UCRPMe0lYA62c-_Jg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-02-17 13:30:00+01:00
2025-10-06 09:16:24+02:00,0,FR,Planned maintenance,A03,,2022-02-17 17:30:00+01:00,sxn07J6rM-MNAOdO42b0rQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-02-17 13:30:00+01:00
2025-10-06 09:16:25+02:00,0,FR,Planned maintenance,A03,,2022-02-09 16:00:00+01:00,02Y46XCwev8R7DoowO5SDw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-02-09 14:00:00+01:00
2025-10-06 09:16:25+02:00,0,FR,Planned maintenance,A03,,2022-02-09 17:00:00+01:00,Y9-zwPyJAqNU2R4k9Bd5qQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-02-09 07:30:00+01:00
2025-10-06 09:16:26+02:00,0,FR,Planned maintenance,A03,,2022-02-09 17:00:00+01:00,W_KRGRyH2RIKpUWETlaRsw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-02-09 14:00:00+01:00
2025-10-06 09:16:35+02:00,770,FR,Planned maintenance,A03,,2022-02-10 01:30:00+01:00,TdidgV6ixneTDyRvPYmRBg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,13,2022-02-05 04:30:00+01:00
2025-10-06 09:16:56+02:00,50,FR,Planned maintenance,A03,,2022-02-12 01:30:00+01:00,FS-SJHWF7K4F7MbGWbAhMg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2022-02-12 00:00:00+01:00
2025-10-06 09:17:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-14 18:00:00+01:00,uIqBMmRimT-ccr3PKC3-cQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-02-13 00:00:00+01:00
2025-10-06 09:17:30+02:00,0,FR,Planned maintenance,A03,,2022-02-10 14:15:00+01:00,599uNAVHekd4MzH1oPkj_w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2022-02-09 00:00:00+01:00
2025-10-06 09:17:32+02:00,0,FR,Planned maintenance,A03,,2022-02-10 18:00:00+01:00,fuyl906qUGiAqUI5PRWf4w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2022-02-04 23:00:00+01:00
2025-10-06 09:17:38+02:00,0,FR,Planned maintenance,A03,,2022-02-22 17:30:00+01:00,3qSF0leEu96j_VxxbqSnrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-02-22 07:30:00+01:00
2025-10-06 09:17:42+02:00,0,FR,Planned maintenance,A03,,2022-02-10 16:00:00+01:00,hO2g_zD09TST_vdAKw3uAg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-02-10 10:00:00+01:00
2025-10-06 09:17:44+02:00,0,FR,Planned maintenance,A03,,2022-02-10 16:00:00+01:00,taGj4fZikTGhQGGduW2bYg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2022-02-10 09:00:00+01:00
2025-10-06 09:18:09+02:00,778,FR,Planned maintenance,A03,,2022-02-13 04:00:00+01:00,gfTD4UDajnxi6dphZh98TQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2022-02-13 02:00:00+01:00
2025-10-06 09:18:13+02:00,0,FR,Planned maintenance,A03,,2022-02-14 18:00:00+01:00,B87S9tHo7opK8ijknioL7w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-02-14 07:00:00+01:00
2025-10-06 09:18:13+02:00,0,FR,Planned maintenance,A03,,2022-02-17 16:30:00+01:00,KSTXJbX7W6qYYgQvR7SbUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-02-17 08:30:00+01:00
2025-10-06 09:18:26+02:00,0,FR,Planned maintenance,A03,,2022-02-14 17:00:00+01:00,lck0LkU-cc-QSNkYYB8udA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2022-02-13 20:00:00+01:00
2025-10-06 09:19:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-14 00:00:00+01:00,Ljh53HOeHdw302EdRl1Cqw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,601,MAW,PT1M,3,2022-02-12 00:00:00+01:00
2025-10-06 09:19:04+02:00,380,FR,Planned maintenance,A03,Cancelled,2022-02-12 00:00:00+01:00,Ljh53HOeHdw302EdRl1Cqw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-02-11 14:00:00+01:00
2025-10-06 09:19:04+02:00,380,FR,Planned maintenance,A03,,2022-02-11 16:30:00+01:00,1K--N1AjZdnTZp6Goky4iw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-02-11 14:00:00+01:00
2025-10-06 09:19:10+02:00,0,FR,Planned maintenance,A03,,2022-02-14 00:00:00+01:00,Q0w9PvCoKUsrNB6A_q6biA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-02-11 20:00:00+01:00
2025-10-06 09:19:29+02:00,0,FR,Planned maintenance,A03,,2022-02-12 14:00:00+01:00,qSFrO_NQYDyGqUikIvFbVw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,12,2022-02-05 09:00:00+01:00
2025-10-06 09:19:43+02:00,0,FR,Planned maintenance,A03,,2022-02-13 23:00:00+01:00,cI4J_2orhFv8KgVMOdjO8A,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2022-02-13 11:00:00+01:00
2025-10-06 09:19:45+02:00,203,FR,Planned maintenance,A03,,2022-02-15 16:30:00+01:00,wU0ikbQzqINF-13PxfP0kA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-02-15 08:00:00+01:00
2025-10-06 09:20:05+02:00,510,FR,Planned maintenance,A03,,2022-02-15 12:00:00+01:00,Sg3th0H_tlZ06fkNLGJdig,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-02-15 09:00:00+01:00
2025-10-06 09:20:06+02:00,0,FR,Planned maintenance,A03,,2022-02-13 14:30:00+01:00,nv5c6eHDdsy6yTaQ5QpXzg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,4,2022-02-12 01:00:00+01:00
2025-10-06 09:20:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-28 17:00:00+01:00,TE2opmXVEr_DUmQVFmJyiQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2022-02-25 23:00:00+01:00
2025-10-06 09:21:47+02:00,425,FR,Planned maintenance,A03,,2022-02-14 17:00:00+01:00,ANyHuMTL8y0wYg00bFGpPg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,19,2022-02-03 19:00:00+01:00
2025-10-06 09:22:15+02:00,795,FR,Planned maintenance,A03,Cancelled,2022-02-17 18:00:00+01:00,mcNT2rLuslA-7Lv3zs6abQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2022-02-16 08:00:00+01:00
2025-10-06 09:22:33+02:00,500,FR,Planned maintenance,A03,,2022-02-15 10:30:00+01:00,yd1Hx_1OlslGei44K7jftA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-02-15 08:00:00+01:00
2025-10-06 09:23:28+02:00,0,FR,Planned maintenance,A03,,2022-02-16 04:00:00+01:00,AwFLKlUWc_inSjIbnGpLRg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,7,2022-02-13 02:00:00+01:00
2025-10-06 09:23:28+02:00,500,FR,Planned maintenance,A03,Cancelled,2022-02-16 12:00:00+01:00,DXTDKa2rk5Orqhy0K0WEdw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-02-16 09:00:00+01:00
2025-10-06 09:23:38+02:00,370,FR,Planned maintenance,A03,,2022-02-19 02:00:00+01:00,h13RDXw6aXa_1ZedkqTNDg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-02-18 22:00:00+01:00
2025-10-06 09:23:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-16 12:00:00+01:00,gTEG1E0INSAP7ee4ESicNQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-02-16 10:00:00+01:00
2025-10-06 09:23:44+02:00,500,FR,Planned maintenance,A03,Cancelled,2022-02-17 17:00:00+01:00,P-zQ0q30m1PYOv7ApdexuA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2022-02-17 08:00:00+01:00
2025-10-06 09:24:22+02:00,122,FR,Planned maintenance,A03,Cancelled,2022-02-17 16:30:00+01:00,D_QKwBikFG64Icbh7n5Kag,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,4,2022-02-17 08:30:00+01:00
2025-10-06 09:24:52+02:00,100,FR,Planned maintenance,A03,,2022-02-18 23:00:00+01:00,hc3cBXFAXAzHpg_EXLULrA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2022-02-18 20:30:00+01:00
2025-10-06 09:24:57+02:00,560,FR,Planned maintenance,A03,,2022-02-18 04:30:00+01:00,aGyYCtklYYQBOiwJrEXj8w,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,13,2022-02-12 14:39:00+01:00
2025-10-06 09:24:58+02:00,100,FR,Planned maintenance,A03,,2022-02-19 00:00:00+01:00,Mk4k467OCTArLeMNTAiy8Q,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2022-02-18 19:30:00+01:00
2025-10-06 09:25:06+02:00,0,FR,Planned maintenance,A03,,2022-02-22 12:00:00+01:00,thEUMKdWvWhmxymliBLWGA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2022-02-22 10:00:00+01:00
2025-10-06 09:25:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-24 18:00:00+01:00,o9KijpYMN2I7SCNLrdd86w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-02-24 13:00:00+01:00
2025-10-06 09:25:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-01 18:00:00+01:00,fA67uFw20esDx77kWYt6KQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-03-01 13:00:00+01:00
2025-10-06 09:25:50+02:00,0,FR,Planned maintenance,A03,,2022-02-23 11:00:00+01:00,dtLOiSaAMnu9rms9FExNUQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-02-23 10:00:00+01:00
2025-10-06 09:25:57+02:00,176,FR,Planned maintenance,A03,,2022-02-17 20:00:00+01:00,TYso7rZIiFDoMxNKQLpKLg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-02-17 15:00:00+01:00
2025-10-06 09:27:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-20 01:00:00+01:00,Z-Lv1ckFETWXfwGdML8OaQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-02-19 01:00:00+01:00
2025-10-06 09:29:03+02:00,0,FR,Planned maintenance,A03,,2022-02-20 08:15:00+01:00,vJ5b-zzkWt29KP0Fy9OpGg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-02-16 00:00:00+01:00
2025-10-06 09:29:27+02:00,0,FR,Planned maintenance,A03,,2022-02-20 14:45:00+01:00,BZyZL5RmZ7cv3MKARwuoEQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-02-19 00:00:00+01:00
2025-10-06 09:29:38+02:00,316,FR,Planned maintenance,A03,,2022-02-21 06:00:00+01:00,4cXn60mRujUXjZWoa4bNVg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-02-20 01:30:00+01:00
2025-10-06 09:29:46+02:00,670,FR,Planned maintenance,A03,,2022-02-20 20:30:00+01:00,iRNRJmIbAhtJyki_UQ4bEg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2022-02-20 15:30:00+01:00
2025-10-06 09:29:53+02:00,176,FR,Planned maintenance,A03,,2022-02-21 04:00:00+01:00,UhDY9i6JbGIBJNrCJZS3Gw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-02-21 00:00:00+01:00
2025-10-06 09:30:35+02:00,85,FR,Planned maintenance,A03,Cancelled,2022-02-22 16:30:00+01:00,2JOYodqK4IEY-9Hqb_EqeQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-02-22 08:30:00+01:00
2025-10-06 09:30:36+02:00,0,FR,Planned maintenance,A03,,2022-02-21 14:00:00+01:00,4PlGOeBzLIbVbzwNfugbaw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2022-02-17 20:00:00+01:00
2025-10-06 09:30:48+02:00,0,FR,Planned maintenance,A03,,2022-02-21 11:30:00+01:00,ZZ4VhT7-MAQ7jOLzDtarEA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-02-21 10:00:00+01:00
2025-10-06 09:30:55+02:00,0,FR,Planned maintenance,A03,,2022-02-21 15:00:00+01:00,VH7BdnQj15bUQRaQYi7UBw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-02-21 14:00:00+01:00
2025-10-06 09:30:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-05 03:00:00+01:00,p0QE5m-BbMu_fFiJi1FUpA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2022-03-05 01:00:00+01:00
2025-10-06 09:31:39+02:00,580,FR,Planned maintenance,A03,,2022-02-24 11:00:00+01:00,wiG3ifUiDeLW8mX45eEZyg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-02-24 08:00:00+01:00
2025-10-06 09:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-25 17:00:00+01:00,4LfeXcEI7T9CdjyWtthw6Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-02-25 08:00:00+01:00
2025-10-06 09:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-25 17:00:00+01:00,b4XrQuRGBdZ6RZrPGAl2mg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-02-25 08:00:00+01:00
2025-10-06 09:32:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-22 14:30:00+01:00,WtDImEqlUBVYI05X38nC8w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-02-22 13:30:00+01:00
2025-10-06 09:32:31+02:00,500,FR,Planned maintenance,A03,,2022-02-22 15:05:00+01:00,lhZfF2reSq-JJ4SvOC6Usg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-02-22 08:00:00+01:00
2025-10-06 09:32:34+02:00,0,FR,Planned maintenance,A03,,2022-03-03 17:00:00+01:00,kjxueD_lTSKWn_3wNjFDsA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2022-03-03 15:00:00+01:00
2025-10-06 09:32:34+02:00,0,FR,Planned maintenance,A03,,2022-02-22 16:30:00+01:00,dWq6tMDnfxbElLr7vZMB3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-02-22 14:30:00+01:00
2025-10-06 09:32:36+02:00,0,FR,Planned maintenance,A03,,2022-02-22 17:00:00+01:00,E389R9ch2I_3fHiLnJk3lQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-02-22 08:00:00+01:00
2025-10-06 09:33:08+02:00,0,FR,Planned maintenance,A03,,2022-02-22 17:00:00+01:00,-OzDoOStnl_leuUmb-6nRw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-02-22 13:00:00+01:00
2025-10-06 09:34:28+02:00,85,FR,Planned maintenance,A03,Cancelled,2022-02-24 16:30:00+01:00,nsJhvc4a8BAwHGwcSq8S1g,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,5,2022-02-24 11:00:00+01:00
2025-10-06 09:34:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-24 17:30:00+01:00,P_sHhRodYb_uGXZZ24nkWQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-02-24 16:30:00+01:00
2025-10-06 09:34:56+02:00,500,FR,Planned maintenance,A03,,2022-02-24 19:00:00+01:00,FwGrMq_cmWQ2FjSXU-g5oA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2022-02-24 13:00:00+01:00
2025-10-06 09:34:58+02:00,0,FR,Planned maintenance,A03,,2022-03-02 11:00:00+01:00,sWY3OsIBilvFNxh48VnHtA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2022-03-02 10:00:00+01:00
2025-10-06 09:35:01+02:00,500,FR,Planned maintenance,A03,,2022-02-24 15:42:00+01:00,VuVTwAPk2NnQ70P7HKOi-w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-02-24 08:00:00+01:00
2025-10-06 09:35:43+02:00,0,FR,Planned maintenance,A03,,2022-02-24 16:30:00+01:00,8izb_meq_H7scTPbqUhZ5g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-02-24 13:00:00+01:00
2025-10-06 09:37:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-28 00:00:00+01:00,H7Gopmjqs367RDcBMJ_P2w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-02-26 00:00:00+01:00
2025-10-06 09:37:15+02:00,0,FR,Planned maintenance,A03,,2022-02-26 16:00:00+01:00,2emlTInPxVJAj9ra71y5KQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-02-26 00:00:00+01:00
2025-10-06 09:37:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-02-28 00:00:00+01:00,UKj_1prlsdKXroUBADG8Rg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-02-27 00:00:00+01:00
2025-10-06 09:37:30+02:00,0,FR,Planned maintenance,A03,,2022-02-27 13:00:00+01:00,cOC-9s4qZbtA6g3_UGGVpw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-02-27 05:00:00+01:00
2025-10-06 09:38:07+02:00,1214,FR,Planned maintenance,A03,,2022-02-27 17:00:00+01:00,1QHTky_kSV_RYBOijc9Ezw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-02-27 05:00:00+01:00
2025-10-06 09:38:21+02:00,0,FR,Planned maintenance,A03,,2022-02-28 00:30:00+01:00,I6CdcJqTLwbbWL1fxjpS8Q,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2022-02-27 12:00:00+01:00
2025-10-06 09:38:30+02:00,82,FR,Planned maintenance,A03,,2022-03-01 17:00:00+01:00,D2SON5d9PsMcNM5SSGJ5qA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2022-03-01 08:30:00+01:00
2025-10-06 09:38:31+02:00,400,FR,Planned maintenance,A03,,2022-03-02 17:10:00+01:00,qHRw9nwo703N-ggfjvJxmA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-03-02 08:30:00+01:00
2025-10-06 09:38:33+02:00,0,FR,Planned maintenance,A03,,2022-03-07 17:00:00+01:00,3Rfs2crPtsCrRmk4A8TTPw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-03-07 14:00:00+01:00
2025-10-06 09:38:33+02:00,0,FR,Planned maintenance,A03,,2022-03-07 17:00:00+01:00,7wiE_-acTbt_o8ophYVi1w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-03-07 14:00:00+01:00
2025-10-06 09:39:40+02:00,460,FR,Planned maintenance,A03,,2022-02-28 18:30:00+01:00,Pd2X2iGSJMdsAhn_sMfZWA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2022-02-28 00:30:00+01:00
2025-10-06 09:41:02+02:00,0,FR,Planned maintenance,A03,,2022-03-01 15:20:00+01:00,jJyVnF7DXyGC6JSx1jJRug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-03-01 13:30:00+01:00
2025-10-06 09:41:03+02:00,0,FR,Planned maintenance,A03,,2022-03-01 15:20:00+01:00,D5WomgmV5ByTiOhvcSmiQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2022-03-01 13:30:00+01:00
2025-10-06 09:41:03+02:00,0,FR,Planned maintenance,A03,,2022-03-01 15:20:00+01:00,O4tWiqXHTnOu9PqLvLAaLw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-03-01 13:30:00+01:00
2025-10-06 09:41:03+02:00,0,FR,Planned maintenance,A03,,2022-03-01 15:20:00+01:00,EmLpBerPmJljX9knUzhb2g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2022-03-01 13:30:00+01:00
2025-10-06 09:41:12+02:00,0,FR,Planned maintenance,A03,,2022-03-01 17:00:00+01:00,jyfi-VBkGfj5aXdRidyPAw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-03-01 07:30:00+01:00
2025-10-06 09:41:26+02:00,450,FR,Planned maintenance,A03,,2022-03-01 22:00:00+01:00,Pe9TZRLto0nEfZj_dz68LA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-03-01 21:00:00+01:00
2025-10-06 09:41:39+02:00,0,FR,Planned maintenance,A03,,2022-03-01 17:00:00+01:00,ptxRWFoOHpUASzKJfuwm4g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-03-01 07:00:00+01:00
2025-10-06 09:41:39+02:00,0,FR,Planned maintenance,A03,,2022-03-01 17:00:00+01:00,SirOeMtc1LX3-frs68m-pw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-03-01 13:00:00+01:00
2025-10-06 09:41:41+02:00,0,FR,Planned maintenance,A03,,2022-03-01 17:00:00+01:00,Vn78s_jcGPKkbOYdS7nd7Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-03-01 08:00:00+01:00
2025-10-06 09:42:23+02:00,0,FR,Planned maintenance,A03,,2022-03-02 17:00:00+01:00,aC0hFfN3_onTfVkD8AAiDA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-03-02 08:00:00+01:00
2025-10-06 09:43:44+02:00,85,FR,Planned maintenance,A03,,2022-03-03 14:33:00+01:00,KPXDZdH_LIJyCq8irszm3w,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,4,2022-03-03 08:30:00+01:00
2025-10-06 09:43:48+02:00,0,FR,Planned maintenance,A03,,2022-03-03 16:10:00+01:00,C07ZZipQEcU2gcuiHDoAiQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-03-03 15:10:00+01:00
2025-10-06 09:43:51+02:00,0,FR,Planned maintenance,A03,,2022-03-03 15:30:00+01:00,csk-jYFvG4t5d58cjvO2UQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2022-03-03 14:00:00+01:00
2025-10-06 09:44:02+02:00,0,FR,Planned maintenance,A03,,2022-03-03 16:56:00+01:00,wSFGYCG7gZc5Y0F-TrqXzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2022-03-03 13:30:00+01:00
2025-10-06 09:44:32+02:00,0,FR,Planned maintenance,A03,,2022-03-03 16:00:00+01:00,Epu17KBbTYrdt_7wz9L4zw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-03-02 07:30:00+01:00
2025-10-06 09:44:57+02:00,0,FR,Planned maintenance,A03,,2022-03-03 18:00:00+01:00,zID2wHNnXP5P5gR7XYNGQw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-03-03 07:00:00+01:00
2025-10-06 09:45:30+02:00,0,FR,Planned maintenance,A03,,2022-03-08 12:00:00+01:00,ZF9D9FpsrmTqxnde4uGpuA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2022-02-23 08:30:00+01:00
2025-10-06 09:47:34+02:00,0,FR,Planned maintenance,A03,,2022-03-07 00:00:00+01:00,5IqHli_pnczSkbKlzw7icw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-03-06 00:00:00+01:00
2025-10-06 09:49:37+02:00,0,FR,Planned maintenance,A03,,2022-03-11 17:00:00+01:00,K0zbLD4wyvGRnexsSYepMg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2022-03-07 08:00:00+01:00
2025-10-06 09:49:37+02:00,0,FR,Planned maintenance,A03,,2022-03-08 16:30:00+01:00,W_AFAVaTpt42CO0GdKzqEw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2022-03-08 07:00:00+01:00
2025-10-06 09:51:25+02:00,0,FR,Planned maintenance,A03,,2022-03-07 08:30:00+01:00,oafWFvup7Kzhl1My8_OuCQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-07 07:00:00+01:00
2025-10-06 09:51:25+02:00,0,FR,Planned maintenance,A03,,2022-03-07 08:30:00+01:00,RgU5H1SOAxA889BZMJqugQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-07 07:00:00+01:00
2025-10-06 09:51:25+02:00,0,FR,Planned maintenance,A03,,2022-03-07 08:30:00+01:00,lb7TrPNRTA46ST9H8LbBsg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-03-07 07:00:00+01:00
2025-10-06 09:51:25+02:00,0,FR,Planned maintenance,A03,,2022-03-07 08:30:00+01:00,05hhlZstkORdKaS5rkyGRQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-07 07:00:00+01:00
2025-10-06 09:51:26+02:00,0,FR,Planned maintenance,A03,,2022-03-07 16:30:00+01:00,JBFQM8UB1la8DzddVxHzJQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-07 07:00:00+01:00
2025-10-06 09:54:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-08 08:01:00+01:00,G-moU7z6h0Gci3kA8zx2BQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2022-03-08 08:00:00+01:00
2025-10-06 09:54:16+02:00,0,FR,Planned maintenance,A03,,2022-03-07 17:00:00+01:00,3paDIWZgF6a83Uaybim_4w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2022-03-07 08:00:00+01:00
2025-10-06 09:55:00+02:00,480,FR,Planned maintenance,A03,,2022-03-08 12:30:00+01:00,iv0mezY5gqwjYXxLywwt4A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,9,2022-03-06 00:00:00+01:00
2025-10-06 09:55:15+02:00,685,FR,Planned maintenance,A03,,2022-03-19 00:00:00+01:00,jh5gPJVVGsj62gSbbX11dA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2022-02-17 07:58:00+01:00
2025-10-06 10:17:38+02:00,1110,FR,Planned maintenance,A03,,2022-03-22 18:00:00+01:00,3yMQ1_CtEyXZgWMoeGOX6A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,4,2022-02-06 03:45:00+01:00
2025-10-06 10:52:39+02:00,0,FR,Planned maintenance,A03,,2022-04-19 14:00:00+02:00,cdhIy_Z6pQ1PrPLIhd1loA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,16,2022-02-05 00:30:00+01:00
2025-10-06 11:32:25+02:00,0,FR,Planned maintenance,A03,,2022-05-19 04:00:00+02:00,d2koyjKeyBbC5vohrKySUA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,17,2022-02-19 02:00:00+01:00
2025-10-06 11:32:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-31 23:00:00+01:00,g2DXIIk1L-ma5hhPW69RIw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,24,2022-02-11 22:00:00+01:00
2025-10-06 12:56:12+02:00,0,FR,Planned maintenance,A03,,2022-07-07 23:00:00+02:00,ns_1rH2ZnJpPuoMlK87Kmw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,30,2022-02-05 00:00:00+01:00
2025-10-06 16:37:06+02:00,0,FR,Planned maintenance,A03,,2022-11-11 02:45:00+01:00,A0QcPTbOcFxSNp36Jkgq0g,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,15,2022-02-19 00:00:00+01:00
2025-10-06 17:17:41+02:00,0,FR,Planned maintenance,A03,,2022-12-03 04:00:00+01:00,-sUJcH9k-jZHuEV6VcPxQA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,40,2022-02-18 23:00:00+01:00
2025-10-06 17:18:25+02:00,0,FR,Planned maintenance,A03,,2022-12-03 22:30:00+01:00,7tlKsDoHkkAYwZ5OY3HA9A,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,45,2022-02-12 01:30:00+01:00
2025-10-06 20:05:21+02:00,0,FR,Planned maintenance,A03,,2023-02-20 16:35:00+01:00,oDYsOVr3jqMaOLsE9syx9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-02-20 13:30:00+01:00
2025-10-06 22:11:00+02:00,0,FR,Planned maintenance,A03,,2023-05-10 20:30:00+02:00,oisP8J_eX_Q8cDGE607zXQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,46,2022-02-11 22:00:00+01:00
2025-10-07 07:18:00+02:00,0,FR,Planned maintenance,A03,,2024-01-14 01:30:00+01:00,3Zg7TxQ2LjmVX8rDbDClLg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,49,2022-02-26 02:00:00+01:00
2025-10-03 12:43:14+02:00,0,FR,Planned maintenance,A03,,2022-03-30 17:00:00+02:00,r0bY5LUNNzJlLX0LDySSfA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-03-30 08:30:00+02:00
2025-10-03 12:43:14+02:00,0,FR,Planned maintenance,A03,,2022-03-29 17:00:00+02:00,qMbMhYpxxEH_Q2qrDYHEdw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-03-29 08:30:00+02:00
2025-10-03 12:43:14+02:00,0,FR,Planned maintenance,A03,,2022-03-28 17:00:00+02:00,RJq1mflvXEsYtqGGBd0Usw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-28 08:30:00+02:00
2025-10-03 12:43:15+02:00,0,FR,Planned maintenance,A03,,2022-03-31 17:00:00+02:00,Eeg6Dja0Skq7ArTQYPu2IA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-03-31 08:30:00+02:00
2025-10-03 12:43:15+02:00,0,FR,Planned maintenance,A03,,2022-03-28 17:00:00+02:00,byEIqf3q2pZYsT_WO7uwwA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-03-28 08:30:00+02:00
2025-10-03 12:43:16+02:00,0,FR,Planned maintenance,A03,,2022-03-30 17:00:00+02:00,Nxkn6zzTD9rYU9koPv5E6Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-30 08:30:00+02:00
2025-10-03 12:43:16+02:00,0,FR,Planned maintenance,A03,,2022-03-31 17:00:00+02:00,aONPMp5m2wEKVgThs_Ym1g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-31 08:30:00+02:00
2025-10-03 13:04:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-15 17:00:00+02:00,oTRefVSo8AOu7-mJePA5jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-03-21 07:00:00+01:00
2025-10-05 14:35:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-15 17:00:00+02:00,zu530bjc9QYXSkC49HdTPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-03-21 07:00:00+01:00
2025-10-05 17:15:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-22 17:00:00+01:00,k-NYE2ZpFfnF-Tjkop7I3w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-22 08:30:00+01:00
2025-10-05 17:15:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,HfUILcfOXTI4q16Q0Cp6Gw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-30 08:30:00+02:00
2025-10-05 17:15:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-24 17:00:00+01:00,-f-WBdmuiK3JRRMLc0jJaA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-24 08:30:00+01:00
2025-10-05 17:15:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-25 17:00:00+01:00,OxxdtSBYBdl2JeFTYWwXQg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-25 08:30:00+01:00
2025-10-05 17:15:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-23 17:00:00+01:00,miH2LA1r8Vz8quzMg4ocNQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-23 08:30:00+01:00
2025-10-05 17:15:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 17:00:00+02:00,SHjmWih-sw8NUbhP65sW4g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-28 08:30:00+02:00
2025-10-05 17:15:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-21 17:00:00+01:00,WOkxUJaAw67o8oxu1i8b5Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-21 08:30:00+01:00
2025-10-05 17:15:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,xESa7DuAHfX7Rn5zYdkwCQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-31 08:30:00+02:00
2025-10-05 17:15:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,VjIAkV9dObHmA6PH-Ga3Qg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-29 08:30:00+02:00
2025-10-05 17:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 16:00:00+02:00,sHi1hb5SiVYXE9V5Y6_hGQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2022-03-21 07:00:00+01:00
2025-10-05 21:44:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,Tu3kXS8Giu7aiHGiplWosQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-29 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 17:00:00+02:00,mQ8GZWdxKd7sdwF27n7QMA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-28 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-24 17:00:00+01:00,u64z3V76QYNaJgW9dgDrIA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-24 08:30:00+01:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-23 17:00:00+01:00,NG7gQdNd2vyH5bXLfRyPYQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-23 08:30:00+01:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-22 17:00:00+01:00,DT8Drpqcx_KsMbAdqpd2tw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-22 08:30:00+01:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,vnXHMLEQRecvktKwkZFM3Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-30 08:30:00+02:00
2025-10-05 21:44:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-25 17:00:00+01:00,ja5onjiq3ZM-zs6Qbkn1kg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-25 08:30:00+01:00
2025-10-05 21:44:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-21 17:00:00+01:00,P-cLPahX_YMn7Wl8ZIgGDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-21 08:30:00+01:00
2025-10-05 21:44:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-24 17:00:00+01:00,Sw4hcl9aD03ijx-KFVPnVA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-24 08:30:00+01:00
2025-10-05 21:44:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-22 17:00:00+01:00,Pk4uBL0GjCfYjuyWg2lEsA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-22 08:30:00+01:00
2025-10-05 21:44:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,rmiME7rlNtye81LeuXqgrQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-29 08:30:00+02:00
2025-10-05 21:44:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-21 17:00:00+01:00,wBL1cXhf0dmMiGgSnJTzxg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-21 08:30:00+01:00
2025-10-05 21:44:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-25 17:00:00+01:00,rPBw67Nw3gGQXLKRNu0zRg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-25 08:30:00+01:00
2025-10-05 21:44:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,3sxFCReDmk-BxROS4nOI6A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-30 08:30:00+02:00
2025-10-05 21:44:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-23 17:00:00+01:00,nVAmB1sVBwTiaHPjJDJJVw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-23 08:30:00+01:00
2025-10-05 21:45:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 17:00:00+02:00,-QWZi5tV7NoakTR-8BwIbA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-28 08:30:00+02:00
2025-10-05 21:45:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,yXPjKlk-APqraaMyRGeSoA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-30 08:30:00+02:00
2025-10-05 21:45:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 17:00:00+02:00,9cd2LOd7iX-MYV-Dk7bV2A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-28 08:30:00+02:00
2025-10-05 21:45:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,TIqKVi9GQs1FA5dQ0iOW0Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-30 08:30:00+02:00
2025-10-05 21:45:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,c6z1XsU5fa7zLA-4-g4CFg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-29 08:30:00+02:00
2025-10-05 21:45:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 17:00:00+02:00,fKhl3iQW4xfCp-ByvyKFIA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-28 08:30:00+02:00
2025-10-05 21:45:13+02:00,0,FR,Planned maintenance,A03,,2022-04-01 17:00:00+02:00,zyd77I3sP8VQUmi5zWNd3w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-03-28 08:30:00+02:00
2025-10-05 21:45:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,BxxKK3zvVrCNGPUlaxGzvA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-29 08:30:00+02:00
2025-10-05 21:45:14+02:00,0,FR,Planned maintenance,A03,,2022-04-01 17:00:00+02:00,CSfDkGrhNqfPllXZcALXAA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-03-28 08:30:00+02:00
2025-10-05 22:23:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-09 17:00:00+01:00,kheQs5-gL8Zn0qGJppV58w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-09 08:00:00+01:00
2025-10-05 22:23:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-10 17:00:00+01:00,c4bxtSatrrDRe4Uwy32YzQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-10 08:00:00+01:00
2025-10-05 22:23:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-14 17:00:00+01:00,hULmRphb7yBR3I37Iv831Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-14 08:00:00+01:00
2025-10-05 22:23:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-12 17:00:00+01:00,r-Ssw5rykaZiMKTtkTVPfQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-12 08:00:00+01:00
2025-10-05 22:23:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-16 17:00:00+01:00,mlhiBTH0BjabGgPTOt2TFA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-16 08:00:00+01:00
2025-10-05 22:23:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-19 17:00:00+01:00,w0VVHNVUof0UHjtoIwIG9w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-19 08:00:00+01:00
2025-10-05 22:23:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-11 17:00:00+01:00,jQfAA61z6-HwT_pAgfmg2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-11 08:00:00+01:00
2025-10-05 22:23:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,jENGGpUUaM9E7omiIoDb7A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-29 08:00:00+02:00
2025-10-05 22:23:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-08 17:00:00+01:00,fjDmmCqpWbFYEJU-fy6aPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-08 08:00:00+01:00
