created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 22:23:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-17 17:00:00+01:00,j930eNwjx4dNyvltQeEizg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-17 08:00:00+01:00
2025-10-05 22:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-20 17:00:00+01:00,OWeUZ9GR4HVE4ihS544buw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-20 08:00:00+01:00
2025-10-05 22:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-15 17:00:00+01:00,VQKVV3mBDEqucXzFnc_mFQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-15 08:00:00+01:00
2025-10-05 22:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-24 17:00:00+01:00,Nabp7Tvr-iaQ_hBDJrXZ4g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-24 08:00:00+01:00
2025-10-05 22:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-26 17:00:00+01:00,2KnTkmHHYi4UEIdcXgt4UQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-26 08:00:00+01:00
2025-10-05 22:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-25 17:00:00+01:00,EZg9G_6sJ850fpNkCQ_LZQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-25 08:00:00+01:00
2025-10-05 22:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-21 17:00:00+01:00,Hq6KY6mXhOWmrI2VZx_-8Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-21 08:00:00+01:00
2025-10-05 22:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-13 17:00:00+01:00,38VvZ9lb6iWhhkJ0hlCCDQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-13 08:00:00+01:00
2025-10-05 22:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 17:00:00+02:00,w-a53TkdDB2NgKf2PFgn4Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-28 08:00:00+02:00
2025-10-05 22:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-18 17:00:00+01:00,5Q0mEJkuA902Z_JYxW-C1g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-18 08:00:00+01:00
2025-10-05 22:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-22 17:00:00+01:00,vgidRUrgrBbdCd-f0yCwmg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-22 08:00:00+01:00
2025-10-05 22:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-23 17:00:00+01:00,umioliXInbtDd5C7qpDVHQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-23 08:00:00+01:00
2025-10-05 22:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-27 17:00:00+02:00,SYMTegggT5VZj17SGvSsvQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-27 08:00:00+02:00
2025-10-05 22:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,ZWqnCIHjxMkfVTKqlyz1CQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-31 08:00:00+02:00
2025-10-05 22:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,1f0K57HFZsCUiRdRAkK6rA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-03-30 08:00:00+02:00
2025-10-06 08:41:13+02:00,0,FR,Planned maintenance,A03,,2022-03-22 16:00:00+01:00,91POdbDfWMDUrMXWqCAbaA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-03-22 09:00:00+01:00
2025-10-06 09:11:16+02:00,0,FR,Planned maintenance,A03,,2022-03-30 14:00:00+02:00,ZBM_w_zvKT6N6nhFct_ASA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2022-03-29 07:00:00+02:00
2025-10-06 09:11:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,XtHOqTNl0xYBKAinEsCchg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-03-30 14:00:00+02:00
2025-10-06 09:11:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 14:00:00+02:00,4uHS5wYcTbcvUc3Xq9Co0w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-03-29 07:00:00+02:00
2025-10-06 09:11:54+02:00,181,FR,Planned maintenance,A03,,2022-03-08 16:30:00+01:00,mdJAbtK4God5x1smvTUWng,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-03-08 08:00:00+01:00
2025-10-06 09:12:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-20 23:30:00+01:00,yWErBh_T11YtTL3ZjRJezw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2022-03-19 02:00:00+01:00
2025-10-06 09:15:53+02:00,427,FR,Planned maintenance,A03,,2022-03-23 11:30:00+01:00,FLvQmjDZzs2QHEUnkrrsvQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2022-03-23 07:00:00+01:00
2025-10-06 09:16:18+02:00,0,FR,Planned maintenance,A03,,2022-03-15 17:00:00+01:00,Ty566vlQGqwftMmPPL_aiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-03-15 07:00:00+01:00
2025-10-06 09:32:15+02:00,0,FR,Planned maintenance,A03,,2022-03-22 18:00:00+01:00,HccNE6LqV_6P8cfBmBh4kg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-03-22 08:00:00+01:00
2025-10-06 09:32:15+02:00,0,FR,Planned maintenance,A03,,2022-03-23 18:00:00+01:00,H3xbfzGNCaHylgjlmvqqbw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-03-23 08:00:00+01:00
2025-10-06 09:38:59+02:00,0,FR,Planned maintenance,A03,,2022-03-17 15:00:00+01:00,a_X1-hyl1SSt55fA6MpYOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-03-17 08:30:00+01:00
2025-10-06 09:44:58+02:00,0,FR,Planned maintenance,A03,,2022-03-08 16:30:00+01:00,Xt_cwOabdkBxIhszN54AMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-03-08 13:30:00+01:00
2025-10-06 09:54:11+02:00,580,FR,Planned maintenance,A03,Cancelled,2022-03-08 17:00:00+01:00,T_FzdIl21H-AnwIxCP2jCw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-03-08 08:30:00+01:00
2025-10-06 09:54:17+02:00,0,FR,Planned maintenance,A03,,2022-03-25 17:00:00+01:00,YkAWxGY2K3aWYgJyAT2CEQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-03-25 07:00:00+01:00
2025-10-06 09:54:19+02:00,0,FR,Planned maintenance,A03,,2022-03-14 13:30:00+01:00,eFMT-s2N7-KbDk_8o1kxnA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-03-14 07:30:00+01:00
2025-10-06 09:54:19+02:00,450,FR,Planned maintenance,A03,,2022-03-09 06:00:00+01:00,yth-eurcK6jYxcdb05Q0ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-03-08 22:00:00+01:00
2025-10-06 09:54:40+02:00,0,FR,Planned maintenance,A03,,2022-03-08 10:00:00+01:00,Jm0IYeMyj7p3692oGSP9sw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-03-08 08:00:00+01:00
2025-10-06 09:54:40+02:00,0,FR,Planned maintenance,A03,,2022-03-08 10:30:00+01:00,QOWazOESspWGdenm0ZH3hg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-03-08 10:00:00+01:00
2025-10-06 09:54:50+02:00,0,FR,Planned maintenance,A03,,2022-03-17 17:30:00+01:00,yQKFi8ZFpipcQE8G16eQ8g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-03-17 07:30:00+01:00
2025-10-06 09:55:27+02:00,580,FR,Planned maintenance,A03,,2022-03-10 01:00:00+01:00,PYXC2bs1ZTAefYXfngwhGQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-03-09 00:00:00+01:00
2025-10-06 09:55:29+02:00,0,FR,Planned maintenance,A03,,2022-03-08 15:30:00+01:00,yblCenyya7v75kbRABMpvg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-03-08 13:00:00+01:00
2025-10-06 09:55:29+02:00,0,FR,Planned maintenance,A03,,2022-03-08 15:30:00+01:00,ao6A7Gu8UiaCXwXUbMG6Bg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2022-03-08 13:00:00+01:00
2025-10-06 09:55:29+02:00,0,FR,Planned maintenance,A03,,2022-03-08 15:30:00+01:00,z6t3w9NmWHETPh5-6FMupQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-03-08 13:00:00+01:00
2025-10-06 09:55:30+02:00,0,FR,Planned maintenance,A03,,2022-03-08 15:30:00+01:00,3Ph52a4_OcvOwrsjWgRHiA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2022-03-08 13:00:00+01:00
2025-10-06 09:56:28+02:00,50,FR,Planned maintenance,A03,,2022-03-12 00:00:00+01:00,Ut3Lx3Q1vmCuDp3Eu-0NeA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2022-03-11 22:30:00+01:00
2025-10-06 09:56:57+02:00,465,FR,Planned maintenance,A03,Cancelled,2022-03-15 16:00:00+01:00,bJ57efvz_qS0-6EDuhvCIA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-03-15 08:00:00+01:00
2025-10-06 09:56:59+02:00,465,FR,Planned maintenance,A03,Cancelled,2022-03-17 16:00:00+01:00,NM6MKnsfYNEwa48AJ3EXWg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-03-17 08:00:00+01:00
2025-10-06 09:57:21+02:00,0,FR,Planned maintenance,A03,,2022-03-09 16:50:00+01:00,v7Zox5jKTdDSAwIx7Nza9A,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,1,2022-03-09 07:00:00+01:00
2025-10-06 09:57:27+02:00,465,FR,Planned maintenance,A03,,2022-03-22 16:00:00+01:00,Cc-dHmjk0SsnIulaPUwMYA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-03-22 08:00:00+01:00
2025-10-06 09:57:27+02:00,465,FR,Planned maintenance,A03,,2022-03-24 16:00:00+01:00,BiuAAeUq2OHRlMvxG35opA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-03-24 08:00:00+01:00
2025-10-06 09:57:33+02:00,0,FR,Planned maintenance,A03,,2022-03-21 17:00:00+01:00,38CcGpREnDcb-bp4IRg_CQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-21 07:00:00+01:00
2025-10-06 09:57:33+02:00,0,FR,Planned maintenance,A03,,2022-03-22 17:00:00+01:00,mtnFKC1byS7jnQ42cZGDRw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-22 07:00:00+01:00
2025-10-06 09:57:34+02:00,0,FR,Planned maintenance,A03,,2022-03-23 17:00:00+01:00,To3cCGTCoI0W2CudM4IHGg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-23 07:00:00+01:00
2025-10-06 09:57:38+02:00,0,FR,Planned maintenance,A03,,2022-03-22 17:00:00+01:00,xaP9yUtxA4W68vpFdgkhpg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-22 07:00:00+01:00
2025-10-06 09:57:38+02:00,0,FR,Planned maintenance,A03,,2022-03-21 17:00:00+01:00,t7_-y5lT7CFGdYSfTTqZ8g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-21 07:00:00+01:00
2025-10-06 09:57:40+02:00,0,FR,Planned maintenance,A03,,2022-03-23 17:00:00+01:00,oGseoDzBAoNBUBo4rVHJCA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-23 07:00:00+01:00
2025-10-06 09:58:03+02:00,1195,FR,Planned maintenance,A03,,2022-03-12 02:00:00+01:00,nG-R03xoHif53v6Y-AHtGQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-03-12 00:00:00+01:00
2025-10-06 09:58:05+02:00,0,FR,Planned maintenance,A03,,2022-03-09 17:00:00+01:00,QjP3Eg1xAEmvia8SKOu-ew,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2022-03-09 13:00:00+01:00
2025-10-06 09:58:25+02:00,0,FR,Planned maintenance,A03,,2022-03-29 17:00:00+02:00,YDx63NxlcOR1YIyqdJIAlQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-03-28 00:00:00+02:00
2025-10-06 09:58:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-21 17:00:00+01:00,QAtFHmsUbrm4x9GyWNaWrA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-03-20 00:00:00+01:00
2025-10-06 09:59:30+02:00,0,FR,Planned maintenance,A03,,2022-03-10 16:30:00+01:00,lbLG0iFzZNCyImN1yqnAkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2022-03-10 13:30:00+01:00
2025-10-06 09:59:31+02:00,0,FR,Planned maintenance,A03,,2022-03-10 15:00:00+01:00,0_LjE_L72Zbko0wFNLlSgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-03-10 13:30:00+01:00
2025-10-06 09:59:31+02:00,0,FR,Planned maintenance,A03,,2022-03-10 15:00:00+01:00,aPtPqADIwhg8Cevvf_JBag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-03-10 13:30:00+01:00
2025-10-06 09:59:31+02:00,0,FR,Planned maintenance,A03,,2022-03-10 15:00:00+01:00,_8c2Rh50Cp-Mtl-Defw53w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-10 13:30:00+01:00
2025-10-06 09:59:31+02:00,0,FR,Planned maintenance,A03,,2022-03-10 15:00:00+01:00,xLG8jsh1uP4aj6ten_xPDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-03-10 13:30:00+01:00
2025-10-06 09:59:42+02:00,0,FR,Planned maintenance,A03,,2022-05-01 02:00:00+02:00,ASNrAZVI2evxhKbuhjg3lw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2022-03-12 04:00:00+01:00
2025-10-06 09:59:47+02:00,179,FR,Planned maintenance,A03,,2022-03-10 15:00:00+01:00,1UPPpiMZNVQMRYqodvMOig,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2022-03-10 08:00:00+01:00
2025-10-06 09:59:53+02:00,100,FR,Planned maintenance,A03,,2022-03-12 04:00:00+01:00,S52z3JnLfxrxc1OslwjXkg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2022-03-12 01:00:00+01:00
2025-10-06 09:59:53+02:00,0,FR,Planned maintenance,A03,,2022-03-11 08:00:00+01:00,jdtIPWKCCvjfrvYaSJEo3A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-03-10 01:00:00+01:00
2025-10-06 10:00:27+02:00,0,FR,Planned maintenance,A03,,2022-03-10 18:00:00+01:00,FWq2S8jKrCqMWcAJaQzLqg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-03-10 07:00:00+01:00
2025-10-06 10:01:09+02:00,580,FR,Planned maintenance,A03,,2022-03-11 13:00:00+01:00,Rq542iiLfAWJgfnE4bhwQg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-03-10 01:00:00+01:00
2025-10-06 10:01:12+02:00,580,FR,Planned maintenance,A03,,2022-03-11 13:00:00+01:00,6AFDbBUdrBGMCkDeahavMA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-03-10 01:00:00+01:00
2025-10-06 10:01:22+02:00,0,FR,Planned maintenance,A03,,2022-03-18 12:00:00+01:00,dqTZBsREjLjRlbPDIpKwTg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-03-14 00:00:00+01:00
2025-10-06 10:02:01+02:00,1210,FR,Planned maintenance,A03,,2022-03-12 17:00:00+01:00,l3zlnkh6yozD9FGR6aQ2Ww,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-03-12 07:30:00+01:00
2025-10-06 10:04:13+02:00,725,FR,Planned maintenance,A03,Cancelled,2022-03-14 17:00:00+01:00,UTj6AtyOJk1FwLnCtN1czA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2022-03-14 14:00:00+01:00
2025-10-06 10:05:15+02:00,0,FR,Planned maintenance,A03,,2022-03-23 12:00:00+01:00,uT5SkvM34NMAKbgB3S6hVw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-03-23 08:30:00+01:00
2025-10-06 10:05:39+02:00,0,FR,Planned maintenance,A03,,2022-03-15 15:07:00+01:00,iUju_fZ5EZqxDOQCJROYkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-03-15 14:00:00+01:00
2025-10-06 10:05:43+02:00,182,FR,Planned maintenance,A03,,2022-03-15 15:30:00+01:00,mAw0iWpit4pG_yElfRJY8Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,5,2022-03-15 09:00:00+01:00
2025-10-06 10:05:55+02:00,0,FR,Planned maintenance,A03,,2022-03-15 17:30:00+01:00,nmg5NrplH2CMfWfqhpfH0Q,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-03-15 07:00:00+01:00
2025-10-06 10:07:03+02:00,0,FR,Planned maintenance,A03,,2022-03-16 11:00:00+01:00,9FkthLTWFbvBJP8D1KmYug,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-03-15 08:00:00+01:00
2025-10-06 10:08:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-19 04:00:00+01:00,VRN4Q02S5oeh5ubKuNJXBg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-03-19 03:00:00+01:00
2025-10-06 10:09:06+02:00,135,FR,Planned maintenance,A03,,2022-03-16 15:00:00+01:00,DOz5MbjpUM4X2A8664_0qA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,6,2022-03-15 17:00:00+01:00
2025-10-06 10:09:49+02:00,0,FR,Planned maintenance,A03,,2022-03-16 17:38:00+01:00,TYbBjEOQrIhMMRyQGqtWoQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-03-16 07:00:00+01:00
2025-10-06 10:10:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-17 17:00:00+01:00,UcCLUGmkicnnWaFNiPl5dA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-03-17 09:00:00+01:00
2025-10-06 10:11:46+02:00,100,FR,Planned maintenance,A03,,2022-03-26 00:00:00+01:00,rI9q4ZHHl18Oznb_LjQJgQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2022-03-25 21:30:00+01:00
2025-10-06 10:11:47+02:00,0,FR,Planned maintenance,A03,,2022-03-17 16:30:00+01:00,y9yp1gpUVdlruy0qxV3hew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-03-16 13:30:00+01:00
2025-10-06 10:12:45+02:00,0,FR,Planned maintenance,A03,,2022-03-18 11:52:00+01:00,jwP1nFmaJjeeOQOFB3l6kw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-03-18 01:00:00+01:00
2025-10-06 10:13:11+02:00,465,FR,Planned maintenance,A03,,2022-03-24 18:00:00+01:00,LpTFngUUXLeMDyX9T8YSjg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-03-22 16:00:00+01:00
2025-10-06 10:15:04+02:00,0,FR,Planned maintenance,A03,,2022-03-20 20:30:00+01:00,rnIau3opmPF4yHW-cfYXdg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2022-03-20 13:00:00+01:00
2025-10-06 10:15:17+02:00,0,FR,Planned maintenance,A03,,2022-03-21 09:00:00+01:00,qerIeDuf26MxDagp8WY-3w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,9,2022-03-19 00:00:00+01:00
2025-10-06 10:15:28+02:00,320,FR,Planned maintenance,A03,,2022-03-21 08:45:00+01:00,l15r3mb0yjYiO50kj_LjJw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2022-03-20 20:30:00+01:00
2025-10-06 10:15:48+02:00,0,FR,Planned maintenance,A03,,2022-03-21 12:00:00+01:00,5e8SvT-TlbJB3XlTmsrLTg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2022-03-21 09:00:00+01:00
2025-10-06 10:16:11+02:00,0,FR,Planned maintenance,A03,,2022-05-02 17:00:00+02:00,yF_66jHDXFHLOYU6ZIbOhg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2022-03-28 07:00:00+02:00
2025-10-06 10:17:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 15:00:00+02:00,mQYd8pYEkOaj0WNLFCRs1g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2022-03-29 14:00:00+02:00
2025-10-06 10:17:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 12:00:00+02:00,7znrIyPhXDZslvMX2Q5gWA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2022-03-30 07:30:00+02:00
2025-10-06 10:17:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-30 17:00:00+02:00,91xGCNAIYUxwJNN_GhfLjw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2022-03-30 12:00:00+02:00
2025-10-06 10:17:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,JDRFs-ojQWCt6nCrLnEoug,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2022-03-29 07:30:00+02:00
2025-10-06 10:17:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-29 17:00:00+02:00,TDX1vboy7DywQwQSUmsrMQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-03-29 07:30:00+02:00
2025-10-06 10:17:38+02:00,0,FR,Planned maintenance,A03,,2022-04-28 02:00:00+02:00,NXj6IzL8Zm1uF_S23NvGWA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,6,2022-03-22 18:00:00+01:00
2025-10-06 10:18:02+02:00,0,FR,Planned maintenance,A03,,2022-03-22 12:00:00+01:00,KbcjJaOzbjG5LyL1znR0Yw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2022-03-22 08:00:00+01:00
2025-10-06 10:18:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 07:00:00+02:00,D1tevZrtyJ7E1IAcqOgqMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-03-24 07:30:00+01:00
2025-10-06 10:18:48+02:00,124.2,FR,Planned maintenance,A03,,2022-03-28 15:00:00+02:00,kkfcTkShmNHVWKhDNVwECA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-03-26 06:00:00+01:00
2025-10-06 10:18:48+02:00,0,FR,Planned maintenance,A03,,2022-03-28 15:00:00+02:00,bPqOk1K1RlLfGWSHIbZzoQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-03-26 06:00:00+01:00
2025-10-06 10:18:49+02:00,0,FR,Planned maintenance,A03,,2022-03-23 17:00:00+01:00,GpoApAYSej3F1-uvxtTKbQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2022-03-23 08:00:00+01:00
2025-10-06 10:19:48+02:00,0,FR,Planned maintenance,A03,,2022-03-28 17:00:00+02:00,o23CPlppkHAvT1-RtVsl4A,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2022-03-28 13:00:00+02:00
2025-10-06 10:19:57+02:00,0,FR,Planned maintenance,A03,,2022-03-24 18:00:00+01:00,bHQWGzo29BA0DFfE0tECqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-03-24 13:30:00+01:00
2025-10-06 10:20:00+02:00,0,FR,Planned maintenance,A03,,2022-03-24 16:30:00+01:00,rG7MajyNcnCHv4ytvinkjQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-03-24 07:30:00+01:00
2025-10-06 10:20:27+02:00,0,FR,Planned maintenance,A03,,2022-03-24 16:30:00+01:00,YljyLJs6Ij2Z5uA20jSuCA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2022-03-24 08:00:00+01:00
2025-10-06 10:20:36+02:00,0,FR,Planned maintenance,A03,,2022-03-24 16:00:00+01:00,Qbm9YukOgnVKlVXEUf74-w,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-03-24 08:00:00+01:00
2025-10-06 10:21:07+02:00,0,FR,Planned maintenance,A03,,2022-03-24 17:00:00+01:00,v97wI0hjQWtXoj4eWhacRQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-03-24 07:00:00+01:00
2025-10-06 10:21:20+02:00,0,FR,Planned maintenance,A03,,2022-03-25 16:00:00+01:00,tf_WD--EJ4IMuzL0I1oFTQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-03-25 07:00:00+01:00
2025-10-06 10:21:22+02:00,0,FR,Planned maintenance,A03,,2022-03-25 16:00:00+01:00,SwQjRuxJWIFLpHnJEaY6HQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-03-25 07:00:00+01:00
2025-10-06 10:21:22+02:00,0,FR,Planned maintenance,A03,,2022-03-24 17:00:00+01:00,z6xYsPeYrV6Q6A6gE9IuAQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-03-24 07:00:00+01:00
2025-10-06 10:21:31+02:00,260,FR,Planned maintenance,A03,,2022-03-26 11:00:00+01:00,cIA3IuOWD6cpN4qtmWdAAA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2022-03-26 08:00:00+01:00
2025-10-06 10:21:46+02:00,475,FR,Planned maintenance,A03,Cancelled,2022-03-26 11:00:00+01:00,-H86TYd9W4Ogci9-A9PlPQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2022-03-26 07:30:00+01:00
2025-10-06 10:22:03+02:00,60,FR,Planned maintenance,A03,,2022-03-26 18:00:00+01:00,0zn83dgEOUAClQS7prkPBg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2022-03-26 07:35:00+01:00
2025-10-06 10:22:14+02:00,0,FR,Planned maintenance,A03,,2022-03-26 18:00:00+01:00,4X8EiKkG5Ebs-xpEv6TGnw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,10,2022-03-20 18:30:00+01:00
2025-10-06 10:22:15+02:00,263,FR,Planned maintenance,A03,Cancelled,2022-03-29 06:15:00+02:00,b1rytV_VRb06zPeWudYfTw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4201,MAW,PT1M,3,2022-03-28 23:00:00+02:00
2025-10-06 10:22:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-28 23:00:00+02:00,b1rytV_VRb06zPeWudYfTw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-03-26 00:00:00+01:00
2025-10-06 10:22:15+02:00,0,FR,Planned maintenance,A03,,2022-03-28 06:00:00+02:00,K850AskCQ_hzJTLr9YNdhA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-03-26 00:00:00+01:00
2025-10-06 10:22:33+02:00,445,FR,Planned maintenance,A03,,2022-03-27 06:00:00+02:00,RRsd4MJ6ZbqK1o3uhE3BCg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,6,2022-03-26 12:00:00+01:00
2025-10-06 10:22:42+02:00,400,FR,Planned maintenance,A03,,2022-03-27 06:43:00+02:00,pLVHVWFLSLFDkESh7mHnyQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-03-26 21:00:00+01:00
2025-10-06 10:23:48+02:00,0,FR,Planned maintenance,A03,,2022-03-28 09:19:00+02:00,fqoiIe5Ov7C1Ul2xM81NZA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-03-28 07:30:00+02:00
2025-10-06 10:23:59+02:00,263,FR,Planned maintenance,A03,Cancelled,2022-03-29 06:00:00+02:00,duM2R88nhOiQ89YOi10deA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-03-28 23:00:00+02:00
2025-10-06 10:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 00:00:00+02:00,Z0g0UKDhAqnnLLD9a43VbA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,2,2022-03-30 08:00:00+02:00
2025-10-06 10:24:00+02:00,263,FR,Planned maintenance,A03,Cancelled,2022-03-30 08:00:00+02:00,Z0g0UKDhAqnnLLD9a43VbA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-03-30 04:00:00+02:00
2025-10-06 10:24:37+02:00,405,FR,Planned maintenance,A03,,2022-03-30 12:00:00+02:00,eOsP3JPArghdEF8vbNXRaw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-03-30 07:00:00+02:00
2025-10-06 10:25:29+02:00,134,FR,Planned maintenance,A03,,2022-03-29 15:00:00+02:00,xZ4wNKG1uJ6A9zGnz_qXKg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-03-29 09:00:00+02:00
2025-10-06 10:25:37+02:00,585,FR,Planned maintenance,A03,,2022-03-31 00:00:00+02:00,uge6z67KFKetNbO8HT2ToA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-03-30 22:00:00+02:00
2025-10-06 10:25:41+02:00,0,FR,Planned maintenance,A03,,2022-03-28 17:00:00+02:00,eqBMQsjZmJUl214YlLXyBw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-03-28 07:00:00+02:00
2025-10-06 10:25:42+02:00,0,FR,Planned maintenance,A03,,2022-03-30 17:00:00+02:00,s_akeiRpCQZQYWUxRNkjhg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-03-30 07:00:00+02:00
2025-10-06 10:25:45+02:00,0,FR,Planned maintenance,A03,,2022-03-31 17:00:00+02:00,_MmV1smvx58ewEkSH6jyrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-03-31 07:00:00+02:00
2025-10-06 10:25:48+02:00,0,FR,Planned maintenance,A03,,2022-03-29 17:00:00+02:00,qgBdetCrJM-ND6oTSNKLOQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-03-29 07:00:00+02:00
2025-10-06 10:25:48+02:00,0,FR,Planned maintenance,A03,,2022-03-29 17:00:00+02:00,OZqHuRDUKv12nMp8Ca4mkg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-03-29 07:00:00+02:00
2025-10-06 10:25:51+02:00,0,FR,Planned maintenance,A03,,2022-03-31 17:00:00+02:00,pG_9xEt1NGMroSewS5ib_g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-03-31 07:00:00+02:00
2025-10-06 10:25:52+02:00,0,FR,Planned maintenance,A03,,2022-03-30 17:00:00+02:00,JlWrEivf4giImN_hYkEFpg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-03-30 07:00:00+02:00
2025-10-06 10:25:52+02:00,0,FR,Planned maintenance,A03,,2022-03-28 17:00:00+02:00,VgpCOOEFdHOTuLR-44sgPw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-03-28 07:00:00+02:00
2025-10-06 10:25:57+02:00,0,FR,Planned maintenance,A03,,2022-03-29 16:20:00+02:00,PohxuD-XCt0rZAiSyrY2cA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2022-03-29 13:30:00+02:00
2025-10-06 10:28:08+02:00,0,FR,Planned maintenance,A03,,2022-03-30 16:50:00+02:00,rfpKm9o_oKiTf48mn_ewHQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-03-30 07:30:00+02:00
2025-10-06 10:29:39+02:00,0,FR,Planned maintenance,A03,,2022-04-01 04:00:00+02:00,Ue0AaIyTypmkmFYf-phEVQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,6,2022-03-30 14:00:00+02:00
2025-10-06 10:29:55+02:00,0,FR,Planned maintenance,A03,,2022-03-31 16:00:00+02:00,d-ps6RQcYQP5UtxOuy6M_g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-03-30 14:00:00+02:00
2025-10-06 10:30:53+02:00,795,FR,Planned maintenance,A03,,2022-04-16 00:00:00+02:00,I-I48uYkNSMelvQKQakQXg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2022-03-27 17:10:00+02:00
2025-10-06 10:50:15+02:00,0,FR,Planned maintenance,A03,,2022-04-22 09:30:00+02:00,mDUkn2d1ITwMU3v1jZ3gag,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,8,2022-03-27 00:00:00+01:00
2025-10-06 11:05:33+02:00,0,FR,Planned maintenance,A03,,2022-04-29 17:00:00+02:00,I0QjgLE7DZ1fUShBlIiuUw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-03-28 07:00:00+02:00
2025-10-06 11:08:26+02:00,0,FR,Planned maintenance,A03,,2022-05-03 04:45:00+02:00,JiitRRTJ598hHzKvJlM9zw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,14,2022-03-12 00:00:00+01:00
2025-10-06 11:30:20+02:00,0,FR,Planned maintenance,A03,,2022-05-17 17:30:00+02:00,jtDGM5qxRwEgWQJ_jXatiw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,19,2022-03-12 00:00:00+01:00
2025-10-06 13:45:22+02:00,0,FR,Planned maintenance,A03,,2022-08-08 01:30:00+02:00,9s1SyIrka4EXJKPhByZi0g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,27,2022-03-25 23:00:00+01:00
2025-10-06 15:00:21+02:00,263,FR,Planned maintenance,A03,Cancelled,2022-03-30 11:00:00+02:00,r6HpfmCvdnv7AsVGtA0cUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,9,2022-03-30 07:30:00+02:00
2025-10-06 15:00:21+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-03-30 07:30:00+02:00,r6HpfmCvdnv7AsVGtA0cUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,9,2022-03-30 05:30:00+02:00
2025-10-06 15:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-01 00:00:00+01:00,r6HpfmCvdnv7AsVGtA0cUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,9,2022-03-30 11:00:00+02:00
2025-10-06 15:36:37+02:00,0,FR,Planned maintenance,A03,,2022-10-06 17:00:00+02:00,aaXJZVQ9EE4NZuqLrMECtA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,4,2022-03-21 07:00:00+01:00
2025-10-06 15:41:08+02:00,0,FR,Planned maintenance,A03,,2022-10-17 00:00:00+02:00,nlAgSeihdZCge1RuyZPB2Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,4,2022-03-30 11:00:00+02:00
2025-10-06 15:41:08+02:00,263,FR,Planned maintenance,A03,,2022-03-30 11:00:00+02:00,nlAgSeihdZCge1RuyZPB2Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,4,2022-03-30 07:30:00+02:00
2025-10-06 15:41:08+02:00,400,FR,Planned maintenance,A03,,2022-03-30 07:30:00+02:00,nlAgSeihdZCge1RuyZPB2Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2022-03-30 05:30:00+02:00
2025-10-06 16:52:52+02:00,0,FR,Planned maintenance,A03,,2022-11-21 01:00:00+01:00,96q7ZuZGPEbwVbU_nwTcDw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,29,2022-03-12 00:00:00+01:00
2025-10-06 17:03:57+02:00,0,FR,Planned maintenance,A03,,2022-11-27 15:00:00+01:00,mAO7UZeLrdnc4wnufwqPxw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,18,2022-03-26 00:00:00+01:00
2025-10-06 17:51:06+02:00,0,FR,Planned maintenance,A03,,2022-12-22 16:30:00+01:00,htwoF_sZrkR5Yurvws-EDg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,44,2022-03-22 16:30:00+01:00
2025-10-06 17:57:36+02:00,0,FR,Planned maintenance,A03,,2022-12-29 18:00:00+01:00,CYIAaiUkDAzekuO5SYiGyg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,10,2022-03-21 07:00:00+01:00
2025-10-06 21:29:57+02:00,0,FR,Planned maintenance,A03,,2023-04-18 10:30:00+02:00,mHp9ECjZrkRLFhKDfTEAhg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,34,2022-03-26 00:00:00+01:00
2025-10-02 20:27:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-27 00:00:00+02:00,cf-RH0WhDAF_coW2kVOesQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-04-09 00:00:00+02:00
2025-10-03 12:43:15+02:00,0,FR,Planned maintenance,A03,,2022-04-01 17:00:00+02:00,gxqdgBrIGFO8L1UVJ9u5YA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-04-01 08:30:00+02:00
2025-10-03 12:43:16+02:00,0,FR,Planned maintenance,A03,,2022-04-01 17:00:00+02:00,vVNiuulQ13R-dazzZ-Zh2A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-04-01 08:30:00+02:00
2025-10-05 16:53:28+02:00,0,FR,Planned maintenance,A03,,2022-04-07 17:00:00+02:00,gNHDutoZAT2NgvK8U61OSQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2022-04-05 07:00:00+02:00
2025-10-05 17:02:38+02:00,0,FR,Planned maintenance,A03,,2022-04-12 17:00:00+02:00,AmwU49sfS8zz-6yWVrK2eA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-04-12 07:00:00+02:00
2025-10-05 17:02:38+02:00,0,FR,Planned maintenance,A03,,2022-04-12 17:00:00+02:00,TSrKeF9V_6wI_A2HYZ2Ksw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-04-12 07:00:00+02:00
2025-10-05 17:02:38+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,0lpxaVDJzOFr2J2Ft1-xdw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-04-13 07:00:00+02:00
2025-10-05 17:02:38+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,fGj_YLnwcbAZqMz59TZbuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-04-13 07:00:00+02:00
2025-10-05 17:03:09+02:00,0,FR,Planned maintenance,A03,,2022-04-12 16:30:00+02:00,ubiE2NcvjaeL5jt_DT1NGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-04-12 13:30:00+02:00
2025-10-05 17:15:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-01 17:00:00+02:00,dhhJmWNx5u7rmj3E2ggBxQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-04-01 08:30:00+02:00
2025-10-05 17:23:42+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,7RsT-p6R_tYM72JdlfBJwQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2022-04-13 08:00:00+02:00
2025-10-05 17:23:43+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,C6FIQ44OrTBeQMYiSi56AA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-13 08:00:00+02:00
2025-10-05 17:51:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,VddvF8MyhsgbnbAbKKhbdA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-04-08 07:00:00+02:00
2025-10-05 17:51:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,3DOstR7m_Hwxp9KCvLDkLg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-04-06 07:00:00+02:00
2025-10-05 17:51:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,RVOTOMq3JHyDe7Prc4Azow,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-04 07:00:00+02:00
2025-10-05 17:51:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,tqx8unmCtT1tbCRSQUfLrw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-04-04 07:00:00+02:00
2025-10-05 17:51:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,tjhO037fum-DymB48fl9mA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-04-05 07:00:00+02:00
2025-10-05 17:51:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,hTn4tXd_gLA17rb9MEQJ_Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-06 07:00:00+02:00
2025-10-05 17:51:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,9U3-euopH8Wd98uAF-frgw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-04-07 07:00:00+02:00
2025-10-05 17:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,XA5HNcwHJZUZvhaQRj2rjA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-05 07:00:00+02:00
2025-10-05 17:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,ZUfKq5eoBP9FPYv3mlIiSw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-08 07:00:00+02:00
2025-10-05 17:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,jfOHLYqfFzSvFbIBuT__GA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-07 07:00:00+02:00
2025-10-05 21:32:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,Pexm2P_hyg7oazXXzGSkjg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-19 07:00:00+02:00
2025-10-05 21:32:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,Mpmc8unX2GdZx6AL8ch_9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2022-04-19 07:00:00+02:00
2025-10-05 21:32:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,Z-mNSAFU3El_uFyRzfRp_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2022-04-19 07:00:00+02:00
2025-10-05 21:32:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,eRbONmHsZXK7hh-LffHjjA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-04-19 07:00:00+02:00
2025-10-05 21:44:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,Chgl3kFoK3_KmDDvfIPWOw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-07 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,ALFWS6F-btXq51Ld_UvhCg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-04 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,F82_QhkVAAfZlHs-Ss7thg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-05 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,HZ2WBpQ2g0TpmG7hapo-yw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-03-31 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-01 17:00:00+02:00,5lBBffpEndTaNcxsP5obNA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-01 08:30:00+02:00
2025-10-05 21:44:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,dU6L3vVBoJA9nQRQ12urrg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-08 08:30:00+02:00
2025-10-05 21:44:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,NPk7KFHIobzFb6rv-2bWDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-06 08:30:00+02:00
2025-10-05 21:44:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,zQxC4bxTdtGMWks4d4W5Yw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-04-06 08:30:00+02:00
2025-10-05 21:44:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,g7O54b8Dg4CLMVdNKhdXnQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-04-08 08:30:00+02:00
2025-10-05 21:44:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,eb9zHaSzaOtPlmmG9u3aUQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-04-07 08:30:00+02:00
2025-10-05 21:44:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,ltylq9TRtzXdapwLLcB-CA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-04-04 08:30:00+02:00
2025-10-05 21:45:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,PyGgc4d0vNghfX4Q9iYtUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-04-05 08:30:00+02:00
2025-10-05 21:45:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,LHfKR3D6-rFgTpFcMILosQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-03-31 08:30:00+02:00
2025-10-05 21:45:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-01 17:00:00+02:00,zoeQgS7O31Mw8CBGMoUdcw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-04-01 08:30:00+02:00
2025-10-05 21:45:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,7e7SMvwAuV1Gxtrq803RMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-04-08 07:00:00+02:00
2025-10-05 21:45:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,kdFCUq362CJpdUQrp3pTUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-04-08 07:00:00+02:00
2025-10-05 21:45:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,5ow1XBwchMIjZHCPv2vXtw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-31 08:30:00+02:00
2025-10-05 21:45:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-01 17:00:00+02:00,SyWgDsP1wiNPfWU36pXRNQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-04-01 08:30:00+02:00
2025-10-05 21:45:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,1EVlxW8SH71WtEkw57XbQA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-31 08:30:00+02:00
2025-10-05 21:45:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-01 17:00:00+02:00,BiKCo3IKM9kYBKZob5FEiw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-04-01 08:30:00+02:00
2025-10-05 21:45:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-03-31 17:00:00+02:00,oNgT3cA9Z80yGoVQp66gfw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-03-31 08:30:00+02:00
2025-10-05 22:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,oNJYreCwymDXhzDSLRWWtA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-06 08:00:00+02:00
2025-10-05 22:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-13 17:00:00+02:00,uiqcpLyprWME-PXVL_m9zw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-13 08:00:00+02:00
2025-10-05 22:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,IznKYZd4cgIAW2FvmD2J4A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-08 08:00:00+02:00
2025-10-05 22:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-10 17:00:00+02:00,T1mbI0E3MY99rEyWRy8vjg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-10 08:00:00+02:00
2025-10-05 22:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-09 17:00:00+02:00,QpqjgU5MUwgiffW2gdggBA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-09 08:00:00+02:00
2025-10-05 22:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-02 17:00:00+02:00,bsOasbKfMiHJB_SZk4tQ3w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-02 08:00:00+02:00
2025-10-05 22:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-17 17:00:00+02:00,zVPHcBm70NRK7e5TaXM__A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-17 08:00:00+02:00
2025-10-05 22:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-16 17:00:00+02:00,e-M8idKhIK9Bj0x05L9-Xg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-16 08:00:00+02:00
2025-10-05 22:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-12 17:00:00+02:00,qmPaIoKMnR1aC6LJRoVpSw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-12 08:00:00+02:00
2025-10-05 22:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,7z5KzBXE3AzxrO9_NyZJ5Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-04 08:00:00+02:00
2025-10-05 22:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-11 17:00:00+02:00,orpiAunuDzqmzMgDlOsAIA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-11 08:00:00+02:00
2025-10-05 22:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-18 17:00:00+02:00,HCh_IjaMXZ_kpSEfOk9Jag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-18 08:00:00+02:00
2025-10-05 22:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-15 17:00:00+02:00,J9QvOvvqFfk2WC7ipT-weg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-15 08:00:00+02:00
2025-10-05 22:24:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,6S0sF5KKQB6AQ99M0ZwP7g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-05 08:00:00+02:00
2025-10-05 22:24:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-14 17:00:00+02:00,MyNAoTB6f1zGOXJh0kuefg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-14 08:00:00+02:00
2025-10-05 22:24:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-01 17:00:00+02:00,RpeBEk76gmOYoK1MvyPfpg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-01 08:00:00+02:00
