created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-05 22:24:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,cy_3yM7OD0AVVDnvq51-1A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-07 08:00:00+02:00
2025-10-05 22:24:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-03 17:00:00+02:00,WfJ5nNFYUKRo4VB0o1CPXA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-03 08:00:00+02:00
2025-10-06 01:46:58+02:00,0,FR,Planned maintenance,A03,,2022-04-06 17:30:00+02:00,gyNNX8p89VeywIWAJzd5YA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-04-06 08:00:00+02:00
2025-10-06 01:46:58+02:00,0,FR,Planned maintenance,A03,,2022-04-05 17:30:00+02:00,-nBgmk7cPgns3hJz10KSsw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-04-05 08:00:00+02:00
2025-10-06 02:15:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-30 17:00:00+02:00,mCE-o0aSWrsaExaYJk3VQg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2022-04-01 08:00:00+02:00
2025-10-06 02:15:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 17:00:00+02:00,7yqZGJBp1UAHlSJuZ4Vbgw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2022-04-10 08:00:00+02:00
2025-10-06 08:37:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,QXxA1buEuIYjvXLxPhkCAA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-06 08:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,RrSn4IOtYKGA-jjWP4dE7w,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-04-06 08:00:00+02:00
2025-10-06 08:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,2-19i7Ofami-xeHqA1rb6g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-04-07 08:00:00+02:00
2025-10-06 09:40:01+02:00,0,FR,Planned maintenance,A03,,2022-03-31 17:00:00+02:00,diYa2xN65Ehhh138gS5g8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-03-31 13:30:00+02:00
2025-10-06 09:48:39+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,TdpvFyjQqmAdl34xvt5TXA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2022-04-13 11:00:00+02:00
2025-10-06 09:54:36+02:00,0,FR,Planned maintenance,A03,,2022-04-12 17:00:00+02:00,AHPEJ8Ma0WhKhjt2pHZYvA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2022-04-12 08:00:00+02:00
2025-10-06 10:11:18+02:00,0,FR,Planned maintenance,A03,,2022-04-13 18:00:00+02:00,nzJUT1CINH02YDwY7z0IrA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-04-13 08:00:00+02:00
2025-10-06 10:11:18+02:00,0,FR,Planned maintenance,A03,,2022-04-12 18:00:00+02:00,VsXwV-_bTGjQf8usucbG2A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-04-12 08:00:00+02:00
2025-10-06 10:11:19+02:00,0,FR,Planned maintenance,A03,,2022-04-11 18:00:00+02:00,PCCP5BOXe8uaZCIXI4NGqg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-04-11 08:00:00+02:00
2025-10-06 10:12:30+02:00,0,FR,Planned maintenance,A03,,2022-04-11 08:30:00+02:00,pKgSsRuz2ts7ZImcgf5heg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-04-11 07:00:00+02:00
2025-10-06 10:12:30+02:00,0,FR,Planned maintenance,A03,,2022-04-11 08:30:00+02:00,IRL79z31netb7zwVXZxSrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-04-11 07:00:00+02:00
2025-10-06 10:12:30+02:00,0,FR,Planned maintenance,A03,,2022-04-11 08:30:00+02:00,oAfpetsVpB6aYBRMFNV6-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-04-11 07:00:00+02:00
2025-10-06 10:12:30+02:00,0,FR,Planned maintenance,A03,,2022-04-11 08:30:00+02:00,r0YXh7QRTRVTNzCeNfCNmA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-04-11 07:00:00+02:00
2025-10-06 10:15:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-13 18:00:00+02:00,CPXOTO-0v0Kd1n2w9tFEdw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-13 08:00:00+02:00
2025-10-06 10:15:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-11 18:00:00+02:00,f0J-wU1C6OVvO2HU4liO1Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-11 14:00:00+02:00
2025-10-06 10:15:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-12 18:00:00+02:00,AfljiV6XpOXXu6CLF_ocyA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-12 08:00:00+02:00
2025-10-06 10:15:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-14 18:00:00+02:00,Ke4-___ColZsbH7VwA6Pdw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-14 08:00:00+02:00
2025-10-06 10:15:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 18:00:00+02:00,-jH91qw1lzn4Bh-6XdIjtw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-07 08:00:00+02:00
2025-10-06 10:15:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 18:00:00+02:00,7JmsdecHxZuL1oYLkkT0pQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-04-04 13:30:00+02:00
2025-10-06 10:15:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 18:00:00+02:00,hPuHUlTKYjiax-QwtMqzWA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-04-05 08:00:00+02:00
2025-10-06 10:15:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 18:00:00+02:00,VIIDcfENzz_mO6Aj69yYsQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-06 08:00:00+02:00
2025-10-06 10:18:48+02:00,0,FR,Planned maintenance,A03,,2022-09-30 17:00:00+02:00,yldCcj3dLBFpxWXOPK8fsw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-11 07:00:00+02:00
2025-10-06 10:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-01 00:00:00+01:00,6E9yYy-5lBhlJzn2kEGQRQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-04-01 00:00:00+02:00
2025-10-06 10:24:03+02:00,0,FR,Planned maintenance,A03,,2022-04-07 17:00:00+02:00,RKswZaGKFHsUWcGurjwAeg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2022-04-07 08:00:00+02:00
2025-10-06 10:24:04+02:00,0,FR,Planned maintenance,A03,,2022-04-07 17:00:00+02:00,sI_WbYkMErEx-XR4wya-jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2022-04-07 08:00:00+02:00
2025-10-06 10:25:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,tqsNJNwx4c9I_hLFwkgV7Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-04-05 07:00:00+02:00
2025-10-06 10:25:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,NI4dx-vplwMLu_kKSWl5qQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-04-04 07:00:00+02:00
2025-10-06 10:25:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,FUS9j7kbAy2QUaBoGgiO1Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-04-06 07:00:00+02:00
2025-10-06 10:25:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,z9wFg5HoqcbfB6TVj6SwMA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-04-08 07:00:00+02:00
2025-10-06 10:25:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,sn105ZWgydMoK2tpt0FTUQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-04-07 07:00:00+02:00
2025-10-06 10:25:48+02:00,0,FR,Planned maintenance,A03,,2022-04-01 17:00:00+02:00,x7jXY-FSIF0cftVpscdydA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-04-01 07:00:00+02:00
2025-10-06 10:25:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,WUxdF19NClvt3T74wGiHWQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-05 07:00:00+02:00
2025-10-06 10:25:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,HzOHh3sH-XbA6g5lVC8jOA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-06 07:00:00+02:00
2025-10-06 10:25:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,VsFRBDWMpqrWuKiJRvtnJA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-08 07:00:00+02:00
2025-10-06 10:25:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 17:00:00+02:00,BtTeVKonN0NuvRL3TIjSPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-04 07:00:00+02:00
2025-10-06 10:25:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,a5aHbD91Sn5icAQK2FRehw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-07 07:00:00+02:00
2025-10-06 10:25:51+02:00,0,FR,Planned maintenance,A03,,2022-04-01 17:00:00+02:00,xhdPVJ90TBNAd3t4PbiHTA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-01 07:00:00+02:00
2025-10-06 10:25:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 17:00:00+02:00,wE0zgcPKGI2ziO2tHi1Rbw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-05 07:00:00+02:00
2025-10-06 10:25:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 17:00:00+02:00,377rycTeyG6aHfRG65482A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-06 07:00:00+02:00
2025-10-06 10:25:55+02:00,0,FR,Planned maintenance,A03,,2022-04-04 17:00:00+02:00,hWeIrM5BMwAH8KOHu9oB7A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2022-04-04 14:30:00+02:00
2025-10-06 10:25:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,SUyUrVyZdDsDq7B30IUzWA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-07 07:00:00+02:00
2025-10-06 10:25:55+02:00,0,FR,Planned maintenance,A03,,2022-04-04 14:30:00+02:00,AA0KHPg3IhpQusJUndcMzg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-04 13:30:00+02:00
2025-10-06 10:25:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,w9YD-V1aWQm1gmUbg6txgQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-08 07:00:00+02:00
2025-10-06 10:25:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 12:00:00+02:00,ZV_5z-WQX6jsRVU6KY1E2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-04-06 09:00:00+02:00
2025-10-06 10:26:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-04 18:00:00+02:00,4Cxi0JXzyav8-_Im1E6s9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-04 13:30:00+02:00
2025-10-06 10:26:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-06 18:00:00+02:00,aJLF8QvMxGD30YB9Xk3UUQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-06 08:00:00+02:00
2025-10-06 10:26:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-07 18:00:00+02:00,pygZwY_AG7HE6CCSKOFMwQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-07 08:00:00+02:00
2025-10-06 10:26:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-05 18:00:00+02:00,mfoBUdNTf1YHU8W8SATlzQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-05 08:00:00+02:00
2025-10-06 10:26:59+02:00,0,FR,Planned maintenance,A03,,2022-04-08 17:00:00+02:00,lm9TZdZewb0AXzPu4RdoRQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-04-04 10:00:00+02:00
2025-10-06 10:27:36+02:00,0,FR,Planned maintenance,A03,,2022-04-04 12:30:00+02:00,DWlmamI4WRjHI_5uZjjEeA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-04-04 10:00:00+02:00
2025-10-06 10:28:08+02:00,0,FR,Planned maintenance,A03,,2022-09-26 07:00:00+02:00,u6xOI_hJ3tXw6LlsILSTSA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,13,2022-04-04 10:00:00+02:00
2025-10-06 10:28:44+02:00,0,FR,Planned maintenance,A03,,2022-04-06 17:00:00+02:00,LiVaRYdUaLa-HlB7CVSZPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2022-04-06 07:00:00+02:00
2025-10-06 10:28:49+02:00,85,FR,Planned maintenance,A03,,2022-03-31 09:15:00+02:00,QUgUMP4Bv-U5cBZURYjyTQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-03-31 09:00:00+02:00
2025-10-06 10:29:22+02:00,0,FR,Planned maintenance,A03,,2022-04-06 17:00:00+02:00,w679Ki88jwTXAf959XmB7A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-06 13:30:00+02:00
2025-10-06 10:29:26+02:00,0,FR,Planned maintenance,A03,,2022-03-31 16:30:00+02:00,n5yyNPu-xZYV78wSsSCUVg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-03-31 10:00:00+02:00
2025-10-06 10:29:43+02:00,210,FR,Planned maintenance,A03,,2022-04-01 08:00:00+02:00,xllggoXbKoz1m5VjIueZcQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-04-01 04:30:00+02:00
2025-10-06 10:29:56+02:00,0,FR,Planned maintenance,A03,,2022-04-01 09:00:00+02:00,pKaHAG0-GEDc8i6D4GyRrg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-04-01 05:00:00+02:00
2025-10-06 10:30:33+02:00,0,FR,Planned maintenance,A03,,2022-04-01 13:41:00+02:00,U_Xb_7VNSRRn33q4qtXr0Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-04-01 00:00:00+02:00
2025-10-06 10:31:38+02:00,803,FR,Planned maintenance,A03,Cancelled,2022-04-04 03:00:00+02:00,1VT3MGYDj5YRqy3wAqYU_A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-04-03 16:00:00+02:00
2025-10-06 10:31:44+02:00,0,FR,Planned maintenance,A03,,2022-04-03 05:47:00+02:00,OkFZ8WHCczu7tnBRzw_P3w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-04-02 15:00:00+02:00
2025-10-06 10:32:21+02:00,805,FR,Planned maintenance,A03,Cancelled,2022-04-04 03:00:00+02:00,iiXj0norxVwUFMImz89ZNQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-04-04 00:00:00+02:00
2025-10-06 10:33:08+02:00,800,FR,Planned maintenance,A03,,2022-04-04 10:24:00+02:00,h8uSBXLjCHXup2OUzvmTiQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-04-04 05:09:00+02:00
2025-10-06 10:33:22+02:00,0,FR,Planned maintenance,A03,,2022-04-15 16:30:00+02:00,XH08Beuc_6OF4S0pYykVMw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-04-15 13:30:00+02:00
2025-10-06 10:33:42+02:00,580,FR,Planned maintenance,A03,Cancelled,2022-04-07 17:00:00+02:00,Oh5Fa051MJNUNg8U00fyWQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-04-07 07:00:00+02:00
2025-10-06 10:33:55+02:00,0,FR,Planned maintenance,A03,,2022-04-04 17:30:00+02:00,C6OEQhxtsrP8ns_A7teKrA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2022-04-04 13:30:00+02:00
2025-10-06 10:34:04+02:00,450,FR,Planned maintenance,A03,,2022-04-05 01:40:00+02:00,2cuBcIE2ftwFuV9pqm3V0A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2022-04-04 05:00:00+02:00
2025-10-06 10:34:28+02:00,0,FR,Planned maintenance,A03,,2022-04-07 17:00:00+02:00,ek8N3eq4uJ9Lc7lMZEaIPg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-04-07 08:00:00+02:00
2025-10-06 10:35:12+02:00,0,FR,Planned maintenance,A03,,2022-04-05 16:01:00+02:00,HAGn9dlSuetsN87pzcflhA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-04-05 07:00:00+02:00
2025-10-06 10:36:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-12 17:00:00+02:00,ehJMAl2XCKhINj-Orixr0g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-04-12 07:00:00+02:00
2025-10-06 10:36:14+02:00,0,FR,Planned maintenance,A03,,2022-04-11 17:00:00+02:00,P-ASNlsvSASAEdGqlSuFAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-04-11 07:00:00+02:00
2025-10-06 10:36:16+02:00,0,FR,Planned maintenance,A03,,2022-04-11 17:00:00+02:00,Op9o14pHIXGBHPggYt8zPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-04-11 07:00:00+02:00
2025-10-06 10:36:28+02:00,447,FR,Planned maintenance,A03,,2022-04-08 17:00:00+02:00,9nk6ORj6_-26Ttjdbvv0dw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-04-08 09:00:00+02:00
2025-10-06 10:36:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-11 18:00:00+02:00,J8-sq_jqjmpQljMhPhpOJg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-11 14:00:00+02:00
2025-10-06 10:36:39+02:00,1057,FR,Planned maintenance,A03,,2022-04-06 17:00:00+02:00,kQ38SKAVS9Y7BCXklQbmLw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2022-04-06 11:10:00+02:00
2025-10-06 10:37:01+02:00,0,FR,Planned maintenance,A03,,2022-04-06 16:00:00+02:00,83KjVVf--kPv-3SxsPtNmA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-04-05 07:00:00+02:00
2025-10-06 10:38:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-03 17:00:00+02:00,R16tZ6MlDSPDmY9a_k9lFw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2022-04-11 07:00:00+02:00
2025-10-06 10:40:01+02:00,0,FR,Planned maintenance,A03,,2022-04-08 14:30:00+02:00,IkZIu6grn1a9quYB3_fb8w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2022-04-08 08:00:00+02:00
2025-10-06 10:40:01+02:00,0,FR,Planned maintenance,A03,,2022-04-07 17:30:00+02:00,ufA2mYE8O8-id-BYgRIDxQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2022-04-07 08:00:00+02:00
2025-10-06 10:40:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-08 17:00:00+02:00,cPSbo0msJHCHr53BqhIjig,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-04-08 08:00:00+02:00
2025-10-06 10:40:18+02:00,0,FR,Planned maintenance,A03,,2022-04-08 16:00:00+02:00,d304olCOgAF7k_ZmUiCFvg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2022-04-08 13:30:00+02:00
2025-10-06 10:40:19+02:00,0,FR,Planned maintenance,A03,,2022-04-08 10:30:00+02:00,Fu7imnfO-EyhbBKgV0dlhQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2022-04-08 08:00:00+02:00
2025-10-06 10:40:19+02:00,0,FR,Planned maintenance,A03,,2022-04-08 17:00:00+02:00,3yvI939KMK1rpsKDoOMPmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2022-04-08 08:00:00+02:00
2025-10-06 10:40:19+02:00,0,FR,Planned maintenance,A03,,2022-04-08 17:00:00+02:00,tNerVUB5Ks-hheOToyTpiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2022-04-08 08:00:00+02:00
2025-10-06 10:41:20+02:00,740,FR,Planned maintenance,A03,,2022-04-11 00:00:00+02:00,yvHRgtO_Bi8Fk3TJbuWjOA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2022-04-02 01:30:00+02:00
2025-10-06 10:41:28+02:00,0,FR,Planned maintenance,A03,,2022-04-10 03:49:00+02:00,uWkbjYW3ubDYesLnC5I5XA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-04-09 00:00:00+02:00
2025-10-06 10:41:35+02:00,470,FR,Planned maintenance,A03,,2022-04-10 11:30:00+02:00,GYfCa8Kzrwh0EHIUynZvTQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,8,2022-04-10 07:00:00+02:00
2025-10-06 10:43:25+02:00,0,FR,Planned maintenance,A03,,2022-04-11 10:44:00+02:00,SXGb1hAE_wW4vucpYz7Rmw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-04-11 08:00:00+02:00
2025-10-06 10:43:25+02:00,0,FR,Planned maintenance,A03,,2022-04-11 10:45:00+02:00,pUfY126WTaOnIz-VLdfs_Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-04-11 08:00:00+02:00
2025-10-06 10:44:20+02:00,580,FR,Planned maintenance,A03,,2022-04-11 17:30:00+02:00,dZAM79WkiLw0v8SDPQhC6Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,7,2022-04-09 00:30:00+02:00
2025-10-06 10:45:02+02:00,805,FR,Planned maintenance,A03,,2022-04-12 16:30:00+02:00,Lp4cVEQSUsv5V0IbFcAmCg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,24,2022-04-05 02:00:00+02:00
2025-10-06 10:46:06+02:00,0,FR,Planned maintenance,A03,,2022-04-11 18:30:00+02:00,5Velp6dpU6tCSZioghbdiQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-04-11 07:30:00+02:00
2025-10-06 10:46:06+02:00,0,FR,Planned maintenance,A03,,2022-04-12 17:30:00+02:00,S-C2FV-RAzQmYGq9aeWe7w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-04-12 07:30:00+02:00
2025-10-06 10:46:07+02:00,0,FR,Planned maintenance,A03,,2022-04-13 18:30:00+02:00,YIvVVweJ9xo4O1lz5Prp0A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-04-13 07:30:00+02:00
2025-10-06 10:46:07+02:00,0,FR,Planned maintenance,A03,,2022-04-14 18:30:00+02:00,MW-z7aml12MID-L8tkE2Cg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-04-14 07:30:00+02:00
2025-10-06 10:46:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-15 12:00:00+02:00,F_SkC5OVc5C2CXqT7z03OQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-04-13 13:30:00+02:00
2025-10-06 10:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-19 17:00:00+02:00,sDf1MjkVFpspLfOhk9nfWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-19 07:00:00+02:00
2025-10-06 10:47:13+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,U66zmLfjhr7S53o3FXHqww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-13 07:00:00+02:00
2025-10-06 10:47:14+02:00,0,FR,Planned maintenance,A03,,2022-04-12 17:00:00+02:00,2FUVicuPAkHsvHDwoowMHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-12 07:00:00+02:00
2025-10-06 10:47:19+02:00,0,FR,Planned maintenance,A03,,2022-04-14 17:00:00+02:00,n01trxjRs2wX5CiOBPULBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-14 07:00:00+02:00
2025-10-06 10:47:19+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,bzu6uH7khURT_BO5kDI3KA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-13 07:00:00+02:00
2025-10-06 10:47:19+02:00,0,FR,Planned maintenance,A03,,2022-04-12 17:00:00+02:00,elRT3_sabO1U15Z9X2wZdg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-12 07:00:00+02:00
2025-10-06 10:47:22+02:00,0,FR,Planned maintenance,A03,,2022-04-15 17:00:00+02:00,9sCC2anCLIyTTHbrf9XIOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-15 07:00:00+02:00
2025-10-06 10:47:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-19 17:00:00+02:00,6xp8k6jFqFnSDCeC40Yw0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-19 07:00:00+02:00
2025-10-06 10:48:10+02:00,0,FR,Planned maintenance,A03,,2022-04-12 18:00:00+02:00,D0csDBndwZbqOsBjgIn93w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-12 08:00:00+02:00
2025-10-06 10:49:04+02:00,0,FR,Planned maintenance,A03,,2022-04-13 17:00:00+02:00,_ErqfHDFgsz2cUCVeTVLEA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-04-13 08:00:00+02:00
2025-10-06 10:49:17+02:00,0,FR,Planned maintenance,A03,,2022-04-14 16:10:00+02:00,CUmXPEZfQV6ZoxLb2uwT3w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2022-04-14 12:00:00+02:00
2025-10-06 10:49:28+02:00,738,FR,Planned maintenance,A03,,2022-04-17 05:00:00+02:00,aZg1YhrZqOs_-3aXBeKYVg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2022-04-14 20:00:00+02:00
2025-10-06 10:49:47+02:00,0,FR,Planned maintenance,A03,,2022-04-14 17:00:00+02:00,s6FLL60M3lmeFsliBEgTYQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-04-14 08:00:00+02:00
2025-10-06 10:49:55+02:00,0,FR,Planned maintenance,A03,,2022-04-15 09:26:00+02:00,Jm2oKGm_LY_lbWVKFbiVTw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2022-04-15 07:30:00+02:00
2025-10-06 10:50:00+02:00,0,FR,Planned maintenance,A03,,2022-04-14 12:00:00+02:00,BcOgrQFL3DoqBJktN7yBsw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-04-14 08:00:00+02:00
2025-10-06 10:50:09+02:00,0,FR,Planned maintenance,A03,,2022-04-15 14:45:00+02:00,22c8bVLTSfL6g-GmnydPZw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-04-15 08:00:00+02:00
2025-10-06 10:50:10+02:00,0,FR,Planned maintenance,A03,,2022-04-15 12:00:00+02:00,F1auD06MmH2XoRrWVdw11Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2022-04-15 08:00:00+02:00
2025-10-06 10:50:11+02:00,81,FR,Planned maintenance,A03,,2022-04-15 15:46:00+02:00,b3cNjo0dqccffDBNQVgWDQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-04-15 14:46:00+02:00
2025-10-06 10:50:13+02:00,0,FR,Planned maintenance,A03,,2022-04-14 17:00:00+02:00,gEZupAY4Qg8lMAcUayJESw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2022-04-14 07:00:00+02:00
2025-10-06 10:50:14+02:00,0,FR,Planned maintenance,A03,,2022-04-15 15:53:00+02:00,Wyhcw2umg1ypyNz-VlYxIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2022-04-15 07:00:00+02:00
2025-10-06 10:50:17+02:00,0,FR,Planned maintenance,A03,,2022-04-19 06:00:00+02:00,AACrmg8gVMQSS9u5hotHxA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2022-04-05 03:00:00+02:00
2025-10-06 10:50:19+02:00,750,FR,Planned maintenance,A03,,2022-04-16 16:00:00+02:00,8jWkXxqs42EatKYvHz4FBA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2022-04-16 14:30:00+02:00
2025-10-06 10:51:00+02:00,0,FR,Planned maintenance,A03,,2022-04-16 17:00:00+02:00,TaNYz7AGH0V7sMS3rockYQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-04-15 10:30:00+02:00
2025-10-06 10:51:03+02:00,1215,FR,Planned maintenance,A03,,2022-04-16 14:00:00+02:00,xC1iPpW0v28OZWgSajO_jg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-04-16 13:00:00+02:00
2025-10-06 10:51:11+02:00,176,FR,Planned maintenance,A03,,2022-04-17 18:00:00+02:00,C9YILw0xftvHYSWPTjDT3g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2022-04-17 13:30:00+02:00
2025-10-06 10:51:19+02:00,0,FR,Planned maintenance,A03,,2022-04-17 01:00:00+02:00,FL4E5E9oFSV5mB5DMycBuQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,5,2022-04-08 00:00:00+02:00
2025-10-06 10:52:09+02:00,0,FR,Planned maintenance,A03,,2022-04-18 18:30:00+02:00,04jWOj_8gmWxuLlKsNQcyw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-04-16 01:00:00+02:00
2025-10-06 10:52:21+02:00,176,FR,Planned maintenance,A03,,2022-04-19 04:00:00+02:00,TWHdwpPyqW-9fqzlDs0HEA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-04-18 08:00:00+02:00
2025-10-06 10:56:19+02:00,0,FR,Planned maintenance,A03,,2022-04-26 09:30:00+02:00,tCNq_3K-YvP0sDdVQb-avQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,9,2022-04-04 12:00:00+02:00
2025-10-06 10:56:22+02:00,738,FR,Planned maintenance,A03,,2022-04-22 23:30:00+02:00,UX7BV8VqGCgna0GMK_q9hw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,14,2022-04-11 13:00:00+02:00
2025-10-06 11:04:54+02:00,0,FR,Planned maintenance,A03,,2022-04-29 13:30:00+02:00,ms97uowBGvxtR6FJ3Ts_CQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,10,2022-04-09 00:00:00+02:00
2025-10-06 11:36:38+02:00,0,FR,Planned maintenance,A03,,2022-05-21 11:00:00+02:00,WrksM6o-se68ybuwep9fgQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,14,2022-04-16 00:00:00+02:00
2025-10-06 12:31:22+02:00,0,FR,Planned maintenance,A03,,2022-08-18 02:00:00+02:00,3lV5rJTfXI7wy8ZZJhmj2w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,11,2022-04-09 03:30:00+02:00
2025-10-06 13:38:53+02:00,0,FR,Planned maintenance,A03,,2022-08-02 21:00:00+02:00,z3SHjSqhpV1ahhG4sH1oMA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,28,2022-04-11 00:00:00+02:00
2025-10-06 14:31:10+02:00,0,FR,Planned maintenance,A03,,2022-09-02 20:30:00+02:00,xsJSQ7qYjAa3ldWOgfenjQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,16,2022-04-16 00:00:00+02:00
2025-10-06 15:01:27+02:00,0,FR,Planned maintenance,A03,,2022-09-16 19:00:00+02:00,WL4qW8AE9_VO3OsCp6ox9Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,36,2022-04-16 00:00:00+02:00
2025-10-05 16:53:22+02:00,0,FR,Planned maintenance,A03,,2022-05-04 17:00:00+02:00,lmh8AHvPHMmW-TMZ3Yz5Gw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-05-04 07:00:00+02:00
2025-10-05 16:53:26+02:00,0,FR,Planned maintenance,A03,,2022-05-03 17:00:00+02:00,Nc3tsb9PaK1cY06ZigdfBg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-05-03 07:00:00+02:00
2025-10-05 16:53:26+02:00,0,FR,Planned maintenance,A03,,2022-05-02 17:00:00+02:00,3QsK4mx4mg4NelQ-Ftgztw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-05-02 07:00:00+02:00
2025-10-05 17:02:59+02:00,0,FR,Planned maintenance,A03,,2022-05-06 17:00:00+02:00,Ewi0C2FamJ_2oozau2PK4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-05-02 07:00:00+02:00
2025-10-05 17:03:08+02:00,0,FR,Planned maintenance,A03,,2022-05-06 17:00:00+02:00,DK4vuZx9ONjjFdbwCzJGnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-04-19 07:00:00+02:00
2025-10-05 17:03:08+02:00,0,FR,Planned maintenance,A03,,2022-04-20 17:00:00+02:00,e-hbbAc79rv8NUQdt0jIhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-04-19 08:00:00+02:00
2025-10-05 17:26:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-27 16:00:00+02:00,xz7nQe6q54mQ2hqVW6zUSw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-05-02 07:00:00+02:00
2025-10-05 17:54:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-06 16:00:00+02:00,iA1xZDoxLxcy9xOcjkfnOA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-04-29 16:00:00+02:00
2025-10-05 18:03:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-21 18:00:00+02:00,CDC28FShtwMv55EXPeWPMQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-21 08:00:00+02:00
2025-10-05 18:03:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 18:00:00+02:00,P7KC4zV3iJue5AueEQpCCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-20 08:00:00+02:00
2025-10-05 20:33:13+02:00,0,FR,Planned maintenance,A03,,2022-04-25 11:30:00+02:00,IJSLjTqlO11j_lM4d4KDVQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-25 08:00:00+02:00
2025-10-05 20:33:13+02:00,0,FR,Planned maintenance,A03,,2022-04-28 11:30:00+02:00,35wo13Px0Gg13FDDbidMrA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-28 08:00:00+02:00
2025-10-05 20:33:14+02:00,0,FR,Planned maintenance,A03,,2022-04-26 11:30:00+02:00,qawg41_iDu5pv6g7RecB-A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-26 08:00:00+02:00
2025-10-05 20:33:14+02:00,0,FR,Planned maintenance,A03,,2022-04-25 17:00:00+02:00,uT-zah4F7ef-hzpOZB9JBg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-25 13:30:00+02:00
2025-10-05 20:33:15+02:00,0,FR,Planned maintenance,A03,,2022-04-27 11:30:00+02:00,a3XZmMwPi_ML3VLag-na2w,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-27 08:00:00+02:00
2025-10-05 20:33:15+02:00,0,FR,Planned maintenance,A03,,2022-04-28 17:00:00+02:00,EwcdxV9uwdd68iqfaQrzxQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-28 13:30:00+02:00
2025-10-05 20:33:15+02:00,0,FR,Planned maintenance,A03,,2022-04-29 11:30:00+02:00,av_Y1iTjfHQClAlMWqIeeg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-29 08:00:00+02:00
2025-10-05 20:33:17+02:00,0,FR,Planned maintenance,A03,,2022-04-29 17:00:00+02:00,PVickVIO1if-2cH9cnS4RA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-29 13:30:00+02:00
2025-10-05 20:33:18+02:00,0,FR,Planned maintenance,A03,,2022-04-26 17:00:00+02:00,7Vdy9Q4MJwFbhxZO-ch9Mg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-26 13:30:00+02:00
2025-10-05 20:33:20+02:00,0,FR,Planned maintenance,A03,,2022-04-27 17:00:00+02:00,u5lCozPnEZpayInGedWr6A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-27 13:30:00+02:00
2025-10-05 20:37:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:00:00+02:00,SgU-FzrtpE4G5EpMIb4fbQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2022-04-25 07:00:00+02:00
2025-10-05 20:37:16+02:00,0,FR,Planned maintenance,A03,,2022-06-10 17:00:00+02:00,sNeoCnnJBxH4-e639sgbaQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2022-05-02 07:00:00+02:00
2025-10-05 21:31:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-06 17:00:00+02:00,hVzX6XkmmAKkrrR5q9XZZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-05 21:32:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,c50myajSfkraquM8t-xKwQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2022-04-19 07:00:00+02:00
2025-10-05 21:51:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-04 02:00:00+02:00,uLrBWyq8jukz6kOBGDiMZg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2022-04-23 00:00:00+02:00
2025-10-05 22:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-22 17:00:00+02:00,jUBFFSybSpfajbU2-mxIJw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-22 08:00:00+02:00
2025-10-05 22:24:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,hg2Ed5gsPUm3SjSF_BV_Zg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-29 08:00:00+02:00
2025-10-05 22:24:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 17:00:00+02:00,GPv3YAlTey2ZBVoINjb_WA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-20 08:00:00+02:00
2025-10-05 22:24:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-25 17:00:00+02:00,oMwj2tnyzLOsrh76M7_UAw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-25 08:00:00+02:00
2025-10-05 22:24:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-21 17:00:00+02:00,of8rZRm4mwEEveJcMdCNxw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-21 08:00:00+02:00
2025-10-05 22:24:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-30 17:00:00+02:00,uZWcpYU66O7ndXfI-wYVUg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-30 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,T3XGLDZU31--xjeL9rHh9Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-28 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-26 17:00:00+02:00,-cirYbnEeYYieZeUKi2LAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-26 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-19 17:00:00+02:00,jIMBBevDPg0yxZ2tLvmM9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-19 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-24 17:00:00+02:00,z6CPE8Sbiox7GjChOh_e7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-24 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-23 17:00:00+02:00,hZKxCB3rNnjJie1eHauWfw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-23 08:00:00+02:00
2025-10-05 22:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-27 17:00:00+02:00,rV6th7Xp6MwDDW8fwGEe5g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-04-27 08:00:00+02:00
2025-10-05 22:24:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 17:00:00+02:00,rsk60UoZmVGeaRpRJ4tlKg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-02 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-01 17:00:00+02:00,i6XGGZeBBxIUt3iI0L4vqg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-01 08:00:00+02:00
2025-10-05 22:24:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-04 17:00:00+02:00,I4cTQTtNf5a0GbU6DEoJkQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-04 08:00:00+02:00
2025-10-05 22:24:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 17:00:00+02:00,xBZZV7TArdOPL2H11QPhDg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-03 08:00:00+02:00
2025-10-05 23:47:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 17:00:00+02:00,dcfeDEjok_YtkTIMTThhMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-05-03 07:30:00+02:00
2025-10-06 08:27:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,M-WXhOz7HJZTotlIpQc3zA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-04-28 08:00:00+02:00
2025-10-06 08:27:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-27 17:00:00+02:00,SrjvYtfeYnDUPDasYgyMDQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-04-27 12:00:00+02:00
2025-10-06 08:37:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,ShLkDsc-RT-WgK7zWelw6A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-06 08:37:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,o2GP96EYnB7RquRaqiwUwA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-06 08:37:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,PRVxJRgB0hAzqN86helx-Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-06 09:11:55+02:00,0,FR,Planned maintenance,A03,,2022-06-04 02:00:00+02:00,qySQAINlFUOT-5UNFiPfLA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2022-04-20 15:00:00+02:00
2025-10-06 09:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-27 17:00:00+02:00,E0pt2eiTCyqCvB3K2LIXqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-06 10:25:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 18:00:00+02:00,oC8fftcNKx2H5UYpPZMVtg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-20 08:00:00+02:00
2025-10-06 10:25:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-21 18:00:00+02:00,kiSjymDe6diHPuYWrV1nGw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-21 08:00:00+02:00
2025-10-06 10:25:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-19 18:00:00+02:00,tJ4XOwzGzmxv3VDBsbiBRw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-04-19 13:30:00+02:00
2025-10-06 10:33:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-27 17:00:00+02:00,3BgUh4GJObJITvRVcEZfcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-04-27 13:30:00+02:00
2025-10-06 10:33:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,b-Wqyfq4bdDKdiu_JM9oEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-04-29 08:00:00+02:00
2025-10-06 10:33:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,gYcpcd4alJnmyLsvYED3YA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-29 08:00:00+02:00
2025-10-06 10:34:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 17:00:00+02:00,4KXeiFPD37XaA2yxlL2T5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-04-19 08:00:00+02:00
2025-10-06 10:36:36+02:00,0,FR,Planned maintenance,A03,,2022-04-21 12:00:00+02:00,JHy0YSxgQeZ_w3USTLA9IQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-04-21 10:00:00+02:00
2025-10-06 10:37:49+02:00,0,FR,Planned maintenance,A03,,2022-04-27 16:30:00+02:00,mt9nOfSL8yLXaqVKyNUB2Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-04-27 13:30:00+02:00
2025-10-06 10:37:51+02:00,0,FR,Planned maintenance,A03,,2022-04-27 16:30:00+02:00,f9K8j4DFNAKKntesQYmKaA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-04-27 13:30:00+02:00
2025-10-06 10:37:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 16:30:00+02:00,0w5zSUmHjGlwSjaNcx4tDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-04-20 13:30:00+02:00
2025-10-06 10:37:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 16:30:00+02:00,bdVc5p4HBB6sNMIZiTAF8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-04-20 13:30:00+02:00
2025-10-06 10:37:52+02:00,0,FR,Planned maintenance,A03,,2022-04-27 16:30:00+02:00,Y76tFJVjHvo_zu1WtRd0NQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-27 13:30:00+02:00
2025-10-06 10:37:52+02:00,0,FR,Planned maintenance,A03,,2022-04-27 16:30:00+02:00,EJYFi4ODvA-wwjmoYf4Xeg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-04-27 13:30:00+02:00
2025-10-06 10:37:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 16:30:00+02:00,hnJPaF__HRINMNnYgLYY5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-04-20 13:30:00+02:00
2025-10-06 10:38:31+02:00,0,FR,Planned maintenance,A03,,2022-05-03 16:00:00+02:00,7JE2OFwDUeZXsz3jzMHMig,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-05-03 14:00:00+02:00
2025-10-06 10:38:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:00:00+02:00,KVX1anAJfjWN9bhPo2osFQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2022-04-25 07:00:00+02:00
2025-10-06 10:47:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-27 17:00:00+02:00,ELn43nxFRpsrQ4yg7icOwQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-27 07:00:00+02:00
2025-10-06 10:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 17:00:00+02:00,ESJfMsJB-quC7FTpyt4A1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-20 07:00:00+02:00
2025-10-06 10:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,p5RFiKIixejnI0aql-3xVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-29 07:00:00+02:00
2025-10-06 10:47:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-25 17:00:00+02:00,sDxa670xni-rJ-tVx6BXCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-25 07:00:00+02:00
2025-10-06 10:47:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,a9RgyjsW6-leqD7_GJ7XyA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-28 07:00:00+02:00
2025-10-06 10:47:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-22 17:00:00+02:00,Mw6TDZxlHyU0UpFxEuBeFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-22 07:00:00+02:00
2025-10-06 10:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-21 17:00:00+02:00,uIH1nw2qB8nWP8R482fw6g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-21 07:00:00+02:00
2025-10-06 10:47:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-26 17:00:00+02:00,N_wB9JQnyKwUUqx-jr-hbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-26 07:00:00+02:00
2025-10-06 10:47:17+02:00,0,FR,Planned maintenance,A03,,2022-04-25 17:00:00+02:00,iOJjg66Dao59Cd07xWxfSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-04-25 07:00:00+02:00
2025-10-06 10:47:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-27 17:00:00+02:00,gtepaLw_fZBE9pLw7sW5TQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-27 07:00:00+02:00
2025-10-06 10:47:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-26 17:00:00+02:00,n-juiuFTSdlKi1T40bAtKQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-26 07:00:00+02:00
2025-10-06 10:47:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-20 17:00:00+02:00,kIJHmEGFrz_jdqWusdR4Og,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-20 07:00:00+02:00
2025-10-06 10:47:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-21 17:00:00+02:00,kcVGsPom1eBNDUNoi36JGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-21 07:00:00+02:00
