created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 10:47:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-22 17:00:00+02:00,Tyvr2G8ratcqNBxqimjD-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-22 07:00:00+02:00
2025-10-06 10:47:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,c5VhAklqF4qgx4V_06UT9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-28 07:00:00+02:00
2025-10-06 10:47:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,DKPjnQj6zGy0eMnrkrBC6g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-29 07:00:00+02:00
2025-10-06 10:47:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-25 17:00:00+02:00,BmvEZTsMN_vTANxRdQzUog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-04-25 07:00:00+02:00
2025-10-06 10:47:24+02:00,0,FR,Planned maintenance,A03,,2022-04-26 17:00:00+02:00,bMmL7UBtfb4XUtAQZ0fSLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-04-26 07:00:00+02:00
2025-10-06 10:47:24+02:00,0,FR,Planned maintenance,A03,,2022-04-25 17:00:00+02:00,mulVN9XzFuXUA5x8ETxCPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-25 07:00:00+02:00
2025-10-06 10:53:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 00:00:00+02:00,qHaS8eU8r2A-CMfIedEEnA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-04-21 00:00:00+02:00
2025-10-06 10:53:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-19 18:00:00+02:00,9_ygq034uLE5109y0o5K4Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-19 13:30:00+02:00
2025-10-06 10:53:28+02:00,800,FR,Planned maintenance,A03,Cancelled,2022-05-13 22:00:00+02:00,56CRjb_0j3gEYd3FKPHipQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-04-20 00:00:00+02:00
2025-10-06 10:53:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,B6oII8y80UuA9yeCedGhgQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-04-28 08:00:00+02:00
2025-10-06 10:53:56+02:00,0,FR,Planned maintenance,A03,,2022-04-19 11:30:00+02:00,ifAiCw4yd5KtZE9ubG7k8A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-04-19 10:30:00+02:00
2025-10-06 10:53:56+02:00,0,FR,Planned maintenance,A03,,2022-04-19 12:00:00+02:00,vm1TokPLICVq_tWK-cvYCQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2022-04-19 11:30:00+02:00
2025-10-06 10:54:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 09:00:00+02:00,IFwF8DlZU1fq7HPKuxl3Iw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-05-02 08:00:00+02:00
2025-10-06 10:54:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 09:00:00+02:00,GYUE2kKeB-DPGLq-wFLfzQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-05-02 08:00:00+02:00
2025-10-06 10:54:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 16:00:00+02:00,5HxMR0Erb75DejuKaydgeg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-05-03 15:00:00+02:00
2025-10-06 10:54:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 09:00:00+02:00,9fuLa2RmHNzzx0zpd8vLkw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-05-02 08:00:00+02:00
2025-10-06 10:54:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 16:00:00+02:00,5Q_3sXVLQYoZwmktIMu1Nw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-05-03 15:00:00+02:00
2025-10-06 10:54:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 16:00:00+02:00,9_mFgaeAHrQ-cfkVh_23KQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-05-03 15:00:00+02:00
2025-10-06 10:54:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 09:00:00+02:00,VUzA69ldJavDumRcqFbbcA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-05-02 08:00:00+02:00
2025-10-06 10:54:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 16:00:00+02:00,7n5xFwZawYbomRNSeeAvjw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-05-03 15:00:00+02:00
2025-10-06 10:54:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 16:00:00+02:00,zQdM8RxYaM8TY60CEX2P-g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-05-03 15:00:00+02:00
2025-10-06 10:54:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 09:00:00+02:00,pZVabCjcrr4ka1AjWS2jfg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-05-02 08:00:00+02:00
2025-10-06 10:54:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-21 18:00:00+02:00,3nFdfjKWizgtaP-sxlO-_A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-21 08:00:00+02:00
2025-10-06 10:54:50+02:00,0,FR,Planned maintenance,A03,,2022-04-20 09:30:00+02:00,UswNtRGiIQOEElTO8AK84w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-20 08:00:00+02:00
2025-10-06 10:55:04+02:00,100,FR,Planned maintenance,A03,,2022-04-20 14:30:00+02:00,T6qmGUqyN03x1NP-bTiThw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2022-04-20 13:00:00+02:00
2025-10-06 10:55:05+02:00,0,FR,Planned maintenance,A03,,2022-04-20 14:45:00+02:00,d1UByTbUm_1_uVbDr3o9-g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-04-20 07:30:00+02:00
2025-10-06 10:55:09+02:00,55,FR,Planned maintenance,A03,,2022-04-20 16:30:00+02:00,hCRk-LQWRU3sz2aVN3T_mg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,9,2022-04-19 14:15:00+02:00
2025-10-06 10:55:14+02:00,0,FR,Planned maintenance,A03,,2022-04-28 11:00:00+02:00,flAlXGl0sQRX9Z26CMyDMQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-28 08:00:00+02:00
2025-10-06 10:55:15+02:00,0,FR,Planned maintenance,A03,,2022-04-20 18:00:00+02:00,7np_nmnpP1yG76tpYXBtJA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2022-04-20 14:00:00+02:00
2025-10-06 10:55:15+02:00,0,FR,Planned maintenance,A03,,2022-04-20 18:00:00+02:00,ck-HggV_AE508-iLjX0ktg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-04-20 14:00:00+02:00
2025-10-06 10:55:18+02:00,0,FR,Planned maintenance,A03,,2022-04-20 12:00:00+02:00,FF0n_CeZFfilK1Yr3C9hqQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2022-04-20 08:00:00+02:00
2025-10-06 10:55:28+02:00,0,FR,Planned maintenance,A03,,2022-04-21 00:30:00+02:00,m9JC0gIfnQRb4_Pm8azfYg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2022-04-20 16:30:00+02:00
2025-10-06 10:55:46+02:00,10,FR,Planned maintenance,A03,,2022-04-21 09:03:00+02:00,R6DgsNfl6HAxmXoF1-WIkQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-04-21 08:30:00+02:00
2025-10-06 10:55:53+02:00,330,FR,Planned maintenance,A03,,2022-04-21 15:00:00+02:00,U1HDqw2awjlH3oX7pRwS1g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-04-21 12:00:00+02:00
2025-10-06 10:56:15+02:00,0,FR,Planned maintenance,A03,,2022-04-21 13:50:00+02:00,k-3XCjMMaMLCXbZlmo1W8Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-04-21 07:30:00+02:00
2025-10-06 10:56:21+02:00,0,FR,Planned maintenance,A03,,2022-04-24 18:00:00+02:00,DpVX0EdKcSv70sSwr06rlQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-04-23 00:00:00+02:00
2025-10-06 10:56:23+02:00,35,FR,Planned maintenance,A03,,2022-04-21 16:30:00+02:00,qTCK4Uc-suUuPBkFGSZw-Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2022-04-21 13:00:00+02:00
2025-10-06 10:56:26+02:00,0,FR,Planned maintenance,A03,,2022-04-21 17:20:00+02:00,erbdLtmhDKTU6BrZSp8SiQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-04-21 14:00:00+02:00
2025-10-06 10:57:14+02:00,123,FR,Planned maintenance,A03,,2022-04-22 11:30:00+02:00,iry9Wt2c09ey0s5tiMy8dw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-04-22 09:30:00+02:00
2025-10-06 10:57:25+02:00,0,FR,Planned maintenance,A03,,2022-04-22 12:40:00+02:00,ckkWVafjxb028iVQAIEF4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-04-20 08:00:00+02:00
2025-10-06 10:57:26+02:00,0,FR,Planned maintenance,A03,,2022-04-22 12:40:00+02:00,vj9us-R4pGFHPYqXtgNqQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-04-20 08:00:00+02:00
2025-10-06 10:57:45+02:00,0,FR,Planned maintenance,A03,,2022-04-25 00:00:00+02:00,NxX-H3f6XSNaPIbj6IToFg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-04-23 01:30:00+02:00
2025-10-06 10:58:20+02:00,206,FR,Planned maintenance,A03,,2022-04-25 04:00:00+02:00,M0fkdByrnFWmpI97lwth5A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2022-04-23 01:00:00+02:00
2025-10-06 10:58:46+02:00,1200,FR,Planned maintenance,A03,,2022-04-23 10:40:00+02:00,aQ_m4w29zt3DvtahgrUESA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-04-23 08:30:00+02:00
2025-10-06 10:58:52+02:00,0,FR,Planned maintenance,A03,,2022-04-23 14:10:00+02:00,DXZKAbWYxt0R3eqddtEjPg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2022-04-22 10:05:00+02:00
2025-10-06 11:00:14+02:00,0,FR,Planned maintenance,A03,,2022-04-29 17:00:00+02:00,p18ZlW7YTnPdWiUMYV2Zng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-04-27 17:00:00+02:00
2025-10-06 11:00:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-25 16:00:00+02:00,FMWGge-cKBIJwojrcS--fQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-04-25 14:00:00+02:00
2025-10-06 11:00:18+02:00,0,FR,Planned maintenance,A03,,2022-04-26 16:00:00+02:00,7I79yUWcB1chbkAxeIjhYg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-04-26 14:00:00+02:00
2025-10-06 11:00:24+02:00,0,FR,Planned maintenance,A03,,2022-04-27 17:30:00+02:00,YASHX4NsvcuX1-vu4fSQSA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2022-04-27 13:30:00+02:00
2025-10-06 11:00:24+02:00,0,FR,Planned maintenance,A03,,2022-04-27 12:00:00+02:00,nkSzUKhq2gjVaoXgt2uUtw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2022-04-27 10:00:00+02:00
2025-10-06 11:00:49+02:00,9,FR,Planned maintenance,A03,,2022-04-26 01:15:00+02:00,5wpKJCSbR006YSFFxVHycg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,11,2022-04-22 18:50:00+02:00
2025-10-06 11:00:50+02:00,780,FR,Planned maintenance,A03,,2022-04-26 08:00:00+02:00,o8BkWMcB6oeSNntE_Qh6-A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,16,2022-04-21 00:30:00+02:00
2025-10-06 11:01:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-04 17:00:00+02:00,fCXUc3bcdbJt7uquGRN-Kw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-05-04 08:00:00+02:00
2025-10-06 11:01:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-03 17:00:00+02:00,9Ji00ko9m9gzLsjuoesuJA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-05-03 08:00:00+02:00
2025-10-06 11:01:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-02 17:00:00+02:00,9O9KPBQFRXscpwCgy0Upxg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-05-02 08:00:00+02:00
2025-10-06 11:01:03+02:00,0,FR,Planned maintenance,A03,,2022-05-02 17:00:00+02:00,Ly97TLIKZMEuMrPYh1IvwQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-05-02 13:30:00+02:00
2025-10-06 11:01:11+02:00,83,FR,Planned maintenance,A03,,2022-04-26 11:30:00+02:00,24yqJgXhXfCjc1FI9nd9KA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-04-26 09:30:00+02:00
2025-10-06 11:01:16+02:00,580,FR,Planned maintenance,A03,,2022-04-28 07:00:00+02:00,SNXjpmm62bApe1tnERf51A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-04-27 12:00:00+02:00
2025-10-06 11:01:17+02:00,460,FR,Planned maintenance,A03,,2022-04-27 18:00:00+02:00,6UrIayTh2TQ2SQ1TJ7TUuQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-04-27 16:00:00+02:00
2025-10-06 11:01:22+02:00,0,FR,Planned maintenance,A03,,2022-04-26 17:00:00+02:00,VLtsZAMUlNMcEvT42vvP0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-04-26 07:00:00+02:00
2025-10-06 11:01:22+02:00,0,FR,Planned maintenance,A03,,2022-04-26 17:00:00+02:00,fy-omVAnBM1ZwlbjbuqpKw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-04-26 07:00:00+02:00
2025-10-06 11:01:27+02:00,0,FR,Planned maintenance,A03,,2022-05-03 17:00:00+02:00,MU30kDA9qabJ5JYTfpF6gw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-05-03 07:00:00+02:00
2025-10-06 11:01:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-04 17:00:00+02:00,YGgvtPcJimsnhiwjo4LMow,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-05-04 07:00:00+02:00
2025-10-06 11:01:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-04 17:00:00+02:00,d4mcfXFiB94fCiZInGHLkQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-05-04 07:00:00+02:00
2025-10-06 11:01:27+02:00,0,FR,Planned maintenance,A03,,2022-05-03 17:00:00+02:00,1MJhQzd8qDf_z_MFABPDkA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-05-03 07:00:00+02:00
2025-10-06 11:01:35+02:00,0,FR,Planned maintenance,A03,,2022-04-27 17:00:00+02:00,wdXnbKED_vC8D9x7MP0NFw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-04-27 08:00:00+02:00
2025-10-06 11:01:36+02:00,0,FR,Planned maintenance,A03,,2022-04-25 17:00:00+02:00,5Ka4pWcPyR-D5ZSrWq_JFw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2022-04-25 08:00:00+02:00
2025-10-06 11:01:36+02:00,0,FR,Planned maintenance,A03,,2022-04-26 16:10:00+02:00,jRrKCDsjOpnTA516VFh-og,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-04-26 08:00:00+02:00
2025-10-06 11:01:48+02:00,0,FR,Planned maintenance,A03,,2022-04-26 19:00:00+02:00,COE-n2zUrv6zSQ1ARItKuA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,4,2022-04-25 00:00:00+02:00
2025-10-06 11:02:26+02:00,350,FR,Planned maintenance,A03,,2022-04-29 01:30:00+02:00,fp_-LV6yG-RtFDBQtFFPcg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2022-04-29 00:30:00+02:00
2025-10-06 11:02:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,_XXILaA7FI26gFGLCq7j1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-04-28 07:00:00+02:00
2025-10-06 11:02:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,TxQ9RKUafFqUt8IDO93oLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-04-29 07:00:00+02:00
2025-10-06 11:02:39+02:00,0,FR,Planned maintenance,A03,,2022-04-26 17:00:00+02:00,QsyC16mRPJLGmrIQF453_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-04-26 07:00:00+02:00
2025-10-06 11:02:46+02:00,0,FR,Planned maintenance,A03,,2022-04-27 12:00:00+02:00,_FgkBrP4L5044tKmS1ji4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2022-04-27 07:00:00+02:00
2025-10-06 11:02:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-28 17:00:00+02:00,L80T_Ou7JGXcAhs7wjJTIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-28 07:00:00+02:00
2025-10-06 11:02:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-04-29 17:00:00+02:00,PFx4cchbqcREsFfj_Rb5OQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-29 07:00:00+02:00
2025-10-06 11:02:48+02:00,0,FR,Planned maintenance,A03,,2022-04-27 12:00:00+02:00,fUaaNXaJZTAmiN2EFGZJMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-04-27 07:00:00+02:00
2025-10-06 11:02:51+02:00,0,FR,Planned maintenance,A03,,2022-04-27 15:03:00+02:00,7EHZVR-eCqlYwiZRp3m6WQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-04-27 08:00:00+02:00
2025-10-06 11:03:57+02:00,0,FR,Planned maintenance,A03,,2022-05-12 07:00:00+02:00,c8U02CYCTKfH-xOShVLd5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-04-19 07:00:00+02:00
2025-10-06 11:04:08+02:00,0,FR,Planned maintenance,A03,,2022-04-28 16:00:00+02:00,ccPfUoeQkk9AQVnF6kv8QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-04-28 13:30:00+02:00
2025-10-06 11:04:11+02:00,0,FR,Planned maintenance,A03,,2022-04-28 16:00:00+02:00,2KtpN7tqhOSVN3hlezQreg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-04-28 13:30:00+02:00
2025-10-06 11:04:11+02:00,0,FR,Planned maintenance,A03,,2022-04-28 16:00:00+02:00,8QWIPzjEbiSK2NXtwCmWYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-04-28 13:30:00+02:00
2025-10-06 11:04:11+02:00,0,FR,Planned maintenance,A03,,2022-04-28 16:00:00+02:00,U4kZGngnCJ5cteXYaZuVQQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-04-28 13:30:00+02:00
2025-10-06 11:04:12+02:00,0,FR,Planned maintenance,A03,,2022-04-30 20:00:00+02:00,rIFazKsI1IhARPJQW8Y1xQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-04-30 00:00:00+02:00
2025-10-06 11:04:13+02:00,0,FR,Planned maintenance,A03,,2022-04-28 19:30:00+02:00,yMERoOcmilOmlEeYudSo7g,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,9,2022-04-23 03:30:00+02:00
2025-10-06 11:04:29+02:00,450,FR,Planned maintenance,A03,,2022-04-29 01:25:00+02:00,GaQnb6YO_M9acPNoOkEeVQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,6,2022-04-28 07:00:00+02:00
2025-10-06 11:04:56+02:00,183,FR,Planned maintenance,A03,Cancelled,2022-04-29 16:30:00+02:00,vATx4DpnsQCLiVZCQ8p89Q,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-04-29 13:30:00+02:00
2025-10-06 11:05:14+02:00,183,FR,Planned maintenance,A03,,2022-04-29 16:30:00+02:00,FtoomCvtd66E0uMwD4b2Tg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2022-04-29 13:17:00+02:00
2025-10-06 11:05:43+02:00,50,FR,Planned maintenance,A03,,2022-04-29 23:00:00+02:00,FLugpPfH7fuz0a8ZsJGc0A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2022-04-29 18:00:00+02:00
2025-10-06 11:05:48+02:00,0,FR,Planned maintenance,A03,,2022-04-29 23:00:00+02:00,ZhZz4EY4Oa-MAW6uCmcyNQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,4,2022-04-25 00:00:00+02:00
2025-10-06 11:05:51+02:00,275,FR,Planned maintenance,A03,,2022-04-30 02:30:00+02:00,tPP71Php9bHQSaeHpaFf1w,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-04-30 00:00:00+02:00
2025-10-06 11:05:52+02:00,275,FR,Planned maintenance,A03,,2022-05-02 06:00:00+02:00,tdPUH8m4IruNNPpjavCO2w,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-04-30 03:30:00+02:00
2025-10-06 11:06:28+02:00,0,FR,Planned maintenance,A03,,2022-05-01 05:00:00+02:00,_Ws0MecsT634ofGBfv4ZsA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2022-04-29 01:30:00+02:00
2025-10-06 11:08:06+02:00,0,FR,Planned maintenance,A03,,2022-05-02 17:14:00+02:00,ef__o16_DbinHfcuDY5Cew,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-05-01 22:00:00+02:00
2025-10-06 11:08:57+02:00,0,FR,Planned maintenance,A03,,2022-05-03 11:25:00+02:00,XnsyAwGXsSWnBml4e52XWg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,9,2022-04-26 01:15:00+02:00
2025-10-06 11:09:17+02:00,0,FR,Planned maintenance,A03,,2022-05-03 16:32:00+02:00,5fIRQ6lRPujzYhfX8rkJmg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,6,2022-05-03 07:30:00+02:00
2025-10-06 11:09:18+02:00,0,FR,Planned maintenance,A03,,2022-05-02 17:00:00+02:00,81K077fbFH9CpbcAOM04Qg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,6,2022-05-02 07:30:00+02:00
2025-10-06 11:09:22+02:00,0,FR,Planned maintenance,A03,,2022-05-02 17:30:00+02:00,65ft2Rel-ro_qj2LiKmsug,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2022-05-02 07:00:00+02:00
2025-10-06 11:09:23+02:00,0,FR,Planned maintenance,A03,,2022-05-03 16:40:00+02:00,yh-vBUIP_WN9OIcP3XCwrQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2022-05-03 07:00:00+02:00
2025-10-06 11:10:31+02:00,0,FR,Planned maintenance,A03,,2022-05-04 16:30:00+02:00,8eDk5gLMcdCbNJM94aRtig,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2022-05-04 07:30:00+02:00
2025-10-06 11:10:55+02:00,720,FR,Planned maintenance,A03,,2022-05-13 22:00:00+02:00,NXHPJAtghSTbKTy-oZZrig,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-04-21 00:00:00+02:00
2025-10-06 11:12:06+02:00,0,FR,Planned maintenance,A03,,2022-05-05 16:00:00+02:00,cv0L_PijGRT2cRS5AL2xww,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-05-05 07:00:00+02:00
2025-10-06 11:12:07+02:00,0,FR,Planned maintenance,A03,,2022-05-04 17:30:00+02:00,3reJlNZx3DVuythKS8vM9A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-05-04 07:00:00+02:00
2025-10-06 11:13:19+02:00,0,FR,Planned maintenance,A03,,2022-05-05 16:45:00+02:00,RZlblQ3kYIX_zX7xtoN1jA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-05-05 07:30:00+02:00
2025-10-06 11:13:30+02:00,0,FR,Planned maintenance,A03,,2022-05-05 18:00:00+02:00,fMfSn4VRY2larLfmyFcSgg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2022-05-04 08:00:00+02:00
2025-10-06 11:14:09+02:00,553,FR,Planned maintenance,A03,,2022-05-06 08:20:00+02:00,z39c0YmTOXDEomlfu67Itg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,26,2022-04-28 19:30:00+02:00
2025-10-06 11:14:15+02:00,820,FR,Planned maintenance,A03,,2022-05-06 15:00:00+02:00,aCDssecqZjaGMefA3RSIPQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,8,2022-05-03 05:15:00+02:00
2025-10-06 11:14:52+02:00,0,FR,Planned maintenance,A03,,2022-05-06 15:30:00+02:00,v1egRWZej5GrxviJc5SBrA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2022-05-03 07:00:00+02:00
2025-10-06 11:14:54+02:00,0,FR,Planned maintenance,A03,,2022-05-05 17:00:00+02:00,DEJNo6rJNa7RmAwxQtMx_g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-05-05 07:00:00+02:00
2025-10-06 11:19:58+02:00,0,FR,Planned maintenance,A03,,2022-05-10 17:00:00+02:00,H85yKd2rzvTgKeasgVuL-A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2022-04-19 07:30:00+02:00
2025-10-06 11:32:21+02:00,0,FR,Planned maintenance,A03,,2022-05-19 04:30:00+02:00,rloZAxgiSmHC8OsoRpTL4g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,18,2022-05-02 13:00:00+02:00
2025-10-06 11:49:27+02:00,760,FR,Planned maintenance,A03,,2022-05-31 08:30:00+02:00,xFbGXeTUozkmSExBLKTwvw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,96,2022-05-03 11:25:00+02:00
2025-10-06 12:06:29+02:00,0,FR,Planned maintenance,A03,,2022-06-03 13:00:00+02:00,mNcuO9KQEFtCZZYIgXYTFw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,7,2022-05-04 00:00:00+02:00
2025-10-06 12:06:50+02:00,0,FR,Planned maintenance,A03,,2022-06-03 11:19:00+02:00,mCghhHR498_KjBF1vbtDlQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-05-02 07:00:00+02:00
2025-10-06 12:14:32+02:00,0,FR,Planned maintenance,A03,,2022-06-09 14:18:00+02:00,Kc13HUEHY57_wO0VaTnnpA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,8,2022-04-28 00:00:00+02:00
2025-10-06 12:54:59+02:00,0,FR,Planned maintenance,A03,,2022-07-07 05:30:00+02:00,HTsqLF4TfQgrhSGiBbF2hQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,13,2022-05-01 02:00:00+02:00
2025-10-06 14:15:20+02:00,0,FR,Planned maintenance,A03,,2022-08-26 11:00:00+02:00,17JI_-zB2cFRhnrLTDSJzg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,27,2022-04-29 22:00:00+02:00
2025-10-06 16:27:35+02:00,0,FR,Planned maintenance,A03,,2022-11-07 17:00:00+01:00,tetOciftrN6Cd9Haosp6Uw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2022-04-19 07:00:00+02:00
2025-10-06 17:49:50+02:00,0,FR,Planned maintenance,A03,,2022-12-23 09:00:00+01:00,GdxEO8DiQWaYwAUl4sAW6A,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,13,2022-04-19 07:00:00+02:00
2025-10-06 18:00:09+02:00,0,FR,Planned maintenance,A03,,2022-12-31 05:45:00+01:00,XgJxKEK-D-GXXfbd7uTj-Q,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,32,2022-04-27 16:00:00+02:00
2025-10-07 03:03:52+02:00,0,FR,Planned maintenance,A03,,2023-09-25 08:00:00+02:00,bauLvDwhuA7KKYheTPytRw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,52,2022-04-28 02:00:00+02:00
2025-10-03 08:02:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-13 02:00:00+02:00,ioqZ3podngxMLVLhmnGd_w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2022-05-07 02:00:00+02:00
2025-10-05 17:02:56+02:00,0,FR,Planned maintenance,A03,,2022-05-11 17:00:00+02:00,M_Be4Kp-v-1ZCCWh2puRdA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-05-10 07:00:00+02:00
2025-10-05 17:02:58+02:00,0,FR,Planned maintenance,A03,,2022-05-11 17:00:00+02:00,4DTKZ-zLloqp0zTnm-LDmQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-05-10 07:00:00+02:00
2025-10-05 17:26:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-10 16:00:00+02:00,3Po_0sU8wI2UQcPXlzGtQA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-05-27 16:00:00+02:00
2025-10-05 17:26:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-17 16:00:00+02:00,MKAjLdvUY0ya7cxnnXFUMg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-05-09 07:00:00+02:00
2025-10-05 18:00:03+02:00,0,FR,Planned maintenance,A03,,2022-05-10 18:00:00+02:00,F8Gjr0GGgpTQt554iKByPg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2022-05-10 08:00:00+02:00
2025-10-05 18:00:03+02:00,0,FR,Planned maintenance,A03,,2022-05-10 18:00:00+02:00,Pm7QwooyngV-PILRiW4GcQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2022-05-10 08:00:00+02:00
2025-10-05 18:00:07+02:00,0,FR,Planned maintenance,A03,,2022-05-10 18:00:00+02:00,31OEYnUQZXuSSR8l39I1Lw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-05-10 08:00:00+02:00
2025-10-05 18:00:10+02:00,0,FR,Planned maintenance,A03,,2022-05-10 18:00:00+02:00,EQ2tQ_9Ps5-LlbK9yuoISQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2022-05-10 08:00:00+02:00
2025-10-05 20:31:37+02:00,0,FR,Planned maintenance,A03,,2022-05-12 17:00:00+02:00,ptpJkI6ydVVD6iDDFRBwZQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-12 08:00:00+02:00
2025-10-05 20:31:37+02:00,0,FR,Planned maintenance,A03,,2022-05-16 17:00:00+02:00,VD2hzOCBI9gzAbY0tVKdPA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-16 08:00:00+02:00
2025-10-05 20:31:37+02:00,0,FR,Planned maintenance,A03,,2022-05-13 17:00:00+02:00,mXiNllIVMYiz6Xodo7jC_w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-13 08:00:00+02:00
2025-10-05 20:31:38+02:00,0,FR,Planned maintenance,A03,,2022-05-10 17:00:00+02:00,3KqRCqsNO33s4g2msePP7g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-10 08:00:00+02:00
2025-10-05 20:31:38+02:00,0,FR,Planned maintenance,A03,,2022-05-11 17:00:00+02:00,X8_8o974Z9iVJmmj_dNAUw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-11 08:00:00+02:00
2025-10-05 20:31:38+02:00,0,FR,Planned maintenance,A03,,2022-05-17 17:00:00+02:00,hdbFGY7s9AKlgsfD2Kod2Q,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-17 08:00:00+02:00
2025-10-05 20:31:39+02:00,0,FR,Planned maintenance,A03,,2022-05-09 17:00:00+02:00,-L1_VWuxehFuF74Nx4lRIg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-09 08:00:00+02:00
2025-10-05 20:31:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-12 17:00:00+02:00,AnC7EVjyqESHET3etj5Ggg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-05-12 14:00:00+02:00
2025-10-05 21:34:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-25 17:00:00+02:00,hbNxJpJmlz4-hEdqMDFu6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2022-05-06 17:00:00+02:00
2025-10-05 22:24:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-12 17:00:00+02:00,sqQBC0XyzIkJyDPc9w4lyA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-12 08:00:00+02:00
2025-10-05 22:24:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-27 17:00:00+02:00,IIfz0BUvSN9Py5zrNVFd1Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-27 08:00:00+02:00
2025-10-05 22:24:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-14 17:00:00+02:00,Plz9fVimF7VNgkqqQFt8oQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-14 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-10 17:00:00+02:00,OD-Mb1kuDikZwbmbeZv3JA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-10 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-11 17:00:00+02:00,ZXk6-y8g789r2of6z6JClQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-11 08:00:00+02:00
2025-10-05 22:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-07 17:00:00+02:00,WyE-rb5Dd-7KhkihEPAe9A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-07 08:00:00+02:00
2025-10-05 22:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-17 17:00:00+02:00,bgSXJoxm0mbxwnZEYsXOyg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-17 08:00:00+02:00
2025-10-05 22:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-08 17:00:00+02:00,keAj69aEv25e_XmBen2VMA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-08 08:00:00+02:00
2025-10-05 22:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-22 17:00:00+02:00,q8cLkaZqTXQcx6E35PdNUg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-22 08:00:00+02:00
2025-10-05 22:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-21 17:00:00+02:00,r8lCvjBakuS3ofBf-UTauQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-21 08:00:00+02:00
2025-10-05 22:24:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-16 17:00:00+02:00,ZteBzDeXuE8Lahd9KFUaQA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-16 08:00:00+02:00
2025-10-05 22:24:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:00:00+02:00,B4z_YVoeTtWxbZpC6QsPPA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-20 08:00:00+02:00
2025-10-05 22:24:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 17:00:00+02:00,LHVPuGQgLxVMX4T0N5WZtw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-19 08:00:00+02:00
2025-10-05 22:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-18 17:00:00+02:00,exC20u86GaPH4ir96DkCkw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-18 08:00:00+02:00
2025-10-05 22:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-13 17:00:00+02:00,Y-PF3sKyOq6TTbjiNCZVcA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-13 08:00:00+02:00
2025-10-05 22:24:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-23 17:00:00+02:00,8QLC8IvmjDZs0shYYcyNYQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-23 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-25 17:00:00+02:00,b15jEMYSBd_7QqFTcjDkbQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-25 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-15 17:00:00+02:00,CbbLnvJMCA--vN6KKCuaxQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-15 08:00:00+02:00
2025-10-05 22:24:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-26 17:00:00+02:00,zAazZxUFCp93lVPYHdySHg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-26 08:00:00+02:00
2025-10-05 22:24:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-09 17:00:00+02:00,qzFR9Ssy-Q7NpdLpQ3bhxQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-09 08:00:00+02:00
2025-10-05 22:24:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-05 17:00:00+02:00,w1zYC93S_BmeqbeWQE9-2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-05 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-06 17:00:00+02:00,3Y2GbOAmpTwZD4zuxHz4ag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-06 08:00:00+02:00
2025-10-05 22:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-24 17:00:00+02:00,QwpF_8xXG1c0QSEicES9wQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-24 08:00:00+02:00
2025-10-06 08:41:24+02:00,0,FR,Planned maintenance,A03,,2022-05-17 12:00:00+02:00,wRMiy_XvCcGd1Jt2l0hFxA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-05-17 10:00:00+02:00
2025-10-06 08:41:24+02:00,0,FR,Planned maintenance,A03,,2022-05-17 12:00:00+02:00,wyw5XiHdcWHGIs4qvK7ZBg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-05-17 10:00:00+02:00
2025-10-06 08:41:24+02:00,0,FR,Planned maintenance,A03,,2022-05-17 12:00:00+02:00,ilBAXyZjHWzvpYADKgOKeQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-05-17 10:00:00+02:00
2025-10-06 08:41:24+02:00,0,FR,Planned maintenance,A03,,2022-05-17 12:00:00+02:00,PHoOf9N8HWBDm4G0HP7A5w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-05-17 10:00:00+02:00
2025-10-06 08:41:26+02:00,0,FR,Planned maintenance,A03,,2022-05-17 12:00:00+02:00,jGYcmSmqo9kcBsx0pYDsLA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-05-17 10:00:00+02:00
2025-10-06 08:56:20+02:00,0,FR,Planned maintenance,A03,,2022-05-19 17:30:00+02:00,RGwrLri5pAZEw33iAXXV9w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-05-19 07:30:00+02:00
2025-10-06 08:56:20+02:00,0,FR,Planned maintenance,A03,,2022-05-16 17:30:00+02:00,FbKarauQsomAPIGj2f0TqQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-05-16 07:30:00+02:00
2025-10-06 08:56:22+02:00,0,FR,Planned maintenance,A03,,2022-05-17 17:30:00+02:00,OPnqTWPlio8pA7-sYB7f_g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-05-17 07:30:00+02:00
2025-10-06 08:56:22+02:00,0,FR,Planned maintenance,A03,,2022-05-18 17:30:00+02:00,JUJyGVamXf0CWiEnQyH_bA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-05-18 07:30:00+02:00
2025-10-06 09:11:26+02:00,0,FR,Planned maintenance,A03,,2022-05-05 16:00:00+02:00,5I7IijL2eyRkTKU3OKBBCw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2022-05-05 14:00:00+02:00
2025-10-06 09:11:26+02:00,0,FR,Planned maintenance,A03,,2022-05-05 16:00:00+02:00,HoZrM_svHAfETylAYZ65RQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-05-05 14:00:00+02:00
2025-10-06 09:11:26+02:00,0,FR,Planned maintenance,A03,,2022-05-05 16:00:00+02:00,af6MtcUScejrpMDqgGVlZQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2022-05-05 14:00:00+02:00
2025-10-06 09:11:55+02:00,0,FR,Planned maintenance,A03,,2022-06-20 00:00:00+02:00,aP2khYyREh7Q8WeommQzKw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2022-05-21 00:00:00+02:00
2025-10-06 09:17:19+02:00,0,FR,Planned maintenance,A03,,2022-05-17 18:00:00+02:00,Rm8SK7f04GjLWk7Eun3xTA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2022-05-09 07:00:00+02:00
2025-10-06 09:36:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-23 17:00:00+02:00,OvFKVpANKegPJuL4FTMOsg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2022-05-23 07:30:00+02:00
2025-10-06 09:36:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:00:00+02:00,licJTPyhsD0fpf1cGa3zwg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2022-05-20 07:30:00+02:00
2025-10-06 09:36:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 17:00:00+02:00,wiz0YyI_xD_GVK1jvuoW5A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2022-05-19 07:30:00+02:00
2025-10-06 10:07:04+02:00,60,FR,Planned maintenance,A03,,2022-05-14 00:30:00+02:00,6aooFQg1p0DdcuV7musYLw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2022-05-13 22:00:00+02:00
2025-10-06 11:01:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-05 17:00:00+02:00,t0dv2BLfr_upu9HrZftQSg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-05-05 08:00:00+02:00
2025-10-06 11:03:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-13 16:30:00+02:00,3_ULyrrjGlXmIAyFao3sVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-05-13 09:00:00+02:00
2025-10-06 11:03:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-24 17:00:00+02:00,h3vf24jUNModEVQx5P2adQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-24 13:30:00+02:00
2025-10-06 11:03:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-23 16:00:00+02:00,ty9yphFGHBNRi2FIDeVrdg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-23 09:00:00+02:00
2025-10-06 11:03:51+02:00,0,FR,Planned maintenance,A03,,2022-05-24 17:00:00+02:00,gzbJQacF2w54ASZPBEOLYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-05-24 08:30:00+02:00
2025-10-06 11:03:51+02:00,0,FR,Planned maintenance,A03,,2022-05-18 16:30:00+02:00,zcgdAh7kUesI9q2KbTrhAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-05-18 09:00:00+02:00
2025-10-06 11:08:44+02:00,0,FR,Planned maintenance,A03,,2022-05-20 19:00:00+02:00,ndRYd2UtMV86Ja1ktrS4lw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-05-09 07:00:00+02:00
2025-10-06 11:10:15+02:00,0,FR,Planned maintenance,A03,,2022-05-12 16:00:00+02:00,-Tk7LfEnbZAHgqcCi1gLNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-05-12 13:30:00+02:00
2025-10-06 11:10:15+02:00,0,FR,Planned maintenance,A03,,2022-05-12 16:30:00+02:00,Ze0Vv41OttllTaCO6-1fww,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-05-12 13:30:00+02:00
2025-10-06 11:10:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-17 17:00:00+02:00,Dj_l2jxbTBl37ptnjwWJ0w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-17 07:00:00+02:00
2025-10-06 11:10:32+02:00,0,FR,Planned maintenance,A03,,2022-05-09 17:00:00+02:00,TPW4DdqoaPJfH-dKMBiu3w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2022-05-09 07:30:00+02:00
2025-10-06 11:10:32+02:00,0,FR,Planned maintenance,A03,,2022-05-10 17:00:00+02:00,jzBf0XQQfGcjH_aEjjexyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2022-05-10 07:30:00+02:00
2025-10-06 11:10:33+02:00,0,FR,Planned maintenance,A03,,2022-05-06 17:00:00+02:00,sin9-ia1KMQyztr3IRl53g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2022-05-06 07:30:00+02:00
2025-10-06 11:10:33+02:00,0,FR,Planned maintenance,A03,,2022-05-11 17:00:00+02:00,SJHOMghfCufC1-qaIlNMqA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2022-05-11 07:30:00+02:00
2025-10-06 11:10:34+02:00,0,FR,Planned maintenance,A03,,2022-05-05 17:00:00+02:00,bGimaBAR6GU3br8jiSNftQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2022-05-05 07:30:00+02:00
2025-10-06 11:11:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-11 16:00:00+02:00,nWLonzGkTa03HbFGwy5bNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-05-11 06:00:00+02:00
2025-10-06 11:11:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-11 16:00:00+02:00,xKBSL93EC5exshxDkmeVmQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-05-11 06:00:00+02:00
2025-10-06 11:11:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-12 16:00:00+02:00,gU1dMtayHuveBVXWEY4Rhw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-05-12 06:00:00+02:00
2025-10-06 11:11:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-12 16:00:00+02:00,YtmvTAigfeOdBSMBeB6kXA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-05-12 06:00:00+02:00
2025-10-06 11:12:04+02:00,0,FR,Planned maintenance,A03,,2022-05-24 16:30:00+02:00,XikNXFUKb8-deE66WdshLQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-05-24 13:30:00+02:00
2025-10-06 11:12:08+02:00,0,FR,Planned maintenance,A03,,2022-05-06 17:30:00+02:00,10A9IHPEXzIpS4yNoGQJhQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-05-06 07:00:00+02:00
2025-10-06 11:12:08+02:00,0,FR,Planned maintenance,A03,,2022-05-09 17:30:00+02:00,yR74Ntg-Dw1KB2BJlqF12Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-05-09 07:00:00+02:00
2025-10-06 11:13:35+02:00,414,FR,Planned maintenance,A03,Cancelled,2022-05-06 05:30:00+02:00,JyOXyUbGVp29eIKHjmZRFg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,9,2022-05-06 01:30:00+02:00
2025-10-06 11:13:43+02:00,0,FR,Planned maintenance,A03,,2022-05-06 12:00:00+02:00,f60Mj0-kNHZKhHEyGI-baQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-05-06 08:00:00+02:00
2025-10-06 11:13:49+02:00,490,FR,Planned maintenance,A03,,2022-05-06 03:30:00+02:00,dqgm9c0rR_5VG_ZuGGMEMw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2022-05-05 23:50:00+02:00
2025-10-06 11:14:45+02:00,0,FR,Planned maintenance,A03,,2022-05-11 16:00:00+02:00,lD1hsIcBXuM_dLdzaJVXSQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2022-05-11 06:00:00+02:00
2025-10-06 11:14:46+02:00,123.3,FR,Planned maintenance,A03,,2022-05-11 16:00:00+02:00,ILRxeyxOuGABXqLILd5xZg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-05-11 06:00:00+02:00
2025-10-06 11:14:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-12 00:00:00+02:00,wtItHMIDCILPk4aj_5zQIw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-05-09 00:00:00+02:00
2025-10-06 11:14:54+02:00,0,FR,Planned maintenance,A03,,2022-05-06 16:45:00+02:00,5NhUH9fdkRBt08aYi75yuQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-05-06 07:00:00+02:00
2025-10-06 11:15:41+02:00,465,FR,Planned maintenance,A03,,2022-05-09 00:00:00+02:00,i11EnVSX9CTAn78r7L6FJw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-05-08 00:00:00+02:00
2025-10-06 11:16:19+02:00,0,FR,Planned maintenance,A03,,2022-05-08 10:00:00+02:00,L5k-XYzCAQ0iDG6HCrpKvQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2022-05-06 22:00:00+02:00
2025-10-06 11:16:24+02:00,1100,FR,Planned maintenance,A03,Cancelled,2022-05-08 22:00:00+02:00,1MmT8OeYsd2PfeF7s4YZyA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-05-08 12:00:00+02:00
2025-10-06 11:18:09+02:00,159,FR,Planned maintenance,A03,Cancelled,2022-05-09 21:30:00+02:00,xhtemhrF-ATHeLVbXzD0tQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-05-09 17:30:00+02:00
2025-10-06 11:19:17+02:00,0,FR,Planned maintenance,A03,,2022-05-18 17:00:00+02:00,PF3AaxYJ1cI7DJBOjp8O4Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-05-18 08:00:00+02:00
2025-10-06 11:19:18+02:00,0,FR,Planned maintenance,A03,,2022-05-19 17:00:00+02:00,ZFFoJcGvbOgDmv6emzDVPg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-05-19 08:00:00+02:00
2025-10-06 11:19:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,y2sU1bYau519yW4xE3sjWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,lodLsJ1R3IhkxnetvU64Jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,Uc8oydUvVKTkX6t1qyHx-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,c11Yk6nOF_RDBS6YkDFCcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
