created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 11:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,k9LfKNi2xSjYuWJ4kAVmbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,WMikoiyhBtFNVB-pVJH1MQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,Zpir5FYVl1jHIR6Qf-6Flw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,YRHgbXjs69HZKyChFpPzkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,-ZJVP1jlG-fULXUw_omyuA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,bLHvIJHR8O_66IUl-P36kA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,AAxcqfKKagulxqLRk9u-Gw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 16:30:00+02:00,l5ze7shuHnDb4WbyD3i3aA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-05-19 14:00:00+02:00
2025-10-06 11:19:36+02:00,0,FR,Planned maintenance,A03,,2022-05-10 11:00:00+02:00,wr7sNt2JaxSSpWxOOGpWLQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-05-10 08:30:00+02:00
2025-10-06 11:19:50+02:00,0,FR,Planned maintenance,A03,,2022-05-10 16:00:00+02:00,hMzFS4ZpYSd0kQSLNLjPBw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-05-10 13:30:00+02:00
2025-10-06 11:20:11+02:00,800,FR,Planned maintenance,A03,,2022-05-11 05:00:00+02:00,3uY3ezNTBWmJ6xuV2PBuvQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,8,2022-05-08 10:00:00+02:00
2025-10-06 11:20:53+02:00,0,FR,Planned maintenance,A03,,2022-05-13 17:30:00+02:00,ozhasCDBt1t7LMCg6I3tNQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2022-05-13 07:00:00+02:00
2025-10-06 11:20:53+02:00,0,FR,Planned maintenance,A03,,2022-05-10 17:00:00+02:00,Jh1IdVI5GkPJ7phTZWFVtg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2022-05-10 07:00:00+02:00
2025-10-06 11:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:30:00+02:00,gwfa4UNdKPlNRYb68GgqAw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-05-20 07:00:00+02:00
2025-10-06 11:20:54+02:00,0,FR,Planned maintenance,A03,,2022-05-10 17:30:00+02:00,FS72a3aicvuyJp3UxldX5Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2022-05-10 07:00:00+02:00
2025-10-06 11:20:54+02:00,0,FR,Planned maintenance,A03,,2022-05-11 17:30:00+02:00,YNz53-xXnk3SIW_PbXfWvA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2022-05-11 07:00:00+02:00
2025-10-06 11:20:55+02:00,0,FR,Planned maintenance,A03,,2022-05-17 17:30:00+02:00,1nN7Mih7zx6R-Udv33Qqxw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2022-05-17 07:00:00+02:00
2025-10-06 11:20:55+02:00,0,FR,Planned maintenance,A03,,2022-05-18 17:30:00+02:00,cWrTrTocOhhPRyjYgjHIGw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2022-05-18 07:00:00+02:00
2025-10-06 11:20:57+02:00,0,FR,Planned maintenance,A03,,2022-05-12 17:30:00+02:00,KHJwCim593eDbf7ZeuCd4w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2022-05-12 07:00:00+02:00
2025-10-06 11:21:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:00:00+02:00,-Du8lOVf0rRU9quWFq7V-w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-05-16 07:00:00+02:00
2025-10-06 11:21:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-12 17:00:00+02:00,g7pbzZoXc2XCK3DyCiO9Ew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-05-10 08:00:00+02:00
2025-10-06 11:21:32+02:00,0,FR,Planned maintenance,A03,,2022-05-11 16:18:00+02:00,I6XWtOukrI5UnKTaD79lJg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-05-11 07:30:00+02:00
2025-10-06 11:21:57+02:00,820,FR,Planned maintenance,A03,,2022-05-11 23:45:00+02:00,2UJKwMgLdv48PXjcHXgXMw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,15,2022-05-09 01:30:00+02:00
2025-10-06 11:22:17+02:00,168,FR,Planned maintenance,A03,,2022-05-12 13:00:00+02:00,sOBo7XkRSRjU-wSDMGKI5Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-05-12 09:00:00+02:00
2025-10-06 11:22:54+02:00,0,FR,Planned maintenance,A03,,2022-05-19 00:00:00+02:00,PxB1jceqDJu4i6SkcK6NSA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-05-16 00:00:00+02:00
2025-10-06 11:22:55+02:00,0,FR,Planned maintenance,A03,,2022-05-18 17:00:00+02:00,qpZs0R4eMY2S2UQuZUAUZw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2022-05-18 13:00:00+02:00
2025-10-06 11:22:57+02:00,0,FR,Planned maintenance,A03,,2022-05-12 16:00:00+02:00,9CujjupAJCxViNIiyUMytQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-05-12 13:00:00+02:00
2025-10-06 11:24:25+02:00,0,FR,Planned maintenance,A03,,2022-05-24 16:00:00+02:00,4UCcxcj6Nnk_0L0ilfTiJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-05-24 14:00:00+02:00
2025-10-06 11:24:31+02:00,0,FR,Planned maintenance,A03,,2022-05-12 17:00:00+02:00,7XhH9w-4sExArAuz7v7iGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,8,2022-05-12 07:30:00+02:00
2025-10-06 11:24:31+02:00,0,FR,Planned maintenance,A03,,2022-05-13 15:45:00+02:00,J28GGZV3spoYQvAANWigFA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,8,2022-05-13 07:30:00+02:00
2025-10-06 11:24:42+02:00,700,FR,Planned maintenance,A03,,2022-05-14 02:00:00+02:00,KIIzQkB9nYuuAFz1cfc5cQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,20,2022-05-11 14:30:00+02:00
2025-10-06 11:26:01+02:00,465,FR,Planned maintenance,A03,,2022-05-15 16:00:00+02:00,2L3hC7qpQLsvlaubRkX6Lg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2022-05-15 12:00:00+02:00
2025-10-06 11:26:19+02:00,1100,FR,Planned maintenance,A03,,2022-05-15 16:20:00+02:00,ZzgO8PaRIQitogshRKZqfA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-05-15 07:30:00+02:00
2025-10-06 11:27:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-18 18:00:00+02:00,iuSg_qJAG5yG-HVczFWvjg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-05-18 10:00:00+02:00
2025-10-06 11:27:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-18 18:00:00+02:00,OpRZpLGXi9ntijKQkmTWzg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-05-18 10:00:00+02:00
2025-10-06 11:27:56+02:00,0,FR,Planned maintenance,A03,,2022-07-13 17:00:00+02:00,SpwUxWdXIWRnl6hjR-y8MA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,7,2022-05-16 08:00:00+02:00
2025-10-06 11:28:12+02:00,122,FR,Planned maintenance,A03,,2022-05-16 17:00:00+02:00,eI2B881QP9EjAd6l-7Shfw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2022-05-16 16:00:00+02:00
2025-10-06 11:28:13+02:00,0,FR,Planned maintenance,A03,,2022-05-16 16:00:00+02:00,YrzsOyLXzI3hGsxnracDeg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2022-05-15 00:00:00+02:00
2025-10-06 11:29:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-19 17:00:00+02:00,K84q3Uzy-nROuwmFi50A8g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-19 07:30:00+02:00
2025-10-06 11:29:04+02:00,0,FR,Planned maintenance,A03,,2022-05-16 17:00:00+02:00,XJpphM1LyprQGRGbC804Kg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-16 07:30:00+02:00
2025-10-06 11:29:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-17 17:00:00+02:00,TIgsd4fvSNVfQf-yKv9qRQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-17 07:30:00+02:00
2025-10-06 11:29:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-25 17:00:00+02:00,wViuuYQF-bbbYfhcjUtrYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-25 07:30:00+02:00
2025-10-06 11:29:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-23 17:00:00+02:00,MTbr3eP1CXpTkBZvItiM3w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-23 07:30:00+02:00
2025-10-06 11:29:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-18 17:00:00+02:00,aFK6IhJX82Oo-RNF0uheuQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-18 07:30:00+02:00
2025-10-06 11:29:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-24 17:00:00+02:00,19Q4VJcdNGnlFE6GO13TtA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-24 07:30:00+02:00
2025-10-06 11:29:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-20 17:00:00+02:00,QWsJhBb8ymQPUMrK9z3OQQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,9,2022-05-20 07:30:00+02:00
2025-10-06 11:30:10+02:00,0,FR,Planned maintenance,A03,,2022-05-17 15:00:00+02:00,D5S-SC7dUYxtIdbz_018ag,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2022-05-09 07:00:00+02:00
2025-10-06 11:30:18+02:00,0,FR,Planned maintenance,A03,,2022-05-25 16:00:00+02:00,fX-O4SFBWkgcOVtsAx5ybQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-05-25 09:00:00+02:00
2025-10-06 11:30:18+02:00,124.2,FR,Planned maintenance,A03,,2022-05-24 16:00:00+02:00,WAgMid7UbjLwkOas0JkOpw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-05-24 11:00:00+02:00
2025-10-06 11:30:18+02:00,0,FR,Planned maintenance,A03,,2022-05-24 16:00:00+02:00,ZPuwAb-r6jJltwnd7GRKMg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-05-24 11:00:00+02:00
2025-10-06 11:30:19+02:00,124.2,FR,Planned maintenance,A03,,2022-05-25 16:00:00+02:00,oZ6CVhj3AhnG4OA8o59_CQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-05-25 09:00:00+02:00
2025-10-06 11:30:21+02:00,0,FR,Planned maintenance,A03,,2022-05-17 17:30:00+02:00,AHHis91qINBxtXs1Gtumug,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2022-05-17 07:30:00+02:00
2025-10-06 11:31:14+02:00,401,FR,Planned maintenance,A03,,2022-05-18 11:00:00+02:00,UezISEKsAIp9DxCUjclQ8A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-05-13 14:30:00+02:00
2025-10-06 11:32:48+02:00,0,FR,Planned maintenance,A03,,2022-05-18 17:00:00+02:00,qAXReol2tkpAUjtJNACwKQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2022-05-18 07:30:00+02:00
2025-10-06 11:33:27+02:00,0,FR,Planned maintenance,A03,,2022-05-23 17:00:00+02:00,qrx--rjB4lD9fh1LmrLMWA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-05-22 17:00:00+02:00
2025-10-06 11:33:31+02:00,1160,FR,Planned maintenance,A03,,2022-05-21 00:00:00+02:00,bg4si_b7fzHOcaOxY3QrSA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-05-11 21:36:00+02:00
2025-10-06 11:33:33+02:00,0,FR,Planned maintenance,A03,,2022-05-19 17:00:00+02:00,y4BPG2BAdSbP43FVM9_GNQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-05-19 08:00:00+02:00
2025-10-06 11:33:33+02:00,0,FR,Planned maintenance,A03,,2022-05-18 17:00:00+02:00,wqbLp7OOkWMKln2foTUsDg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-05-18 08:00:00+02:00
2025-10-06 11:33:33+02:00,0,FR,Planned maintenance,A03,,2022-05-20 17:00:00+02:00,yH_DOLxv3uHgPG_1WRrV7Q,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2022-05-20 08:00:00+02:00
2025-10-06 11:33:36+02:00,100,FR,Planned maintenance,A03,,2022-05-21 00:00:00+02:00,8j2MudgTQjkvPP5YbwrI9w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2022-05-20 22:30:00+02:00
2025-10-06 11:34:23+02:00,0,FR,Planned maintenance,A03,,2022-05-19 17:00:00+02:00,rKvhluh1M_wnBk0NCv4Png,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-05-18 07:00:00+02:00
2025-10-06 11:34:26+02:00,0,FR,Planned maintenance,A03,,2022-05-19 17:00:00+02:00,zw4KCFZqWlk85bS_-Bl7TQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-05-19 07:30:00+02:00
2025-10-06 11:34:27+02:00,0,FR,Planned maintenance,A03,,2022-05-23 16:30:00+02:00,tusqEfBhHxikyzSj7Pk8Ng,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-05-23 13:30:00+02:00
2025-10-06 11:35:32+02:00,0,FR,Planned maintenance,A03,,2022-05-20 01:00:00+02:00,8dwEhVn0SWAcup9ep8UMlA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2022-05-17 13:00:00+02:00
2025-10-06 11:35:37+02:00,0,FR,Planned maintenance,A03,,2022-05-20 14:35:00+02:00,XniXueY7cecFGqGLUn3dFg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-20 07:30:00+02:00
2025-10-06 11:35:43+02:00,0,FR,Planned maintenance,A03,,2022-05-25 17:00:00+02:00,OSzUYGwVhnrp1fy2ZQ-Ugw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2022-05-20 19:00:00+02:00
2025-10-06 11:35:43+02:00,0,FR,Planned maintenance,A03,,2022-05-20 15:20:00+02:00,6L-2mWuKukzlpYCtaOUIXQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,6,2022-05-20 07:00:00+02:00
2025-10-06 11:35:43+02:00,0,FR,Planned maintenance,A03,,2022-05-19 17:30:00+02:00,6qtOjG3a0JlywChkd8b5dg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,6,2022-05-19 07:00:00+02:00
2025-10-06 11:36:00+02:00,0,FR,Planned maintenance,A03,,2022-05-20 19:02:00+02:00,1e37QoUkxmzfJuZbI_xpIg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-05-16 00:00:00+02:00
2025-10-06 11:36:16+02:00,1140,FR,Planned maintenance,A03,,2022-05-21 03:30:00+02:00,GK2wexeRqDWyD7LSN1_jzw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,10,2022-05-17 17:30:00+02:00
2025-10-06 11:37:03+02:00,380,FR,Planned maintenance,A03,,2022-05-21 19:30:00+02:00,5DWRbqx0gYGNKuO_y4070w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,14,2022-05-19 04:50:00+02:00
2025-10-06 11:37:24+02:00,770,FR,Planned maintenance,A03,,2022-05-22 01:06:00+02:00,HWbDxrrS4mtqQsvaQXI5nA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2022-05-22 00:30:00+02:00
2025-10-06 11:37:36+02:00,1200,FR,Planned maintenance,A03,,2022-05-23 03:00:00+02:00,QOvnQyHm_-IdKANkpVq2rw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2022-05-23 00:00:00+02:00
2025-10-06 11:39:45+02:00,702,FR,Planned maintenance,A03,Cancelled,2022-05-29 21:00:00+02:00,NpXrirbg5NDK78uWvvfnKg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2022-05-26 21:00:00+02:00
2025-10-06 11:40:14+02:00,0,FR,Planned maintenance,A03,,2022-05-25 16:00:00+02:00,Vaq-o6gKAS9H9TydwEL_og,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-05-25 14:00:00+02:00
2025-10-06 11:40:39+02:00,800,FR,Planned maintenance,A03,,2022-05-25 02:00:00+02:00,9vJ1sRdD7ykcYnHp8dHqPQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,8,2022-05-21 11:30:00+02:00
2025-10-06 11:40:39+02:00,0,FR,Planned maintenance,A03,,2022-05-23 16:00:00+02:00,CP4chzz3u_Np8vUZARk8ow,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,5,2022-05-23 08:00:00+02:00
2025-10-06 11:40:41+02:00,0,FR,Planned maintenance,A03,,2022-05-24 15:00:00+02:00,3HVt7jtqYXFCAby0CpTPxw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2022-05-24 08:00:00+02:00
2025-10-06 11:40:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-25 17:00:00+02:00,C23Q0laoCiC5a3jaka-abw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2022-05-25 08:00:00+02:00
2025-10-06 11:43:27+02:00,0,FR,Planned maintenance,A03,,2022-05-25 15:15:00+02:00,LixS8Lv9PkqbVl08toY4LQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-05-25 14:00:00+02:00
2025-10-06 11:43:30+02:00,0,FR,Planned maintenance,A03,,2022-05-25 16:30:00+02:00,GEGW2SABxtUy-ChEC0BSeg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2022-05-25 14:00:00+02:00
2025-10-06 11:43:30+02:00,0,FR,Planned maintenance,A03,,2022-05-25 16:30:00+02:00,J39QzFne6jI4LQgAl8bkFw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2022-05-25 08:00:00+02:00
2025-10-06 11:43:30+02:00,0,FR,Planned maintenance,A03,,2022-05-25 16:00:00+02:00,_whiPIc5aGVgGbB8VK2OLA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2022-05-25 08:00:00+02:00
2025-10-06 11:43:38+02:00,0,FR,Planned maintenance,A03,,2022-05-31 07:00:00+02:00,tir3jmcZUZSbwaTn42KdZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-05-12 07:00:00+02:00
2025-10-06 11:44:02+02:00,750,FR,Planned maintenance,A03,,2022-05-26 10:00:00+02:00,KxLXTBKDi-rNj6D61qNdkg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,19,2022-05-19 04:00:00+02:00
2025-10-06 11:44:04+02:00,830,FR,Planned maintenance,A03,,2022-05-27 02:00:00+02:00,NkWBAHIpoayuz4V8bWzMcA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-05-26 04:00:00+02:00
2025-10-06 11:44:10+02:00,793,FR,Planned maintenance,A03,Cancelled,2022-06-30 16:00:00+02:00,6FiX1rpT0cJXPdg63ZYbLg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,11,2022-05-27 16:00:00+02:00
2025-10-06 11:45:36+02:00,380,FR,Planned maintenance,A03,,2022-05-29 20:00:00+02:00,0aGk8RbSvAjZZBsmbhSd0w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,7,2022-05-21 08:00:00+02:00
2025-10-06 11:47:47+02:00,0,FR,Planned maintenance,A03,,2022-05-30 01:00:00+02:00,lcHVcHaRwvWEVe8iTeteGA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-05-26 00:00:00+02:00
2025-10-06 11:47:54+02:00,0,FR,Planned maintenance,A03,,2022-05-29 23:00:00+02:00,wNcgB6_Nwkmryxzi0D4Tag,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2022-05-26 00:00:00+02:00
2025-10-06 11:50:35+02:00,0,FR,Planned maintenance,A03,,2022-05-31 09:30:00+02:00,2U4-cHPrl-quorndH4crtQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,7,2022-05-07 00:00:00+02:00
2025-10-06 12:12:42+02:00,0,FR,Planned maintenance,A03,,2022-06-17 18:00:00+02:00,8Hg1GzfLbZ_mVQQGsvjWVg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-05-16 08:00:00+02:00
2025-10-06 12:12:50+02:00,0,FR,Planned maintenance,A03,,2022-06-08 16:30:00+02:00,todzrTQOV8nR_5rfGRMwKw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,11,2022-05-13 18:00:00+02:00
2025-10-06 12:30:25+02:00,0,FR,Planned maintenance,A03,,2022-06-19 23:30:00+02:00,T6iSndhi0EN9MptRQaDRmw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,19,2022-05-14 06:00:00+02:00
2025-10-06 12:54:57+02:00,610,FR,Planned maintenance,A03,,2022-07-07 06:30:00+02:00,PPW8bxyHW7tojoBt26DvqQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,9,2022-05-20 13:35:00+02:00
2025-10-06 13:44:35+02:00,0,FR,Planned maintenance,A03,,2022-08-07 09:00:00+02:00,ZY2xmHzia5IOAdmO9aJLCA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,20,2022-05-21 00:00:00+02:00
2025-10-06 13:51:36+02:00,0,FR,Planned maintenance,A03,,2022-08-11 14:30:00+02:00,E015BjSOt8suoyrylNzQCw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,18,2022-05-14 00:30:00+02:00
2025-10-06 14:33:01+02:00,0,FR,Planned maintenance,A03,,2022-09-05 17:00:00+02:00,yh3cwQGHk26_W1LGAa3exQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,27,2022-05-07 01:00:00+02:00
2025-10-06 16:09:45+02:00,0,FR,Planned maintenance,A03,,2022-11-02 18:00:00+01:00,I5SAdYFLZpQixd1V5G7WRQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,5,2022-05-16 08:00:00+02:00
2025-10-06 16:09:45+02:00,0,FR,Planned maintenance,A03,,2022-11-02 18:00:00+01:00,TKXVQqE5yinzo3o2qJdaKA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,5,2022-05-16 08:00:00+02:00
2025-10-06 16:09:45+02:00,0,FR,Planned maintenance,A03,,2022-11-02 18:00:00+01:00,xLSB5Ca08jaZMYaULxPGWg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2022-05-16 08:00:00+02:00
2025-10-06 16:15:40+02:00,0,FR,Planned maintenance,A03,,2022-11-04 16:30:00+01:00,LtL3SykSfQ2L3FUpF37INg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2022-05-16 07:00:00+02:00
2025-10-02 20:27:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 00:00:00+02:00,NDLr62erEyvgWqwWhqHkeA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-05-28 00:00:00+02:00
2025-10-03 08:03:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-11 02:00:00+02:00,04LF98xTGr9suF40-pdRzw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2022-06-04 02:00:00+02:00
2025-10-05 17:15:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-17 17:00:00+02:00,cBnqlpdGoksI-VGVPthSIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-05-30 07:00:00+02:00
2025-10-05 17:34:21+02:00,0,FR,Planned maintenance,A03,,2022-06-08 12:00:00+02:00,eU1uUjSkYVJS09A3c9wDPQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2022-06-08 08:00:00+02:00
2025-10-05 17:42:02+02:00,0,FR,Planned maintenance,A03,,2022-06-01 17:00:00+02:00,dAoSzU3uPTtnI8iecFArlA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2022-06-01 07:30:00+02:00
2025-10-05 20:37:15+02:00,0,FR,Planned maintenance,A03,,2022-06-07 12:00:00+02:00,EfOrwD644VFiwhOFTsoByA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-06-07 08:00:00+02:00
2025-10-05 22:18:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-30 17:00:00+02:00,OEwBMncqbwoikW-3d-uMYg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-30 08:00:00+02:00
2025-10-05 22:18:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-31 17:00:00+02:00,KN9rNFyuY9u5uLTNzRdccA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-05-31 08:00:00+02:00
2025-10-05 22:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-08 17:00:00+02:00,rV2m97ZgmgyzVGFGbXy91w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-08 08:00:00+02:00
2025-10-05 22:24:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-17 17:00:00+02:00,tdxUvELos3adeL2bXHZIqg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-17 08:00:00+02:00
2025-10-05 22:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-29 17:00:00+02:00,NTccc2rYDqJiPqrNzKmYyQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-29 08:00:00+02:00
2025-10-05 22:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-30 17:00:00+02:00,z6C4xo_pTfvhIiW2AvRwng,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-30 08:00:00+02:00
2025-10-05 22:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-13 17:00:00+02:00,FvoV1MYmc08G63zNY2IY4A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-13 08:00:00+02:00
2025-10-05 22:24:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-03 17:00:00+02:00,--_KZL0Uw0L4dt-oSsP4Gg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-03 08:00:00+02:00
2025-10-05 22:24:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-11 17:00:00+02:00,8-jWpglF738z-IXqts5JVw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-11 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-28 17:00:00+02:00,7C3H_GNTVYRBjBgT2TnB9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-28 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-31 17:00:00+02:00,BxWRQSOzqmANQvXw-G3mCA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-05-31 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-16 17:00:00+02:00,8fx_BEjixJC-qKrysQtYEg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-16 08:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-12 17:00:00+02:00,yW5_WMo8lbJDlzdQtMMfHw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-12 08:00:00+02:00
2025-10-05 22:24:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 17:00:00+02:00,gXTXnpkHpJ5Q2EG_k1J1mA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-15 08:00:00+02:00
2025-10-05 22:24:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-05 17:00:00+02:00,-weJtZ4h7Ve9dn9kdG8jrA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-05 08:00:00+02:00
2025-10-05 22:24:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-07 17:00:00+02:00,dgeWsDEj3JOg_ru4OguIdw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-07 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-04 17:00:00+02:00,bu4IAOTFWAerdvJ_9Nsr6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-04 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-14 17:00:00+02:00,XdajF3o10Mk7bblSh0b8_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-14 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-10 17:00:00+02:00,2vExaDAT4f4GlINp9Mk8uA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-10 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-06 17:00:00+02:00,n71hrBRTRtPJ3Elx0f5_-A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-06 08:00:00+02:00
2025-10-05 22:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-02 17:00:00+02:00,KNDhQacZ4Ytx9BL9Xbr1BA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-02 08:00:00+02:00
2025-10-05 22:24:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-01 17:00:00+02:00,Rx8uwIoF_brABseQ6PfSkg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-01 08:00:00+02:00
2025-10-05 22:24:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-09 17:00:00+02:00,428GdWCsQEYJqiAY7fWqdg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-09 08:00:00+02:00
2025-10-06 01:14:40+02:00,0,FR,Planned maintenance,A03,,2022-09-02 16:00:00+02:00,F1ovRpmsaCKBN3UPHMCgHg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2022-06-07 08:00:00+02:00
2025-10-06 09:32:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-16 18:00:00+02:00,Z6c9mB9nzyRo1SueS_qlcg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-16 08:00:00+02:00
2025-10-06 09:32:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-09 18:00:00+02:00,BxLgHPRQ8IUI_tCEsZs4LA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-06-09 08:00:00+02:00
2025-10-06 09:32:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-14 18:00:00+02:00,Db3uHwL0uk40MNvf9AzK7w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-14 08:00:00+02:00
2025-10-06 09:32:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-11 18:00:00+02:00,7KuNS_fM-nu7_R3hCFLW1Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-11 08:00:00+02:00
2025-10-06 09:32:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-12 18:00:00+02:00,-A1GrRbg_HO2dR8ouQeiKQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-12 08:00:00+02:00
2025-10-06 09:32:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-06 18:00:00+02:00,gIQRInJruraKILueczUTCA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-06-06 08:00:00+02:00
2025-10-06 09:32:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-13 18:00:00+02:00,dBdl4T4_FTgm7k0rbJfr4Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-13 08:00:00+02:00
2025-10-06 09:32:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-08 18:00:00+02:00,PlTrpbKozssz8Pov0tih9w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-06-08 08:00:00+02:00
2025-10-06 09:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-07 18:00:00+02:00,cgqRSR66QIj3boQanDd-pw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-06-07 08:00:00+02:00
2025-10-06 09:32:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-10 18:00:00+02:00,ohdgp8QpCWaVGixdFON22Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-06-10 08:00:00+02:00
2025-10-06 09:32:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 18:00:00+02:00,qplpgWlDG-bsjMizgD9JsA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-15 08:00:00+02:00
2025-10-06 09:33:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-16 17:00:00+02:00,HaeFksOkb3jSUz0NM-ADCQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-16 08:00:00+02:00
2025-10-06 09:33:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 17:00:00+02:00,3n1-4Q42NiFeDzNWpKgrew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-15 08:00:00+02:00
2025-10-06 09:33:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-14 17:00:00+02:00,Yz-IsLnczhzsNJ5f8osoEQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-14 08:00:00+02:00
2025-10-06 10:36:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-14 16:30:00+02:00,TvSqRMxynvAbCHADOv3MtQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-06-14 13:30:00+02:00
2025-10-06 10:40:17+02:00,0,FR,Planned maintenance,A03,,2022-06-22 08:00:00+02:00,bZnzLMJpBoPWd0wS17n-4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2022-06-01 08:00:00+02:00
2025-10-06 10:50:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-27 00:00:00+02:00,AXHxStydhLeCGCfRHrGkxQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-06-11 00:00:00+02:00
2025-10-06 11:12:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 16:30:00+02:00,6KMhpyQJx_IMJPYfR-ReIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-06-15 13:30:00+02:00
2025-10-06 11:12:24+02:00,0,FR,Planned maintenance,A03,,2022-06-08 14:00:00+02:00,lepGgOmdXKvSacHbjdLw2w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-06-08 12:00:00+02:00
2025-10-06 11:12:57+02:00,0,FR,Planned maintenance,A03,,2022-06-08 14:00:00+02:00,ERc0hkvTIt5hPWGkEQNL7A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-06-08 12:00:00+02:00
2025-10-06 11:13:02+02:00,0,FR,Planned maintenance,A03,,2022-06-08 14:00:00+02:00,tQoeLymJ1r0ePikONUc0yw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-06-08 12:00:00+02:00
2025-10-06 11:13:02+02:00,0,FR,Planned maintenance,A03,,2022-06-08 14:00:00+02:00,I3MmMRAJybTzNQPx9M9l1A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-06-08 12:00:00+02:00
2025-10-06 11:13:19+02:00,0,FR,Planned maintenance,A03,,2022-06-08 14:00:00+02:00,Icfj0xgr7Wx82cIDqbdBVg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-06-08 12:00:00+02:00
2025-10-06 11:14:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-08 17:00:00+02:00,DfvxxYDmysO3aoTXNNYVHA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-06-08 12:00:00+02:00
2025-10-06 11:20:53+02:00,0,FR,Planned maintenance,A03,,2022-06-09 17:00:00+02:00,uwsLttW4BiJ-Ciko_SZcVA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-06-09 08:00:00+02:00
2025-10-06 11:24:24+02:00,0,FR,Planned maintenance,A03,,2022-05-31 17:00:00+02:00,PFBRFr-ufwtP4Jy5TMrI7A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-05-30 07:00:00+02:00
2025-10-06 11:24:24+02:00,0,FR,Planned maintenance,A03,,2022-06-01 08:30:00+02:00,hi2GDp9Jb4JgORCzHFDE-w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-05-31 23:00:00+02:00
2025-10-06 11:34:54+02:00,130,FR,Planned maintenance,A03,,2022-06-11 02:00:00+02:00,xCUPXy_rjjXgkCeJH6j9iw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-06-10 21:00:00+02:00
2025-10-06 11:39:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-09 09:00:00+02:00,9yDLmHTsPjW9rOIHmPwAcQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-06-09 04:00:00+02:00
2025-10-06 11:39:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-09 09:00:00+02:00,bw3iRdoQcp-z3L_cI0GGGg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-06-09 04:00:00+02:00
2025-10-06 11:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-03 18:00:00+02:00,H3cX67bKM7rqpXGBwCnA0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-06-03 07:30:00+02:00
2025-10-06 11:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-03 18:00:00+02:00,HNKo37AA07dr5eDwD12lmw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-06-03 07:30:00+02:00
2025-10-06 11:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-03 18:00:00+02:00,7ftqODi6fbsi_2p6l7P3-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-06-03 07:30:00+02:00
2025-10-06 11:41:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-03 18:00:00+02:00,MaNdGE4EfZAitw22399mww,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-06-03 07:30:00+02:00
2025-10-06 11:42:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-02 18:00:00+02:00,czWQ35NwVhw3gl9hP2--AA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-06-02 07:30:00+02:00
2025-10-06 11:45:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-30 17:00:00+02:00,_xK0aIu0ObnbeKxegdJCuA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-05-30 10:00:00+02:00
2025-10-06 11:45:39+02:00,0,FR,Planned maintenance,A03,,2022-06-09 18:00:00+02:00,9XANN1j6RpaJg-A-YOcuSA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-06-01 08:00:00+02:00
2025-10-06 11:45:39+02:00,0,FR,Planned maintenance,A03,,2022-06-09 18:00:00+02:00,tBsUBsUv57CzTG0RoijPBw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2022-06-01 08:00:00+02:00
2025-10-06 11:45:40+02:00,0,FR,Planned maintenance,A03,,2022-06-09 18:00:00+02:00,2x3pPWELbG2cnOBxdqHXVg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2022-06-01 07:00:00+02:00
2025-10-06 11:45:40+02:00,0,FR,Planned maintenance,A03,,2022-06-09 18:00:00+02:00,eIEQn1obDHJeIuBq_oKxNw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2022-06-01 07:00:00+02:00
2025-10-06 11:45:40+02:00,0,FR,Planned maintenance,A03,,2022-05-31 19:30:00+02:00,wQprmYFrtz80ImlMj1tdoA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-31 17:00:00+02:00
2025-10-06 11:45:42+02:00,0,FR,Planned maintenance,A03,,2022-06-03 12:00:00+02:00,B3ZxstqczO3nr7R6UJaMFQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-06-03 07:00:00+02:00
2025-10-06 11:45:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-05-29 18:00:00+02:00,BEXqZRPicbGB8MmP_1HsfQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-05-28 00:00:00+02:00
2025-10-06 11:47:59+02:00,1170,FR,Planned maintenance,A03,,2022-05-30 01:20:00+02:00,quVBRvrrVphLyk0uDRWt9Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2022-05-29 23:00:00+02:00
2025-10-06 11:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-13 08:00:00+02:00,YPU5keJGbMSWNhIC22nmWw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-06-01 00:00:00+02:00
2025-10-06 11:50:35+02:00,170,FR,Planned maintenance,A03,,2022-05-31 14:00:00+02:00,qn0MN9hJJRIsFIHW5E1J1g,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2022-05-31 09:30:00+02:00
2025-10-06 11:51:37+02:00,500,FR,Planned maintenance,A03,,2022-05-31 20:00:00+02:00,sYmo42afvys9HpWyhUSzhg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2022-05-30 20:00:00+02:00
2025-10-06 11:54:13+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-06-09 15:00:00+02:00,-7SJDQgdUYg7VMXuSbPbew,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-06-07 08:00:00+02:00
2025-10-06 11:54:18+02:00,0,FR,Planned maintenance,A03,,2022-06-09 17:00:00+02:00,MrohnKFMBstj3NrzkHgS0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-06-09 13:30:00+02:00
2025-10-06 11:54:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-07 17:00:00+02:00,YBCwTN08A5eXl9WVctaFbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2022-06-07 13:30:00+02:00
2025-10-06 11:54:27+02:00,0,FR,Planned maintenance,A03,,2022-06-01 15:30:00+02:00,ZN-_b4B6grAs2fF75lTLjA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2022-05-31 08:00:00+02:00
2025-10-06 11:55:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-02 14:00:00+02:00,35nLk8Z91abA7j3Fh-U7Sg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-06-02 04:00:00+02:00
2025-10-06 11:55:21+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-06-02 14:00:00+02:00,WX6mIQ15IY3eeP0LPK5awQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-02 04:00:00+02:00
2025-10-06 11:59:27+02:00,0,FR,Planned maintenance,A03,,2022-06-02 20:00:00+02:00,3HZGYpUIJHktYUSBVTlePQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-06-02 08:00:00+02:00
2025-10-06 11:59:30+02:00,0,FR,Planned maintenance,A03,,2022-06-01 20:00:00+02:00,utRG196GAyYyxyK-IpJ9uQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-06-01 08:00:00+02:00
2025-10-06 12:04:00+02:00,185,FR,Planned maintenance,A03,,2022-06-02 15:20:00+02:00,Gp7sImPjk4Ko-GQFdh6aGQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-06-01 07:00:00+02:00
2025-10-06 12:05:02+02:00,0,FR,Planned maintenance,A03,,2022-06-02 17:00:00+02:00,lWfYCmMpefo596_x6kAbCg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2022-06-02 07:30:00+02:00
2025-10-06 12:05:40+02:00,1195,FR,Planned maintenance,A03,Cancelled,2022-06-11 00:00:00+02:00,9z6Z07tFiGJ5OLWIvHuZBQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2022-06-02 17:05:00+02:00
2025-10-06 12:06:09+02:00,200,FR,Planned maintenance,A03,,2022-06-03 04:00:00+02:00,1tDSBm1GKW1bP2e4O6NBpw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2022-06-02 20:45:00+02:00
2025-10-06 12:06:21+02:00,260,FR,Planned maintenance,A03,,2022-06-03 07:30:00+02:00,Jcskff0_ibGDw8MCBL4oVQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,7,2022-06-02 14:30:00+02:00
2025-10-06 12:06:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-07 17:00:00+02:00,FLnzaQIP1SQodeYZjZt5wQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-06-07 07:00:00+02:00
2025-10-06 12:06:26+02:00,0,FR,Planned maintenance,A03,,2022-06-03 18:00:00+02:00,uGJ0WSAOBTt8tJXV03rPsA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-06-03 07:00:00+02:00
2025-10-06 12:06:57+02:00,0,FR,Planned maintenance,A03,,2022-06-03 11:30:00+02:00,C3ekBysdyHzScm-uPVORnw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2022-05-30 07:00:00+02:00
2025-10-06 12:06:58+02:00,700,FR,Planned maintenance,A03,,2022-06-03 16:30:00+02:00,jebuDA0gV29wN_qAQ6tNzw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,8,2022-06-03 07:30:00+02:00
2025-10-06 12:07:09+02:00,177,FR,Planned maintenance,A03,,2022-06-03 17:00:00+02:00,mONS7GM7zDw3YU9cDXJP5w,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-06-03 10:30:00+02:00
2025-10-06 12:07:36+02:00,585,FR,Planned maintenance,A03,,2022-06-11 02:00:00+02:00,OHnc5DkL-aYsKqgrXSbKdA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-06-03 12:30:00+02:00
2025-10-06 12:07:38+02:00,0,FR,Planned maintenance,A03,,2022-06-03 20:00:00+02:00,gsaGB4PwfJs8ZTdz5GaNEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2022-05-31 07:00:00+02:00
2025-10-06 12:07:42+02:00,180,FR,Planned maintenance,A03,,2022-06-04 19:00:00+02:00,hHTqO8XG0bBq_ROMksNuZQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-06-04 01:00:00+02:00
2025-10-06 12:07:52+02:00,500,FR,Planned maintenance,A03,,2022-06-04 05:00:00+02:00,fP9paqGIZYo4CNphlxU-DA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2022-06-03 11:00:00+02:00
2025-10-06 12:08:00+02:00,1230,FR,Planned maintenance,A03,Cancelled,2022-06-05 02:00:00+02:00,A-6HQ42GXG46mtSA9F0hyQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-06-05 00:30:00+02:00
2025-10-06 12:08:07+02:00,0,FR,Planned maintenance,A03,,2022-06-12 22:00:00+02:00,tAUGQvtIxeDRvMj58R263g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2022-06-04 00:00:00+02:00
2025-10-06 12:08:18+02:00,0,FR,Planned maintenance,A03,,2022-06-03 20:00:00+02:00,IB0kO8sT7Y9b2ecpyto_Vg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-06-03 08:00:00+02:00
2025-10-06 12:08:21+02:00,260,FR,Planned maintenance,A03,Cancelled,2022-06-05 17:00:00+02:00,doIm3wVG_B-xts3boatOHw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2022-06-05 15:00:00+02:00
2025-10-06 12:08:28+02:00,1220,FR,Planned maintenance,A03,,2022-06-05 02:00:00+02:00,hWm44vk1LGuRVMKfhG3Ygg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-06-05 00:30:00+02:00
2025-10-06 12:08:46+02:00,260,FR,Planned maintenance,A03,,2022-06-05 09:30:00+02:00,myoYPZzssABaDeHahLp7Sw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2022-06-05 03:00:00+02:00
2025-10-06 12:09:09+02:00,260,FR,Planned maintenance,A03,,2022-06-06 06:00:00+02:00,gvUQHPKvgMLIK9G03Vrpig,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-06 03:00:00+02:00
2025-10-06 12:09:13+02:00,750,FR,Planned maintenance,A03,,2022-06-05 15:45:00+02:00,hMUKQJ_n5PUf7e8rxM5wLw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2022-06-05 12:00:00+02:00
2025-10-06 12:09:26+02:00,0,FR,Planned maintenance,A03,,2022-06-05 22:00:00+02:00,SO6ONFkeOlRmtzgEZm7rLw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,4,2022-06-05 02:00:00+02:00
2025-10-06 12:09:49+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-06-09 15:00:00+02:00,1LUYc91bGR7Z1Yp-9U-rQQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-06-07 08:30:00+02:00
2025-10-06 12:09:49+02:00,0,FR,Planned maintenance,A03,,2022-06-06 10:00:00+02:00,dqmNqu6sJBdPeEEGVjcTtw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,4,2022-06-04 18:00:00+02:00
2025-10-06 12:10:43+02:00,947,FR,Planned maintenance,A03,,2022-06-07 04:00:00+02:00,0Yle1_bETbF34-1gj6g_uQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,14,2022-06-05 22:00:00+02:00
2025-10-06 12:11:09+02:00,124.2,FR,Planned maintenance,A03,,2022-06-07 11:00:00+02:00,L3cJz3jOsvK8hs4QxTg4bQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2022-06-04 20:05:00+02:00
2025-10-06 12:11:09+02:00,161.9766,FR,Planned maintenance,A03,,2022-06-07 13:00:00+02:00,lhaosC_z_Hj9bpr0rTY7aw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-06-07 11:00:00+02:00
2025-10-06 12:12:16+02:00,40,FR,Planned maintenance,A03,,2022-06-11 00:00:00+02:00,UAFT498REaYgAkZ9zF3O_A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2022-06-10 21:30:00+02:00
2025-10-06 12:12:26+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,g6_3q_XbYa_rkMNf76C8nw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:26+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,cw_IofXPH9OvtT1gdedPgw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:26+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,sSDVpy2kuiWQUNr7btUy3Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:26+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,fBKzfHYq0769yi50MY3r8Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
