created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 12:12:27+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,L6yHA5eMadz6OFZXr1WjWQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:27+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,pKjwberS9gZiw7qweHaFbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:27+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,RaYxxQ9tOV_kKRW4ZUsjXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:28+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,KmSvE8retxZgqL3RwNRkBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:28+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,eq9cGVLdKvNOWOpyRsJNgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:28+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,GkFF2pWV0a8d4fog2FvEAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:28+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,ZuncDYTMIvXUCSI46eG55Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:28+02:00,0,FR,Planned maintenance,A03,,2022-06-16 16:00:00+02:00,8PtzI4I7oJaMJG-70q9Hig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-06-16 13:30:00+02:00
2025-10-06 12:12:39+02:00,0,FR,Planned maintenance,A03,,2022-06-07 17:00:00+02:00,8xe7XSTKSDZl95bSIeyKvQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-06-07 08:00:00+02:00
2025-10-06 12:12:39+02:00,0,FR,Planned maintenance,A03,,2022-06-07 17:00:00+02:00,vGTr547kc2YkLme4oOq6EA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-06-07 08:00:00+02:00
2025-10-06 12:12:51+02:00,0,FR,Planned maintenance,A03,,2022-06-08 10:30:00+02:00,f-gVOSL4PH2UzYsF9hhgyQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2022-06-08 08:00:00+02:00
2025-10-06 12:12:51+02:00,0,FR,Planned maintenance,A03,,2022-06-08 10:30:00+02:00,j2tjwbBmKcbaj4isJ5Ybbw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-06-08 08:00:00+02:00
2025-10-06 12:13:04+02:00,0,FR,Planned maintenance,A03,,2022-06-08 15:25:00+02:00,pZiOqbVnfirAlBzd80VxUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2022-06-08 13:30:00+02:00
2025-10-06 12:13:06+02:00,0,FR,Planned maintenance,A03,,2022-06-08 17:30:00+02:00,2RqJzPlbGUBoPISGX-qbIA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-06-08 08:00:00+02:00
2025-10-06 12:13:20+02:00,220,FR,Planned maintenance,A03,,2022-06-10 04:00:00+02:00,If30pCzXaIND74x5Tespaw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-06-10 02:00:00+02:00
2025-10-06 12:14:05+02:00,0,FR,Planned maintenance,A03,,2022-06-08 15:30:00+02:00,J46uEf6Bzd-r6JgSuLgx4w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-06-08 07:30:00+02:00
2025-10-06 12:14:07+02:00,0,FR,Planned maintenance,A03,,2022-06-09 08:30:00+02:00,RLY0dTSTAz-K04j-jRm4RQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-06-09 07:30:00+02:00
2025-10-06 12:14:07+02:00,0,FR,Planned maintenance,A03,,2022-06-10 15:00:00+02:00,CmWJaWNALXVmEuNl7BGkwg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-06-10 14:00:00+02:00
2025-10-06 12:14:07+02:00,0,FR,Planned maintenance,A03,,2022-06-10 15:00:00+02:00,nMhapYAyIn-J71cosEqgpw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-06-10 14:00:00+02:00
2025-10-06 12:14:26+02:00,330,FR,Planned maintenance,A03,,2022-06-09 12:30:00+02:00,p0MiDdynyZTG_QbGOMxsQw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,9,2022-06-09 03:40:00+02:00
2025-10-06 12:14:32+02:00,78,FR,Planned maintenance,A03,,2022-06-09 16:15:00+02:00,mkk7pL4I2PhHIHHxZBeQQQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-06-09 14:18:00+02:00
2025-10-06 12:14:37+02:00,0,FR,Planned maintenance,A03,,2022-06-14 12:00:00+02:00,VdieSlnF8-yr1Y7w-rQezw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-06-14 10:00:00+02:00
2025-10-06 12:14:43+02:00,0,FR,Planned maintenance,A03,,2022-06-09 18:00:00+02:00,8LKa6yko0FPjKRzZ_8nH5A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-06-09 08:00:00+02:00
2025-10-06 12:14:50+02:00,300,FR,Planned maintenance,A03,,2022-06-10 00:00:00+02:00,n9b4dH9Z0TKxZ3IViITLkg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2022-06-09 19:00:00+02:00
2025-10-06 12:15:33+02:00,270,FR,Planned maintenance,A03,,2022-06-10 23:00:00+02:00,ph4xrdXK4BTdyqmxcr95AQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,8,2022-06-09 08:00:00+02:00
2025-10-06 12:15:56+02:00,0,FR,Planned maintenance,A03,,2022-06-10 14:00:00+02:00,GFBt45-7uCT9iSDPvhFNig,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-06-08 07:30:00+02:00
2025-10-06 12:16:05+02:00,260,FR,Planned maintenance,A03,,2022-06-11 17:30:00+02:00,rPPejnv6hVvt1ItBxNd0Iw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-11 11:30:00+02:00
2025-10-06 12:16:06+02:00,0,FR,Planned maintenance,A03,,2022-06-10 18:00:00+02:00,LmBBEX4AO20XW3l7aVeb3w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-06-10 14:00:00+02:00
2025-10-06 12:16:08+02:00,0,FR,Planned maintenance,A03,,2022-06-10 15:48:00+02:00,yf-EGpGFy2cMT6kuW4BgzQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-06-10 14:00:00+02:00
2025-10-06 12:16:13+02:00,0,FR,Planned maintenance,A03,,2022-06-10 16:30:00+02:00,u2-FAyVBpoL7C86OCLtdBQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2022-05-30 08:00:00+02:00
2025-10-06 12:16:41+02:00,390,FR,Planned maintenance,A03,,2022-06-12 18:00:00+02:00,jRzm4V_jn9x29CPx4_PWag,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,8,2022-06-04 05:00:00+02:00
2025-10-06 12:17:45+02:00,0,FR,Planned maintenance,A03,,2022-06-12 12:00:00+02:00,eMg52YhYGV_nXknklD6mow,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-06-11 00:00:00+02:00
2025-10-06 12:17:52+02:00,260,FR,Planned maintenance,A03,,2022-06-13 06:30:00+02:00,fQIHK7VEA1UNucbYDkVdIA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-06-12 23:30:00+02:00
2025-10-06 12:17:56+02:00,260,FR,Planned maintenance,A03,,2022-06-12 19:30:00+02:00,5Lp6YqZX3_p26NXokomT5A,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,6,2022-06-12 05:00:00+02:00
2025-10-06 12:18:13+02:00,815,FR,Planned maintenance,A03,,2022-06-13 06:00:00+02:00,rEcXk4FaBINkdjrcJyMMvQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-06-12 18:00:00+02:00
2025-10-06 12:18:53+02:00,0,FR,Planned maintenance,A03,,2022-06-24 17:00:00+02:00,Fa8DsS-OvIPWkLiHSV_Rcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-06-15 13:30:00+02:00
2025-10-06 12:18:53+02:00,0,FR,Planned maintenance,A03,,2022-06-14 16:30:00+02:00,3zqufPmCm8tThqd22csBmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-06-14 13:30:00+02:00
2025-10-06 12:18:54+02:00,0,FR,Planned maintenance,A03,,2022-06-24 17:00:00+02:00,mdcujcpxuQwrqeB39bbwJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-06-15 13:30:00+02:00
2025-10-06 12:18:57+02:00,260,FR,Planned maintenance,A03,,2022-06-14 06:30:00+02:00,TuewZoml8m2_-67WnfIKtQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-06-14 00:00:00+02:00
2025-10-06 12:19:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 17:00:00+02:00,_s59XJxZ1PaFO4670dkZbg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-06-15 13:00:00+02:00
2025-10-06 12:19:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-15 17:00:00+02:00,U4BO7B24Rz7srOxHI_K86Q,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2022-06-15 13:00:00+02:00
2025-10-06 12:21:06+02:00,260,FR,Planned maintenance,A03,,2022-06-15 09:30:00+02:00,dZAaI3ksaIldD90yBZdaqw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-15 00:00:00+02:00
2025-10-06 12:21:17+02:00,0,FR,Planned maintenance,A03,,2022-06-15 17:00:00+02:00,HP9oLwS07VcevqBbNo3z8A,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-06-15 13:00:00+02:00
2025-10-06 12:21:17+02:00,0,FR,Planned maintenance,A03,,2022-06-14 16:15:00+02:00,j0B77p1pe9ohNys8OCM-3g,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2022-06-14 13:00:00+02:00
2025-10-06 12:21:17+02:00,0,FR,Planned maintenance,A03,,2022-06-15 17:00:00+02:00,5pIfa0CWOxpAVR3n3S8XFw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-06-15 13:00:00+02:00
2025-10-06 12:21:19+02:00,0,FR,Planned maintenance,A03,,2022-06-14 12:00:00+02:00,IKyIuJYbkhTNlqiujPKX9w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-06-14 10:00:00+02:00
2025-10-06 12:21:21+02:00,0,FR,Planned maintenance,A03,,2022-06-14 16:00:00+02:00,04XvOKpIr_AgZqJyM6g1Xw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2022-06-14 14:00:00+02:00
2025-10-06 12:21:26+02:00,0,FR,Planned maintenance,A03,,2022-06-14 18:00:00+02:00,oa4IsJP7sRbjxbjZX3F2jg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-06-14 13:00:00+02:00
2025-10-06 12:22:02+02:00,0,FR,Planned maintenance,A03,,2022-06-16 13:30:00+02:00,vdq3lv9MHBh_RD4bvYuWJA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-06-16 08:00:00+02:00
2025-10-06 12:22:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-17 16:00:00+02:00,gGNOWf9fJPd8j5aU7k-TgQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2022-05-30 08:00:00+02:00
2025-10-06 12:22:03+02:00,0,FR,Planned maintenance,A03,,2022-06-16 13:30:00+02:00,wODxZn1GeCOm_BbWsa_hmg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-06-16 08:00:00+02:00
2025-10-06 12:22:06+02:00,0,FR,Planned maintenance,A03,,2022-06-16 13:30:00+02:00,omERXEQTj1cnKVtI6RrsVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-06-16 08:00:00+02:00
2025-10-06 12:22:06+02:00,0,FR,Planned maintenance,A03,,2022-06-16 13:30:00+02:00,-GWXD_2ELRealH5jPJd8Gg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-06-16 08:00:00+02:00
2025-10-06 12:22:57+02:00,260,FR,Planned maintenance,A03,,2022-06-16 13:00:00+02:00,ObBZBUwQjFhDOAFK8xaPmw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-16 00:00:00+02:00
2025-10-06 12:23:13+02:00,124.2,FR,Planned maintenance,A03,,2022-06-14 10:18:00+02:00,HkIjxe0-TevGFB3WGVZ_qQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-06-13 08:00:00+02:00
2025-10-06 12:23:23+02:00,0,FR,Planned maintenance,A03,,2022-06-15 18:35:00+02:00,tya3cyRIj-3fDDmNRtZ95Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2022-06-13 08:00:00+02:00
2025-10-06 12:23:24+02:00,124.2,FR,Planned maintenance,A03,,2022-06-15 18:35:00+02:00,hlzvknqphZFiUHN-kS_RFA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-06-14 14:00:00+02:00
2025-10-06 12:23:52+02:00,550,FR,Planned maintenance,A03,,2022-06-16 05:30:00+02:00,ItdxMnukcAa6qPmeHgw2wQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2022-06-16 01:00:00+02:00
2025-10-06 12:24:07+02:00,0,FR,Planned maintenance,A03,,2022-06-15 16:00:00+02:00,inPZTrYc9Vg58NT3BBXO6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-06-15 07:30:00+02:00
2025-10-06 12:25:07+02:00,260,FR,Planned maintenance,A03,,2022-06-17 07:00:00+02:00,SKqIns-uBgtVqUlahIkNKA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-17 00:30:00+02:00
2025-10-06 12:25:35+02:00,1180,FR,Planned maintenance,A03,,2022-06-17 03:00:00+02:00,hJwaGjNMCtgHpEsKAtIQRQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,6,2022-06-16 06:45:00+02:00
2025-10-06 12:26:45+02:00,0,FR,Planned maintenance,A03,,2022-06-17 11:00:00+02:00,OPFMP-vpphoUpmmWQGmA9A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,7,2022-06-08 08:00:00+02:00
2025-10-06 12:27:27+02:00,0,FR,Planned maintenance,A03,,2022-06-17 15:30:00+02:00,FvYwRZnqYIiGtN7J8KBDig,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-06-01 08:00:00+02:00
2025-10-06 12:27:28+02:00,0,FR,Planned maintenance,A03,,2022-06-17 15:30:00+02:00,HXPhGvse-Fw5_qaa1jcwGA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2022-05-30 08:00:00+02:00
2025-10-06 12:34:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-21 23:59:00+02:00,EgNA4pSZ0lFRgN8_4VCdkQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,9,2022-06-07 23:00:00+02:00
2025-10-06 12:34:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-21 23:59:00+02:00,MD62F26IOXN8Gf3YsB91FQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,9,2022-06-07 23:00:00+02:00
2025-10-06 12:36:28+02:00,0,FR,Planned maintenance,A03,,2022-06-23 10:20:00+02:00,fydYdhIWBgqOcadecu-sHw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,9,2022-06-01 00:00:00+02:00
2025-10-06 12:38:30+02:00,0,FR,Planned maintenance,A03,,2022-07-01 17:00:00+02:00,-XgPYV5hZC6RI3pJRZk24Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,5,2022-06-07 07:00:00+02:00
2025-10-06 12:42:34+02:00,0,FR,Planned maintenance,A03,,2022-07-01 08:30:00+02:00,82L7aaBR4KteU5nH8YU6Bg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,5,2022-06-12 00:00:00+02:00
2025-10-06 12:45:50+02:00,0,FR,Planned maintenance,A03,,2022-06-29 15:00:00+02:00,FxXTquzqw7s6_utBpiCLzw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,4,2022-06-10 17:00:00+02:00
2025-10-06 12:47:20+02:00,0,FR,Planned maintenance,A03,,2022-06-30 16:17:00+02:00,EwcouHvTVUPEy1Tm8zlFqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-05-30 07:00:00+02:00
2025-10-06 12:51:51+02:00,0,FR,Planned maintenance,A03,,2022-07-05 02:00:00+02:00,jOhuCcytK385dc6sJtfYbg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,8,2022-06-11 02:00:00+02:00
2025-10-06 13:12:08+02:00,0,FR,Planned maintenance,A03,,2022-07-26 18:00:00+02:00,QDb2jdprx-okurHO3WlDog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,7,2022-05-30 07:00:00+02:00
2025-10-06 13:38:15+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,o_BRoETPlTd0C672ZrgcIQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2022-06-14 08:00:00+02:00
2025-10-06 13:51:27+02:00,216,FR,Planned maintenance,A03,Cancelled,2022-06-10 04:00:00+02:00,eIJP_M_1KDEH9iV6_A3I0g,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-06-10 02:00:00+02:00
2025-10-06 14:30:48+02:00,40,FR,Planned maintenance,A03,,2022-09-05 17:00:00+02:00,noicUK57kYjb3Y1KKfxhSA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,126841,MAW,PT1M,10,2022-09-05 16:00:00+02:00
2025-10-06 14:30:48+02:00,1,FR,Planned maintenance,A03,,2022-09-05 16:00:00+02:00,noicUK57kYjb3Y1KKfxhSA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,118681,MAW,PT1M,10,2022-08-31 00:00:00+02:00
2025-10-06 14:30:48+02:00,0,FR,Planned maintenance,A03,,2022-08-31 00:00:00+02:00,noicUK57kYjb3Y1KKfxhSA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,10,2022-06-09 14:00:00+02:00
2025-10-06 14:40:57+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,riJ1yu1U2tFLuYE3UUyg9g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-06-14 08:00:00+02:00
2025-10-06 15:14:50+02:00,0,FR,Planned maintenance,A03,,2022-10-18 16:30:00+02:00,UygEnQ0KD7DzTG-d31UqdA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2022-06-10 07:00:00+02:00
2025-10-06 15:49:20+02:00,0,FR,Planned maintenance,A03,,2022-10-12 19:30:00+02:00,u_XYAKe4vtGuhpUGiTQaCA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,28,2022-06-04 02:00:00+02:00
2025-10-06 15:56:23+02:00,0,FR,Planned maintenance,A03,,2022-10-17 11:00:00+02:00,bkVh9n-O1Ehv7W2bnZNHeQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,14,2022-06-04 00:00:00+02:00
2025-10-06 16:36:21+02:00,0,FR,Planned maintenance,A03,,2022-11-16 12:00:00+01:00,3nt9Ipxa4Uh2JT9VGx8dVQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,8,2022-05-30 08:00:00+02:00
2025-10-06 19:20:41+02:00,0,FR,Planned maintenance,A03,,2023-01-31 12:37:00+01:00,pxbXY8WLB1eRT4a-FrFHQw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,41,2022-06-11 00:00:00+02:00
2025-10-02 20:27:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 00:00:00+02:00,a34LO8WUlCx_V9MH6Y1bQQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-06-25 00:00:00+02:00
2025-10-03 02:21:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-22 17:00:00+02:00,6OUC1HCZrLD6x6B3Cgyhog,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2022-07-01 16:00:00+02:00
2025-10-03 03:56:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-25 17:00:00+02:00,At13lNgcbD_WlxsWUCdSDQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2022-06-24 07:00:00+02:00
2025-10-03 03:56:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-25 17:00:00+02:00,jRYVetxDBVgEvO7ior2OoA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2022-06-24 07:00:00+02:00
2025-10-03 13:00:26+02:00,0,FR,Planned maintenance,A03,,2022-07-05 17:00:00+02:00,K2A9ZEYdZ33adgYLBr_DuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-07-05 07:00:00+02:00
2025-10-03 13:00:26+02:00,0,FR,Planned maintenance,A03,,2022-07-04 17:00:00+02:00,WNkyDyQ3ERmkk9qs4q3GxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-07-04 07:00:00+02:00
2025-10-03 13:00:28+02:00,0,FR,Planned maintenance,A03,,2022-07-05 17:00:00+02:00,kEqpSHTEqRNnjLO1cGtgPw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-07-05 07:00:00+02:00
2025-10-03 13:00:29+02:00,0,FR,Planned maintenance,A03,,2022-07-04 17:00:00+02:00,vPwrkZ9ci_k8dieVD7t_Mw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-07-04 07:00:00+02:00
2025-10-03 13:00:29+02:00,0,FR,Planned maintenance,A03,,2022-07-04 17:00:00+02:00,RiWLX1UTu6T7rb0PkBVkmg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-07-04 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-05 17:00:00+02:00,J42HRgI5smErXvXkQ5EB1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-07-05 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-05 17:00:00+02:00,vy3PWxaQw06VWG1OqvEx4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-07-05 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-04 17:00:00+02:00,IAOE3-gAoqE8VNRNWkD65A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-07-04 07:00:00+02:00
2025-10-03 13:04:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-25 07:30:00+02:00,9XzmeXl1kPLm1M2FoQ6SFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-05 14:53:52+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,osgK3qJbxgqtM8TVsW1SDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-05 14:53:53+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,8555lTmjDww3atWCtnqOHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-05 14:53:53+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,5SSIvLjg5hxvTgtnGZwVxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-05 14:53:54+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,UY-miLoct295u7wztiM5HA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-05 14:53:54+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,RLsETcVVmB8R9R-vx6FPXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-05 17:02:26+02:00,0,FR,Planned maintenance,A03,,2022-07-08 17:00:00+02:00,k1LoTqAr0vHH09pq49qKjg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-06-20 07:00:00+02:00
2025-10-05 17:02:29+02:00,0,FR,Planned maintenance,A03,,2022-06-21 17:00:00+02:00,ZDs7cyaQEJaQWQwRrbH2Pw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-06-20 07:00:00+02:00
2025-10-05 17:26:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-24 17:00:00+02:00,GQrtzGcQJSpKTMpx7jqdMw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-06-17 16:00:00+02:00
2025-10-05 18:00:19+02:00,0,FR,Planned maintenance,A03,,2022-06-21 23:30:00+02:00,J2SIMKtJncAbsZFnWEP7hw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-06-21 00:00:00+02:00
2025-10-05 20:23:13+02:00,0,FR,Planned maintenance,A03,,2022-06-21 22:00:00+02:00,8Nx5men2KEdpOyAcGPz_pQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-06-21 00:00:00+02:00
2025-10-05 20:25:43+02:00,0,FR,Planned maintenance,A03,,2022-06-21 22:00:00+02:00,-j5-Qy5KbrRYusHQiQcNxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2022-06-21 00:00:00+02:00
2025-10-05 20:25:44+02:00,0,FR,Planned maintenance,A03,,2022-06-21 22:00:00+02:00,9ycuURfJc9cxDDtExqPrlw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2022-06-21 00:00:00+02:00
2025-10-05 20:25:44+02:00,0,FR,Planned maintenance,A03,,2022-06-21 22:00:00+02:00,yIr2QvBOoOSh3QjkFtGDQQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-06-21 00:00:00+02:00
2025-10-05 20:25:44+02:00,0,FR,Planned maintenance,A03,,2022-06-21 22:00:00+02:00,AeE5g_w-t0nG6TUPEr9DlA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-06-21 00:00:00+02:00
2025-10-05 20:31:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-28 17:00:00+02:00,IYv7e0lbDKbM0U_Wgw38sg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-06-28 08:00:00+02:00
2025-10-05 22:17:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-15 17:00:00+02:00,AQIhOERN8cyfDsQJFTVWnA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-06-27 07:00:00+02:00
2025-10-05 22:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-02 17:00:00+02:00,oLQcp5fBilatDWM_dM3nJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-02 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-26 17:00:00+02:00,ASdYs3K4kGdgHGBrw0br8Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-26 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-24 17:00:00+02:00,wxlo6hWqo9ODKRS6jafcwQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-24 08:00:00+02:00
2025-10-05 22:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-27 17:00:00+02:00,4tOe4fbsm-mS5jzqFWZvVw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-27 08:00:00+02:00
2025-10-05 22:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-29 17:00:00+02:00,OZxM03UUsJ2A4QKNF7RScA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-29 08:00:00+02:00
2025-10-05 22:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-21 17:00:00+02:00,orU4oSgIsDUgULIvb-y6jg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-21 08:00:00+02:00
2025-10-05 22:24:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-28 17:00:00+02:00,QZyfkHfAgZeHrAWsbmlzuw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-28 08:00:00+02:00
2025-10-05 22:24:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-05 17:00:00+02:00,95Y2k8VV5IkV-YSO1-dQQA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-05 08:00:00+02:00
2025-10-05 22:24:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-20 17:00:00+02:00,1q8BvpdAdObdYbOkRoOXzg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-20 08:00:00+02:00
2025-10-05 22:24:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-30 17:00:00+02:00,pqF_OXROQAJEIEx0ETZ9Kw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-30 08:00:00+02:00
2025-10-05 22:24:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-22 17:00:00+02:00,sAUudvNefWy-VfBIPQhy8g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-22 08:00:00+02:00
2025-10-05 22:24:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-01 17:00:00+02:00,0gIi7wpuOHAl29BNwX4y2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-01 08:00:00+02:00
2025-10-05 22:24:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-03 17:00:00+02:00,5mDccRPE-iRWwR7dQmAnVg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-03 08:00:00+02:00
2025-10-05 22:24:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-19 17:00:00+02:00,zCA-11RP1H-zBhVb2NeG4w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-19 08:00:00+02:00
2025-10-05 22:24:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-04 17:00:00+02:00,8nzWSMsEISGp2qxzZxiESg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-04 08:00:00+02:00
2025-10-05 22:24:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-18 17:00:00+02:00,3yC4mq3Teu-fCzs7KDseDA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-18 08:00:00+02:00
2025-10-05 22:24:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-23 17:00:00+02:00,9sXJ9lFXR-OmNB5DGzcJ6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-23 08:00:00+02:00
2025-10-05 22:24:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-25 17:00:00+02:00,USeG0RqNOHxcBYX6Kect0g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-06-25 08:00:00+02:00
2025-10-06 01:38:11+02:00,0,FR,Planned maintenance,A03,,2022-08-19 17:00:00+02:00,DcP_WudpsTtI3pbwz7J2gg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2022-06-27 08:00:00+02:00
2025-10-06 09:01:24+02:00,0,FR,Planned maintenance,A03,,2022-07-04 07:00:00+02:00,w8g5pylTpvyr_sy2hJxhGA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-06-20 07:00:00+02:00
2025-10-06 09:01:24+02:00,0,FR,Planned maintenance,A03,,2022-07-04 07:00:00+02:00,kB8tT4_hCq9-LnA7XbO_Uw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-06-20 07:00:00+02:00
2025-10-06 09:01:25+02:00,0,FR,Planned maintenance,A03,,2022-07-04 07:00:00+02:00,B7CHDiTZxXSFc4wnNOVQlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-06-20 07:00:00+02:00
2025-10-06 09:01:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-15 17:00:00+02:00,Cwyk1Al0dlsxJjI9b8EUyA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-06 09:32:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-17 18:00:00+02:00,5cjd57yAv091eNOwVW_DOw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-17 08:00:00+02:00
2025-10-06 09:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-18 18:00:00+02:00,OGGhVYyLsFTB_vJlN5YmXA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-18 08:00:00+02:00
2025-10-06 09:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-20 18:00:00+02:00,KD6wP7TlwyNM2ajTAi7tag,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-20 08:00:00+02:00
2025-10-06 09:32:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-19 18:00:00+02:00,Yessm7EcxEaWJ4IQ4yKOtg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-19 08:00:00+02:00
2025-10-06 09:33:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-18 17:00:00+02:00,ju-aj82q556qle5B1TdP2Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-18 08:00:00+02:00
2025-10-06 09:33:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-22 17:00:00+02:00,6fHt4sZWBSAR9GzN-yQqDA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-22 08:00:00+02:00
2025-10-06 09:33:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-21 17:00:00+02:00,ay72YX4BBW3IhpBtOKwW6g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-21 08:00:00+02:00
2025-10-06 09:33:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-23 17:00:00+02:00,xt8qUylbwgNK6Q-n3Ucu2Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-23 08:00:00+02:00
2025-10-06 09:33:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-20 17:00:00+02:00,OqRPoltkbEOE65aggnxUjA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-20 08:00:00+02:00
2025-10-06 09:33:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-17 17:00:00+02:00,nAzIRrm6yT9fowKpeGBZ1w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-17 08:00:00+02:00
2025-10-06 09:33:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-19 17:00:00+02:00,VPmIoyC7jBim80N-pVZiIA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-19 08:00:00+02:00
2025-10-06 09:43:39+02:00,0,FR,Planned maintenance,A03,,2022-06-28 17:00:00+02:00,5FBMxNVppOZIYoboWZ78WA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-06-27 07:00:00+02:00
2025-10-06 09:44:57+02:00,0,FR,Planned maintenance,A03,,2022-08-05 16:00:00+02:00,Dn4zKmi66WvKsKQWHJ-hzA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2022-07-04 08:00:00+02:00
2025-10-06 10:43:07+02:00,0,FR,Planned maintenance,A03,,2022-06-21 17:30:00+02:00,MY9sOkrOKfI9_38vBRy-lQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2022-06-21 08:00:00+02:00
2025-10-06 10:43:24+02:00,0,FR,Planned maintenance,A03,,2022-06-21 17:00:00+02:00,xma7hlizf8N-Pkc5osMYAg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2022-06-21 08:00:00+02:00
2025-10-06 10:45:44+02:00,0,FR,Planned maintenance,A03,,2022-07-25 07:00:00+02:00,kmztkisd-VMArbkcdz64KA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,9,2022-06-27 07:00:00+02:00
2025-10-06 11:19:37+02:00,0,FR,Planned maintenance,A03,,2022-07-06 16:00:00+02:00,P4fUMTOztj6avwEJQCWdOg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-07-05 08:00:00+02:00
2025-10-06 11:40:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-29 18:00:00+02:00,p0baGKpPi4t9dlj3y6rJHA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-06-29 08:00:00+02:00
2025-10-06 11:40:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-01 18:00:00+02:00,DRfomfbUnEVz2Qj71xmh1w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-07-01 08:00:00+02:00
2025-10-06 11:40:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-30 18:00:00+02:00,kD502TTLZ5PjH2wjtm6Pyw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-06-30 08:00:00+02:00
2025-10-06 11:40:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-28 18:00:00+02:00,z3bZLqT4Jg6sUpGM23RRHQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-06-28 08:00:00+02:00
2025-10-06 11:53:49+02:00,0,FR,Planned maintenance,A03,,2022-06-24 16:00:00+02:00,mMQk4L8-gdlMtncMlDGycQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-06-24 08:00:00+02:00
2025-10-06 12:04:12+02:00,0,FR,Planned maintenance,A03,,2022-06-23 18:00:00+02:00,lcaxuCC5rdksqcw-iCh1JA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-06-23 07:00:00+02:00
2025-10-06 12:06:40+02:00,0,FR,Planned maintenance,A03,,2022-06-22 17:00:00+02:00,o7ZHZt14lF6GxTSszz4ADQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:10:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-29 18:00:00+02:00,qKUhIuQTwxbeKOIZIXk2mg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-06-29 08:00:00+02:00
2025-10-06 12:10:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-30 18:00:00+02:00,EiT1iEtP83iBKH7fqqiUag,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-06-30 08:00:00+02:00
2025-10-06 12:10:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-01 18:00:00+02:00,T4aiTZfDVowpL9mnoh3_2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-07-01 08:00:00+02:00
2025-10-06 12:12:28+02:00,0,FR,Planned maintenance,A03,,2022-06-17 11:00:00+02:00,AdhlfALshUTzaCfFD9hpIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-06-17 10:00:00+02:00
2025-10-06 12:15:40+02:00,0,FR,Planned maintenance,A03,,2022-08-05 14:00:00+02:00,k8_d4y8-ZQwVUE1mi1J4QA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2022-07-04 07:30:00+02:00
2025-10-06 12:22:06+02:00,0,FR,Planned maintenance,A03,,2022-06-23 18:00:00+02:00,Ghzs6qJPT8ayMvN95GK_sQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-06-23 07:30:00+02:00
2025-10-06 12:22:20+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,NE7wd7NSy6JB9Ye45gC1vA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:20+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,w0FlXBIu4_bDg0vX7nao2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:20+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,3vNDvH0dV_XzFOny0DOk6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:20+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,opxKHkKmDOOdJjxZvAZD1g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:20+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,VyhNnb1hhbf2ylAYcWCJ9A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:21+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,kabdMsX0mhSTGM5pfJnqQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:21+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,7-5rt_XwStqGG6OAiJew2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:21+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,qhzGkMeBN3Q058oLyoz9wg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:22+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,U7MrE_mEselx5SsjntGuBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:23+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,J4WVujeu0R4yrVqijD5_Bg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:23+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,4L0ySeqiHuWv8sr092NCrA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:23+02:00,0,FR,Planned maintenance,A03,,2022-06-21 16:30:00+02:00,ZQjCWWHN-nH0pDEauOOo7A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-06-21 13:30:00+02:00
2025-10-06 12:22:27+02:00,0,FR,Planned maintenance,A03,,2022-06-21 13:30:00+02:00,-i85NaWwu96Nh1Lza46yQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-06-21 08:30:00+02:00
2025-10-06 12:22:27+02:00,0,FR,Planned maintenance,A03,,2022-06-21 13:30:00+02:00,2tl2upQLXw-wDhp4Dag_Rw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-06-21 08:30:00+02:00
2025-10-06 12:22:27+02:00,0,FR,Planned maintenance,A03,,2022-06-21 13:30:00+02:00,uacR3jz6FsPpCBWLvK0BoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-06-21 08:30:00+02:00
2025-10-06 12:22:27+02:00,0,FR,Planned maintenance,A03,,2022-06-21 13:30:00+02:00,3kngHvPZK0Fpc5bBONGvhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-06-21 08:30:00+02:00
2025-10-06 12:24:33+02:00,0,FR,Planned maintenance,A03,,2022-06-19 02:00:00+02:00,XyqHmXw0quCG5kVRB-HVsQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-06-18 21:00:00+02:00
2025-10-06 12:24:33+02:00,0,FR,Planned maintenance,A03,,2022-06-19 02:00:00+02:00,UYCefWiktbjR3af8xo0CKw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2022-06-18 21:00:00+02:00
2025-10-06 12:24:33+02:00,0,FR,Planned maintenance,A03,,2022-06-19 02:00:00+02:00,m8iGwVfZLzRnHG4yaI6C8w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2022-06-18 21:00:00+02:00
2025-10-06 12:25:07+02:00,260,FR,Planned maintenance,A03,,2022-06-17 17:30:00+02:00,qBstMx_wNM7DAIrZS7mUNw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-06-17 14:30:00+02:00
2025-10-06 12:26:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-30 18:00:00+02:00,oH3MBHk1D6iL9jQCyYhCqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-06-30 08:00:00+02:00
2025-10-06 12:26:31+02:00,0,FR,Planned maintenance,A03,,2022-06-30 18:00:00+02:00,m707YdmoJ1_IBN5CblF9IA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-06-30 08:00:00+02:00
2025-10-06 12:26:32+02:00,0,FR,Planned maintenance,A03,,2022-07-01 18:00:00+02:00,YftSmFajQYxWOIEOfCRb4A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-07-01 08:00:00+02:00
2025-10-06 12:26:32+02:00,0,FR,Planned maintenance,A03,,2022-06-28 18:00:00+02:00,bWCL8VvFFgrtDaNi6VbgCA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-06-28 08:00:00+02:00
2025-10-06 12:26:32+02:00,0,FR,Planned maintenance,A03,,2022-06-27 18:00:00+02:00,UqueLgKnaSDXFJPdYyz9mg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-06-27 08:00:00+02:00
2025-10-06 12:26:32+02:00,0,FR,Planned maintenance,A03,,2022-06-29 18:00:00+02:00,HLgGL2tp7Kq0OBaZdXjYqA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-06-29 08:00:00+02:00
2025-10-06 12:26:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-01 18:00:00+02:00,v9OS--sv0Um4uTLgsYtTvw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-07-01 08:00:00+02:00
2025-10-06 12:26:34+02:00,0,FR,Planned maintenance,A03,,2022-06-24 18:00:00+02:00,Ze_tPV6qND_s26lXDzsunQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-06-17 18:00:00+02:00
2025-10-06 12:27:22+02:00,800,FR,Planned maintenance,A03,Cancelled,2022-06-19 16:30:00+02:00,VMt1rcq3yreUv51AL-lLJw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2022-06-19 15:00:00+02:00
2025-10-06 12:27:23+02:00,260,FR,Planned maintenance,A03,,2022-06-18 20:30:00+02:00,7r5PjYR_1gM0BkisCUJ7AA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-17 23:30:00+02:00
2025-10-06 12:27:23+02:00,0,FR,Planned maintenance,A03,,2022-06-18 14:00:00+02:00,JAVehQrEhLiffR9mqme5gA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-06-17 15:30:00+02:00
2025-10-06 12:27:24+02:00,0,FR,Planned maintenance,A03,,2022-06-18 14:00:00+02:00,3i4S2gQq_zeoTWT1oMkqBQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2022-06-17 15:30:00+02:00
2025-10-06 12:28:36+02:00,275,FR,Planned maintenance,A03,,2022-06-19 06:00:00+02:00,ePN21EG0tW5QLAePYCA1Mg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-06-19 04:00:00+02:00
2025-10-06 12:28:47+02:00,120,FR,Planned maintenance,A03,,2022-06-18 18:00:00+02:00,I8kukx8iqd8bshuAOuuQqQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2022-06-18 17:00:00+02:00
2025-10-06 12:28:51+02:00,260,FR,Planned maintenance,A03,,2022-06-19 22:00:00+02:00,5o8-l4Q14m-16-t0a6aHhQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2022-06-18 23:30:00+02:00
2025-10-06 12:29:49+02:00,260,FR,Planned maintenance,A03,,2022-06-20 12:30:00+02:00,6H-xn9ycEEkE3f-gwJjfsg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-20 00:00:00+02:00
2025-10-06 12:31:22+02:00,0,FR,Planned maintenance,A03,,2022-06-20 11:30:00+02:00,elNR07smSxvc1fQqQ5bySw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,9,2022-06-18 04:00:00+02:00
2025-10-06 12:31:44+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2022-06-20 15:00:00+02:00,laNwvvGo7oDSccrA7QbJ6A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-06-20 14:00:00+02:00
2025-10-06 12:32:03+02:00,260,FR,Planned maintenance,A03,Cancelled,2022-06-21 11:30:00+02:00,hpWXHKd1SBBkysh6R1hYtQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-20 23:30:00+02:00
2025-10-06 12:32:11+02:00,0,FR,Planned maintenance,A03,,2022-06-20 15:36:00+02:00,H4aXUmqlFZJOu7ZZUnSOnQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-20 08:00:00+02:00
2025-10-06 12:33:26+02:00,0,FR,Planned maintenance,A03,,2022-06-21 11:07:00+02:00,LeHlM4A4-_Br3n8JGd0dkA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-06-20 08:00:00+02:00
2025-10-06 12:33:38+02:00,0,FR,Planned maintenance,A03,,2022-06-21 13:33:00+02:00,fwx-eUi1Y0OVdg-HZWjf0Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-06-19 08:00:00+02:00
2025-10-06 12:33:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,Zqgx1OBN8gUGhAzBjadHpA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-06-27 09:01:00+02:00
2025-10-06 12:33:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,t6fOluAjhtA8GIKrIvTVow,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-27 09:01:00+02:00
2025-10-06 12:33:59+02:00,0,FR,Planned maintenance,A03,,2022-06-21 17:39:00+02:00,AmPBaMOPlNaEyo0CCZRUxg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2022-06-21 08:00:00+02:00
2025-10-06 12:33:59+02:00,0,FR,Planned maintenance,A03,,2022-06-22 18:00:00+02:00,wyJw9H2JKyDx_LXgRSNY5w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2022-06-22 08:00:00+02:00
2025-10-06 12:34:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,njVKQGzsYw6pXol7wOFdqQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-22 00:00:00+02:00
2025-10-06 12:34:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,XAyxAstHszQ-688kY8TvsA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-06-22 00:00:00+02:00
2025-10-06 12:34:53+02:00,123.3,FR,Planned maintenance,A03,,2022-06-22 10:16:00+02:00,zm_fVZk99XLGiZkfTd20UA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-22 00:00:00+02:00
2025-10-06 12:35:06+02:00,1200,FR,Planned maintenance,A03,,2022-06-24 12:00:00+02:00,EyJP4QlLlCWEpiRx4D2bUw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-06-24 09:00:00+02:00
2025-10-06 12:35:53+02:00,805,FR,Planned maintenance,A03,,2022-06-23 03:00:00+02:00,op-jHn3YD8fCk27z3GjbEQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,16,2022-06-19 23:30:00+02:00
2025-10-06 12:36:01+02:00,123.3,FR,Planned maintenance,A03,,2022-06-23 05:00:00+02:00,jVYqGg93swn0JHC1Ta5tFw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-06-23 02:30:00+02:00
2025-10-06 12:36:07+02:00,123.3,FR,Planned maintenance,A03,,2022-06-23 08:27:00+02:00,6GHNhsVenQ_ranffGtrPfQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-23 08:00:00+02:00
2025-10-06 12:36:21+02:00,0,FR,Planned maintenance,A03,,2022-06-22 16:30:00+02:00,xBLIjxyOBcS3ACCNOpo7hw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-22 13:30:00+02:00
