created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 12:36:28+02:00,163,FR,Planned maintenance,A03,,2022-06-23 15:50:00+02:00,N1dOmfspIWJnRbmRIWATiA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-06-23 10:20:00+02:00
2025-10-06 12:36:41+02:00,123.3,FR,Planned maintenance,A03,,2022-06-23 12:55:00+02:00,Ro_shaFuByP0giem5pO0sg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-06-23 12:30:00+02:00
2025-10-06 12:37:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-24 18:00:00+02:00,SutpP-L9LEUUu2QmRZNxPg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2022-06-24 08:00:00+02:00
2025-10-06 12:37:29+02:00,0,FR,Planned maintenance,A03,,2022-06-23 18:00:00+02:00,sqHK_DPcVBUGM1FrG6GKQw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,5,2022-06-23 08:00:00+02:00
2025-10-06 12:38:08+02:00,0,FR,Planned maintenance,A03,,2022-06-30 16:30:00+02:00,8tMqor29jQ3gERhglj-vyw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-06-30 13:30:00+02:00
2025-10-06 12:38:29+02:00,0,FR,Planned maintenance,A03,,2022-06-24 17:00:00+02:00,ud64jxNPnoOcLiDf6XgBFw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2022-06-22 08:00:00+02:00
2025-10-06 12:38:52+02:00,520,FR,Planned maintenance,A03,,2022-06-25 15:30:00+02:00,rp7nA9ztooUVKc9HJ-6Mqw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-06-25 05:30:00+02:00
2025-10-06 12:39:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-04 17:00:00+02:00,aM_7gYgDl8l9bJKGiwJ9Mw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 12:39:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-28 17:00:00+02:00,uip_b9JiOMLctjrRrzzLxg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-06-28 07:00:00+02:00
2025-10-06 12:39:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-01 17:00:00+02:00,w7oe6g6zxI-kGgDph0q_Tw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-07-01 07:00:00+02:00
2025-10-06 12:39:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-27 17:00:00+02:00,uXVoyxHw-13meFUvP6eerg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-06-27 07:00:00+02:00
2025-10-06 12:39:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-30 17:00:00+02:00,Gf5dKqE-9-cJckpRrXDZsw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-06-30 07:00:00+02:00
2025-10-06 12:39:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-06-29 17:00:00+02:00,r3yLu4JCSpPqF-VdyqAAIA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-06-29 07:00:00+02:00
2025-10-06 12:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-05 17:00:00+02:00,PaigMbDihE0rPDC6MM6ETw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-07-05 07:00:00+02:00
2025-10-06 12:39:29+02:00,0,FR,Planned maintenance,A03,,2022-06-25 19:00:00+02:00,3Ql-FiAfbWeUV1xq1R4nug,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,5,2022-06-24 01:45:00+02:00
2025-10-06 12:39:38+02:00,1100,FR,Planned maintenance,A03,,2022-06-26 15:30:00+02:00,M3sFmsf_P_XDfF9L78sG0Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2022-06-26 05:00:00+02:00
2025-10-06 12:39:38+02:00,1220,FR,Planned maintenance,A03,,2022-06-26 02:00:00+02:00,VlT72ktHr2lgW2_8oUlyCQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-06-26 00:30:00+02:00
2025-10-06 12:39:38+02:00,465,FR,Planned maintenance,A03,,2022-06-30 17:00:00+02:00,HIUVvTuQNohEqltWDmwRug,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-06-29 08:00:00+02:00
2025-10-06 12:40:44+02:00,800,FR,Planned maintenance,A03,Cancelled,2022-07-02 00:00:00+02:00,mANHxHQEz1ngtCiHcx_3FQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2022-06-27 01:15:00+02:00
2025-10-06 12:41:16+02:00,0,FR,Planned maintenance,A03,,2022-06-28 08:00:00+02:00,arQ2d4zeqZaJXKosvG64vA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-06-27 10:00:00+02:00
2025-10-06 12:41:22+02:00,0,FR,Planned maintenance,A03,,2022-06-27 16:00:00+02:00,AYP1pEFvAQ-5kUaXY8B-8Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-06-27 14:00:00+02:00
2025-10-06 12:42:32+02:00,800,FR,Planned maintenance,A03,,2022-07-02 00:00:00+02:00,bnfIX9zuN8cCSj8oaVxw1Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2022-06-28 09:15:00+02:00
2025-10-06 12:43:47+02:00,640,FR,Planned maintenance,A03,,2022-06-29 02:00:00+02:00,8kqzjrbISwNi3VxjQ5TUvA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2022-06-29 00:00:00+02:00
2025-10-06 12:44:37+02:00,0,FR,Planned maintenance,A03,,2022-06-28 16:00:00+02:00,WL3wSsC_xKy7wyP83mRAow,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-06-28 14:00:00+02:00
2025-10-06 12:45:11+02:00,0,FR,Planned maintenance,A03,,2022-06-28 12:00:00+02:00,wErNQCHf-vBBzG5kmSdySg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-06-28 07:00:00+02:00
2025-10-06 12:45:21+02:00,0,FR,Planned maintenance,A03,,2022-06-29 11:30:00+02:00,dpa7sbiT4q1Ott89RNkI2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,6,2022-06-28 08:00:00+02:00
2025-10-06 12:46:13+02:00,650,FR,Planned maintenance,A03,,2022-06-30 02:00:00+02:00,4ZXdaaq4qgcTsIUutAyl8A,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2022-06-30 00:00:00+02:00
2025-10-06 12:47:48+02:00,1225,FR,Planned maintenance,A03,,2022-07-03 02:00:00+02:00,KPlhN73o5GvTdlSIwvffwg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-07-03 00:30:00+02:00
2025-10-06 12:47:49+02:00,80,FR,Planned maintenance,A03,,2022-07-01 12:45:00+02:00,PKy_8COOwZjc7CnLU8ubtA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2022-07-01 08:26:00+02:00
2025-10-06 12:47:49+02:00,0,FR,Planned maintenance,A03,,2022-06-30 14:45:00+02:00,IMo8AdIHxDf0eYE6oScObw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-06-30 08:00:00+02:00
2025-10-06 12:49:47+02:00,738,FR,Planned maintenance,A03,,2022-07-02 19:30:00+02:00,_kLxDVllBpkIqF1ckdBQhw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2022-07-02 17:30:00+02:00
2025-10-06 12:50:04+02:00,123.3,FR,Planned maintenance,A03,,2022-07-03 05:13:00+02:00,BExHYtHVfB_PzceGjMJ8ew,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-06-23 15:48:00+02:00
2025-10-06 12:50:07+02:00,1185,FR,Planned maintenance,A03,,2022-07-03 10:00:00+02:00,dZVLSZLUt56eZmnTDb7fqw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-07-03 07:30:00+02:00
2025-10-06 12:51:15+02:00,80,FR,Planned maintenance,A03,,2022-07-04 14:06:00+02:00,cAFK8ZxAH3vS_Fe797RF5g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-04 13:00:00+02:00
2025-10-06 12:51:17+02:00,0,FR,Planned maintenance,A03,,2022-07-08 08:30:00+02:00,uWC1toCW60yFVp3TEqQKFg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,5,2022-06-19 00:00:00+02:00
2025-10-06 12:51:52+02:00,0,FR,Planned maintenance,A03,,2022-07-05 03:00:00+02:00,1R38XMyG4BOEzDDaCMK09A,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,5,2022-07-04 22:45:00+02:00
2025-10-06 12:52:17+02:00,0,FR,Planned maintenance,A03,,2022-07-05 07:00:00+02:00,KsVFL8YTlEY0bIRtz2M9uw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-06-24 06:30:00+02:00
2025-10-06 12:52:49+02:00,560,FR,Planned maintenance,A03,,2022-07-05 15:45:00+02:00,SDEq2M3QB8bMPIEs99-_cQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2022-07-05 02:00:00+02:00
2025-10-06 12:54:19+02:00,0,FR,Planned maintenance,A03,,2022-07-06 13:30:00+02:00,fK5wAiGwlyNmzfwrP3Qk-Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-07-05 08:00:00+02:00
2025-10-06 12:54:23+02:00,0,FR,Planned maintenance,A03,,2022-07-06 17:08:00+02:00,I99uyRtDHVwN9ivgoGRWcA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2022-06-18 00:00:00+02:00
2025-10-06 12:56:04+02:00,1225,FR,Planned maintenance,A03,,2022-07-08 20:30:00+02:00,sQMqRIgAP4uZEGPwBVw1QA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2022-07-01 12:31:00+02:00
2025-10-06 12:56:54+02:00,0,FR,Planned maintenance,A03,,2022-07-08 14:00:00+02:00,uIv8YAzWx0jG57Ie1UqpSQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,6,2022-07-04 14:06:00+02:00
2025-10-06 12:57:13+02:00,0,FR,Planned maintenance,A03,,2022-07-08 15:00:00+02:00,a42I23q1gEhWGeXI231VYg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,7,2022-06-24 07:00:00+02:00
2025-10-06 12:57:28+02:00,0,FR,Planned maintenance,A03,,2022-07-08 17:00:00+02:00,lrRDJsRrRFHrYpkMT28Wew,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,6,2022-06-24 23:30:00+02:00
2025-10-06 12:59:13+02:00,123.3,FR,Planned maintenance,A03,,2022-07-10 16:37:00+02:00,Wnp3kMqcdllT9IrYRV-NpQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-07-03 08:00:00+02:00
2025-10-06 13:03:05+02:00,0,FR,Planned maintenance,A03,,2022-07-13 09:30:00+02:00,hSJAx3fvk9KqSWEm0EUung,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,5,2022-06-25 00:00:00+02:00
2025-10-06 13:10:39+02:00,0,FR,Planned maintenance,A03,,2022-07-18 10:06:00+02:00,5ccSESJY266x81J5AHTiUg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2022-06-22 00:00:00+02:00
2025-10-06 13:18:30+02:00,0,FR,Planned maintenance,A03,,2022-07-22 11:55:00+02:00,Rbm6-A1Vw35AVb-DJZLbcA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2022-07-05 07:00:00+02:00
2025-10-06 13:32:46+02:00,0,FR,Planned maintenance,A03,,2022-07-29 16:00:00+02:00,38LQ4AGhUaO7E9iybAI2Wg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,6,2022-06-27 07:30:00+02:00
2025-10-06 13:43:15+02:00,0,FR,Planned maintenance,A03,,2022-08-05 18:30:00+02:00,fSUZmUeP15wqR_8DrDSWLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 13:43:19+02:00,0,FR,Planned maintenance,A03,,2022-08-05 18:00:00+02:00,7SKmstIijrZoVTfxZaM5Ag,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 13:43:19+02:00,0,FR,Planned maintenance,A03,,2022-08-05 18:00:00+02:00,lIkm3eLmhT44wGDwj95dMg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 13:43:19+02:00,0,FR,Planned maintenance,A03,,2022-08-05 18:00:00+02:00,MQTo_WIeO-pVh7QsfxEHrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 13:43:31+02:00,0,FR,Planned maintenance,A03,,2022-08-05 20:00:00+02:00,PKwGLj8hXDSoelT2n7AgIg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2022-06-27 07:00:00+02:00
2025-10-06 13:43:31+02:00,0,FR,Planned maintenance,A03,,2022-08-05 20:00:00+02:00,zWKIWT0CCge7VH7A3UdXhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2022-07-04 07:00:00+02:00
2025-10-06 13:43:32+02:00,0,FR,Planned maintenance,A03,,2022-08-06 11:00:00+02:00,f5fVhmojKpA_kkL7x7xhdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2022-07-04 07:00:00+02:00
2025-10-06 13:46:38+02:00,0,FR,Planned maintenance,A03,,2022-08-12 17:00:00+02:00,2GcK__kaMN6xWw3f87tRoQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2022-06-30 16:00:00+02:00
2025-10-06 14:31:16+02:00,0,FR,Planned maintenance,A03,,2022-09-05 16:30:00+02:00,xxuLyg1vkquvwQUPYJI7Xw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2022-06-20 07:00:00+02:00
2025-10-06 14:36:53+02:00,0,FR,Planned maintenance,A03,,2022-09-07 12:22:00+02:00,ZLpBKNSr8Mrc5pPY8M1tVw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,26,2022-07-02 00:00:00+02:00
2025-10-06 14:42:07+02:00,0,FR,Planned maintenance,A03,,2022-09-09 17:30:00+02:00,wG8BzzU8ppxlmVvBE39NrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-07-04 07:00:00+02:00
2025-10-06 14:42:08+02:00,0,FR,Planned maintenance,A03,,2022-09-09 18:30:00+02:00,RWijb7dYpPl-YDgKfxE2dw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 14:42:19+02:00,0,FR,Planned maintenance,A03,,2022-09-10 12:00:00+02:00,Ch1Ok-pSIB58FvLHgOcAAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 14:42:22+02:00,0,FR,Planned maintenance,A03,,2022-09-09 19:45:00+02:00,jAdQpj_WJUHh8Ec2Z-7pnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-07-04 07:00:00+02:00
2025-10-06 15:49:11+02:00,0,FR,Planned maintenance,A03,,2022-10-12 16:30:00+02:00,ExhbeNOwREaP3LW_uanIZw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,4,2022-06-27 07:00:00+02:00
2025-10-03 13:00:26+02:00,0,FR,Planned maintenance,A03,,2022-07-08 17:00:00+02:00,viftaoT4y-HGllnynmJJNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-07-08 07:00:00+02:00
2025-10-03 13:00:26+02:00,0,FR,Planned maintenance,A03,,2022-07-07 17:00:00+02:00,tQHfsEvFo-o5yQ5mUXuS0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-07-07 07:00:00+02:00
2025-10-03 13:00:29+02:00,0,FR,Planned maintenance,A03,,2022-07-06 17:00:00+02:00,dvN8Aprd1aOLMaiKIS_0hA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-07-06 07:00:00+02:00
2025-10-03 13:00:29+02:00,0,FR,Planned maintenance,A03,,2022-07-08 17:00:00+02:00,w3tleoW9xAf5Yp4XYI-Q4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-07-08 07:00:00+02:00
2025-10-03 13:00:29+02:00,0,FR,Planned maintenance,A03,,2022-07-08 17:00:00+02:00,dOttzGyZ5K8bxWSyILkNpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-07-08 07:00:00+02:00
2025-10-03 13:00:29+02:00,0,FR,Planned maintenance,A03,,2022-07-07 17:00:00+02:00,FEVV_fMPfgDFjOw2Fkst4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-07-07 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-06 17:00:00+02:00,IYW54DRXSZUg5SnhKPzwIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-07-06 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-06 17:00:00+02:00,jdSrEtH_cyygS1vmpLKq6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-07-06 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-06 17:00:00+02:00,hDpCa_GR9bpdhQ7O_ZCB3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-07-06 07:00:00+02:00
2025-10-03 13:00:30+02:00,0,FR,Planned maintenance,A03,,2022-07-07 17:00:00+02:00,Uk7fQeTQPQBGg7ClZQoaUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-07-07 07:00:00+02:00
2025-10-03 13:00:31+02:00,0,FR,Planned maintenance,A03,,2022-07-08 17:00:00+02:00,Ne5ODWQkxFdNWO_540pNNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-07-08 07:00:00+02:00
2025-10-03 13:00:31+02:00,0,FR,Planned maintenance,A03,,2022-07-07 17:00:00+02:00,1z7WXreijynlTghgfT3rww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-07-07 07:00:00+02:00
2025-10-05 16:53:11+02:00,0,FR,Planned maintenance,A03,,2022-07-27 15:00:00+02:00,Oh-Kk97PjK3VFs9f1LNzJw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-07-27 07:00:00+02:00
2025-10-05 17:31:32+02:00,0,FR,Planned maintenance,A03,,2022-07-28 16:00:00+02:00,5bLOeh8WokhwaH4TWadRmA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-07-18 08:00:00+02:00
2025-10-05 17:46:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-14 16:00:00+02:00,91nxBZNBlS5VVosnWxdnxQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-07-25 07:00:00+02:00
2025-10-05 22:24:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-17 17:00:00+02:00,LQR3hsg7BqqLkTldoHATTw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-17 08:00:00+02:00
2025-10-05 22:24:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 17:00:00+02:00,Qr1W400gDmlTWB6MrWIjPg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-13 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-10 17:00:00+02:00,KLUHa6eQWzT19EO75N7nFw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-10 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-15 17:00:00+02:00,Vu1BPcYGvFwwXWH1zt-Wzg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-15 08:00:00+02:00
2025-10-05 22:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-19 17:00:00+02:00,ecb-bbf-wkM-FCfaMsZg5g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-19 08:00:00+02:00
2025-10-05 22:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-14 17:00:00+02:00,yDwWZUfcDT47_yIqjc25Iw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-14 08:00:00+02:00
2025-10-05 22:24:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-24 17:00:00+02:00,BqSxgZcJot_MEuGlzChm_g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-24 08:00:00+02:00
2025-10-05 22:24:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-25 17:00:00+02:00,6n428tieH93Z-uGvYpPjWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-25 08:00:00+02:00
2025-10-05 22:24:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-26 17:00:00+02:00,0nKlkiKQo2-yn-ej6nMclQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-26 08:00:00+02:00
2025-10-05 22:24:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-23 17:00:00+02:00,kiPKYZwO4r9DZK-nQkimpA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-23 08:00:00+02:00
2025-10-05 22:24:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-18 17:00:00+02:00,wpqTr2nyVChzOTBwFUx-iw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-18 08:00:00+02:00
2025-10-05 22:24:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-21 17:00:00+02:00,RvCpeh_UkvEHEqr9RvjmKA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-21 08:00:00+02:00
2025-10-05 22:24:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-11 17:00:00+02:00,DcvVTFgqqUE_TQFUfEdGWw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-11 08:00:00+02:00
2025-10-05 22:24:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-16 17:00:00+02:00,YL1AayXNBRGIbJ4fAz4DfQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-16 08:00:00+02:00
2025-10-05 22:24:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-20 17:00:00+02:00,XCEgBQs6J6fuo6XxznWtHw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-20 08:00:00+02:00
2025-10-05 22:24:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-22 17:00:00+02:00,laZAlmUD3hiC2Y7SUCrZ_g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-22 08:00:00+02:00
2025-10-05 22:24:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-28 17:00:00+02:00,DqaIltPzgVU1UApPX0u2IQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-28 08:00:00+02:00
2025-10-05 22:24:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-07 17:00:00+02:00,-gmbvfD_KssUJBlOmGZ0ug,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-07 08:00:00+02:00
2025-10-05 22:24:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-06 17:00:00+02:00,iKwsTkuhch4qdQdnrnD_Vg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-06 08:00:00+02:00
2025-10-05 22:24:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-08 17:00:00+02:00,dfr_I8jskPKnVURyXmLASw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-08 08:00:00+02:00
2025-10-05 22:24:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-09 17:00:00+02:00,-u6QGPyHEUhh4lxxU7jgXw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-09 08:00:00+02:00
2025-10-05 22:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-12 17:00:00+02:00,Qvc9XJrmRh9UU3kacf6j_g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-12 08:00:00+02:00
2025-10-05 22:24:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-27 17:00:00+02:00,UW6EpD1EYyKG4T22iQWjPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-27 08:00:00+02:00
2025-10-06 09:42:27+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,ffKnNFteielVo6BUY1mIqA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2022-07-25 07:00:00+02:00
2025-10-06 12:19:07+02:00,0,FR,Planned maintenance,A03,,2022-07-19 17:30:00+02:00,2uvvlG-u6r67340XnZlcvg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-07-19 08:00:00+02:00
2025-10-06 12:22:10+02:00,0,FR,Planned maintenance,A03,,2022-07-07 16:30:00+02:00,q8q7W5n0X1coVQJP7pC6gw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-07-07 08:30:00+02:00
2025-10-06 12:39:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-06 17:00:00+02:00,Yh4xcUdQog2hUutx8W8_Mg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-07-06 07:00:00+02:00
2025-10-06 12:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 17:00:00+02:00,m9rsZz1rAzF9v--J3UpEWA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-07-13 07:00:00+02:00
2025-10-06 12:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-11 17:00:00+02:00,vOqEYRnScVMgOvK--Wrtrw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-07-11 07:00:00+02:00
2025-10-06 12:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-07 17:00:00+02:00,gZY5b1OYxhj8XFxfpoEdhg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2022-07-07 07:00:00+02:00
2025-10-06 12:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-12 17:00:00+02:00,sEEM8UrZM44ei8VVCgBJHw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-07-12 07:00:00+02:00
2025-10-06 12:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-08 17:00:00+02:00,Hpn5DmzDyI0pp5E45h11RA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-07-08 07:00:00+02:00
2025-10-06 12:39:38+02:00,85,FR,Planned maintenance,A03,,2022-07-07 15:00:00+02:00,qb_6VGKApaLYawBgoYnWmA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2022-07-07 08:30:00+02:00
2025-10-06 12:41:33+02:00,0,FR,Planned maintenance,A03,,2022-08-26 17:00:00+02:00,ZGBDHXY6hbAUTzCmN2PyiQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,5,2022-07-18 07:00:00+02:00
2025-10-06 12:42:35+02:00,0,FR,Planned maintenance,A03,,2022-07-12 17:00:00+02:00,j4Cfmn0uUwo2ySa6WlsX1A,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-07-12 13:00:00+02:00
2025-10-06 12:42:35+02:00,0,FR,Planned maintenance,A03,,2022-07-12 17:00:00+02:00,l_Pa8OUhNd_RBwYR7RyNAQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-07-12 13:00:00+02:00
2025-10-06 12:47:20+02:00,0,FR,Planned maintenance,A03,,2022-07-07 16:00:00+02:00,QwCAOdGjYbdPIAhsvrE9zA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-07-07 15:00:00+02:00
2025-10-06 12:47:20+02:00,0,FR,Planned maintenance,A03,,2022-07-06 11:30:00+02:00,b408KEYM-2Fe9UPhOFJuiw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-07-06 10:30:00+02:00
2025-10-06 12:48:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-03 18:00:00+02:00,3juxJgTvIhJBDxbIzvP08w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-07-18 07:00:00+02:00
2025-10-06 12:48:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 18:00:00+02:00,B8MYf_ZwoiFELmXLo8rDDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-07-06 07:00:00+02:00
2025-10-06 12:48:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-03 18:00:00+02:00,1k1mwV3gbuWIqTESttCHEg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-07-18 07:00:00+02:00
2025-10-06 12:48:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 18:00:00+02:00,6AJHC9Hf5BZbauDqcIZ0mg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-07-06 07:00:00+02:00
2025-10-06 12:52:51+02:00,0,FR,Planned maintenance,A03,,2022-07-13 17:30:00+02:00,rYI7gC6oSzNuZAO7zML1PQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-07-13 07:30:00+02:00
2025-10-06 12:52:56+02:00,0,FR,Planned maintenance,A03,,2022-07-27 17:30:00+02:00,Mld0dqOig_OWusfTbyBPQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-07-27 13:30:00+02:00
2025-10-06 12:52:56+02:00,0,FR,Planned maintenance,A03,,2022-07-27 17:30:00+02:00,ybnO5mVn3J6Vg12hJEFDBQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-07-27 13:30:00+02:00
2025-10-06 12:52:56+02:00,0,FR,Planned maintenance,A03,,2022-07-27 17:30:00+02:00,0wRZUV5_SYkTg-gJRbQDtA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-07-27 13:30:00+02:00
2025-10-06 12:52:56+02:00,0,FR,Planned maintenance,A03,,2022-07-27 17:30:00+02:00,LmPxUhQqIuxLxz6B3CByjg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-07-27 13:30:00+02:00
2025-10-06 12:52:56+02:00,0,FR,Planned maintenance,A03,,2022-07-27 17:30:00+02:00,QAx5silyMupYlB4jckp7CQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-07-27 13:30:00+02:00
2025-10-06 12:53:01+02:00,78,FR,Planned maintenance,A03,,2022-07-05 16:57:00+02:00,0Z6Yrst_I1Z2OC0fkjYH2g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,5,2022-07-05 11:30:00+02:00
2025-10-06 12:53:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-19 18:00:00+02:00,_r--yPwNWB5q9CSbF8Wq4Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-19 08:00:00+02:00
2025-10-06 12:53:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-18 18:00:00+02:00,HRV0j98F8kH22JUNAahvaA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-18 14:00:00+02:00
2025-10-06 12:53:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-20 18:00:00+02:00,CbwQJVIqhPxF8lRuhSjrEQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-20 08:00:00+02:00
2025-10-06 12:53:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-22 13:00:00+02:00,LIkilOoDbMlxNoPNKDRFCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-22 08:00:00+02:00
2025-10-06 12:53:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-21 18:00:00+02:00,xLQc-VOuN8V_RP4QKRPWIQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-21 08:00:00+02:00
2025-10-06 12:54:19+02:00,0,FR,Planned maintenance,A03,,2022-07-26 18:00:00+02:00,A8bTapJlfpbMddkphQ0n8g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-07-26 07:30:00+02:00
2025-10-06 12:54:53+02:00,0,FR,Planned maintenance,A03,,2022-07-07 03:30:00+02:00,df7aKtpCkaIxP3ujSPdkLQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2022-07-05 23:00:00+02:00
2025-10-06 12:55:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-10 20:00:00+02:00,kEkEmcQEbKBAQCarfUnfrw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-07-09 20:00:00+02:00
2025-10-06 12:55:24+02:00,0,FR,Planned maintenance,A03,,2022-07-07 15:00:00+02:00,BAYB5eI0bPEjfbpZQMGLVA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-07-07 13:00:00+02:00
2025-10-06 12:55:55+02:00,587,FR,Planned maintenance,A03,,2022-07-07 17:43:00+02:00,TxRBCfDFibcS2hekwrAsVQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2022-07-07 02:00:00+02:00
2025-10-06 12:56:04+02:00,100,FR,Planned maintenance,A03,,2022-07-08 23:00:00+02:00,KS7Adtq9207NlAeY9jtTRA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2022-07-08 20:30:00+02:00
2025-10-06 12:56:23+02:00,0,FR,Planned maintenance,A03,,2022-07-07 17:00:00+02:00,xAp4O-5YajJL_d3ao09hXQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-07-07 14:00:00+02:00
2025-10-06 12:56:24+02:00,0,FR,Planned maintenance,A03,,2022-07-07 16:30:00+02:00,USpHyHB851y8tOan3Bf1dQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2022-07-07 13:30:00+02:00
2025-10-06 12:56:37+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-07-08 14:00:00+02:00,bjNypjsp0DMeIfVH5Y4Udg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-08 10:00:00+02:00
2025-10-06 12:56:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-09 00:00:00+02:00,POzmU9MtLIS4pl7rqE2Tbw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-08 14:00:00+02:00
2025-10-06 12:56:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-11 04:00:00+02:00,x5EItt9feGRLZU1orzNwwA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-07-09 04:00:00+02:00
2025-10-06 12:56:49+02:00,74,FR,Planned maintenance,A03,,2022-07-08 11:12:00+02:00,makYVFgY7pgD9gmWj0aW4A,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-07-08 08:30:00+02:00
2025-10-06 12:57:05+02:00,0,FR,Planned maintenance,A03,,2022-07-08 09:00:00+02:00,-6ji_H31rwZMrjCkIFdFIg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2022-07-07 08:00:00+02:00
2025-10-06 12:57:06+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-07-08 18:00:00+02:00,dbogsR0LWSijL4PWmnJ5Bg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-08 14:00:00+02:00
2025-10-06 12:58:02+02:00,580,FR,Planned maintenance,A03,,2022-07-11 00:00:00+02:00,yWK3JlDX-KzmRy580Hqaag,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-07-10 00:00:00+02:00
2025-10-06 12:58:23+02:00,1225,FR,Planned maintenance,A03,,2022-07-09 19:30:00+02:00,VThPDvIl0cXFV3mkE6RQeQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-07-09 18:00:00+02:00
2025-10-06 12:58:23+02:00,0,FR,Planned maintenance,A03,,2022-07-10 09:00:00+02:00,bWggcUlD4ds4WC9jx_jt7g,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-07-10 03:30:00+02:00
2025-10-06 12:58:55+02:00,580,FR,Planned maintenance,A03,,2022-07-12 00:00:00+02:00,D_3sKK3dSZMeWGXz6DjtXw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-07-11 00:00:00+02:00
2025-10-06 12:59:01+02:00,1200,FR,Planned maintenance,A03,,2022-07-10 12:15:00+02:00,oX6ihHXwYzL05BXKyiXceA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2022-07-09 13:13:00+02:00
2025-10-06 12:59:27+02:00,0,FR,Planned maintenance,A03,,2022-07-10 23:00:00+02:00,N-sAnonLJa6rKiTXNplbBw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2022-07-10 09:00:00+02:00
2025-10-06 12:59:44+02:00,0,FR,Planned maintenance,A03,,2022-07-11 02:45:00+02:00,g9qPQKioewoWU-UTw2iF5Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-07-09 04:00:00+02:00
2025-10-06 13:01:14+02:00,770,FR,Planned maintenance,A03,,2022-07-12 06:30:00+02:00,yARYxFbAmfTN4bVCHTWmZw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,10,2022-07-07 23:00:00+02:00
2025-10-06 13:01:29+02:00,585,FR,Planned maintenance,A03,,2022-07-12 09:00:00+02:00,Ghs0o1Eb1GIVfeF1s-pkrA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-07-12 00:00:00+02:00
2025-10-06 13:01:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-20 18:00:00+02:00,iDRiaH_OidrsCs6LR3lcJQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-07-20 07:30:00+02:00
2025-10-06 13:01:49+02:00,0,FR,Planned maintenance,A03,,2022-07-21 17:30:00+02:00,1JI2bPw947HHt4rdN2msRw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-07-21 07:30:00+02:00
2025-10-06 13:02:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-19 15:00:00+02:00,3ueO-TQlPDK4SaZOnw9L9w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-07-19 14:00:00+02:00
2025-10-06 13:02:24+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:00:00+02:00,wgBjrteW_Sv_OEuMgIc7qQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-07-12 07:00:00+02:00
2025-10-06 13:02:25+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:00:00+02:00,oo2w3NC9-PJp0hcl67RU_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-07-12 07:00:00+02:00
2025-10-06 13:02:25+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:00:00+02:00,g-RXokOKGdUI4FMgDvi3Yw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-07-12 07:00:00+02:00
2025-10-06 13:02:25+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:00:00+02:00,BOOrBEiRnP8HZ5jsRD8W9g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-07-12 07:00:00+02:00
2025-10-06 13:02:25+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:00:00+02:00,4qzyUhS7BXEkdaAw6K7IDw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-07-12 07:00:00+02:00
2025-10-06 13:02:29+02:00,0,FR,Planned maintenance,A03,,2022-07-11 17:00:00+02:00,FT364txcaIgeAudaRPcT4Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-07-11 07:00:00+02:00
2025-10-06 13:02:32+02:00,0,FR,Planned maintenance,A03,,2022-07-12 15:30:00+02:00,Zlgwce9jCOHwhdRtuTniLQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-07-12 08:00:00+02:00
2025-10-06 13:02:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 17:00:00+02:00,L5vvYas1wpTjpjgUMhSemQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-07-13 13:00:00+02:00
2025-10-06 13:02:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-13 17:00:00+02:00,fphQykP8lFlHSvdc1DjQMQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-07-13 13:00:00+02:00
2025-10-06 13:02:48+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:30:00+02:00,0L2evBhLgk8MfeRFtc-CPw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-07-11 07:00:00+02:00
2025-10-06 13:02:48+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:30:00+02:00,0-GcGVddf31R8bzZINlPNg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-07-11 07:00:00+02:00
2025-10-06 13:02:49+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:30:00+02:00,t6FUWyZz0LogiacrsNPGWQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2022-07-11 07:00:00+02:00
2025-10-06 13:02:49+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:30:00+02:00,kIPrTH3jDzgnDZOU_Hqg1g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2022-07-11 07:00:00+02:00
2025-10-06 13:02:49+02:00,0,FR,Planned maintenance,A03,,2022-07-12 19:30:00+02:00,6f6PEZxV1dWj-YWTyTNBKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-07-11 07:00:00+02:00
2025-10-06 13:03:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-29 12:00:00+02:00,TaHDiUTQhfmXGXnynO1uAw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-07-25 13:30:00+02:00
2025-10-06 13:03:23+02:00,156,FR,Planned maintenance,A03,,2022-07-13 15:00:00+02:00,Ac9NPfF3Bp9jzEaWdDA5hg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2022-07-13 09:30:00+02:00
2025-10-06 13:03:33+02:00,0,FR,Planned maintenance,A03,,2022-07-19 18:00:00+02:00,DN5ywAtmGGQKao2kkrxA7g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-07-19 10:00:00+02:00
2025-10-06 13:03:50+02:00,0,FR,Planned maintenance,A03,,2022-07-12 11:30:00+02:00,AuTVgyemGFTfIdYkjxxmJw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2022-07-12 08:00:00+02:00
2025-10-06 13:03:50+02:00,0,FR,Planned maintenance,A03,,2022-07-13 11:30:00+02:00,zMYGh7r-1MnfWvAhvIt7DQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2022-07-13 08:00:00+02:00
2025-10-06 13:04:22+02:00,0,FR,Planned maintenance,A03,,2022-07-13 16:29:00+02:00,JUP0UHUHpd7oppX2KFtttw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-07-13 14:00:00+02:00
2025-10-06 13:04:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-14 22:00:00+02:00,8uNLTP-XlbMrnahLpJ1dww,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,3,2022-07-14 14:00:00+02:00
2025-10-06 13:04:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-17 22:00:00+02:00,QK_Xnn2c14B3POs_6eMEXw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-07-17 14:00:00+02:00
2025-10-06 13:04:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-16 22:00:00+02:00,9MokRYCzGJlkBbm8rb1gsw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-07-16 14:00:00+02:00
2025-10-06 13:04:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-18 22:00:00+02:00,eH4CUdWqDlOLnM-3Vj2I9Q,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-07-18 14:00:00+02:00
2025-10-06 13:04:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-15 22:00:00+02:00,NN9oTQYKTD477K89_mG1uQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-07-15 14:00:00+02:00
2025-10-06 13:04:34+02:00,730,FR,Planned maintenance,A03,,2022-07-14 05:00:00+02:00,zsJRl_9RFsjfDr1j9Kz04g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,30,2022-07-07 10:32:00+02:00
2025-10-06 13:04:59+02:00,0,FR,Planned maintenance,A03,,2022-07-29 17:00:00+02:00,Q_3OJKQNIT0KwUYmtZnewQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-07-19 07:00:00+02:00
2025-10-06 13:04:59+02:00,0,FR,Planned maintenance,A03,,2022-07-20 17:00:00+02:00,G2MVn42tBKJvL_QVlwaQVw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-07-19 07:00:00+02:00
2025-10-06 13:07:43+02:00,650,FR,Planned maintenance,A03,,2022-07-15 09:00:00+02:00,-mLLNSV-UX4eTPVrMiknZw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2022-07-15 04:36:00+02:00
2025-10-06 13:07:53+02:00,0,FR,Planned maintenance,A03,,2022-07-14 11:00:00+02:00,2QLLoTnXK2NqdCgvcSqWEg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-13 10:00:00+02:00
2025-10-06 13:07:59+02:00,780,FR,Planned maintenance,A03,Cancelled,2022-07-15 11:30:00+02:00,JYrM5eXCW6ZXmlGr-OKtXw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-07-15 10:00:00+02:00
2025-10-06 13:08:09+02:00,780,FR,Planned maintenance,A03,,2022-07-15 16:00:00+02:00,2nCC3Be1RsiE3lMntPjr1w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-07-15 14:30:00+02:00
2025-10-06 13:08:22+02:00,180,FR,Planned maintenance,A03,,2022-07-16 14:00:00+02:00,80jZkHtzxZN8ne-NI8KruA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2022-07-16 02:30:00+02:00
2025-10-06 13:08:44+02:00,700,FR,Planned maintenance,A03,,2022-07-17 15:00:00+02:00,BP39LU-jPEVy87VMXFaJoA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-07-17 10:30:00+02:00
2025-10-06 13:08:49+02:00,0,FR,Planned maintenance,A03,,2022-07-17 07:00:00+02:00,qH0zhlEfeUoTm97EGx-Szw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-07-15 18:00:00+02:00
2025-10-06 13:08:49+02:00,0,FR,Planned maintenance,A03,,2022-07-17 07:00:00+02:00,r3VQLpcM4wrO-m6rZTnrqg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2022-07-15 18:00:00+02:00
2025-10-06 13:09:15+02:00,814,FR,Planned maintenance,A03,Cancelled,2022-07-17 16:30:00+02:00,4gfTo4ZuLqGFcX2kmgPqeQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2022-07-17 04:30:00+02:00
2025-10-06 13:09:23+02:00,180,FR,Planned maintenance,A03,,2022-07-17 22:30:00+02:00,5GQdKr758INC5e5zSpEDmA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2022-07-16 23:00:00+02:00
2025-10-06 13:09:28+02:00,0,FR,Planned maintenance,A03,,2022-07-16 20:45:00+02:00,04SC4DN4jlpDNT5WM815nQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-07-15 20:00:00+02:00
2025-10-06 13:09:48+02:00,0,FR,Planned maintenance,A03,,2022-07-17 13:45:00+02:00,nJzBKlHKY3X8TEoSDnJ1ng,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-07-16 00:00:00+02:00
2025-10-06 13:09:56+02:00,0,FR,Planned maintenance,A03,,2022-07-17 14:30:00+02:00,nJv2K19BolB8bmccjm1s_A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-07-17 07:00:00+02:00
2025-10-06 13:09:56+02:00,0,FR,Planned maintenance,A03,,2022-07-17 14:30:00+02:00,D1d8oDo2gOcVfbmo_rAWug,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-07-17 07:00:00+02:00
2025-10-06 13:10:07+02:00,950,FR,Planned maintenance,A03,,2022-07-17 19:00:00+02:00,5wj3XVgBTfh0gSMolQc5qA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2022-07-17 15:00:00+02:00
2025-10-06 13:10:08+02:00,1200,FR,Planned maintenance,A03,Cancelled,2022-07-18 02:00:00+02:00,CvfryPW5Sk6SQeIvdRcb-Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2022-07-18 00:00:00+02:00
2025-10-06 13:10:16+02:00,0,FR,Planned maintenance,A03,,2022-07-18 01:00:00+02:00,pg6mNe4wg8BcLQAIzMOQng,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,6,2022-07-16 02:30:00+02:00
2025-10-06 13:10:39+02:00,123.3,FR,Planned maintenance,A03,,2022-07-18 10:06:00+02:00,7nWXQT4kEkpr7p7wFU4Rvw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2022-07-11 18:00:00+02:00
2025-10-06 13:11:19+02:00,0,FR,Planned maintenance,A03,,2022-07-18 18:00:00+02:00,4ly3o0lPlnGsZsjioXcRNQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-07-17 00:00:00+02:00
2025-10-06 13:11:21+02:00,110,FR,Planned maintenance,A03,,2022-07-18 19:30:00+02:00,QjPYzNZShdAy_qlU8wRRNg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2022-07-18 18:00:00+02:00
2025-10-06 13:11:59+02:00,473,FR,Planned maintenance,A03,Cancelled,2022-07-24 10:30:00+02:00,d9gMLA_T1IyaDVeTTjUlKQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,6,2022-07-24 08:00:00+02:00
2025-10-06 13:12:27+02:00,110,FR,Planned maintenance,A03,Cancelled,2022-07-20 12:00:00+02:00,wkbHh0FyrEAj3JeDLY9CIg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-07-19 12:00:00+02:00
2025-10-06 13:14:53+02:00,0,FR,Planned maintenance,A03,,2022-07-26 17:30:00+02:00,1ojVdsqBkjv23hzq45MlBQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2022-07-26 13:30:00+02:00
2025-10-06 13:14:56+02:00,0,FR,Planned maintenance,A03,,2022-07-28 16:00:00+02:00,bJhi4nVNF_py6Lp5V5L29g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-07-18 08:00:00+02:00
2025-10-06 13:14:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-28 16:00:00+02:00,AT76uqdZqdlBdH633lXVIg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-07-18 08:00:00+02:00
2025-10-06 13:14:59+02:00,300,FR,Planned maintenance,A03,,2022-07-20 11:11:00+02:00,fA4ONRcWXYCgDmVFK_qBQw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,7,2022-07-13 17:30:00+02:00
2025-10-06 13:15:07+02:00,880,FR,Planned maintenance,A03,Cancelled,2022-07-22 03:00:00+02:00,pwzouojapzKTqL17kIFX9w,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-07-21 23:00:00+02:00
2025-10-06 13:15:55+02:00,357,FR,Planned maintenance,A03,Cancelled,2022-07-20 21:30:00+02:00,9zui4W_EbpKn_q8kEeqZcQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-07-20 15:30:00+02:00
2025-10-06 13:15:58+02:00,188,FR,Planned maintenance,A03,,2022-07-20 17:20:00+02:00,ZrvuYaFQjTGEZ41wGc-QUA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-07-20 15:45:00+02:00
2025-10-06 13:16:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-25 18:00:00+02:00,JgOwb-SA6cP24UykjqBzpQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-07-25 14:00:00+02:00
2025-10-06 13:16:14+02:00,1230,FR,Planned maintenance,A03,,2022-07-20 18:36:00+02:00,RIcgoXKioQHHEOLvp8N_lQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,8,2022-07-20 11:13:00+02:00
2025-10-06 13:16:18+02:00,363,FR,Planned maintenance,A03,Cancelled,2022-07-22 00:00:00+02:00,Yka0yFSPhzI7H_9dV_oCDg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-07-21 06:00:00+02:00
2025-10-06 13:16:22+02:00,0,FR,Planned maintenance,A03,,2022-07-21 01:30:00+02:00,3DlLBnXM4lHGgK-mEweA1A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,5,2022-07-15 04:00:00+02:00
2025-10-06 13:16:24+02:00,0,FR,Planned maintenance,A03,,2022-07-21 02:20:00+02:00,_QBoaqqnEVXKI6f6LGsf8A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2022-07-15 04:00:00+02:00
