created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 13:16:54+02:00,0,FR,Planned maintenance,A03,,2022-07-21 11:36:00+02:00,cpg9KJIl2S1Ww1-n2tcJGQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2022-07-08 14:26:00+02:00
2025-10-06 13:17:22+02:00,360,FR,Planned maintenance,A03,,2022-07-21 18:43:00+02:00,NDt83nvxqsXWcbQ2FDq6YQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-07-21 06:00:00+02:00
2025-10-06 13:19:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-25 17:00:00+02:00,cBfntZDiFbNZkDBM9EV3Hg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-07-24 08:00:00+02:00
2025-10-06 13:22:25+02:00,545,FR,Planned maintenance,A03,,2022-07-23 19:30:00+02:00,QifDoILlLXUn15z8EP4q7g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2022-07-23 17:30:00+02:00
2025-10-06 13:23:04+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2022-07-25 00:00:00+02:00,brH1OeSHiVLo2n3VCuKLdw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-07-24 18:00:00+02:00
2025-10-06 13:23:17+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-07-25 12:00:00+02:00,MH6WGenSz9tNrXxCh_GtHQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-07-25 00:00:00+02:00
2025-10-06 13:23:22+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-07-25 18:00:00+02:00,BH4WB_xFqLg2B3LfBZJ9ig,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-07-25 12:00:00+02:00
2025-10-06 13:23:22+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2022-07-25 18:00:00+02:00,-3u4db5D5zVhxoMa6AqJzw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-07-25 12:00:00+02:00
2025-10-06 13:23:58+02:00,0,FR,Planned maintenance,A03,,2022-07-25 10:15:00+02:00,gI0Lf5zefy5E1rewCIEUkA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-07-24 08:00:00+02:00
2025-10-06 13:24:28+02:00,0,FR,Planned maintenance,A03,,2022-07-25 15:50:00+02:00,WnxXYLcMro-ipdyQJ6UKQQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-07-24 00:00:00+02:00
2025-10-06 13:24:55+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-07-28 00:00:00+02:00,OFzEIsCk-WavuEqm82UX7g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-07-27 00:00:00+02:00
2025-10-06 13:25:45+02:00,0,FR,Planned maintenance,A03,,2022-07-26 13:00:00+02:00,RAUOA8iuKOAm1-lIWv4SlA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,12,2022-07-14 21:25:00+02:00
2025-10-06 13:26:01+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-07-27 00:00:00+02:00,Q9r6_s8W6tYVRGgew2wNmQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-07-26 15:00:00+02:00
2025-10-06 13:26:42+02:00,442,FR,Planned maintenance,A03,,2022-07-27 02:30:00+02:00,DpTU4OaNCJU3a5XjwtrN-Q,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2022-07-23 03:30:00+02:00
2025-10-06 13:27:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-27 18:00:00+02:00,9Oy2KJ8iJT63Km9AnfKmnQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-07-27 14:00:00+02:00
2025-10-06 13:27:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-28 18:00:00+02:00,0Tq4dP14OYD1EzIrFAvXNQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-07-28 08:00:00+02:00
2025-10-06 13:27:42+02:00,0,FR,Planned maintenance,A03,,2022-07-26 18:00:00+02:00,uUS4RFDDRAgZiJ-ekTG0sA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-07-26 14:00:00+02:00
2025-10-06 13:28:23+02:00,164,FR,Planned maintenance,A03,,2022-07-27 12:02:00+02:00,CLXqEfP8qsHKnN0xeLn8VQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-07-27 11:38:00+02:00
2025-10-06 13:28:24+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-07-28 02:00:00+02:00,FPXR1NQ3s_bSi-uoVoShew,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2022-07-27 16:15:00+02:00
2025-10-06 13:28:54+02:00,0,FR,Planned maintenance,A03,,2022-07-27 16:45:00+02:00,UUMj8n-kQQ83hkiwRzZuQg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-07-27 09:00:00+02:00
2025-10-06 13:29:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-28 18:00:00+02:00,qOIdQ-oSDbhoTap_GA9sGw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-07-28 08:00:00+02:00
2025-10-06 13:30:01+02:00,0,FR,Planned maintenance,A03,,2022-07-28 08:46:00+02:00,gluiqyhmWL6Z-iF5hMIKxA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,10,2022-07-24 18:30:00+02:00
2025-10-06 13:30:08+02:00,0,FR,Planned maintenance,A03,,2022-07-28 18:00:00+02:00,1QQEvw8vBItEWY0V72m_qA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-07-28 09:45:00+02:00
2025-10-06 13:30:49+02:00,0,FR,Planned maintenance,A03,,2022-07-28 16:30:00+02:00,GvuXEVsarJdxowMHXWmV_w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-07-26 18:00:00+02:00
2025-10-06 13:30:57+02:00,415,FR,Planned maintenance,A03,,2022-07-30 00:00:00+02:00,MA11TlWainUmUYz9rvGYQg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,13,2022-07-24 04:30:00+02:00
2025-10-06 13:32:05+02:00,365,FR,Planned maintenance,A03,,2022-07-29 16:00:00+02:00,bu9XiRJbZ9LMXpo1_lpttg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,10,2022-07-18 04:30:00+02:00
2025-10-06 13:32:30+02:00,0,FR,Planned maintenance,A03,,2022-07-29 15:00:00+02:00,SeLx94GIl9z6-lEflNsosA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-07-25 07:00:00+02:00
2025-10-06 13:32:31+02:00,0,FR,Planned maintenance,A03,,2022-07-29 15:00:00+02:00,cWvoT85B42CWIZxM975ltA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-07-25 07:00:00+02:00
2025-10-06 13:32:35+02:00,0,FR,Planned maintenance,A03,,2022-07-29 15:00:00+02:00,EGXxnjnnYwA403rr6p2Alg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-07-19 07:00:00+02:00
2025-10-06 13:32:36+02:00,123.3,FR,Planned maintenance,A03,,2022-07-29 15:22:00+02:00,OGg0_AyfWHFGzG1jEuOaEg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-07-27 23:22:00+02:00
2025-10-06 13:34:19+02:00,665,FR,Planned maintenance,A03,,2022-07-31 03:00:00+02:00,Wwnj78q3Aos1L-O8kGcjpw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2022-07-27 10:00:00+02:00
2025-10-06 13:37:16+02:00,0,FR,Planned maintenance,A03,,2022-08-02 06:30:00+02:00,TnMOUxrB7orOwJp7nVD67g,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,11,2022-07-23 12:30:00+02:00
2025-10-06 13:38:01+02:00,180,FR,Planned maintenance,A03,,2022-08-03 00:00:00+02:00,3qUOVWVouBB3TE5hk0zTOA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-07-27 02:30:00+02:00
2025-10-06 13:38:52+02:00,0,FR,Planned maintenance,A03,,2022-08-02 20:00:00+02:00,mKuLjHWH9hi0Io1L7U1jXw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,8,2022-07-13 17:00:00+02:00
2025-10-06 13:41:28+02:00,0,FR,Planned maintenance,A03,,2022-08-04 15:00:00+02:00,iwNYcOHstm1yUNVOBFHF_w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2022-07-19 07:00:00+02:00
2025-10-06 13:41:28+02:00,0,FR,Planned maintenance,A03,,2022-08-04 15:00:00+02:00,tXU7dG852-IY7ywM1zUBxQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2022-07-19 06:00:00+02:00
2025-10-06 13:44:28+02:00,640,FR,Planned maintenance,A03,,2022-08-13 00:00:00+02:00,yD5YyCIhu4N-3_VfD0s_FQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,5,2022-07-15 07:53:00+02:00
2025-10-06 14:02:01+02:00,0,FR,Planned maintenance,A03,,2022-08-29 16:30:00+02:00,000V9SmNt2GLgjCAzxbPEw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2022-07-08 07:00:00+02:00
2025-10-06 14:02:11+02:00,0,FR,Planned maintenance,A03,,2022-08-19 17:00:00+02:00,Wr9SBvEMNVwzJN7XHfxyig,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,2,2022-07-21 07:00:00+02:00
2025-10-06 14:25:48+02:00,0,FR,Planned maintenance,A03,,2022-09-02 08:30:00+02:00,-_92h6Up9yeCKdkzprkILg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,7,2022-07-24 12:00:00+02:00
2025-10-06 15:12:43+02:00,585,FR,Planned maintenance,A03,,2022-09-23 22:00:00+02:00,5yjQteJ3UBQ1emsxD16wqQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-07-14 09:25:00+02:00
2025-10-06 16:57:44+02:00,0,FR,Planned maintenance,A03,,2022-11-23 13:30:00+01:00,HChuzc2VFX9XxURIhZ4s2A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,43,2022-07-07 06:30:00+02:00
2025-10-06 17:51:45+02:00,100,FR,Planned maintenance,A03,,2022-12-23 23:00:00+01:00,-Kg9jOs_-89McEn0_7DX-g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,29,2022-07-08 23:00:00+02:00
2025-10-03 13:01:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,faa_-oEGGQfxcpu7ZWtslA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-08-12 17:00:00+02:00
2025-10-05 17:02:32+02:00,0,FR,Planned maintenance,A03,,2022-08-10 16:30:00+02:00,ogZwPt5IEHW4Iu4LCiwYCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-08-10 13:30:00+02:00
2025-10-05 17:03:12+02:00,0,FR,Planned maintenance,A03,,2022-08-05 17:00:00+02:00,0hm32ovxtwH-rjYgozyEIQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-08-05 08:00:00+02:00
2025-10-05 17:34:17+02:00,0,FR,Planned maintenance,A03,,2022-08-03 17:00:00+02:00,5jt3bAeMgW9Th7k1nGyaSA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2022-08-03 08:00:00+02:00
2025-10-05 17:59:52+02:00,0,FR,Planned maintenance,A03,,2022-08-01 18:00:00+02:00,v3ijhmNfggNvpz2p9z10kQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-08-01 13:30:00+02:00
2025-10-05 22:24:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-03 17:00:00+02:00,Yzy1LtB-f7dvt8vZcWEOiw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-03 08:00:00+02:00
2025-10-05 22:24:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-15 17:00:00+02:00,2f8fL30pd3ssNfdx37MJUA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-15 08:00:00+02:00
2025-10-05 22:24:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-29 17:00:00+02:00,VLlME3TYHzpGgZASbDtYZQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-29 08:00:00+02:00
2025-10-05 22:24:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-06 17:00:00+02:00,CejVu-XJg4jsSGIXmIk8DA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-06 08:00:00+02:00
2025-10-05 22:24:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-30 17:00:00+02:00,R4_1xs2aSmV6kczl22lIwA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-30 08:00:00+02:00
2025-10-05 22:24:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-02 17:00:00+02:00,CbwsqSSezoX_r1MmJ9n6ww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-02 08:00:00+02:00
2025-10-05 22:24:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-16 17:00:00+02:00,4Ndpkd1ZNdNtHMiJYwTy7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-16 08:00:00+02:00
2025-10-05 22:24:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-19 17:00:00+02:00,81idNxyPMTeZBn_FmMqe-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-19 08:00:00+02:00
2025-10-05 22:24:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-18 17:00:00+02:00,uahaHPqgqNSkbYJ1BsfLag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-18 08:00:00+02:00
2025-10-05 22:24:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-11 17:00:00+02:00,8efc-uH-RBwz2aEoK3KgXQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-11 08:00:00+02:00
2025-10-05 22:24:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-01 17:00:00+02:00,EnpbygnFBnNhL5J3hJFpPQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-01 08:00:00+02:00
2025-10-05 22:24:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-14 17:00:00+02:00,uHS-8EDtoCD-6YsLPmWNkA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-14 08:00:00+02:00
2025-10-05 22:24:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-07-31 17:00:00+02:00,cZtOOtwSi_IiTHo6r_F14w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-07-31 08:00:00+02:00
2025-10-05 22:24:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-08 17:00:00+02:00,U1ImCgvTAW4v5Fz1rUhz-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-08 08:00:00+02:00
2025-10-05 22:24:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-07 17:00:00+02:00,qUdFhDytDkgzy3TCDS5U4g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-07 08:00:00+02:00
2025-10-05 22:24:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-13 17:00:00+02:00,mgLhnnkZ2g4QTF1veIhVFQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-13 08:00:00+02:00
2025-10-05 22:24:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-10 17:00:00+02:00,pAjcD0KvRyw08W564YE1Iw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-10 08:00:00+02:00
2025-10-05 22:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-09 17:00:00+02:00,rNA46Rp4RtB_vt1gAsno9A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-09 08:00:00+02:00
2025-10-05 22:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-20 17:00:00+02:00,s64HFND9fcG0q928nGt4qg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-20 08:00:00+02:00
2025-10-05 22:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-17 17:00:00+02:00,x1VMaVvRvWKdNiJ5yBMW3g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-17 08:00:00+02:00
2025-10-05 22:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-12 17:00:00+02:00,hB3RjNqSAxgU3OH0DtEBdg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-12 08:00:00+02:00
2025-10-05 22:24:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-05 17:00:00+02:00,DMIrFfZbwDcv24Mc5LeAuA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-05 08:00:00+02:00
2025-10-05 22:24:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-04 17:00:00+02:00,ahQjJYkK0RNr5ZsPcYfDkQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-04 08:00:00+02:00
2025-10-05 23:37:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-01 02:00:00+02:00,ZNRaJ66enH80hGCQBBuEjA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2022-08-13 00:00:00+02:00
2025-10-06 08:41:19+02:00,0,FR,Planned maintenance,A03,,2022-08-10 17:00:00+02:00,emyMfP0xk8E5MEtCr0lfpQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-08-10 09:00:00+02:00
2025-10-06 08:41:19+02:00,0,FR,Planned maintenance,A03,,2022-08-10 17:00:00+02:00,A3UdblawARXySVhQYdkqBg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-08-10 09:00:00+02:00
2025-10-06 08:41:19+02:00,0,FR,Planned maintenance,A03,,2022-08-10 17:00:00+02:00,VW4HvmZu4qpMgmnICecPKQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-08-10 09:00:00+02:00
2025-10-06 08:41:21+02:00,0,FR,Planned maintenance,A03,,2022-08-10 17:00:00+02:00,abJ8wQPAhFnKZjppDzQz4Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-08-10 09:00:00+02:00
2025-10-06 08:41:21+02:00,0,FR,Planned maintenance,A03,,2022-08-10 17:00:00+02:00,FZUnDUKnKvtQC5ybqk_uMA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-08-10 09:00:00+02:00
2025-10-06 10:30:36+02:00,0,FR,Planned maintenance,A03,,2022-09-02 17:00:00+02:00,37x4oelm8fC4bYvSza6ZFA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2022-08-16 08:00:00+02:00
2025-10-06 10:45:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-12 17:00:00+02:00,o-5DKJ-pxmQ6l8owhnH9jw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2022-08-08 08:00:00+02:00
2025-10-06 11:23:01+02:00,0,FR,Planned maintenance,A03,,2022-08-19 18:00:00+02:00,AV8t4K1s16R5-jgESLjrDA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 11:23:06+02:00,0,FR,Planned maintenance,A03,,2022-08-19 18:00:00+02:00,P84wTKARIg2pF9Aip0DIgw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 12:54:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-29 00:00:00+02:00,Cuts0W7u5OKMz_UhbskW5Q,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-08-06 00:00:00+02:00
2025-10-06 13:11:52+02:00,0,FR,Planned maintenance,A03,,2022-08-09 17:00:00+02:00,60oxw3wuOCJO7K_pXBC8MA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-08-09 08:00:00+02:00
2025-10-06 13:24:21+02:00,320,FR,Planned maintenance,A03,Cancelled,2022-07-30 00:00:00+02:00,mit3MM4XHPis9PIhmT4h6A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-07-29 23:00:00+02:00
2025-10-06 13:26:18+02:00,0,FR,Planned maintenance,A03,,2022-08-03 18:00:00+02:00,qYdYq8UdpAVkvpaT7r9xTg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-08-03 07:30:00+02:00
2025-10-06 13:26:33+02:00,0,FR,Planned maintenance,A03,,2022-08-24 02:00:00+02:00,Nltk80edY3t_6dyPfHyWbw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2022-08-13 00:00:00+02:00
2025-10-06 13:30:55+02:00,714,FR,Planned maintenance,A03,Cancelled,2022-07-29 18:00:00+02:00,pxFJa6DoJVUZe8bUVhUIBw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-07-29 16:00:00+02:00
2025-10-06 13:32:22+02:00,0,FR,Planned maintenance,A03,,2022-07-29 12:00:00+02:00,7IRiPirus8YTqAHv_6gCRQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-07-29 08:00:00+02:00
2025-10-06 13:32:46+02:00,0,FR,Planned maintenance,A03,,2022-07-29 15:30:00+02:00,qhnpzdPrcgJbKqHx4NKqYg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-07-29 09:30:00+02:00
2025-10-06 13:32:49+02:00,745,FR,Planned maintenance,A03,Cancelled,2022-07-29 18:30:00+02:00,6jMU7DtViEJtnzC05Z2GBg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-07-29 17:00:00+02:00
2025-10-06 13:33:13+02:00,180,FR,Planned maintenance,A03,,2022-07-29 22:00:00+02:00,msZlxPSnfRgt_tDMxpL-6w,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-07-29 15:30:00+02:00
2025-10-06 13:33:20+02:00,1198,FR,Planned maintenance,A03,,2022-07-30 19:30:00+02:00,ZC51KYzvuGgnf2qEgoi3_A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2022-07-30 17:00:00+02:00
2025-10-06 13:33:53+02:00,780,FR,Planned maintenance,A03,,2022-07-30 19:30:00+02:00,hO17Vj-GO-RR1foT4w00kA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,7,2022-07-29 16:00:00+02:00
2025-10-06 13:34:54+02:00,180,FR,Planned maintenance,A03,,2022-07-31 16:30:00+02:00,Qnme3qwGKNKymtNyxIjvBg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2022-07-31 09:00:00+02:00
2025-10-06 13:34:54+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-08-01 11:30:00+02:00,aYLENu1hz5YLSZ_DvBP5eg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-07-31 23:30:00+02:00
2025-10-06 13:35:19+02:00,0,FR,Planned maintenance,A03,,2022-08-01 12:00:00+02:00,kheDvgEVNgPHMn64SRVa3g,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2022-07-30 00:00:00+02:00
2025-10-06 13:36:09+02:00,890,FR,Planned maintenance,A03,,2022-08-01 16:30:00+02:00,_8FjyCvEx3KUmc3MQsg7qA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2022-08-01 12:00:00+02:00
2025-10-06 13:36:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-06 00:00:00+02:00,lvsUoAJiRk-9pzCvbHirqQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-08-02 00:00:00+02:00
2025-10-06 13:36:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-06 00:00:00+02:00,86HbBaLREK4afdR3l9uu6w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-02 00:00:00+02:00
2025-10-06 13:36:44+02:00,1201,FR,Planned maintenance,A03,Cancelled,2022-08-02 02:00:00+02:00,5TeYYyf2-Q6f_5E4wiR0FA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2022-08-01 23:30:00+02:00
2025-10-06 13:36:44+02:00,1200,FR,Planned maintenance,A03,Cancelled,2022-08-09 09:00:00+02:00,XK3QCgOPxzYCcsoD_orjBA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2022-08-02 10:00:00+02:00
2025-10-06 13:36:55+02:00,1239,FR,Planned maintenance,A03,Cancelled,2022-08-02 15:00:00+02:00,1JrPAW9FK28qHjB3CXedCQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-08-02 10:00:00+02:00
2025-10-06 13:37:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-04 18:00:00+02:00,DEuHS2FxZOCU_Q2w0enNJQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-04 08:00:00+02:00
2025-10-06 13:37:42+02:00,0,FR,Planned maintenance,A03,,2022-08-03 18:00:00+02:00,9178rHdj8WVMNtzDjpE6Jw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-03 08:00:00+02:00
2025-10-06 13:37:42+02:00,0,FR,Planned maintenance,A03,,2022-08-02 18:00:00+02:00,3MhjUom8RtPN-jLfjUDgKw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-02 08:00:00+02:00
2025-10-06 13:37:43+02:00,0,FR,Planned maintenance,A03,,2022-08-02 07:00:00+02:00,XS01dlFz9x1HegT2SGvSJg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-07-28 16:00:00+02:00
2025-10-06 13:37:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-17 17:00:00+02:00,9caRbf_guedyUXQ7XQXRvQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-08-17 07:00:00+02:00
2025-10-06 13:38:32+02:00,1150,FR,Planned maintenance,A03,,2022-08-02 17:30:00+02:00,2_2k2xoZrg1jKuX_l9VYaw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,8,2022-08-02 12:30:00+02:00
2025-10-06 13:38:46+02:00,0,FR,Planned maintenance,A03,,2022-08-09 17:00:00+02:00,fpcdWGnNbk73IBKYdvu0Jg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2022-08-09 08:00:00+02:00
2025-10-06 13:39:04+02:00,779,FR,Planned maintenance,A03,Cancelled,2022-08-03 19:00:00+02:00,KOiy0qgPdzaOOVaniSnnLA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-08-03 16:30:00+02:00
2025-10-06 13:39:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-08 18:00:00+02:00,LRTpaz9d4Vb1Mv0YgRHoGw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-08 14:00:00+02:00
2025-10-06 13:39:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-11 18:00:00+02:00,L5ua4aj3QLNi3LRzU3ZM-Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-11 08:00:00+02:00
2025-10-06 13:39:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-12 13:00:00+02:00,RI-75o5hhW7mk1ZAq3GgGA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-12 08:00:00+02:00
2025-10-06 13:39:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-10 18:00:00+02:00,QVwq3dJJtGVZrQ0ctgacDA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-10 08:00:00+02:00
2025-10-06 13:39:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-09 18:00:00+02:00,MOkMwFZNOsFG6n9e_0ar8w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-09 08:00:00+02:00
2025-10-06 13:40:04+02:00,0,FR,Planned maintenance,A03,,2022-08-03 15:30:00+02:00,47UwEumhgHVqKTMvejltoA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-08-02 07:00:00+02:00
2025-10-06 13:40:04+02:00,420,FR,Planned maintenance,A03,,2022-08-05 01:30:00+02:00,jZgOXe1zO5STxxTMqa56kQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-08-03 00:00:00+02:00
2025-10-06 13:40:07+02:00,250,FR,Planned maintenance,A03,,2022-08-03 16:39:00+02:00,Qnyixsp9xEXx4uT6MYinsw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-03 12:00:00+02:00
2025-10-06 13:40:07+02:00,0,FR,Planned maintenance,A03,,2022-08-04 16:00:00+02:00,WpYNwVJCU4DfxZfmYhthFA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2022-08-04 11:00:00+02:00
2025-10-06 13:41:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-12 12:00:00+02:00,OwfZyC_hxnQc2oPuWx7JNw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-08-12 09:00:00+02:00
2025-10-06 13:41:37+02:00,750,FR,Planned maintenance,A03,,2022-08-05 11:30:00+02:00,MP_p6c5C7J3VQhOKQH1k0g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-08-05 10:00:00+02:00
2025-10-06 13:41:51+02:00,700,FR,Planned maintenance,A03,,2022-08-05 00:00:00+02:00,wwEEQxo4aHvdsktVlzPrkw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-08-04 20:00:00+02:00
2025-10-06 13:42:09+02:00,808,FR,Planned maintenance,A03,,2022-08-07 17:30:00+02:00,OrATKGx-wHlccAa0fyzDvw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2022-08-07 16:00:00+02:00
2025-10-06 13:42:13+02:00,0,FR,Planned maintenance,A03,,2022-08-05 12:00:00+02:00,nVbHAUESarO06sARAjazlg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-08-05 09:00:00+02:00
2025-10-06 13:42:50+02:00,746,FR,Planned maintenance,A03,Cancelled,2022-08-06 17:00:00+02:00,U6Lo48pGW9pCKY3Kn7MSlw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2022-08-06 09:00:00+02:00
2025-10-06 13:43:06+02:00,180,FR,Planned maintenance,A03,,2022-08-05 19:00:00+02:00,Yvi-4urLWeHoqv3xSp9iPg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2022-08-05 00:00:00+02:00
2025-10-06 13:43:07+02:00,180,FR,Planned maintenance,A03,,2022-08-06 18:30:00+02:00,fjUAmoRFwFp8Adog0mZk9w,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2022-08-06 01:00:00+02:00
2025-10-06 13:43:32+02:00,0,FR,Planned maintenance,A03,,2022-08-06 11:00:00+02:00,nRoZN9DhfY9uFoStaqtRCg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-08-06 09:00:00+02:00
2025-10-06 13:43:49+02:00,775,FR,Planned maintenance,A03,Cancelled,2022-08-07 12:00:00+02:00,LNehHoSy1B82u9pugYVGSg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2022-08-07 08:00:00+02:00
2025-10-06 13:44:00+02:00,300,FR,Planned maintenance,A03,,2022-08-06 11:32:00+02:00,S67CcznWqbYFrpOJKI2lIA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2022-08-04 23:00:00+02:00
2025-10-06 13:44:01+02:00,500,FR,Planned maintenance,A03,Cancelled,2022-08-08 03:00:00+02:00,lJguoNm_94EGbsEhy8EDrg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2022-08-08 00:30:00+02:00
2025-10-06 13:44:02+02:00,500,FR,Planned maintenance,A03,,2022-08-06 16:00:00+02:00,BJTmuu9IHH5rJo9SZ2aX6g,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2022-08-06 13:00:00+02:00
2025-10-06 13:44:09+02:00,1210,FR,Planned maintenance,A03,,2022-08-06 14:00:00+02:00,QTqU8Vh_URd9HFO9L1jfqQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2022-08-04 10:00:00+02:00
2025-10-06 13:44:14+02:00,180,FR,Planned maintenance,A03,,2022-08-06 23:30:00+02:00,tXpLkbu52A1nHPkx21DjqA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2022-08-06 16:00:00+02:00
2025-10-06 13:44:16+02:00,750,FR,Planned maintenance,A03,,2022-08-06 16:45:00+02:00,CAe8hGiXO9nI3aoZ-MrACw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2022-08-06 15:15:00+02:00
2025-10-06 13:44:38+02:00,10,FR,Planned maintenance,A03,Cancelled,2022-08-10 17:00:00+02:00,2xz7g-uWhoQTC-09iNluag,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-08-07 09:00:00+02:00
2025-10-06 13:44:56+02:00,180,FR,Planned maintenance,A03,,2022-08-07 19:00:00+02:00,FeJhYv7sG9WlsfySxii9uw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2022-08-07 06:00:00+02:00
2025-10-06 13:45:34+02:00,0,FR,Planned maintenance,A03,,2022-09-02 14:00:00+02:00,I8LTiw89nriM1FkKAC10bQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2022-08-16 07:30:00+02:00
2025-10-06 13:46:19+02:00,0,FR,Planned maintenance,A03,,2022-08-19 17:00:00+02:00,j5mGfv8dEEKtNN689YAJUQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 13:46:19+02:00,0,FR,Planned maintenance,A03,,2022-08-11 17:00:00+02:00,lZRxoDxzqDB5YIz1ylptMg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2022-08-10 07:00:00+02:00
2025-10-06 13:46:19+02:00,0,FR,Planned maintenance,A03,,2022-08-11 17:00:00+02:00,ivVY7ZXEQFO5pEHiJBlDrA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2022-08-10 07:00:00+02:00
2025-10-06 13:46:21+02:00,0,FR,Planned maintenance,A03,,2022-08-19 17:00:00+02:00,K4A6bLwj_lOrI9qa05ZcQQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 13:46:25+02:00,0,FR,Planned maintenance,A03,,2022-08-09 12:00:00+02:00,g1o3he0n7ykhNbr9Ai1cjw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2022-08-09 10:00:00+02:00
2025-10-06 13:46:29+02:00,0,FR,Planned maintenance,A03,,2022-08-11 16:30:00+02:00,Yc4kuALB0gaXsYlaNlSwEw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2022-08-11 07:30:00+02:00
2025-10-06 13:46:32+02:00,0,FR,Planned maintenance,A03,,2022-08-08 16:00:00+02:00,7Di8jgbEkeGMNn-knq9vag,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 13:46:32+02:00,0,FR,Planned maintenance,A03,,2022-08-08 16:00:00+02:00,5UWwMRBhjWDXR53teYGWAA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 13:46:32+02:00,0,FR,Planned maintenance,A03,,2022-08-08 16:00:00+02:00,ntp0xXzDuR9AxKqRH1ZO3g,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2022-08-08 07:00:00+02:00
2025-10-06 13:46:34+02:00,0,FR,Planned maintenance,A03,,2022-08-09 08:00:00+02:00,KTyUII24e5FCT9TPBmR0Sg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,6,2022-08-06 02:45:00+02:00
2025-10-06 13:46:34+02:00,123.3,FR,Planned maintenance,A03,,2022-08-09 08:00:00+02:00,nfCqbRAJitximjdkC1fFsQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2022-08-06 02:45:00+02:00
2025-10-06 13:46:34+02:00,0,FR,Planned maintenance,A03,,2022-08-11 16:30:00+02:00,UQBP73FeUotA6eAZeuRMPA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2022-08-11 07:00:00+02:00
2025-10-06 13:46:42+02:00,0,FR,Planned maintenance,A03,,2022-08-10 17:00:00+02:00,a6WBzZafyjX-0Xg917WpSQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2022-08-10 08:00:00+02:00
2025-10-06 13:46:42+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,ncBv_i0XL0VByTs_OP9mHA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2022-08-01 08:00:00+02:00
2025-10-06 13:46:46+02:00,260,FR,Planned maintenance,A03,,2022-08-08 18:30:00+02:00,lC3cp0z7AKUzsPULTkBS0w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,6,2022-08-07 14:30:00+02:00
2025-10-06 13:46:51+02:00,0,FR,Planned maintenance,A03,,2022-08-11 16:30:00+02:00,4YMainluPFrzm6OSgdsgCg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2022-08-11 07:00:00+02:00
2025-10-06 13:47:03+02:00,530,FR,Planned maintenance,A03,,2022-08-09 00:15:00+02:00,W2p4XmyBBw00byfUSUAXxg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,6,2022-08-08 17:30:00+02:00
2025-10-06 13:48:02+02:00,0,FR,Planned maintenance,A03,,2022-08-09 12:30:00+02:00,hQ3-_etthUrjVQwzwI1W_Q,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-08-09 08:00:00+02:00
2025-10-06 13:48:19+02:00,100,FR,Planned maintenance,A03,Cancelled,2022-08-12 22:00:00+02:00,hgdb4QYpKveWcaT0kOHILA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2022-08-12 20:30:00+02:00
2025-10-06 13:49:28+02:00,0,FR,Planned maintenance,A03,,2022-08-10 13:55:00+02:00,g8f6Lampp_phDnVsBjnD1g,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2022-08-08 08:00:00+02:00
2025-10-06 13:49:40+02:00,0,FR,Planned maintenance,A03,,2022-08-10 16:00:00+02:00,tdgPM3A3Iz97f1upQhr1vQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,7,2022-08-09 00:15:00+02:00
2025-10-06 13:50:26+02:00,933,FR,Planned maintenance,A03,,2022-08-11 10:00:00+02:00,vSji0qk5Uh0e3PAgVVWFoA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,10,2022-08-08 01:45:00+02:00
2025-10-06 13:50:48+02:00,0,FR,Planned maintenance,A03,,2022-08-10 11:30:00+02:00,s2-ttUqKwWPzMenpKGs-yg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2022-08-05 16:00:00+02:00
2025-10-06 13:50:54+02:00,1199,FR,Planned maintenance,A03,,2022-08-13 00:00:00+02:00,P9A4EU7cpHHnfnMRQE2VPA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2022-08-08 16:30:00+02:00
2025-10-06 13:51:59+02:00,0,FR,Planned maintenance,A03,,2022-08-11 15:30:00+02:00,tPiXWqstW1P9VKUbV-0OhA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-08-11 13:30:00+02:00
2025-10-06 13:51:59+02:00,180,FR,Planned maintenance,A03,,2022-08-12 08:30:00+02:00,R6bm7feCUA9nVoPyTY6YvA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-08-11 23:30:00+02:00
2025-10-06 13:51:59+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-08-12 05:00:00+02:00,QQ-znuUdWlG45Akkj1n-FA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-08-12 00:00:00+02:00
2025-10-06 13:52:01+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,qX88MNZlfrt7UeKssANFUA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-08-13 08:00:00+02:00
2025-10-06 13:52:50+02:00,1145,FR,Planned maintenance,A03,,2022-08-12 08:01:00+02:00,juSJ620zlY3Tiyfw632edA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,8,2022-08-02 17:30:00+02:00
2025-10-06 13:52:57+02:00,500,FR,Planned maintenance,A03,,2022-08-15 00:30:00+02:00,TpV8rVpVH0p-SCq1IQiW6w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2022-08-13 23:30:00+02:00
2025-10-06 13:52:57+02:00,720,FR,Planned maintenance,A03,,2022-08-13 23:30:00+02:00,Yg5I-ptqv4pDQVrWHY1w1g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2022-08-11 23:30:00+02:00
2025-10-06 13:52:59+02:00,413,FR,Planned maintenance,A03,,2022-08-12 09:06:00+02:00,rBeu9itNi-8gNf64nor-Ag,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-08-03 17:34:00+02:00
2025-10-06 13:53:01+02:00,500,FR,Planned maintenance,A03,,2022-08-16 06:00:00+02:00,PLaP_ofglaRxg7GEVhhfMQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2022-08-13 00:00:00+02:00
2025-10-06 13:53:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-18 23:59:00+02:00,UaM6l3W2P-rEb8lzWwh60Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-08-16 09:00:00+02:00
2025-10-06 13:53:07+02:00,0,FR,Planned maintenance,A03,,2022-08-16 08:00:00+02:00,-4fxlJhQEeuemBR0VkvSCw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2022-08-13 23:59:00+02:00
2025-10-06 13:53:07+02:00,250,FR,Planned maintenance,A03,Cancelled,2022-08-12 11:00:00+02:00,n5OuvxhIOJgMt-XgUsNtAw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-08-12 07:00:00+02:00
2025-10-06 13:53:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-13 00:00:00+02:00,9n1HyUg4x1tD2dqlIgZB6A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-08-12 11:00:00+02:00
2025-10-06 13:53:09+02:00,123.3,FR,Planned maintenance,A03,,2022-08-16 08:00:00+02:00,eZQ9WbIFrBw2YAi0k-8bNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-08-13 23:59:00+02:00
2025-10-06 13:53:18+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2022-08-18 23:59:00+02:00,AVKiTdl2pGJF7R46GuQgew,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2022-08-16 09:00:00+02:00
2025-10-06 13:54:03+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-08-13 03:30:00+02:00,fUkWsBEOIrV9gQSG0Et5vw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-08-12 23:30:00+02:00
2025-10-06 13:54:09+02:00,0,FR,Planned maintenance,A03,,2022-08-12 12:00:00+02:00,Dg20XrIRBVAhPGJHpSKIRA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-12 09:00:00+02:00
2025-10-06 13:54:59+02:00,360,FR,Planned maintenance,A03,,2022-08-13 16:27:00+02:00,hf9H8_ZFhn3yObvM1fuVwA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,5,2022-08-11 14:30:00+02:00
2025-10-06 13:55:36+02:00,0,FR,Planned maintenance,A03,,2022-08-17 07:30:00+02:00,PiPuIiREFQSRC836hyLuzw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-08-13 01:00:00+02:00
2025-10-06 13:55:51+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-08-15 06:00:00+02:00,lVaAxXZqxwVSdimJFOQaQQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-08-15 00:30:00+02:00
2025-10-06 13:56:15+02:00,0,FR,Planned maintenance,A03,,2022-08-15 03:00:00+02:00,_j5WrKsOGj8ta2DkI1Aeyg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,7,2022-08-14 03:30:00+02:00
2025-10-06 13:56:28+02:00,200,FR,Planned maintenance,A03,Cancelled,2022-08-15 23:59:00+02:00,k-fSMx3ZipDlUEkzbHOtmg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-08-15 10:00:00+02:00
2025-10-06 13:57:41+02:00,1160,FR,Planned maintenance,A03,,2022-08-16 11:00:00+02:00,RKJBtC_lmihrP5E9epY5MA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,30,2022-08-10 16:00:00+02:00
2025-10-06 13:59:58+02:00,420,FR,Planned maintenance,A03,,2022-08-18 13:30:00+02:00,qOAr0FTSZHKYPzHinm37Zg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-08-18 03:30:00+02:00
2025-10-06 14:00:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,jKQMxe85_McheUes32ME4A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-08-19 00:00:00+02:00
2025-10-06 14:00:41+02:00,100,FR,Planned maintenance,A03,,2022-08-19 22:00:00+02:00,37B-jpuRPgURF1izOG_wXg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2022-08-19 18:30:00+02:00
2025-10-06 14:01:01+02:00,0,FR,Planned maintenance,A03,,2022-08-17 16:30:00+02:00,7W5NddT4hTAGUqAG23b5Aw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-08-17 08:00:00+02:00
2025-10-06 14:01:01+02:00,0,FR,Planned maintenance,A03,,2022-08-17 16:30:00+02:00,lFXQcxnhetMA6PcvO6IpoQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-08-17 08:00:00+02:00
2025-10-06 14:01:26+02:00,540,FR,Planned maintenance,A03,,2022-08-18 01:00:00+02:00,uHb5lr0hBlN_AzrfYGVc0w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2022-08-17 22:00:00+02:00
2025-10-06 14:01:38+02:00,1157,FR,Planned maintenance,A03,,2022-08-18 03:06:00+02:00,1P4dsyR4XHwpI2-q3GTFwA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,7,2022-08-17 07:15:00+02:00
2025-10-06 14:01:57+02:00,120,FR,Planned maintenance,A03,Cancelled,2022-08-19 00:00:00+02:00,NuCevv9iZGbx1mz2eCILDQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-18 12:00:00+02:00
2025-10-06 14:02:00+02:00,124.2,FR,Planned maintenance,A03,,2022-08-20 15:00:00+02:00,DG5kyG7HH6SvsonOVFsKNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-08-20 06:00:00+02:00
2025-10-06 14:02:00+02:00,0,FR,Planned maintenance,A03,,2022-08-20 15:00:00+02:00,joPcJciX0Om-Aa7oYK67CQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-08-20 06:00:00+02:00
2025-10-06 14:02:07+02:00,0,FR,Planned maintenance,A03,,2022-08-18 16:30:00+02:00,QYRo3NDNiE1eN_dqUQC71g,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2022-08-17 07:00:00+02:00
2025-10-06 14:02:15+02:00,0,FR,Planned maintenance,A03,,2022-08-18 16:30:00+02:00,c-zJLWjeMztk4lJRUtWMrw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-08-18 07:00:00+02:00
2025-10-06 14:02:15+02:00,0,FR,Planned maintenance,A03,,2022-08-17 17:00:00+02:00,HUHVpsjUpmStarjVJ62H2Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-08-17 07:30:00+02:00
2025-10-06 14:02:16+02:00,0,FR,Planned maintenance,A03,,2022-08-19 17:00:00+02:00,AmyjPNTDROaBDutGl6XzHw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2022-08-08 07:00:00+02:00
2025-10-06 14:02:17+02:00,0,FR,Planned maintenance,A03,,2022-09-02 17:00:00+02:00,xuqTbsQxOP4hJ6-zhQJHKw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2022-08-19 07:00:00+02:00
2025-10-06 14:02:45+02:00,815,FR,Planned maintenance,A03,,2022-08-18 18:00:00+02:00,j20llUV--DTV0ZfoODpgYw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,14,2022-08-14 03:00:00+02:00
2025-10-06 14:02:57+02:00,0,FR,Planned maintenance,A03,,2022-08-26 16:30:00+02:00,C4F5j5AdZKb6JeiwwElUWg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2022-08-08 07:00:00+02:00
2025-10-06 14:03:13+02:00,1207,FR,Planned maintenance,A03,,2022-08-20 03:00:00+02:00,NoyL_bhwmlKmYms5rvHTEA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-08-20 00:30:00+02:00
2025-10-06 14:03:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-21 05:00:00+02:00,_ZVQtggeatsGPmta9UhWcQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-08-21 00:00:00+02:00
2025-10-06 14:03:39+02:00,0,FR,Planned maintenance,A03,,2022-08-18 19:00:00+02:00,FFE6BGRFpc205PZVEK95CA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,6,2022-08-17 18:00:00+02:00
2025-10-06 14:04:16+02:00,211,FR,Planned maintenance,A03,,2022-08-19 12:22:00+02:00,-5tes7ZMnxDP4T69mRWrkQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,8,2022-08-14 16:00:00+02:00
2025-10-06 14:04:38+02:00,335,FR,Planned maintenance,A03,,2022-08-22 06:00:00+02:00,45mffKmiAt8JvOdgLQGsow,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2022-08-20 00:00:00+02:00
2025-10-06 14:04:49+02:00,0,FR,Planned maintenance,A03,,2022-08-18 17:00:00+02:00,6CWfEtb8QaSrWNfUKzQUjQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-08-18 08:00:00+02:00
2025-10-06 14:04:49+02:00,0,FR,Planned maintenance,A03,,2022-08-18 17:00:00+02:00,1bCO56YkTbn8DNLru7ud1A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-08-18 08:00:00+02:00
2025-10-06 14:04:52+02:00,0,FR,Planned maintenance,A03,,2022-08-19 15:00:00+02:00,4SL2SJ9wTJPBO12y3IoxcQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2022-08-19 07:00:00+02:00
2025-10-06 14:04:52+02:00,0,FR,Planned maintenance,A03,,2022-08-19 15:30:00+02:00,47Uab4qEruSXim9pDQiwJg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-08-13 01:00:00+02:00
2025-10-06 14:04:57+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-16 08:00:00+01:00,zTtI7voYaxNEmOlMNOaQsg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-08-18 23:59:00+02:00
2025-10-06 14:05:03+02:00,1215,FR,Planned maintenance,A03,,2022-08-20 19:00:00+02:00,PCNz3W9PhaxoQlshaqx9Qw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2022-08-20 17:00:00+02:00
2025-10-06 14:05:08+02:00,123.3,FR,Planned maintenance,A03,,2022-08-23 08:00:00+02:00,QpF5bjiWntdDbxC4-ugegg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2022-08-19 20:21:00+02:00
2025-10-06 14:05:20+02:00,1205,FR,Planned maintenance,A03,,2022-08-20 01:15:00+02:00,JQ50sXlTTsPz3qckwEKq6w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2022-07-29 19:30:00+02:00
2025-10-06 14:06:08+02:00,1210,FR,Planned maintenance,A03,,2022-08-20 19:15:00+02:00,FJQD6t5RiOZVk4hfrnZmeA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-08-20 18:30:00+02:00
2025-10-06 14:06:11+02:00,760,FR,Planned maintenance,A03,,2022-08-21 02:30:00+02:00,hDt_jjWJ7dSectvtu1MW2A,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2022-08-20 02:30:00+02:00
2025-10-06 14:07:24+02:00,445,FR,Planned maintenance,A03,,2022-08-21 21:00:00+02:00,hLZQ0etYqYcB4VXuzQ-Hqw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,8,2022-08-20 14:00:00+02:00
2025-10-06 14:10:34+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:00:00+02:00,iz3ROz0laxq-08QgfJJzNg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-08-19 17:00:00+02:00
2025-10-06 14:13:54+02:00,0,FR,Planned maintenance,A03,,2022-08-18 17:00:00+02:00,Fy7ifiYK7oRpHxAwCUbJbw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2022-08-18 07:00:00+02:00
2025-10-06 14:13:54+02:00,0,FR,Planned maintenance,A03,,2022-08-18 17:00:00+02:00,QXr_b0WHVtP0QckS5muL3g,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2022-08-18 07:00:00+02:00
2025-10-06 14:13:54+02:00,0,FR,Planned maintenance,A03,,2022-08-18 17:00:00+02:00,3rV3kEGW-WOko_UPAOcvKQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2022-08-18 07:00:00+02:00
