created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 14:13:54+02:00,0,FR,Planned maintenance,A03,,2022-08-09 16:30:00+02:00,dbyOEGGHVKDyb9WOOZLvCA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-08-09 07:30:00+02:00
2025-10-06 14:13:54+02:00,0,FR,Planned maintenance,A03,,2022-08-10 16:30:00+02:00,qnRj96QuJ4MAJNaDQkF5kg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-08-10 07:30:00+02:00
2025-10-06 14:14:05+02:00,0,FR,Planned maintenance,A03,,2022-08-25 16:00:00+02:00,xa2y23vAliAALu6IPfprmw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2022-08-19 17:00:00+02:00
2025-10-06 14:39:27+02:00,0,FR,Planned maintenance,A03,,2022-09-13 17:00:00+02:00,LLrHD8WmyzxB0Ttpf_VpPg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,3,2022-08-11 17:00:00+02:00
2025-10-06 14:41:57+02:00,180,FR,Planned maintenance,A03,,2022-09-11 03:30:00+02:00,zH_t5DWd7_KOKkS0CjRfrw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,8,2022-08-05 01:30:00+02:00
2025-10-06 15:02:15+02:00,0,FR,Planned maintenance,A03,,2022-09-17 04:00:00+02:00,93Kd52WaUagsLIXD1mqFaQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,9,2022-08-07 00:00:00+02:00
2025-10-06 15:05:03+02:00,556,FR,Planned maintenance,A03,,2022-09-20 00:30:00+02:00,f4ODNCV0KtK1AxqH2jk9FA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,7,2022-07-30 19:30:00+02:00
2025-10-06 15:15:00+02:00,0,FR,Planned maintenance,A03,,2022-09-28 10:00:00+02:00,Mc-3_h05CXt0S7wTlp3_GA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2022-08-01 07:00:00+02:00
2025-10-06 15:15:00+02:00,0,FR,Planned maintenance,A03,,2022-09-28 10:00:00+02:00,QbXbGuxW4AAXY0p_-meXlQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2022-08-01 07:00:00+02:00
2025-10-06 15:17:00+02:00,0,FR,Planned maintenance,A03,,2022-09-23 16:30:00+02:00,Tt0WMOLsVAZmsrQvqFjNCg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2022-08-19 17:00:00+02:00
2025-10-06 15:22:03+02:00,0,FR,Planned maintenance,A03,,2022-09-27 00:10:00+02:00,KrHQ_iLxTTV-iKmZo_4oqw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,13,2022-08-19 22:00:00+02:00
2025-10-06 15:30:24+02:00,0,FR,Planned maintenance,A03,,2022-10-04 12:00:00+02:00,MA002uSgIyN2xhsvwqbE5w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,3,2022-08-01 07:00:00+02:00
2025-10-06 15:56:38+02:00,0,FR,Planned maintenance,A03,,2022-10-18 13:00:00+02:00,Zkcz40IYk-DuPbMCiCCDZA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,7,2022-08-21 00:00:00+02:00
2025-10-06 16:03:01+02:00,0,FR,Planned maintenance,A03,,2022-10-21 17:00:00+02:00,P6imfvT8phMDymHn_FKQ4A,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,4,2022-08-08 08:00:00+02:00
2025-10-06 16:10:06+02:00,0,FR,Planned maintenance,A03,,2022-10-24 21:00:00+02:00,Hp1ohfPa6m6uShal7YtaIQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,14,2022-07-30 00:00:00+02:00
2025-10-06 16:39:37+02:00,0,FR,Planned maintenance,A03,,2022-11-12 19:00:00+01:00,6bhh52NwJ9xa57siLLfJgA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,25,2022-08-18 02:00:00+02:00
2025-10-06 16:57:23+02:00,0,FR,Planned maintenance,A03,,2022-11-23 23:00:00+01:00,UP3JyA56O7UASlfamkqv4A,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,20,2022-08-13 00:00:00+02:00
2025-10-06 17:05:24+02:00,0,FR,Planned maintenance,A03,,2022-11-30 00:00:00+01:00,_75vYDRa0HTwZ2Yt33lEPw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2022-08-11 02:00:00+02:00
2025-10-06 17:38:55+02:00,0,FR,Planned maintenance,A03,,2022-12-15 18:30:00+01:00,Vy2IhdOZzMEKhYZ2Wutm0A,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,5,2022-08-16 07:00:00+02:00
2025-10-06 23:12:10+02:00,0,FR,Planned maintenance,A03,,2023-06-15 20:00:00+02:00,eLfW9XDZ6G3LubsdICuYyQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,29,2022-08-20 01:15:00+02:00
2025-10-06 23:23:41+02:00,0,FR,Planned maintenance,A03,,2023-06-19 19:15:00+02:00,cP56GYPXopPsMR8l7-CaqA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,180,2022-07-31 03:00:00+02:00
2025-10-03 06:15:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-20 02:00:00+02:00,M62cfNoJHDSbCiJDzxnKVw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2022-09-10 02:00:00+02:00
2025-10-05 17:06:24+02:00,0,FR,Planned maintenance,A03,,2022-10-21 17:00:00+02:00,UFBdayZusvYh_I9Z50yZTA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2022-09-05 07:00:00+02:00
2025-10-05 17:34:27+02:00,0,FR,Planned maintenance,A03,,2022-09-06 17:00:00+02:00,xo6weW-r0nHoiaBPd-YH0g,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2022-09-06 08:00:00+02:00
2025-10-05 21:30:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,y5huTRF98qBE_odzIzze7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-08-25 07:00:00+02:00
2025-10-05 22:24:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-31 17:00:00+02:00,4ZKAkoitxkI4omEndL7fIQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-31 08:00:00+02:00
2025-10-05 22:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-01 17:00:00+02:00,grK_iNCGETCBzkG0okAfpw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-09-01 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-26 17:00:00+02:00,e92c_bvZhX6O7KraaRRNww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-26 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-21 17:00:00+02:00,2eZoZoQJMXUm4VtodFkVGw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-21 08:00:00+02:00
2025-10-05 22:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-30 17:00:00+02:00,Ueireeb9MPcg6nB6IyeaJg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-30 08:00:00+02:00
2025-10-05 22:24:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-25 17:00:00+02:00,IQ2nfB92NOPS9Imxq-paKg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-25 08:00:00+02:00
2025-10-05 22:24:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-23 17:00:00+02:00,1A3ZZfcNOJ77DfE098oVfg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-23 08:00:00+02:00
2025-10-05 22:24:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-24 17:00:00+02:00,5CnNAoeeXAhTfSjWsM846A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-24 08:00:00+02:00
2025-10-05 22:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-03 17:00:00+02:00,iJfFXcoTepxe6iyLxlWojQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-09-03 08:00:00+02:00
2025-10-05 22:24:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-22 17:00:00+02:00,1CK0FNBsp02dZWwUB3QxwA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-22 08:00:00+02:00
2025-10-05 22:24:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,e-FirQPPi-akFkRkHQozpw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-09-02 08:00:00+02:00
2025-10-05 22:24:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-29 17:00:00+02:00,czn-Ny0E8CDTtEA6HvmEcA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-29 08:00:00+02:00
2025-10-05 22:24:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-27 17:00:00+02:00,2agr88lvXt-sg53x_m44dA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-27 08:00:00+02:00
2025-10-05 22:24:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-28 17:00:00+02:00,5-FbTiSZxLzB0JSCL3GfnA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-08-28 08:00:00+02:00
2025-10-05 22:42:15+02:00,0,FR,Planned maintenance,A03,,2022-09-01 17:00:00+02:00,iFRxEgeJJRG8fUl2_GGjJg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2022-09-01 14:00:00+02:00
2025-10-06 01:04:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,rT1RNNGfRHo06JR17XmX1A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 02:14:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,h_ZsGaWGVL0naB5_Syvbgw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2022-09-05 07:00:00+02:00
2025-10-06 02:14:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,1Jmvgqou7foYbWRlRPVqww,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2022-09-05 07:00:00+02:00
2025-10-06 02:14:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,yRsvXQ4vVByP3tW6-LjYkg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-09-05 07:00:00+02:00
2025-10-06 02:14:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,6ZRmze4MxSbJXxXGHLuLKQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-09-05 07:00:00+02:00
2025-10-06 02:14:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,3IgiVk8MMcVV6D7kXH73Ng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-05 07:00:00+02:00
2025-10-06 08:41:19+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:00:00+02:00,Pf3OCc2uKNPA7oPqLZz0kA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-08-23 09:00:00+02:00
2025-10-06 08:41:21+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:00:00+02:00,qxdubHumreKdML9S3bvrCg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-08-23 09:00:00+02:00
2025-10-06 08:41:21+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:00:00+02:00,ZEgyLnqEUD1bKgfLL95Nvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-08-23 09:00:00+02:00
2025-10-06 08:41:21+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:00:00+02:00,3LPorcRLFFd-uGh-AVWOgg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-08-23 09:00:00+02:00
2025-10-06 08:41:23+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:00:00+02:00,qqjoKORvYdQvGANzykNH7w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-08-23 09:00:00+02:00
2025-10-06 10:36:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-06 16:30:00+02:00,ragwGSxN7gOUiJkBc3n-HQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-06 13:30:00+02:00
2025-10-06 10:40:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-13 18:00:00+02:00,fWYvKELGugFwkqcZ9-lkmw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-08-29 08:00:00+02:00
2025-10-06 11:35:40+02:00,0,FR,Planned maintenance,A03,,2022-09-09 17:00:00+02:00,1AKi3eg5XV6KSGkIULu9eA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-05 07:00:00+02:00
2025-10-06 12:43:20+02:00,0,FR,Planned maintenance,A03,,2022-09-05 18:00:00+02:00,ODOI7Etwh7sGYMd65wdnHg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-09-05 07:30:00+02:00
2025-10-06 12:43:20+02:00,0,FR,Planned maintenance,A03,,2022-09-06 18:00:00+02:00,tqmmnoNkUnYUUevhXITnuQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-09-06 07:30:00+02:00
2025-10-06 12:52:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,jblAjFhKBXM8YbkInyWgzQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-09-05 08:00:00+02:00
2025-10-06 13:21:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,7o3qyTfxC-MahK-9JUr1uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-08-22 07:00:00+02:00
2025-10-06 13:21:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,DNrWsxuXGaYryZg3ZebSKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-08-22 07:00:00+02:00
2025-10-06 13:24:28+02:00,585,FR,Planned maintenance,A03,,2022-08-30 05:00:00+02:00,4uX_0BB7_RqpoMTMs8vcKw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-08-29 22:00:00+02:00
2025-10-06 13:45:54+02:00,0,FR,Planned maintenance,A03,,2022-11-18 17:00:00+01:00,lSYonR__Vd271A4Tc_-Rig,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2022-08-30 07:30:00+02:00
2025-10-06 13:45:57+02:00,0,FR,Planned maintenance,A03,,2022-09-02 17:00:00+02:00,XD-GcnHnIJaCm3BTLLLTcg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-08-29 07:00:00+02:00
2025-10-06 13:45:57+02:00,0,FR,Planned maintenance,A03,,2022-08-23 18:00:00+02:00,EOacW8YCMyxXcSs_lXZaiQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-08-23 08:00:00+02:00
2025-10-06 13:45:57+02:00,0,FR,Planned maintenance,A03,,2022-08-23 18:00:00+02:00,UN1oZUQXtswMifCadyh9DQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2022-08-23 08:00:00+02:00
2025-10-06 13:45:57+02:00,0,FR,Planned maintenance,A03,,2022-08-23 18:00:00+02:00,jBURb4u6qrpw4_GzoqhuqQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2022-08-23 08:00:00+02:00
2025-10-06 13:45:59+02:00,0,FR,Planned maintenance,A03,,2022-09-09 17:00:00+02:00,OQa4kDIQ6x6lcLKz7TkKNg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-09-05 07:00:00+02:00
2025-10-06 13:46:30+02:00,0,FR,Planned maintenance,A03,,2022-08-31 16:30:00+02:00,pyzuHrFA61FlkQKxMj8W-g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2022-08-30 07:00:00+02:00
2025-10-06 13:46:30+02:00,0,FR,Planned maintenance,A03,,2022-08-31 16:30:00+02:00,2paHpw8uKMKE9Fq9sXTYFA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2022-08-30 07:00:00+02:00
2025-10-06 13:48:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-30 17:00:00+02:00,XznRilHOjU4RwBjm3Zn64Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 13:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,pRRdoTnHSkUPnCpbKR1CBw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 13:59:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-25 17:00:00+02:00,PizY4Dl_kZncziT5KLRtLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-08-22 07:00:00+02:00
2025-10-06 13:59:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-23 18:00:00+02:00,nn-tYW1kUvUKc45SxcEuUQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-08-23 08:00:00+02:00
2025-10-06 13:59:57+02:00,0,FR,Planned maintenance,A03,,2022-08-25 12:00:00+02:00,XbKNkiKp5o0scOhvOYnGFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2022-08-25 08:30:00+02:00
2025-10-06 14:02:17+02:00,0,FR,Planned maintenance,A03,,2022-08-24 18:00:00+02:00,strB7LQCbs8X7dG73-dvyg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-08-24 08:00:00+02:00
2025-10-06 14:02:17+02:00,0,FR,Planned maintenance,A03,,2022-08-24 18:00:00+02:00,1P8z8mZI2uFldoCwze2DUg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2022-08-24 08:00:00+02:00
2025-10-06 14:02:17+02:00,0,FR,Planned maintenance,A03,,2022-08-24 18:00:00+02:00,P9LLNKTPRCiLiv123OooUA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2022-08-24 08:00:00+02:00
2025-10-06 14:02:45+02:00,0,FR,Planned maintenance,A03,,2022-09-06 17:00:00+02:00,WDaRryqbBsEZ4XjTssuU_w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-09-06 13:30:00+02:00
2025-10-06 14:02:55+02:00,0,FR,Planned maintenance,A03,,2022-09-02 16:30:00+02:00,dAORXQw6r4OJTr9i2hhIsw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2022-08-22 08:00:00+02:00
2025-10-06 14:02:56+02:00,0,FR,Planned maintenance,A03,,2022-08-24 16:30:00+02:00,1tVNTtpblAHig55bTXuTww,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2022-08-24 07:15:00+02:00
2025-10-06 14:02:56+02:00,0,FR,Planned maintenance,A03,,2022-08-31 17:00:00+02:00,_aOjgQA_8nf7TzDjQP2nig,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2022-08-31 07:00:00+02:00
2025-10-06 14:02:56+02:00,0,FR,Planned maintenance,A03,,2022-09-02 17:00:00+02:00,dpZz4PUkgAsktoxyR5WuCQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2022-08-22 05:30:00+02:00
2025-10-06 14:02:56+02:00,0,FR,Planned maintenance,A03,,2022-08-31 17:00:00+02:00,MDg7fIStFUBWidBaSyH_zA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2022-08-31 07:00:00+02:00
2025-10-06 14:04:10+02:00,0,FR,Planned maintenance,A03,,2022-09-02 17:00:00+02:00,TY3sqBdzofDhasjlNmLcIQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2022-08-22 06:00:00+02:00
2025-10-06 14:04:11+02:00,0,FR,Planned maintenance,A03,,2022-09-02 17:00:00+02:00,hlQfT4FlG_8jO8aIoKwMtQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2022-08-22 06:00:00+02:00
2025-10-06 14:04:38+02:00,335,FR,Planned maintenance,A03,,2022-09-05 06:00:00+02:00,qzaQPrUJ3p1lFgFTMwKKJw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-09-03 00:00:00+02:00
2025-10-06 14:06:25+02:00,0,FR,Planned maintenance,A03,,2022-08-21 03:58:00+02:00,Xx7XFABXRHWkN-mM1ygMSw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-08-21 01:00:00+02:00
2025-10-06 14:06:29+02:00,740,FR,Planned maintenance,A03,Cancelled,2022-08-21 16:00:00+02:00,x-Kq9XK_KW5GUHGZF3LXNw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2022-08-21 09:00:00+02:00
2025-10-06 14:07:43+02:00,474,FR,Planned maintenance,A03,Cancelled,2022-08-24 06:30:00+02:00,eMM_hMnwYdzMY55mrcSdtQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-08-24 02:30:00+02:00
2025-10-06 14:08:34+02:00,0,FR,Planned maintenance,A03,,2022-08-30 17:00:00+02:00,ikwjndlW2mREyJ_xvXSjHw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 14:08:34+02:00,0,FR,Planned maintenance,A03,,2022-08-30 17:00:00+02:00,5aGT5ZHe3kFB21JW_y91BQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 14:09:51+02:00,0,FR,Planned maintenance,A03,,2022-08-23 10:00:00+02:00,ohixVSMijonUlbaqie1VOQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2022-08-21 18:00:00+02:00
2025-10-06 14:09:52+02:00,0,FR,Planned maintenance,A03,,2022-08-23 15:00:00+02:00,umTCAVytL_inbPE1ytRGhw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2022-08-23 13:00:00+02:00
2025-10-06 14:09:53+02:00,0,FR,Planned maintenance,A03,,2022-08-23 10:20:00+02:00,8pV3qXPpesH9HZjuc6n1wg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2022-08-23 08:00:00+02:00
2025-10-06 14:09:53+02:00,0,FR,Planned maintenance,A03,,2022-08-23 10:20:00+02:00,cPAnqRRxXnD3-43NZRqWGQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-08-23 08:00:00+02:00
2025-10-06 14:09:53+02:00,0,FR,Planned maintenance,A03,,2022-08-23 10:20:00+02:00,2ma0ClMFItKtJlj2qvuvQw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-23 08:00:00+02:00
2025-10-06 14:10:11+02:00,0,FR,Planned maintenance,A03,,2022-08-24 16:30:00+02:00,pOBRjYzmT0wOwx_xKvJ3xg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2022-08-23 14:00:00+02:00
2025-10-06 14:10:11+02:00,0,FR,Planned maintenance,A03,,2022-08-24 12:00:00+02:00,KKyB4JEAGG18c0bYhG_ssA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-08-24 08:00:00+02:00
2025-10-06 14:10:24+02:00,0,FR,Planned maintenance,A03,,2022-08-31 18:00:00+02:00,LW75x6TZfbd4WZHlSsoBPw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-08-31 07:30:00+02:00
2025-10-06 14:10:33+02:00,0,FR,Planned maintenance,A03,,2022-08-24 17:00:00+02:00,_MUCWJ5pVSxAOSSwoQySsQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-08-24 14:00:00+02:00
2025-10-06 14:10:39+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:30:00+02:00,CztdcvFtbbA8l3cwbjP8JA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-08-23 09:00:00+02:00
2025-10-06 14:10:39+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:30:00+02:00,MC43tlSTY0dxZO1VCVWVmg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2022-08-23 09:00:00+02:00
2025-10-06 14:10:40+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:30:00+02:00,RQNJVcP5YEepEW33c35igg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2022-08-23 08:00:00+02:00
2025-10-06 14:10:40+02:00,0,FR,Planned maintenance,A03,,2022-08-23 16:30:00+02:00,QL0tQaRAlgdcvp3eQ1jylg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-08-23 09:00:00+02:00
2025-10-06 14:11:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-06 18:00:00+02:00,-LEGXPsSyX6Qp6o8fVUVhg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-09-06 08:00:00+02:00
2025-10-06 14:12:07+02:00,0,FR,Planned maintenance,A03,,2022-08-24 14:00:00+02:00,bmWA5Eae_irE9jMdUqAltg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-08-24 07:00:00+02:00
2025-10-06 14:12:07+02:00,0,FR,Planned maintenance,A03,,2022-08-24 14:00:00+02:00,d0Taoxc4AfwYAiOKJmt54g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-08-24 07:00:00+02:00
2025-10-06 14:12:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 04:00:00+02:00,z4GAEMos-PCzDEmedUJBrg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2022-09-10 04:00:00+02:00
2025-10-06 14:12:48+02:00,650,FR,Planned maintenance,A03,,2022-08-25 02:00:00+02:00,2m3azHWZCGUEOCaacl3Jyw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,9,2022-08-21 12:00:00+02:00
2025-10-06 14:13:08+02:00,0,FR,Planned maintenance,A03,,2022-09-01 17:00:00+02:00,OSTQUsAoIWpKZoUmncgqfw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-09-01 14:00:00+02:00
2025-10-06 14:13:15+02:00,0,FR,Planned maintenance,A03,,2022-09-09 17:00:00+02:00,ieSxR2ttq9hDCSgOPJsZmg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-09-05 07:00:00+02:00
2025-10-06 14:13:55+02:00,0,FR,Planned maintenance,A03,,2022-08-23 17:00:00+02:00,DNL0ZtZS4A9YEEG53GxWRQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2022-08-23 07:00:00+02:00
2025-10-06 14:13:55+02:00,0,FR,Planned maintenance,A03,,2022-08-23 17:00:00+02:00,s6QrdKdYTzSA4O4KSj_wZg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2022-08-23 07:00:00+02:00
2025-10-06 14:14:00+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,AMZYjyjB0myCDI40qSWG5g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-08-28 00:00:00+02:00
2025-10-06 14:14:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 06:00:00+01:00,-hK5p9qboEE15-x_4Xlvpw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-08-28 00:00:00+02:00
2025-10-06 14:14:03+02:00,0,FR,Planned maintenance,A03,,2022-09-02 16:00:00+02:00,Kz_R6C8eLdZPInZY11a4Tw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2022-08-31 07:00:00+02:00
2025-10-06 14:14:03+02:00,0,FR,Planned maintenance,A03,,2022-09-02 16:00:00+02:00,2O13YTj9V4mbRSUdXYXWcw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-08-31 07:00:00+02:00
2025-10-06 14:14:03+02:00,0,FR,Planned maintenance,A03,,2022-08-30 07:30:00+02:00,cjU7kbpk4T8FzhagVNnMRA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,1,2022-08-26 07:30:00+02:00
2025-10-06 14:14:05+02:00,0,FR,Planned maintenance,A03,,2022-08-30 16:00:00+02:00,GmMzhon8oMiOYZSrtFzlAA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2022-08-29 07:00:00+02:00
2025-10-06 14:14:05+02:00,0,FR,Planned maintenance,A03,,2022-09-01 16:30:00+02:00,zRA2NWWlRHDJyY6bOVdSlQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2022-09-01 07:30:00+02:00
2025-10-06 14:14:05+02:00,0,FR,Planned maintenance,A03,,2022-08-30 16:00:00+02:00,0BpomAlJfhgndwXWB0w_KQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2022-08-29 07:00:00+02:00
2025-10-06 14:14:07+02:00,0,FR,Planned maintenance,A03,,2022-08-25 16:40:00+02:00,AxrLh0WCICcosHLPwoD_jg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-08-22 08:00:00+02:00
2025-10-06 14:14:07+02:00,814,FR,Planned maintenance,A03,,2022-08-25 16:36:00+02:00,Cg7ups-vC2AQOZJbz4A1mg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2022-08-25 14:38:00+02:00
2025-10-06 14:14:17+02:00,1229,FR,Planned maintenance,A03,,2022-08-26 20:30:00+02:00,VGJeANVO30Qo_y_wLuOBaQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-08-26 19:00:00+02:00
2025-10-06 14:14:17+02:00,270,FR,Planned maintenance,A03,,2022-08-29 04:00:00+02:00,P4Q-mXhGcFZ9TsGBURYyzw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-08-26 23:00:00+02:00
2025-10-06 14:14:22+02:00,0,FR,Planned maintenance,A03,,2022-08-30 16:30:00+02:00,fAkLTNe0X6ceysksloFILQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2022-08-30 07:00:00+02:00
2025-10-06 14:14:23+02:00,0,FR,Planned maintenance,A03,,2022-08-31 16:30:00+02:00,ZkhQdJZKx9uqASfFu_oL9g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-08-31 07:30:00+02:00
2025-10-06 14:14:51+02:00,1210,FR,Planned maintenance,A03,,2022-08-28 02:00:00+02:00,OeLixYqU4VLUbbtHNG9ing,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-08-28 00:30:00+02:00
2025-10-06 14:15:27+02:00,335,FR,Planned maintenance,A03,,2022-08-29 06:00:00+02:00,GueIMk20nMTrMd1zKztoXQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2022-08-27 00:00:00+02:00
2025-10-06 14:15:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-01 16:30:00+02:00,IsTW1ilGJ_jnkKcbFMOM8w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-01 13:30:00+02:00
2025-10-06 14:15:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-31 16:30:00+02:00,V94zKF8UbOUXk5FwAgTQqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-08-31 13:30:00+02:00
2025-10-06 14:16:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-08-29 12:00:00+02:00,gWnrdhHEkIRaNVIFJArnLg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-08-26 13:00:00+02:00
2025-10-06 14:17:21+02:00,580,FR,Planned maintenance,A03,,2022-08-27 17:00:00+02:00,3l0zgUBkuOTszpA-NCB1hA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2022-08-27 14:00:00+02:00
2025-10-06 14:17:44+02:00,580,FR,Planned maintenance,A03,Cancelled,2022-08-28 04:00:00+02:00,dlFGbGAYg-8DoZpaT4jT-g,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2022-08-28 02:00:00+02:00
2025-10-06 14:18:11+02:00,580,FR,Planned maintenance,A03,,2022-08-29 04:00:00+02:00,MJGMlY2mWIDQcBzI9Meayw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2022-08-29 02:00:00+02:00
2025-10-06 14:18:46+02:00,474,FR,Planned maintenance,A03,Cancelled,2022-09-02 07:30:00+02:00,QeQ9pgsQ1Zh5F20IpYZpAA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-09-02 03:30:00+02:00
2025-10-06 14:21:53+02:00,0,FR,Planned maintenance,A03,,2022-08-30 14:00:00+02:00,5zjAkj38DEdxqMD94DQ51g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-08-30 07:00:00+02:00
2025-10-06 14:21:58+02:00,270,FR,Planned maintenance,A03,,2022-09-05 04:00:00+02:00,xIVg1PJW6QYNmHWaHo-8Dw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-09-02 23:00:00+02:00
2025-10-06 14:23:00+02:00,808,FR,Planned maintenance,A03,,2022-08-31 08:01:00+02:00,R_bFBVo4yvQezcE1UF31Xw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,17,2022-08-26 11:00:00+02:00
2025-10-06 14:23:41+02:00,160,FR,Planned maintenance,A03,Cancelled,2022-08-31 17:00:00+02:00,H8i-j14fbEu0BT4jGA2hLg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-08-31 13:00:00+02:00
2025-10-06 14:24:02+02:00,0,FR,Planned maintenance,A03,,2022-08-31 15:00:00+02:00,nws_6cFtLXn2O82c5aNRNA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2022-08-26 17:00:00+02:00
2025-10-06 14:24:12+02:00,420,FR,Planned maintenance,A03,,2022-09-01 12:00:00+02:00,z83UsuxTC6_gbKwxEtFUtQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-09-01 05:00:00+02:00
2025-10-06 14:24:57+02:00,0,FR,Planned maintenance,A03,,2022-09-05 08:00:00+02:00,LerPf-NS4cynkntC8jMGWA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2022-09-03 05:30:00+02:00
2025-10-06 14:24:57+02:00,123.3,FR,Planned maintenance,A03,,2022-09-05 08:00:00+02:00,S2iu6jJ8G3JH7He2XOqKqQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-09-03 05:30:00+02:00
2025-10-06 14:24:58+02:00,0,FR,Planned maintenance,A03,,2022-08-31 18:30:00+02:00,gJBvcnk_hPlwG6zjMjkFaw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2022-08-29 11:30:00+02:00
2025-10-06 14:24:59+02:00,1215,FR,Planned maintenance,A03,,2022-09-02 20:00:00+02:00,TQ5aNR1OQok2bqnkifmqHg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-09-02 18:30:00+02:00
2025-10-06 14:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-02 17:00:00+02:00,mCo-IBsJ0AeZ-8-oZDhzbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-08-24 07:00:00+02:00
2025-10-06 14:25:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,D_eDMUGmZPuzQ-0ylNW1RQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-09-09 13:30:00+02:00
2025-10-06 14:25:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-06 16:30:00+02:00,preTxIpfOEV4wd8efsBYwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-06 13:30:00+02:00
2025-10-06 14:25:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-06 16:30:00+02:00,9JMqxfq_np418mAG3vrDtg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-06 13:30:00+02:00
2025-10-06 14:25:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-06 16:30:00+02:00,aqA9gW4SuayUi0gh_4Zg6g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-06 13:30:00+02:00
2025-10-06 14:27:56+02:00,0,FR,Planned maintenance,A03,,2022-09-03 16:00:00+02:00,mdFOBmcj7KzSyIbOjf6isA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2022-08-28 04:00:00+02:00
2025-10-06 14:28:28+02:00,0,FR,Planned maintenance,A03,,2022-09-02 16:30:00+02:00,0Gj6j-6bwqRrMOwX0GXUGw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2022-08-29 08:00:00+02:00
2025-10-06 14:28:39+02:00,370,FR,Planned maintenance,A03,,2022-09-03 10:51:00+02:00,hY6-bumr9TYdf6FP6jkOfA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-03 07:43:00+02:00
2025-10-06 14:29:16+02:00,1205,FR,Planned maintenance,A03,,2022-09-04 08:30:00+02:00,JX1Epd_a5dNCqAYuAVAFNQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-09-04 07:00:00+02:00
2025-10-06 14:29:20+02:00,385,FR,Planned maintenance,A03,,2022-09-03 22:45:00+02:00,OrZhhZKXVs_nzLNVToAfMA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,5,2022-09-03 16:00:00+02:00
2025-10-06 14:29:26+02:00,385,FR,Planned maintenance,A03,,2022-09-04 08:30:00+02:00,BDOVNZ9czfhV_4YB0qAOIw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2022-09-04 01:00:00+02:00
2025-10-06 14:30:02+02:00,400,FR,Planned maintenance,A03,,2022-09-04 21:30:00+02:00,XpGEI-jlKd-iHKCTlkdPIA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-04 13:30:00+02:00
2025-10-06 14:31:09+02:00,0,FR,Planned maintenance,A03,,2022-09-07 16:50:00+02:00,iNKmzqrrRrLqS0SCr09XrA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,1,2022-09-07 13:00:00+02:00
2025-10-06 14:31:11+02:00,0,FR,Planned maintenance,A03,,2022-09-09 16:30:00+02:00,DEBxuC4x8VBrIcaJdld3Lg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2022-09-05 07:15:00+02:00
2025-10-06 14:31:11+02:00,0,FR,Planned maintenance,A03,,2022-09-09 16:30:00+02:00,vb71qMd5M7lUqXZY0r3a2Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2022-09-05 07:15:00+02:00
2025-10-06 14:33:26+02:00,780,FR,Planned maintenance,A03,,2022-09-05 19:36:00+02:00,THZVP-dSPkr_IjmBhIAJgQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2022-09-05 18:45:00+02:00
2025-10-06 14:34:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 04:00:00+02:00,lZTuXIfDtICEmVIu36-AHg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-09-10 00:00:00+02:00
2025-10-06 14:35:03+02:00,0,FR,Planned maintenance,A03,,2022-09-06 08:30:00+02:00,cyqZIM_MqxBzkNCiVurvXA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-09-06 08:00:00+02:00
2025-10-06 14:35:03+02:00,0,FR,Planned maintenance,A03,,2022-09-06 08:30:00+02:00,KFXPWNWcl6bz85JyYDXCDA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-09-06 08:00:00+02:00
2025-10-06 14:35:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,g9x6dt-JzzFe4GhPusOEZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-09 07:00:00+02:00
2025-10-06 14:35:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,xYbfWwJe6-rVz-rOk1uTHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-09 07:00:00+02:00
2025-10-06 14:35:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,JnQfbsXhsMwX2YcM4g8EEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-09 07:00:00+02:00
2025-10-06 14:35:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,svialvQQ4RekkH-7nmDJzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-09 07:00:00+02:00
2025-10-06 14:35:16+02:00,380,FR,Planned maintenance,A03,,2022-09-07 08:00:00+02:00,jRnejWP-gf71WEgkwP2nTA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-07 02:00:00+02:00
2025-10-06 14:35:16+02:00,0,FR,Planned maintenance,A03,,2022-09-06 18:00:00+02:00,orGsWQMwTpmDrsZr8v4qyA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,5,2022-09-05 07:45:00+02:00
2025-10-06 14:35:17+02:00,0,FR,Planned maintenance,A03,,2022-10-17 07:00:00+02:00,VA1tqFCKyHqO-wQBoEHfOQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2022-09-05 07:00:00+02:00
2025-10-06 14:35:49+02:00,762,FR,Planned maintenance,A03,Cancelled,2022-09-07 07:00:00+02:00,Tos1hvhvdnt3-vMsMarWLg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2022-09-06 23:00:00+02:00
2025-10-06 14:36:27+02:00,0,FR,Planned maintenance,A03,,2022-09-08 15:00:00+02:00,1QUKqC8HLzGLeCLqjHD5eA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 14:36:27+02:00,0,FR,Planned maintenance,A03,,2022-09-08 15:00:00+02:00,sVJadcR9f9zuAOXMszk3Aw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2022-08-29 07:00:00+02:00
2025-10-06 14:36:48+02:00,0,FR,Planned maintenance,A03,,2022-09-07 11:30:00+02:00,Ma964SBCHbZ1JXdlon4aZA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2022-09-06 08:00:00+02:00
2025-10-06 14:37:26+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,2L0wUoi-mZ1g6YNqL3pEuA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2022-09-08 08:00:00+02:00
2025-10-06 14:37:28+02:00,0,FR,Planned maintenance,A03,,2022-09-07 17:00:00+02:00,auHGxphExwgIzxa-qKa_lg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2022-09-07 14:00:00+02:00
2025-10-06 14:37:28+02:00,0,FR,Planned maintenance,A03,,2022-09-07 19:00:00+02:00,jKtEnlSEiulP-lOT9E_Kow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-07 11:00:00+02:00
2025-10-06 14:37:28+02:00,0,FR,Planned maintenance,A03,,2022-09-07 19:00:00+02:00,p-ZYhCUgb3d72Exj6zXmew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-07 11:00:00+02:00
2025-10-06 14:37:28+02:00,0,FR,Planned maintenance,A03,,2022-09-07 19:00:00+02:00,YZr_CiFsPX9rcezdZvtGMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-07 11:00:00+02:00
2025-10-06 14:37:29+02:00,0,FR,Planned maintenance,A03,,2022-09-07 19:00:00+02:00,oeauN1kEEeOU3iFqYH4tzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-07 11:00:00+02:00
2025-10-06 14:38:02+02:00,0,FR,Planned maintenance,A03,,2022-09-07 17:00:00+02:00,nI8jIaGqSaujcz6Rq_xS3g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2022-09-05 08:00:00+02:00
2025-10-06 14:38:02+02:00,0,FR,Planned maintenance,A03,,2022-09-07 17:00:00+02:00,wkFWfJQ5MhiTC69qyEoa7g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2022-09-06 08:00:00+02:00
2025-10-06 14:38:23+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,ehe0Trsq4seMB6Dh068few,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,4,2022-09-08 07:30:00+02:00
2025-10-06 14:38:23+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,YnxHZ7zMWznliQTe4wAO5A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,4,2022-09-08 07:30:00+02:00
2025-10-06 14:39:10+02:00,87.5,FR,Planned maintenance,A03,Cancelled,2022-09-10 00:00:00+02:00,JZ-iFt1xPuplR4Xwusi1SA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-09-09 08:00:00+02:00
2025-10-06 14:39:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-15 23:59:00+02:00,VRa7EuFjaiw25xNUXtoCKA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-09-10 00:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,_d3ymUjGkcGw3Lz679GWeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-09-08 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,WiBSQiACvAb2PIYdv5Bjtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-09-09 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,ebA8KUl6pmoepuJzIO1f4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-09-09 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,0ZBEORKqsqVavujTkGmsmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-09-09 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,9-ovTeHr2kx-9WWfaG4bsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-09-08 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,ocZyu7-WSt8Y2u_m7W-7hg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-09-08 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-09 17:00:00+02:00,O2fKMmvwjI0Z1QGcjmCG2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-09-09 07:00:00+02:00
2025-10-06 14:39:18+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:00:00+02:00,ubyGfHrZrIX-XdL6QJz6fA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-09-08 07:00:00+02:00
2025-10-06 14:39:25+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:30:00+02:00,OpiCaL5ljrCYoEL1VyAVSw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2022-09-02 07:15:00+02:00
2025-10-06 14:39:30+02:00,0,FR,Planned maintenance,A03,,2022-09-08 17:20:00+02:00,diYkztSydcP3CY8QDEDCBQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-09-06 08:00:00+02:00
2025-10-06 14:40:09+02:00,335,FR,Planned maintenance,A03,,2022-09-12 06:00:00+02:00,DKxXEOlDImTi_cBc7QX5SA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-09-10 01:00:00+02:00
2025-10-06 14:47:04+02:00,637,FR,Planned maintenance,A03,,2022-09-10 02:30:00+02:00,35tQ9y5AKQ4F5KE3VBc2OA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,4,2022-09-09 07:38:00+02:00
2025-10-06 14:47:09+02:00,680,FR,Planned maintenance,A03,,2022-09-10 04:30:00+02:00,t2pY3X2IxLpRYMfFRR-zlQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2022-09-10 02:30:00+02:00
2025-10-06 14:47:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-11 00:00:00+02:00,r86bj_MmyW8KJTpfgXuMpQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-09-10 00:00:00+02:00
2025-10-06 14:48:32+02:00,795,FR,Planned maintenance,A03,,2022-09-11 08:45:00+02:00,xaNlwqcDuVDVTGh4m1quOw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,27,2022-09-05 17:00:00+02:00
2025-10-06 14:54:44+02:00,800,FR,Planned maintenance,A03,,2022-09-14 07:00:00+02:00,PCe1bJJ38P2pCqGt1b0ZGA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,20,2022-09-07 12:22:00+02:00
2025-10-06 14:56:19+02:00,0,FR,Planned maintenance,A03,,2022-09-14 18:00:00+02:00,DFlEmJAGEw-cPrpegf54Tg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2022-08-29 08:00:00+02:00
2025-10-06 14:58:04+02:00,0,FR,Planned maintenance,A03,,2022-09-16 14:00:00+02:00,bcWhz-rNVyJAP_UppWV8XQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2022-09-04 00:00:00+02:00
2025-10-06 15:00:39+02:00,0,FR,Planned maintenance,A03,,2022-09-16 15:12:00+02:00,0Oigq7X4ru3Hyt1aavAtHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-09-09 17:00:00+02:00
2025-10-06 15:07:26+02:00,0,FR,Planned maintenance,A03,,2022-09-19 19:00:00+02:00,vgk8AIZ5qEo9LAoqKNB9Fg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,8,2022-09-05 07:30:00+02:00
2025-10-06 15:16:52+02:00,0,FR,Planned maintenance,A03,,2022-09-23 14:30:00+02:00,mDvUNsYdLaIasX7EDQjj7w,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,5,2022-09-05 07:00:00+02:00
2025-10-06 15:19:20+02:00,0,FR,Planned maintenance,A03,,2022-09-25 10:30:00+02:00,ukPUbo9WRDpyrhxqfS9jaA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,6,2022-09-10 00:00:00+02:00
2025-10-06 15:25:34+02:00,0,FR,Planned maintenance,A03,,2022-09-28 16:30:00+02:00,0FUCl0zhyxFqcxFh0SziqA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2022-09-02 16:00:00+02:00
2025-10-06 15:27:00+02:00,0,FR,Planned maintenance,A03,,2022-09-29 11:00:00+02:00,-l7Zakgxm8FkDkeGozwqrQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,3,2022-09-02 07:00:00+02:00
2025-10-06 15:31:19+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,p28VIFsBjr2S3geIr9zNmw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2022-09-09 07:00:00+02:00
2025-10-06 15:34:38+02:00,0,FR,Planned maintenance,A03,,2022-09-07 12:00:00+02:00,H93nHKbhkkEPrvCDdbNUQg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,3,2022-09-05 08:00:00+02:00
2025-10-06 15:34:38+02:00,0,FR,Planned maintenance,A03,,2022-09-07 12:00:00+02:00,HpclSIJQewUWckYby4KmvQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,3,2022-09-05 08:00:00+02:00
2025-10-06 15:34:38+02:00,0,FR,Planned maintenance,A03,,2022-09-07 12:00:00+02:00,8sBd8XzARR_TPfM8CgIQfg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2022-09-05 08:00:00+02:00
2025-10-06 15:47:18+02:00,0,FR,Planned maintenance,A03,,2022-10-11 12:30:00+02:00,xvVk6h5v_6OoTmFy6OPQ6A,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,12,2022-08-28 00:00:00+02:00
