created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 16:05:22+02:00,0,FR,Planned maintenance,A03,,2022-10-25 09:00:00+02:00,J4zRXEVZnJcvaiw13DA0iw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,14,2022-08-21 00:00:00+02:00
2025-10-06 16:12:57+02:00,0,FR,Planned maintenance,A03,,2022-10-26 09:40:00+02:00,waMxbikJL8BybVncCPCvtg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,4,2022-09-05 07:00:00+02:00
2025-10-06 16:28:59+02:00,0,FR,Planned maintenance,A03,,2022-11-05 03:49:00+01:00,Z_N_1F-eGR60pMlW6ve3xA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,13,2022-08-24 02:00:00+02:00
2025-10-06 16:32:48+02:00,0,FR,Planned maintenance,A03,,2022-11-07 16:30:00+01:00,2pfN7DVMAmFju6cHIWGbAg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2022-08-22 07:00:00+02:00
2025-10-07 13:11:31+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:50:00+02:00,BgAOy4di3m6m-KBK2DgEUA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,8,2022-08-22 07:00:00+02:00
2025-10-05 17:41:56+02:00,0,FR,Planned maintenance,A03,,2022-09-22 07:30:00+02:00,tlgHbqd5j8t17P9vN_7Qjw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2022-09-12 07:30:00+02:00
2025-10-05 17:54:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-22 18:00:00+02:00,i-aSrEZsdV7kpMAbQIus1A,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-09-22 08:00:00+02:00
2025-10-05 21:32:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,sLPniDXpD5cjMFGU8Hz_OA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2022-09-19 07:00:00+02:00
2025-10-05 21:32:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,O2u5OIpswxK0f0BnUzpfAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-09-19 07:00:00+02:00
2025-10-05 21:32:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,MDfzbf9qtwQxZQGl_hTaUg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-09-19 07:00:00+02:00
2025-10-05 21:32:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,exmUn4_HvwG5xusERvoQmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2022-09-19 07:00:00+02:00
2025-10-06 01:09:15+02:00,0,FR,Planned maintenance,A03,,2022-09-13 12:00:00+02:00,0og00DHfkmkHFPT1BvpaaQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-09-13 08:00:00+02:00
2025-10-06 01:09:16+02:00,0,FR,Planned maintenance,A03,,2022-09-13 17:00:00+02:00,h62YayKoNldYOT86G9LVNg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-09-13 12:00:00+02:00
2025-10-06 08:37:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,zHGiTWlOT-uKZ9NZkhpKOQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-19 07:00:00+02:00
2025-10-06 08:37:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,xbs6R00boXYrwrBqld-gSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-19 07:00:00+02:00
2025-10-06 08:37:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,Y9Fz9eUwFe9ta3mnmuIN4g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-19 07:00:00+02:00
2025-10-06 08:37:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,2nDIBH1qHnJnZnZEu-71zA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-09-19 07:00:00+02:00
2025-10-06 09:19:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 00:00:00+02:00,s1_2Gu5OTsg1m-ZD-zlmIQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-09-24 00:00:00+02:00
2025-10-06 09:19:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-22 00:00:00+02:00,LoJo2LAed2uPrWeJfkTeEA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-09-17 00:00:00+02:00
2025-10-06 09:33:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,3YHtBuIE59jzCwsy3mUTeg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-09-19 07:00:00+02:00
2025-10-06 09:44:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-14 18:00:00+02:00,M7kxK77-18EvPdjK9NNn7w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-09-14 07:30:00+02:00
2025-10-06 12:19:07+02:00,0,FR,Planned maintenance,A03,,2022-09-14 18:00:00+02:00,HK_n1PAZg1fJIOlzRRxIhA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2022-09-13 07:00:00+02:00
2025-10-06 12:23:25+02:00,0,FR,Planned maintenance,A03,,2022-09-16 18:00:00+02:00,34_msCzjNkwvE2yXwrhA_Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2022-09-16 07:00:00+02:00
2025-10-06 12:23:25+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,bSx6MhXKmW6FaBHh0WOfEA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2022-09-16 07:00:00+02:00
2025-10-06 12:23:25+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,QfCov2eArDkdjcx6kIXKsA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2022-09-16 07:00:00+02:00
2025-10-06 12:23:25+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,WGi64q_TCnn4qjtgwcrSkg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2022-09-16 07:00:00+02:00
2025-10-06 12:23:26+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,U1f-NBDeB2-dpB8WsYqSgg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2022-09-12 07:00:00+02:00
2025-10-06 12:23:26+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,QeJ6UHkxtdMJZ8TSzzI61w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2022-09-12 07:00:00+02:00
2025-10-06 13:45:59+02:00,0,FR,Planned maintenance,A03,,2022-09-13 18:00:00+02:00,xmRT0l3v8OPNpIbuvuWCew,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-09-13 08:00:00+02:00
2025-10-06 13:45:59+02:00,0,FR,Planned maintenance,A03,,2022-09-13 18:00:00+02:00,NF-MhTBhQuxeF_pkYP3-dw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2022-09-13 08:00:00+02:00
2025-10-06 13:45:59+02:00,0,FR,Planned maintenance,A03,,2022-09-13 18:00:00+02:00,Wl50m_9UMp6-6asnBV1ewg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2022-09-13 08:00:00+02:00
2025-10-06 13:45:59+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,qkkEGIbEOy-j1QsgRk_ukA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-09-12 07:00:00+02:00
2025-10-06 13:46:01+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,BG5srNkEfYUKWEVMaE-MYg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-09-19 07:00:00+02:00
2025-10-06 13:46:23+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,Mk-TbeM_iBFrvr4A-Z9zGQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2022-09-19 09:30:00+02:00
2025-10-06 13:46:24+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,XIt2ayUEpnZe0WwFYDRSPQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2022-09-19 09:30:00+02:00
2025-10-06 13:46:24+02:00,0,FR,Planned maintenance,A03,,2022-09-30 17:00:00+02:00,wS-I6xjg41APDbyyog7x7Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2022-09-19 07:00:00+02:00
2025-10-06 13:46:29+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:30:00+02:00,c4-8q9uLQ3oGq4ayjkQEfQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2022-09-23 16:30:00+02:00
2025-10-06 13:46:29+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:30:00+02:00,eqZzLWnvHh08KmgZPUv-_Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2022-09-23 16:30:00+02:00
2025-10-06 13:46:29+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:30:00+02:00,fO02Qida1AAM94fy2DONyA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-09-23 16:30:00+02:00
2025-10-06 13:46:29+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:30:00+02:00,lXDPQQa5YYLIab8Po2_dyA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2022-09-23 16:30:00+02:00
2025-10-06 13:46:30+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,v4P7Ro5cn8swLpAA-dyaaQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2022-09-23 07:00:00+02:00
2025-10-06 13:46:31+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,bYsXJLIrkAkM0BCsUO6U-w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2022-09-23 07:00:00+02:00
2025-10-06 14:02:18+02:00,0,FR,Planned maintenance,A03,,2022-09-17 17:00:00+02:00,Xdr5y72kcAhOJwPMrKP9jA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2022-09-16 12:00:00+02:00
2025-10-06 14:02:18+02:00,0,FR,Planned maintenance,A03,,2022-09-17 17:00:00+02:00,GkK8PF7a_yjunn8KiGOBFQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2022-09-16 12:00:00+02:00
2025-10-06 14:14:22+02:00,0,FR,Planned maintenance,A03,,2022-09-16 16:50:00+02:00,5mn3XYyKWMuDBDND8tTiOw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2022-09-12 07:30:00+02:00
2025-10-06 14:14:22+02:00,0,FR,Planned maintenance,A03,,2022-09-16 16:50:00+02:00,9ZfD052WRqL0YmIfTKknfQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2022-09-12 07:30:00+02:00
2025-10-06 14:14:23+02:00,0,FR,Planned maintenance,A03,,2022-09-22 17:00:00+02:00,NnDveZn6WWoDbft7MQrwkA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2022-09-22 07:30:00+02:00
2025-10-06 14:20:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 17:00:00+02:00,13LAxZ_wxnsd8AxWY0ryPQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 14:20:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 17:00:00+02:00,3NMAiCROMwwN1v5s2d39Zg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 14:20:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 17:00:00+02:00,2lOO4JlOQ52U2f4WHEE3Cw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 14:20:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 17:00:00+02:00,DwtVzO614nhg5ZKTDW8BWg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 14:20:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-12 17:00:00+02:00,_-qQtIgVu7GfIS3KTUyCgg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 14:21:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-13 17:00:00+02:00,UDTw9Cx7UvMLJlTGpF6cVA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 14:21:14+02:00,0,FR,Planned maintenance,A03,,2022-09-14 17:00:00+02:00,1ZznU8uugk2Ir6E8YMKsFA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-14 07:30:00+02:00
2025-10-06 14:21:17+02:00,0,FR,Planned maintenance,A03,,2022-09-12 17:00:00+02:00,Q1H3_xLnav2sTeV6RAlVCg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-12 07:30:00+02:00
2025-10-06 14:21:20+02:00,0,FR,Planned maintenance,A03,,2022-09-15 17:00:00+02:00,kT458H87gP8xAfPL4R_v9Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-15 07:30:00+02:00
2025-10-06 14:21:20+02:00,0,FR,Planned maintenance,A03,,2022-09-13 17:00:00+02:00,TZy4cIRD2E1tEgZrr4ADWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-13 07:30:00+02:00
2025-10-06 14:24:14+02:00,335,FR,Planned maintenance,A03,,2022-09-19 06:00:00+02:00,B_931mh1BeztnXVZ2jVmRw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-09-17 00:00:00+02:00
2025-10-06 14:25:13+02:00,0,FR,Planned maintenance,A03,,2022-09-15 17:00:00+02:00,7-SF3FThd0fAX4PdG0SzIA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-15 07:00:00+02:00
2025-10-06 14:25:22+02:00,0,FR,Planned maintenance,A03,,2022-09-22 16:30:00+02:00,ngyHXkQRFxXA-1YIOE8POA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-22 13:30:00+02:00
2025-10-06 14:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-22 00:00:00+02:00,KRLbY6_gnxfdCihV134GBQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-17 00:00:00+02:00
2025-10-06 14:36:16+02:00,427,FR,Planned maintenance,A03,Cancelled,2022-09-22 12:30:00+02:00,9uYfaGsJ6TbefoIkWTHHMg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-22 04:00:00+02:00
2025-10-06 14:36:30+02:00,427,FR,Planned maintenance,A03,,2022-09-22 12:30:00+02:00,xn8kalc_c_hydF54YaVvTg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2022-09-22 04:00:00+02:00
2025-10-06 14:38:36+02:00,0,FR,Planned maintenance,A03,,2022-09-15 16:30:00+02:00,6i_KI-AsWTVL7TlkTYdMgw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-15 13:30:00+02:00
2025-10-06 14:39:12+02:00,335,FR,Planned maintenance,A03,,2022-09-11 17:00:00+02:00,DcikWGgmqXxykHl7E6q6Jw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-09-10 08:00:00+02:00
2025-10-06 14:39:24+02:00,0,FR,Planned maintenance,A03,,2022-09-13 16:30:00+02:00,AR9foIjkEsaz8G0UnXcenQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-09-12 07:30:00+02:00
2025-10-06 14:39:24+02:00,0,FR,Planned maintenance,A03,,2022-09-13 16:30:00+02:00,SoNnAPHzyHfkyP8XuqvAug,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2022-09-12 07:30:00+02:00
2025-10-06 14:39:24+02:00,0,FR,Planned maintenance,A03,,2022-09-13 16:30:00+02:00,ovct6jVy_uyrJ7c6BpCVJQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2022-09-12 07:30:00+02:00
2025-10-06 14:39:25+02:00,0,FR,Planned maintenance,A03,,2022-09-13 16:30:00+02:00,cUyF1bGyKDlruJFZwAMHhg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-09-12 07:00:00+02:00
2025-10-06 14:39:25+02:00,0,FR,Planned maintenance,A03,,2022-09-13 16:30:00+02:00,UK7O_Rbw0owmx2dV9s7wjA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2022-09-12 07:00:00+02:00
2025-10-06 14:39:27+02:00,0,FR,Planned maintenance,A03,,2022-09-16 16:30:00+02:00,GQPQlH6KATOaRpCY9A6tkQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2022-09-13 07:00:00+02:00
2025-10-06 14:40:35+02:00,1195,FR,Planned maintenance,A03,,2022-09-11 03:00:00+02:00,xr-5AYqEXGMD5LgSaZIhEA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-09-11 00:30:00+02:00
2025-10-06 14:40:35+02:00,740,FR,Planned maintenance,A03,,2022-09-11 16:30:00+02:00,-CWdXHKIVc5R5f9IwXo6rQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-09-11 08:00:00+02:00
2025-10-06 14:40:42+02:00,0,FR,Planned maintenance,A03,,2022-09-14 18:00:00+02:00,97U95GokVojRyvXEcNLDuQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2022-09-14 08:00:00+02:00
2025-10-06 14:40:42+02:00,0,FR,Planned maintenance,A03,,2022-09-14 18:00:00+02:00,GFRzEQHKn4TtEcMucPNoIA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-09-14 08:00:00+02:00
2025-10-06 14:40:42+02:00,0,FR,Planned maintenance,A03,,2022-09-14 18:00:00+02:00,58CHizGJyTaD-nVvuarTYw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2022-09-14 08:00:00+02:00
2025-10-06 14:40:46+02:00,0,FR,Planned maintenance,A03,,2022-09-14 17:00:00+02:00,gb4Lw4HHbIgeol_B5IksFw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2022-09-13 07:30:00+02:00
2025-10-06 14:41:55+02:00,0,FR,Planned maintenance,A03,,2022-09-10 09:30:00+02:00,LucJq9yVE3oR7PaOtbPSHA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2022-09-10 07:45:00+02:00
2025-10-06 14:41:55+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:50:00+02:00,TOrSQ4OloJ9lqzqxQQrICQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,2,2022-09-12 07:30:00+02:00
2025-10-06 14:41:55+02:00,0,FR,Planned maintenance,A03,,2022-09-16 17:50:00+02:00,zCU4VeMeXvsvhv8h78rlxw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2022-09-12 07:30:00+02:00
2025-10-06 14:41:57+02:00,420,FR,Planned maintenance,A03,Cancelled,2022-09-15 12:00:00+02:00,CjC32-pNi8J11bTdiCQ1rw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-09-15 03:30:00+02:00
2025-10-06 14:42:09+02:00,43,FR,Planned maintenance,A03,,2022-09-14 10:30:00+02:00,Tc0liUpa8N-6_i6_hVTluw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-09-14 09:30:00+02:00
2025-10-06 14:42:36+02:00,124.2,FR,Planned maintenance,A03,,2022-09-14 00:00:00+02:00,VNIymBuCIMQNed0akzc6-g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-09-13 22:00:00+02:00
2025-10-06 14:42:43+02:00,485,FR,Planned maintenance,A03,Cancelled,2022-09-11 03:00:00+02:00,TTMPJx_id9bE_xl340MHuQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,5,2022-09-10 23:00:00+02:00
2025-10-06 14:49:13+02:00,150,FR,Planned maintenance,A03,,2022-09-11 15:30:00+02:00,Kvm7kDaf2hAUquCna3e40g,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2022-09-11 12:30:00+02:00
2025-10-06 14:49:20+02:00,123.3,FR,Planned maintenance,A03,,2022-09-11 16:25:00+02:00,WM-_eFSS9mMOsHsU4JrEQg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-09-11 00:00:00+02:00
2025-10-06 14:49:23+02:00,560,FR,Planned maintenance,A03,,2022-09-11 18:15:00+02:00,5-yUrDB228-mH-lLY9-9vg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2022-09-11 15:30:00+02:00
2025-10-06 14:50:10+02:00,13.5,FR,Planned maintenance,A03,,2022-09-12 08:59:00+02:00,LgD98u_nh9frHZ5n8hXbSg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-09-12 08:30:00+02:00
2025-10-06 14:50:28+02:00,0,FR,Planned maintenance,A03,,2022-09-15 17:00:00+02:00,eo8vrmTrPuCx75kB9pFCzA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2022-09-14 07:00:00+02:00
2025-10-06 14:50:28+02:00,0,FR,Planned maintenance,A03,,2022-09-15 17:00:00+02:00,16nzJAc9zloubdf_iXSHEA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2022-09-14 07:00:00+02:00
2025-10-06 14:50:28+02:00,0,FR,Planned maintenance,A03,,2022-09-22 17:00:00+02:00,-K6SyZo4QHEjsjnmNX0ZtA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2022-09-22 07:00:00+02:00
2025-10-06 14:50:32+02:00,427,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,soQZmijsRTMS1uaiP5QQbQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2022-09-16 14:00:00+02:00
2025-10-06 14:50:45+02:00,100,FR,Planned maintenance,A03,Cancelled,2022-09-13 00:00:00+02:00,9EuxbwGmpxr0tdXSM9bXug,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-09-12 12:30:00+02:00
2025-10-06 14:51:07+02:00,1182,FR,Planned maintenance,A03,Cancelled,2022-09-13 01:00:00+02:00,2kooSRHTZliKjJ232QXhWQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2022-09-12 23:00:00+02:00
2025-10-06 14:51:14+02:00,0,FR,Planned maintenance,A03,,2022-09-12 15:00:00+02:00,bBsA7tWrmu3hgUaVfaIFGg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-09-12 14:00:00+02:00
2025-10-06 14:51:14+02:00,0,FR,Planned maintenance,A03,,2022-09-12 15:00:00+02:00,KldvV_SHAHVGWrktpoOG_g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-09-12 14:00:00+02:00
2025-10-06 14:51:34+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:50:00+02:00,9BDWubAaH6SG9dvBXGiNKw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,1,2022-09-19 07:00:00+02:00
2025-10-06 14:51:36+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:50:00+02:00,1kusSfqvpsYEwwvc-sz0Uw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2022-09-19 07:00:00+02:00
2025-10-06 14:52:02+02:00,0,FR,Planned maintenance,A03,,2022-09-13 18:30:00+02:00,giH4n-O668En0XcWpLlkTw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-09-12 19:30:00+02:00
2025-10-06 14:52:02+02:00,0,FR,Planned maintenance,A03,,2022-09-13 20:30:00+02:00,LU1TvePB9NzT5ncBND865Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-09-12 19:30:00+02:00
2025-10-06 14:54:03+02:00,0,FR,Planned maintenance,A03,,2022-09-21 15:00:00+02:00,S9mrg7cXe_V_7Vjss0F6Dg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-09-21 08:00:00+02:00
2025-10-06 14:54:03+02:00,0,FR,Planned maintenance,A03,,2022-09-22 14:00:00+02:00,3va6vqMyPVw6kinAAx4-jw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-09-12 08:00:00+02:00
2025-10-06 14:54:26+02:00,0,FR,Planned maintenance,A03,,2022-09-13 16:00:00+02:00,bs8vUFKl81eMdfkNRYxk9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-09-13 08:00:00+02:00
2025-10-06 14:54:40+02:00,410,FR,Planned maintenance,A03,,2022-09-14 01:30:00+02:00,NWKCuwa1TXnPbbVAKKkWPA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2022-09-11 05:00:00+02:00
2025-10-06 14:54:40+02:00,0,FR,Planned maintenance,A03,,2022-09-23 02:00:00+02:00,_2NM8dJLYxELLlIUDdM2tA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-09-14 01:30:00+02:00
2025-10-06 14:54:58+02:00,1154,FR,Planned maintenance,A03,,2022-09-14 08:44:00+02:00,8EmponmwodAbZCwBvf9D0w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2022-09-14 07:00:00+02:00
2025-10-06 14:55:00+02:00,567,FR,Planned maintenance,A03,,2022-09-15 17:00:00+02:00,IOBx-yiLgOH-Atine2VL4w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-09-15 14:00:00+02:00
2025-10-06 14:55:14+02:00,300,FR,Planned maintenance,A03,,2022-09-14 09:54:00+02:00,cEEFIFvYh3tpt30xYvChvA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-09-13 20:30:00+02:00
2025-10-06 14:55:25+02:00,360,FR,Planned maintenance,A03,,2022-09-14 11:22:00+02:00,YDHkXBsVESE3HcUMW3obeQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2022-09-13 18:30:00+02:00
2025-10-06 14:55:55+02:00,0,FR,Planned maintenance,A03,,2022-09-14 14:24:00+02:00,oi5SYSoW0mxwim79kkWO8w,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-09-14 10:30:00+02:00
2025-10-06 14:55:55+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,byOC4yGJl-LsIHWFaHSgbA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:00+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,MW4gpdkY4YSUbXee7zElpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:00+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,Tp4E2IFH1WAEj00aB-soCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:00+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,goEuaDXY_Xi0Q0M4Ea3IeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:00+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,KVVFvYYWfhtq2GV38Dek4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:01+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,PDKBQDRcgTW19uetQ3I7mA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:01+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,gYVvXJssE8OHh7Jic1w-oA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:01+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,fnhP-jQZIS4IqC-fpckoaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 14:56:01+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,eEv49p35Zo_9NMNeBVqnWQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-09-20 13:30:00+02:00
2025-10-06 14:56:02+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,Lk-7Q189Z80YG5oTvSOSpA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-09-20 13:30:00+02:00
2025-10-06 14:56:02+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,prT4uJG5QS70tQFVEAwFrw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-09-20 13:30:00+02:00
2025-10-06 14:56:02+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,97T-s4FE5V3Wame54fcBBw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-09-20 13:30:00+02:00
2025-10-06 14:56:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-19 17:00:00+02:00,U19zAwbdPS_Tr8TfEOxMIw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-09-19 13:30:00+02:00
2025-10-06 14:56:16+02:00,0,FR,Planned maintenance,A03,,2022-09-14 16:00:00+02:00,S9-0y_bV5dYwIwv41FZfSQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-09-14 14:00:00+02:00
2025-10-06 14:58:11+02:00,0,FR,Planned maintenance,A03,,2022-09-15 15:59:00+02:00,G3ITfEeGL9HujncaPkDbyg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-09-13 00:00:00+02:00
2025-10-06 14:59:20+02:00,1205,FR,Planned maintenance,A03,,2022-09-18 02:00:00+02:00,cEBqjeJyMQixXMjcHq1Hpg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-09-18 00:30:00+02:00
2025-10-06 14:59:20+02:00,1229,FR,Planned maintenance,A03,,2022-09-17 03:00:00+02:00,7SOT0Si88WjkFvA5LuInOw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2022-09-17 00:30:00+02:00
2025-10-06 14:59:24+02:00,1229,FR,Planned maintenance,A03,Cancelled,2022-09-18 03:00:00+02:00,wIEMtv2EV52e57iVxUlfLg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-09-18 00:30:00+02:00
2025-10-06 14:59:55+02:00,0,FR,Planned maintenance,A03,,2022-09-16 10:57:00+02:00,aV-HjbrSHEwCLLc19VxEyQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-09-16 07:00:00+02:00
2025-10-06 15:00:01+02:00,0,FR,Planned maintenance,A03,,2022-09-18 00:00:00+02:00,OYChHJKEcPUzrMxf4d1KTQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2022-09-17 00:00:00+02:00
2025-10-06 15:00:02+02:00,0,FR,Planned maintenance,A03,,2022-09-18 00:00:00+02:00,TwnP7P-9Mg3ZexJYyOLLww,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2022-09-17 00:00:00+02:00
2025-10-06 15:00:21+02:00,119,FR,Planned maintenance,A03,,2022-09-16 17:00:00+02:00,fYsQl6a3XnqC4azb4Mny-w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-09-16 14:00:00+02:00
2025-10-06 15:00:22+02:00,0,FR,Planned maintenance,A03,,2022-09-16 14:24:00+02:00,H-N9OIrmTboAYLWA6EJZqw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-09-16 08:00:00+02:00
2025-10-06 15:00:46+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,StuyDKUvGnZV3tETbfh1bw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-23 07:30:00+02:00
2025-10-06 15:00:46+02:00,0,FR,Planned maintenance,A03,,2022-09-22 17:00:00+02:00,zWWPVq9VsIU_laTcHxlYfg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-22 07:30:00+02:00
2025-10-06 15:00:46+02:00,0,FR,Planned maintenance,A03,,2022-09-16 15:35:00+02:00,TGOoUnDsg8IxM8rcElvdHA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-16 07:30:00+02:00
2025-10-06 15:00:48+02:00,0,FR,Planned maintenance,A03,,2022-09-20 17:00:00+02:00,jHaRm13478DlUwGuIaSmWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-20 07:30:00+02:00
2025-10-06 15:00:49+02:00,0,FR,Planned maintenance,A03,,2022-09-19 17:00:00+02:00,Q0dMoeTxH90jzS3fH3fzfQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-19 07:30:00+02:00
2025-10-06 15:00:49+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,WXbCOinjip200fjQwprngg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-21 07:30:00+02:00
2025-10-06 15:01:09+02:00,0,FR,Planned maintenance,A03,,2022-09-20 15:00:00+02:00,XmHunmgjqf_khmJQuWV-1A,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 15:01:09+02:00,0,FR,Planned maintenance,A03,,2022-09-20 15:00:00+02:00,XLgQOZyec6yXCm6dNK5gpA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 15:01:09+02:00,0,FR,Planned maintenance,A03,,2022-09-20 15:00:00+02:00,H12Z4OvytKAhm0K4gqo4Pw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2022-09-20 14:00:00+02:00
2025-10-06 15:01:32+02:00,125,FR,Planned maintenance,A03,,2022-09-19 12:00:00+02:00,IScAoJmaPtyagfBRMG1sAA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-09-19 07:00:00+02:00
2025-10-06 15:01:33+02:00,125,FR,Planned maintenance,A03,,2022-09-19 21:00:00+02:00,75hpvtNKjeMSfzT-QKst0A,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-09-19 17:00:00+02:00
2025-10-06 15:01:54+02:00,175,FR,Planned maintenance,A03,Cancelled,2022-09-18 16:00:00+02:00,ERLn63kJk_E0ZpnRW-3yYw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2022-09-18 00:00:00+02:00
2025-10-06 15:01:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-17 03:00:00+02:00,bAgq-wijdHAyPQaT2hWaDQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,6,2022-09-17 02:00:00+02:00
2025-10-06 15:02:48+02:00,325,FR,Planned maintenance,A03,,2022-09-17 11:30:00+02:00,IbOIcdDGoFP2FrG9dpuGCA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,3,2022-09-17 08:00:00+02:00
2025-10-06 15:03:01+02:00,305,FR,Planned maintenance,A03,,2022-09-19 05:00:00+02:00,7yRhJMZXQhl8XfIodEwXBw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-09-17 00:00:00+02:00
2025-10-06 15:03:27+02:00,350,FR,Planned maintenance,A03,,2022-09-17 18:54:00+02:00,Y5S4kU5Cf1pV819_T27F7Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-09-15 00:00:00+02:00
2025-10-06 15:03:42+02:00,1070,FR,Planned maintenance,A03,,2022-09-18 00:00:00+02:00,9fqeYWAuVn9ao3UW5JZtjg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,6,2022-09-17 17:00:00+02:00
2025-10-06 15:05:04+02:00,381,FR,Planned maintenance,A03,,2022-09-18 21:00:00+02:00,dbb2CXIQ4CFqujJlZ-St8g,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-09-18 19:30:00+02:00
2025-10-06 15:07:26+02:00,31,FR,Planned maintenance,A03,,2022-09-19 17:08:00+02:00,S8aSqZOXcVYTsmkunB9sOA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2022-09-19 16:30:00+02:00
2025-10-06 15:09:27+02:00,437,FR,Planned maintenance,A03,Cancelled,2022-09-21 13:00:00+02:00,hSONv39y_q49sQrRTGMjkg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2022-09-21 06:30:00+02:00
2025-10-06 15:10:06+02:00,0,FR,Planned maintenance,A03,,2022-09-24 02:30:00+02:00,QhtAFhFACRJbDpwk2Ghmig,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2022-09-24 00:30:00+02:00
2025-10-06 15:10:27+02:00,0,FR,Planned maintenance,A03,,2022-09-20 15:24:00+02:00,t5vntmRvVpFq5j6j2ErpWg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-09-20 14:00:00+02:00
2025-10-06 15:10:29+02:00,0,FR,Planned maintenance,A03,,2022-09-22 16:30:00+02:00,P326A4lW7kEfKdlM47OMVw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2022-09-22 08:00:00+02:00
2025-10-06 15:10:36+02:00,0,FR,Planned maintenance,A03,,2022-09-19 18:00:00+02:00,scCr-AhuvjwMFy6ds6RGIQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-09-19 08:00:00+02:00
2025-10-06 15:10:36+02:00,0,FR,Planned maintenance,A03,,2022-09-20 16:24:00+02:00,6SmxSxPxe6t9J1z5ZgWocQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-09-20 08:00:00+02:00
2025-10-06 15:11:00+02:00,470,FR,Planned maintenance,A03,,2022-09-20 22:30:00+02:00,xMU3e2QLBUvdedHMOuPvbw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,5,2022-09-19 22:30:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,2Avri-OROcfNpv8nhQP6MQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2022-09-21 07:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,MnNhC6YVvFmtjsAWYhbYOA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2022-09-21 07:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,xh1fJ7F5wy985TAInWxveg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,5,2022-09-21 08:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,r2GkXTZAMhqN9TCY2Hv9rQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,5,2022-09-21 08:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,,2022-09-21 17:00:00+02:00,v_5cVEvtzOri_FmeztOyZw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,5,2022-09-21 08:00:00+02:00
2025-10-06 15:12:32+02:00,0,FR,Planned maintenance,A03,,2022-09-21 10:00:00+02:00,l0shjz_HP7SDW0VumtVA2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-09-20 08:00:00+02:00
2025-10-06 15:12:43+02:00,120,FR,Planned maintenance,A03,,2022-09-24 02:00:00+02:00,g9Z_u42jv9T_MYp_7Ll-PA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-09-23 22:00:00+02:00
2025-10-06 15:14:38+02:00,0,FR,Planned maintenance,A03,,2022-09-25 16:50:00+02:00,fwZgC2OnMrPUA7QwI-BNZA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2022-09-24 07:00:00+02:00
2025-10-06 15:14:38+02:00,0,FR,Planned maintenance,A03,,2022-09-25 16:50:00+02:00,ceva5eI1BjfxvVq88YuWPw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2022-09-24 07:00:00+02:00
2025-10-06 15:14:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 04:00:00+02:00,3DFG0_9uFUSlh55wEzic6g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-09-24 00:00:00+02:00
2025-10-06 15:14:50+02:00,0,FR,Planned maintenance,A03,,2022-10-17 16:30:00+02:00,H94mUkFi-6XgGih1nc5nKQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 15:14:50+02:00,0,FR,Planned maintenance,A03,,2022-10-17 16:30:00+02:00,6BSOYXXxDl9BgqNrMevxzA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2022-09-12 07:00:00+02:00
2025-10-06 15:14:56+02:00,0,FR,Planned maintenance,A03,,2022-09-21 18:00:00+02:00,ivxcfqBrsDgWSpKnvbj-lw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-09-21 08:00:00+02:00
2025-10-06 15:14:58+02:00,0,FR,Planned maintenance,A03,,2022-09-20 16:00:00+02:00,XXpyt6tixe8T_8h0QyhM0w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2022-09-12 07:30:00+02:00
2025-10-06 15:15:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-23 18:00:00+02:00,BPvlnqb-tJaMLRs4YXzbSg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-09-22 18:00:00+02:00
2025-10-06 15:15:07+02:00,0,FR,Planned maintenance,A03,,2022-09-22 18:00:00+02:00,-MQYoR_OgXnk0E8bLCmerQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-09-15 07:00:00+02:00
2025-10-06 15:15:20+02:00,780,FR,Planned maintenance,A03,,2022-09-23 00:00:00+02:00,zjdNxyCE-Wj6bnJH0gV93w,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,19,2022-09-16 18:45:00+02:00
2025-10-06 15:16:01+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,ccjMMJd2-MQX25REQAw0lg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2022-09-23 07:00:00+02:00
2025-10-06 15:16:01+02:00,0,FR,Planned maintenance,A03,,2022-09-23 17:00:00+02:00,Qif4_wj3y180xL2gWWG0OA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2022-09-23 07:00:00+02:00
2025-10-06 15:16:01+02:00,0,FR,Planned maintenance,A03,,2022-09-23 16:50:00+02:00,SOU5K5eLA2D7-T2HD05hJA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,4,2022-09-23 07:00:00+02:00
2025-10-06 15:16:01+02:00,0,FR,Planned maintenance,A03,,2022-09-23 16:50:00+02:00,eP6A-Lo2eYwFjvfKync0Xw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,4,2022-09-23 07:00:00+02:00
2025-10-06 15:16:03+02:00,0,FR,Planned maintenance,A03,,2022-09-22 17:00:00+02:00,OUwnEjINp9gBHn_uW9CpMw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-09-22 08:00:00+02:00
2025-10-06 15:16:52+02:00,0,FR,Planned maintenance,A03,,2022-09-23 15:30:00+02:00,iyvZtOgzSAC-6eL129XcTw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2022-09-22 07:30:00+02:00
2025-10-06 15:17:05+02:00,880,FR,Planned maintenance,A03,,2022-09-24 08:30:00+02:00,A7yKhBCEz4sSNblSIkdTGg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,9,2022-09-23 12:00:00+02:00
2025-10-06 15:17:16+02:00,1181,FR,Planned maintenance,A03,Cancelled,2022-09-24 17:00:00+02:00,pM09ElKXylY-PSg2h2xVSQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2022-09-24 08:00:00+02:00
2025-10-06 15:17:57+02:00,1227,FR,Planned maintenance,A03,,2022-09-25 09:30:00+02:00,2tesrznoYCXmxPfJ4F3k1w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2022-09-25 08:00:00+02:00
2025-10-06 15:18:01+02:00,305,FR,Planned maintenance,A03,,2022-09-26 06:00:00+02:00,xHVGuJ-z0iv7P0vWRHHwDg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-09-24 00:00:00+02:00
2025-10-06 15:19:13+02:00,475,FR,Planned maintenance,A03,,2022-09-25 08:30:00+02:00,xcwtBbBJ7RH3yC7ADGmLmQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2022-09-23 16:20:00+02:00
2025-10-06 15:19:41+02:00,25,FR,Planned maintenance,A03,,2022-09-25 18:40:00+02:00,yQr8Lo41i4s4axR2ijIaxA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-09-25 14:05:00+02:00
2025-10-06 15:22:30+02:00,0,FR,Planned maintenance,A03,,2022-09-28 12:00:00+02:00,TshEn5cC8P_4wC9XMadjTQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,4,2022-09-12 07:30:00+02:00
2025-10-06 15:22:30+02:00,0,FR,Planned maintenance,A03,,2022-09-28 12:00:00+02:00,5ttKMslS_qyslyROx7VeoQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,4,2022-09-12 07:30:00+02:00
2025-10-06 15:23:14+02:00,0,FR,Planned maintenance,A03,,2022-09-28 14:00:00+02:00,IW67ci3jzE0bdrKGLbVIyA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2022-09-24 02:00:00+02:00
2025-10-06 15:24:20+02:00,0,FR,Planned maintenance,A03,,2022-09-28 02:00:00+02:00,rK50cNw-5_8tAXX3UeIJoA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,10,2022-09-23 02:00:00+02:00
2025-10-06 15:26:08+02:00,123.3,FR,Planned maintenance,A03,,2022-09-29 04:03:00+02:00,Gkihy9EjmDdPXzcoVpMfDA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-09-11 22:16:00+02:00
2025-10-06 15:26:26+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,M8VBz2WAba2ePwIO8zzF9Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2022-09-23 15:00:00+02:00
2025-10-06 15:26:26+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,qjrIXeaSKcqqebx78B08-A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,3,2022-09-23 15:00:00+02:00
2025-10-06 15:26:26+02:00,0,FR,Planned maintenance,A03,,2022-09-27 10:15:00+02:00,ZW8oRf6DcmayWwOIw49Maw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2022-09-12 07:00:00+02:00
2025-10-06 15:26:26+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,bJsotD52guU2zMDW83fqcw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2022-09-23 15:00:00+02:00
2025-10-06 15:26:50+02:00,0,FR,Planned maintenance,A03,,2022-09-29 12:00:00+02:00,EAaBeUvn8XWx5f0szKCZjA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-09-19 00:00:00+02:00
2025-10-06 15:30:55+02:00,0,FR,Planned maintenance,A03,,2022-10-01 02:46:00+02:00,IGfgniwDUCQPjTsb6biJzg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,13,2022-09-14 00:00:00+02:00
2025-10-06 15:30:55+02:00,0,FR,Planned maintenance,A03,,2022-10-01 02:46:00+02:00,rzEE4AGILCx91UiJECgIPQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,18,2022-09-13 22:00:00+02:00
2025-10-06 15:39:46+02:00,0,FR,Planned maintenance,A03,,2022-10-13 17:00:00+02:00,1nROYWNG4TIgqsznEREcbA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,5,2022-09-12 17:00:00+02:00
2025-10-06 15:42:07+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:00:00+02:00,ZW5OHCIGrQrd4xanx192SA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2022-09-12 07:00:00+02:00
2025-10-06 16:03:03+02:00,0,FR,Planned maintenance,A03,,2022-10-21 16:30:00+02:00,3LnzDlNG7v79Ub-bcXgAQw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,4,2022-09-12 07:00:00+02:00
2025-10-06 16:36:01+02:00,0,FR,Planned maintenance,A03,,2022-11-10 11:30:00+01:00,X5QrUXyfskrdRPVcCAuZ7Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,8,2022-09-11 00:00:00+02:00
2025-10-06 17:24:28+02:00,0,FR,Planned maintenance,A03,,2022-12-08 04:45:00+01:00,en3ZNhZpV6JZfRJnVxKylw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,34,2022-09-20 00:30:00+02:00
2025-10-05 17:03:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 17:00:00+02:00,Bilvx0I5W1O8izv6ZWIC6g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-09-26 07:00:00+02:00
2025-10-05 21:32:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-10 17:00:00+01:00,xAR2K9ayZsWPsRxAy6lp6Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,6,2022-09-30 17:00:00+02:00
2025-10-06 10:54:42+02:00,0,FR,Planned maintenance,A03,,2022-09-28 16:00:00+02:00,URbazqJ_sCAbb8CfwUtbXw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-09-28 15:00:00+02:00
2025-10-06 10:54:42+02:00,0,FR,Planned maintenance,A03,,2022-09-28 16:00:00+02:00,46rqbp9b1aONY-ab6WCASA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-09-28 15:00:00+02:00
2025-10-06 10:54:43+02:00,0,FR,Planned maintenance,A03,,2022-09-28 16:00:00+02:00,tVOMy-FTVRdJIYZy9d5vEw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-09-28 15:00:00+02:00
2025-10-06 10:54:43+02:00,0,FR,Planned maintenance,A03,,2022-09-28 16:00:00+02:00,s54-V-ByyxFRX_h-d_merQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-09-28 15:00:00+02:00
2025-10-06 10:54:43+02:00,0,FR,Planned maintenance,A03,,2022-09-28 16:00:00+02:00,BO08gp9sNlPZgjMX2BBmqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-09-28 15:00:00+02:00
2025-10-06 13:45:56+02:00,0,FR,Planned maintenance,A03,,2022-09-28 17:00:00+02:00,deg5Tp98VqA9aTHmgmjF6A,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2022-09-26 07:00:00+02:00
2025-10-06 14:14:22+02:00,0,FR,Planned maintenance,A03,,2022-10-07 17:00:00+02:00,aoOyW3GKk2DFkl94pvnjuA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2022-10-03 07:00:00+02:00
2025-10-06 14:16:05+02:00,265,FR,Planned maintenance,A03,,2022-09-27 18:00:00+02:00,HiZ5Eum2uwTzI7F31keuwQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2022-09-27 14:00:00+02:00
2025-10-06 14:16:08+02:00,427,FR,Planned maintenance,A03,,2022-09-28 18:00:00+02:00,iW7rk7Zf0YZ1JfE_mY51Gw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2022-09-28 14:00:00+02:00
2025-10-06 14:25:22+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,MX53HwDPOjy1q_z0SBbwbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-27 13:30:00+02:00
