created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 14:25:23+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,yS7r__aYfxIm9SDyNtifLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-29 13:30:00+02:00
2025-10-06 14:27:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,zyyN0178m4lHeep_zdWYVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,yqfywUqIAZq4iLg5ZMZrmw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 12:00:00+02:00,pETJSb88el9S2SQu8m0xLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-10-04 08:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,004jgbQNdYJ-OkmhF2N17Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,OINU5mZOG_MPmO9e2O7wTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,UXizx3ZXnSpSVLoEBN5etA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,mCAcPyXzQtGRa9RMlQghOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,Z_f6JZb2WTGv4QG6ltW1Rg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 12:00:00+02:00,-H6vlosWaejwbUGqtYezLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-10-04 08:00:00+02:00
2025-10-06 14:27:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 12:00:00+02:00,M8NOUEvrufrQlVRB3IdiRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-04 08:00:00+02:00
2025-10-06 14:27:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,SFDzPMcfdcXLAYPibACn7A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,Bh84VM-9LlnHIeGYZfi8RA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,-_6aMKuizekWGTRQi7SQtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,6NLyjk58zWtGe4MmsASH6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,-SQTwOGB5RM0wJe-ft2s5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,ufdDzR8ck32_SjWtNkOFtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 18:00:00+02:00,Km090jp6icJl6Yo-jwutGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-10-04 14:00:00+02:00
2025-10-06 14:27:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 18:00:00+02:00,rV7uPsIWSrC3DqArLGui_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-04 14:00:00+02:00
2025-10-06 14:27:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 18:00:00+02:00,QB2IIGhojUHF_O4KgAp5PA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-04 14:00:00+02:00
2025-10-06 14:27:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 18:00:00+02:00,yUwbbVF6BOoxkMFjVv9D3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-10-04 14:00:00+02:00
2025-10-06 14:27:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,KtrdfW4pWYp7z7Mu9SC65Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,v97GBv05gt5CxO64AsMJPw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 18:00:00+02:00,VqNCW1DJm-4dSEStPtq5BQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-10-03 14:00:00+02:00
2025-10-06 14:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,HS57ViXl3iAxkwiScCkcRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,RxCP70yhVkr3RE0c2wmMBg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,lAdfAzp9f-zQl-1GIxMiNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 16:00:00+02:00,ZUNTsZpSr_5YI_yYS8hRUw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-03 15:00:00+02:00
2025-10-06 14:27:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 18:00:00+02:00,FfI36mwco4hXuaYF_yHJQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-10-03 14:00:00+02:00
2025-10-06 14:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,QIvddvaI-6-qHZZt7HDEfw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,b-X4YHjOD3WyIr-Jg2SsFQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,9flmkgAQw8bhKqTwmEeSvQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:00:00+02:00,FphLnGVO5Iq5sj6z1zrGag,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-10-04 10:00:00+02:00
2025-10-06 14:27:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 16:00:00+02:00,wiVzFqDaMs-7U5m5HfB5XQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-10-04 15:00:00+02:00
2025-10-06 14:27:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 18:00:00+02:00,mCg-KEguDMbO3t_0NtEqpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-03 14:00:00+02:00
2025-10-06 14:27:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,BiOf-eZa-OzIogs1Sma_yw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-04 12:00:00+02:00,YoS7-5eKn4vT-Oga7Z0KPg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-04 08:00:00+02:00
2025-10-06 14:27:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-03 18:00:00+02:00,uxfWAGWXk4hoDewDiOG3bg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-03 14:00:00+02:00
2025-10-06 14:27:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,gT1raB07BWwm5i3U6RHFIw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,C3EktuRMZXnjpO-vcYjSGw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,ptMZ-6p9fBcWpJxNvB7Naw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,jH2ra4v7-KhlMB1-bM05ZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,eBenYhSsC2z4UhMnjfIaNA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,wXUcUPM8aRkg6_xxmwm2rA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 11:00:00+02:00,we_kAs8ZYqC-3RKyQAFhBA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-30 10:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 12:00:00+02:00,gpLu0FGonmqRd0djiNvXXg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-30 08:00:00+02:00
2025-10-06 14:27:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,EkZJFY_vVyMNAB9M4x-4ug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 12:00:00+02:00,MpgOST3MMjzz2raOhOUBTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-30 08:00:00+02:00
2025-10-06 14:27:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,cQ7La78NR1YdJ5cUbBbcnA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,1vIUICDzxQMqC-41ALQ5rw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 12:00:00+02:00,9ncbbZBRy5QXK2Fdbuz1Zg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-30 08:00:00+02:00
2025-10-06 14:27:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,Xyq5c3i957Cij3Wpa0K87g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 12:00:00+02:00,RbCw3_VJGRjEFmnV7akfiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-30 08:00:00+02:00
2025-10-06 14:27:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,b4aTh5gpoZ33KHX5PzVtiA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,siyEa2h0vTJSGXLRde-ZIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,qVUrTGDI_zhX-Pot6DMP4w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 18:00:00+02:00,hykKUap19XyQuLrfHe3WNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-29 14:00:00+02:00
2025-10-06 14:27:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,9VaG-bFFuwnVaIwn0Wrp0g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,KPfNBAFTLJewiDxnQDurmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,q-CZbokSHXLCAVb5qIsJFA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 16:00:00+02:00,BL-aMOAaGflxcbNjuafbVQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-29 15:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 12:00:00+02:00,MdKZUrzU7yhbF6ybXpTsjg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-29 08:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 18:00:00+02:00,k8mJNwAQ2eqxfl5ScHHxNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-29 14:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,VBMu5zU2EImstiufhBNRxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,eKFZKARAe6WLdyEh1tLZNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,6XSN1ndiSY1VSZkfn6KntQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 18:00:00+02:00,sLa_mm_8sRlgpVlS14fdiw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-29 14:00:00+02:00
2025-10-06 14:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 11:00:00+02:00,4w1sAvyAinfgdgqbOlXaXw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-09-29 10:00:00+02:00
2025-10-06 14:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 18:00:00+02:00,EbXE7TFcLGBVqT2sjQJ7EA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-29 14:00:00+02:00
2025-10-06 14:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 12:00:00+02:00,_CBNldzXL8Ks5fHgjmxncA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-29 08:00:00+02:00
2025-10-06 14:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 12:00:00+02:00,RVHsjf86hM4Ei2I34d5H7w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-29 08:00:00+02:00
2025-10-06 14:27:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-28 18:00:00+02:00,hB8Tt1eRDJ7Rbv6tBd1y3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-28 08:00:00+02:00
2025-10-06 14:27:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-28 18:00:00+02:00,9qo2gtF1kpgfJ6NkprfFmg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-28 08:00:00+02:00
2025-10-06 14:27:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-28 18:00:00+02:00,SelbDqjhW-0lXiBwXHTvyg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-28 08:00:00+02:00
2025-10-06 14:27:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-28 08:00:00+02:00,hwiQHRh6mHGc55Kl7O5TZw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-26 08:00:00+02:00
2025-10-06 14:27:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 12:00:00+02:00,u6GVnbqrDVbxABmtkNER7g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-29 08:00:00+02:00
2025-10-06 14:27:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-28 18:00:00+02:00,44VT5Lym9W14iqsLsc_gCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-09-28 08:00:00+02:00
2025-10-06 14:31:10+02:00,0,FR,Planned maintenance,A03,,2022-09-26 16:30:00+02:00,pLZVLMopq33Yyyp9ajwfGw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2022-09-26 08:00:00+02:00
2025-10-06 14:31:10+02:00,0,FR,Planned maintenance,A03,,2022-09-26 16:30:00+02:00,zwQgWf_slKE15blQy5UK3Q,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2022-09-26 08:00:00+02:00
2025-10-06 14:31:10+02:00,0,FR,Planned maintenance,A03,,2022-09-26 16:30:00+02:00,Zs0_6UIBP438KtYlcVSXsw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2022-09-26 08:00:00+02:00
2025-10-06 14:31:10+02:00,0,FR,Planned maintenance,A03,,2022-09-26 16:30:00+02:00,n2be-Cn5FGXTIXm_ySY0Tg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2022-09-26 08:00:00+02:00
2025-10-06 14:33:22+02:00,0,FR,Planned maintenance,A03,,2022-09-30 17:00:00+02:00,uPXPBFVzLQdP5CF1fP4pHQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2022-09-26 07:30:00+02:00
2025-10-06 14:40:43+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,nVrHO4WG0_aNautFug_GUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-09-27 14:00:00+02:00
2025-10-06 14:40:46+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,pPc_EUc2dWjxcLWxwfTfYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-09-27 14:00:00+02:00
2025-10-06 14:41:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-21 18:00:00+02:00,U3FZcfZZbz8yH8vI4Y_2YA,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-10-03 07:00:00+02:00
2025-10-06 15:00:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-01 00:00:00+01:00,kGutU59DHzcv_pG3eS8B8A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-10-04 00:00:00+02:00
2025-10-06 15:00:40+02:00,0,FR,Planned maintenance,A03,,2022-10-03 17:00:00+02:00,WXNe3tyjRf1PcfoOnJs99A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-10-03 07:30:00+02:00
2025-10-06 15:00:46+02:00,0,FR,Planned maintenance,A03,,2022-09-26 17:00:00+02:00,uZn02AIc-qA-L1494ZYHOg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-26 07:30:00+02:00
2025-10-06 15:00:46+02:00,0,FR,Planned maintenance,A03,,2022-09-30 17:00:00+02:00,hqAJPUkGgmGghKY_3gcu4g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-30 07:30:00+02:00
2025-10-06 15:00:49+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,SAemgWEQnH8gLAtaOVorRg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-27 07:30:00+02:00
2025-10-06 15:00:49+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,jq-s7p9Hxs-IjNL4pjDsYg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-29 07:30:00+02:00
2025-10-06 15:00:54+02:00,0,FR,Planned maintenance,A03,,2022-09-28 17:00:00+02:00,x-xzFY0_9ILhGYyXGxTknA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-09-28 07:30:00+02:00
2025-10-06 15:00:56+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,6IbaL8UmDu_RYcqUBdPJgg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-10-04 07:30:00+02:00
2025-10-06 15:01:09+02:00,0,FR,Planned maintenance,A03,,2022-10-03 16:50:00+02:00,RZsuNCiI1oRYpBtDPmP-_w,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2022-09-26 07:00:00+02:00
2025-10-06 15:10:08+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,fsypj6X-gyF58FbvQv4g6w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-09-29 08:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-27 16:00:00+02:00,97HpakJCjACCz2GSNy0JTQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-09-27 09:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-27 16:00:00+02:00,KkFx5PNcOsCX3AvYsJvhYA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-27 09:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-27 16:00:00+02:00,gK90-gQYSANMNs02fW22hw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-09-27 09:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-27 16:00:00+02:00,4bWJiPFepbvd27YiqFzsqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-09-27 09:00:00+02:00
2025-10-06 15:11:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-27 16:00:00+02:00,nwo_4h52cyGTjJm3H375nQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-09-27 09:00:00+02:00
2025-10-06 15:12:45+02:00,0,FR,Planned maintenance,A03,,2022-09-26 12:00:00+02:00,w-yTUJVfoRk7IgV4lmHUyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-09-26 11:00:00+02:00
2025-10-06 15:12:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 15:00:00+02:00,ad98vuNuEp5Fh8LMtcGzhQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-09-29 07:00:00+02:00
2025-10-06 15:12:46+02:00,0,FR,Planned maintenance,A03,,2022-09-26 12:00:00+02:00,r2bfEpFProKXB6dG-8cw0Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-09-26 11:00:00+02:00
2025-10-06 15:12:46+02:00,0,FR,Planned maintenance,A03,,2022-09-26 12:00:00+02:00,v7ZVp7CaBhQSucrQN-2Wvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-09-26 11:00:00+02:00
2025-10-06 15:12:46+02:00,0,FR,Planned maintenance,A03,,2022-09-26 12:00:00+02:00,mHrBiAOmzY1CUX-2f3pE_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-09-26 11:00:00+02:00
2025-10-06 15:12:46+02:00,0,FR,Planned maintenance,A03,,2022-09-26 12:00:00+02:00,Drrkl1qqw_eVyJMf3bxElA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-09-26 11:00:00+02:00
2025-10-06 15:14:07+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,MvRiZKH2tqqocpXIPBLzBg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:08+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,LZXT5m6L5ZGhZKftnWe97A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:09+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,K7TVXXg4-48oM5gncLNxbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:09+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,h-DnbbtucpsgdPjJvYBkaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:09+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,Aqq94ezG73Ru4Y316HorcQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:09+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,iq9SasW7PepyVkUoyY1ZWg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:09+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,0vaf89QJi-ccHMBUN3YN0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:10+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,B1Y-dHsT5854TVF-x5bwhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:10+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,CO4IdXlP0hYLIDeOPmTm4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:10+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,_GsalrziinLJB4FsCZTkZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:10+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,NaLuvbhGAuz8CQ34HOnmXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:12+02:00,0,FR,Planned maintenance,A03,,2022-09-27 17:00:00+02:00,CZm3ncyq6dNnRa5C2hZwHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-09-27 11:00:00+02:00
2025-10-06 15:14:28+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,6lN60j5cQgBUDJhSm0nS3Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2022-09-28 07:00:00+02:00
2025-10-06 15:14:28+02:00,0,FR,Planned maintenance,A03,,2022-09-29 17:00:00+02:00,5hxPUQAfqFDtv4wP5KemKQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2022-09-28 07:00:00+02:00
2025-10-06 15:14:49+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,5GW5lw8gc7p1bthNh1_6Cg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2022-10-04 13:30:00+02:00
2025-10-06 15:14:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 18:00:00+02:00,9-IZEPTs0j7HzwFkbZ4ofw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-09-30 08:00:00+02:00
2025-10-06 15:15:00+02:00,0,FR,Planned maintenance,A03,,2022-09-27 16:30:00+02:00,yM_ZDwUYsNEIdRB0d1xOkg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2022-09-27 07:30:00+02:00
2025-10-06 15:15:00+02:00,0,FR,Planned maintenance,A03,,2022-09-27 16:30:00+02:00,VddZ3_9ofXa1_cpmEfyg9w,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2022-09-27 07:30:00+02:00
2025-10-06 15:16:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 18:00:00+02:00,cU9KvBDOuL8bpUv0AT53GQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-09-30 08:00:00+02:00
2025-10-06 15:16:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-27 18:00:00+02:00,b6OSgFbVIGuhYXn3vCarKQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-09-27 08:00:00+02:00
2025-10-06 15:16:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 18:00:00+02:00,sULGLAXNAmZcYFS6eBv4fg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-09-26 08:00:00+02:00
2025-10-06 15:16:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 18:00:00+02:00,FJ9WR-8VWyI6jazBudUI1g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-09-29 08:00:00+02:00
2025-10-06 15:16:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-28 18:00:00+02:00,NbIQDAOq5-tjL3kOElRcuA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-09-28 08:00:00+02:00
2025-10-06 15:18:34+02:00,1220,FR,Planned maintenance,A03,,2022-09-25 19:30:00+02:00,Nw0RDD41nyf9PN2zJdP0Kg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-09-25 18:00:00+02:00
2025-10-06 15:20:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 09:00:00+02:00,0JCM0pgyXH9myrII8ytHwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-09-26 08:00:00+02:00
2025-10-06 15:20:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 09:00:00+02:00,fWFjsktltP7A6WNBgkPwTA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-26 08:00:00+02:00
2025-10-06 15:20:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 09:00:00+02:00,Yp8HrNTwpxxcKso-7CIjEw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2022-09-26 08:00:00+02:00
2025-10-06 15:20:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 09:00:00+02:00,2QiRJVjjFH39EgiKvSHeNQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-09-26 08:00:00+02:00
2025-10-06 15:20:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-26 09:00:00+02:00,IlRBVxNSIlLC4lg2lN4OfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-09-26 08:00:00+02:00
2025-10-06 15:21:37+02:00,0,FR,Planned maintenance,A03,,2022-09-26 15:55:00+02:00,CJuRoRhh4s46xiMJ7JLCuA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-09-26 08:00:00+02:00
2025-10-06 15:24:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-29 18:00:00+02:00,6d7BaWGG4J5uSFgxIs67sw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-09-29 08:00:00+02:00
2025-10-06 15:24:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 18:00:00+02:00,UXBdBv2kZjxTgMwg8efG2Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-09-30 08:00:00+02:00
2025-10-06 15:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 18:00:00+02:00,QQdL9mwMysOgos3OvLuGLg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,6,2022-09-28 08:00:00+02:00
2025-10-06 15:24:33+02:00,0,FR,Planned maintenance,A03,,2022-09-27 16:00:00+02:00,2FVF1mV7W2RfvzEi2k8WyQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,6,2022-09-27 08:00:00+02:00
2025-10-06 15:24:33+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,d-84UAxHrD1Zd1ftD4ckBg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-10-04 16:00:00+02:00
2025-10-06 15:24:34+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,2XMpCbuGOXD1-jZJaJH78A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-10-04 16:00:00+02:00
2025-10-06 15:24:34+02:00,0,FR,Planned maintenance,A03,,2022-10-04 08:30:00+02:00,qhGAHYs-DWEky8uW4UyYKw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-10-04 07:30:00+02:00
2025-10-06 15:24:35+02:00,0,FR,Planned maintenance,A03,,2022-10-04 08:30:00+02:00,1wgvzoJ3JoEaedDKenmjvA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-10-04 07:30:00+02:00
2025-10-06 15:24:36+02:00,0,FR,Planned maintenance,A03,,2022-10-04 08:30:00+02:00,ceYN5HVTpKMxnxwBVluPNA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-10-04 07:30:00+02:00
2025-10-06 15:24:36+02:00,0,FR,Planned maintenance,A03,,2022-10-04 08:30:00+02:00,qZYcPcQvxvaV--rje05Z0w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-10-04 07:30:00+02:00
2025-10-06 15:24:36+02:00,0,FR,Planned maintenance,A03,,2022-10-04 08:30:00+02:00,S_FKC3pPk-M0Q-U34sStvw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-10-04 07:30:00+02:00
2025-10-06 15:25:15+02:00,568,FR,Planned maintenance,A03,,2022-09-28 21:00:00+02:00,QqDKJjTKznH7NRxxg1N-MQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-09-28 14:00:00+02:00
2025-10-06 15:26:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-01 02:30:00+02:00,CnMN82lJBMtJbSQ9t7RMcQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2022-10-01 00:30:00+02:00
2025-10-06 15:26:38+02:00,0,FR,Planned maintenance,A03,,2022-09-28 17:00:00+02:00,egYb-TkJ-Dvr8gXZ31LGHA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,5,2022-09-28 07:00:00+02:00
2025-10-06 15:26:38+02:00,0,FR,Planned maintenance,A03,,2022-09-28 17:00:00+02:00,Shql245d9x02ybuiT0pNVQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,5,2022-09-28 07:00:00+02:00
2025-10-06 15:26:38+02:00,0,FR,Planned maintenance,A03,,2022-09-28 17:00:00+02:00,-ZXa7pa7PRK7W8Bi1p-0MA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,5,2022-09-28 07:00:00+02:00
2025-10-06 15:26:59+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:30:00+02:00,3PwhIqoM6v0X14VBbdQJFw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2022-10-03 07:30:00+02:00
2025-10-06 15:27:15+02:00,0,FR,Planned maintenance,A03,,2022-10-03 10:00:00+02:00,18GaOoy6gEvLIAzI1Sh7rQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2022-10-03 07:30:00+02:00
2025-10-06 15:27:15+02:00,0,FR,Planned maintenance,A03,,2022-09-29 15:30:00+02:00,vT6k4WTm-gNsKDA_BVeMbA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-09-29 14:00:00+02:00
2025-10-06 15:27:15+02:00,0,FR,Planned maintenance,A03,,2022-10-03 10:00:00+02:00,OwLZR3ZI6qMMU4ArJ6fKjQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2022-10-03 07:30:00+02:00
2025-10-06 15:27:29+02:00,31,FR,Planned maintenance,A03,,2022-09-29 17:38:00+02:00,2GuBV5avPQsYAauVWtyqzw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-09-29 17:15:00+02:00
2025-10-06 15:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-09-30 20:30:00+02:00,PVRMFu8so0pOPsUSCPR_lg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2022-09-30 14:00:00+02:00
2025-10-06 15:27:54+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2022-09-30 10:00:00+02:00,IKD4E6H_8Yq1vhXGwf2y7Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2022-09-30 06:00:00+02:00
2025-10-06 15:29:37+02:00,336,FR,Planned maintenance,A03,,2022-09-30 17:00:00+02:00,3UuClnAngslAhUD_jHMX4Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,5,2022-09-30 03:35:00+02:00
2025-10-06 15:30:00+02:00,760,FR,Planned maintenance,A03,,2022-09-30 18:00:00+02:00,bTZ-OyKJstd4FpujBoksPg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,11,2022-09-27 00:10:00+02:00
2025-10-06 15:30:10+02:00,0,FR,Planned maintenance,A03,,2022-09-30 16:03:00+02:00,BWCC4T3b7_1Xc5NwXU1jiw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-09-30 14:30:00+02:00
2025-10-06 15:30:24+02:00,0,FR,Planned maintenance,A03,,2022-10-07 17:50:00+02:00,cptTvlkcz8Z-aSFYd5wjxw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2022-10-03 07:00:00+02:00
2025-10-06 15:30:24+02:00,0,FR,Planned maintenance,A03,,2022-10-07 17:50:00+02:00,26AuCQVOGiG0YZFNdA81yg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2022-10-03 07:00:00+02:00
2025-10-06 15:30:25+02:00,0,FR,Planned maintenance,A03,,2022-09-30 14:00:00+02:00,a1VkNwUCe5o15BlA5AH6oA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2022-09-30 08:00:00+02:00
2025-10-06 15:30:25+02:00,0,FR,Planned maintenance,A03,,2022-09-30 13:00:00+02:00,bH_EFSOxHxKmxxCkpNAirA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2022-09-30 07:30:00+02:00
2025-10-06 15:30:25+02:00,0,FR,Planned maintenance,A03,,2022-09-30 14:00:00+02:00,yslaclst8VkIPvj8UV8ocg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2022-09-30 08:00:00+02:00
2025-10-06 15:30:55+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2022-10-03 09:00:00+02:00,3fauT1hkyqJIuL-HtWUSYQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-10-02 00:00:00+02:00
2025-10-06 15:31:15+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-10-01 11:00:00+02:00,119wWSgExy0xHyIZf1ZtmA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-10-01 09:00:00+02:00
2025-10-06 15:31:43+02:00,185,FR,Planned maintenance,A03,,2022-10-02 16:00:00+02:00,1vcFaP-po_nNfpJ5vku8_g,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-10-02 13:00:00+02:00
2025-10-06 15:31:55+02:00,165,FR,Planned maintenance,A03,,2022-10-01 22:43:00+02:00,NWCAhtzNnGgTmgEyYH-eoQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2022-10-01 21:19:00+02:00
2025-10-06 15:32:09+02:00,440,FR,Planned maintenance,A03,Cancelled,2022-10-04 11:30:00+02:00,Yysf6W_gDlLEcJ8VkYLMTg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-10-04 04:30:00+02:00
2025-10-06 15:33:30+02:00,0,FR,Planned maintenance,A03,,2022-10-03 07:50:00+02:00,fYxux3mKMZIZ-fOt8hysyA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2022-10-03 07:30:00+02:00
2025-10-06 15:33:30+02:00,0,FR,Planned maintenance,A03,,2022-10-03 07:50:00+02:00,NDdbk7YnEXDVwt37-Fqfrw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2022-10-03 07:30:00+02:00
2025-10-06 15:34:33+02:00,580,FR,Planned maintenance,A03,,2022-10-03 22:00:00+02:00,82QJc-PYOcUkh1ZKe1wafw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2022-10-03 16:30:00+02:00
2025-10-06 15:34:34+02:00,0,FR,Planned maintenance,A03,,2022-10-03 16:20:00+02:00,QtNCSe2nFnQ1e05ryP-VKw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-10-03 13:30:00+02:00
2025-10-06 15:34:38+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2023-04-11 00:00:00+02:00,JnFbZ_CjCDFLdUeTnn_b0g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2022-10-03 09:00:00+02:00
2025-10-06 15:35:14+02:00,0,FR,Planned maintenance,A03,,2022-10-03 16:30:00+02:00,ZQvck8_EuXp4oviaLL4J5g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-10-03 14:30:00+02:00
2025-10-06 15:36:12+02:00,0,FR,Planned maintenance,A03,,2022-10-04 12:00:00+02:00,tqsnYhSK6H-rU8vGgzeA1A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2022-10-04 08:00:00+02:00
2025-10-06 15:39:31+02:00,0,FR,Planned maintenance,A03,,2022-10-07 17:00:00+02:00,SItLEi3fnN1xSfyFHANNEQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,2,2022-09-26 08:00:00+02:00
2025-10-06 15:40:13+02:00,40,FR,Planned maintenance,A03,Cancelled,2022-10-30 07:00:00+01:00,pfGnJ_EAR0ojHySF0cFheA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,44221,MAW,PT1M,4,2022-10-30 06:00:00+01:00
2025-10-06 15:40:13+02:00,1,FR,Planned maintenance,A03,Cancelled,2022-10-30 06:00:00+01:00,pfGnJ_EAR0ojHySF0cFheA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2022-09-29 14:00:00+02:00
2025-10-06 15:40:13+02:00,0,FR,Planned maintenance,A03,,2022-10-06 16:45:00+02:00,VmGBfeKorJtKUU8NudFTwQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2022-09-29 14:00:00+02:00
2025-10-06 15:45:21+02:00,0,FR,Planned maintenance,A03,,2022-11-18 07:00:00+01:00,GAHQOG4yNPa0reIbnP6_gQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2022-10-03 07:00:00+02:00
2025-10-06 16:20:00+02:00,690,FR,Planned maintenance,A03,,2022-11-05 00:00:00+01:00,2q6a937dzDUdY1AywZykgQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2022-09-30 19:19:00+02:00
2025-10-06 16:49:33+02:00,578,FR,Planned maintenance,A03,,2022-11-19 03:00:00+01:00,QHd7TZGQ5b_BO1d_m0fIKQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-09-30 08:34:00+02:00
2025-10-06 16:50:41+02:00,123.3,FR,Planned maintenance,A03,,2022-10-16 12:00:00+02:00,fmTWe9DALjeACQGiryjN6Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2022-09-29 19:46:00+02:00
2025-10-06 17:02:18+02:00,0,FR,Planned maintenance,A03,,2022-11-25 14:30:00+01:00,RvLIRoAoIysEXSbJuUaR7Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,7,2022-09-30 17:00:00+02:00
2025-10-06 17:51:30+02:00,0,FR,Planned maintenance,A03,,2022-12-23 16:40:00+01:00,MqBuLaVSC934dJMRBKfTsA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,15,2022-09-26 07:00:00+02:00
2025-10-05 17:02:19+02:00,0,FR,Planned maintenance,A03,,2022-10-18 17:00:00+02:00,6wipHIvwP5hqeiyNiTQC8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-10-18 08:00:00+02:00
2025-10-05 17:02:19+02:00,0,FR,Planned maintenance,A03,,2022-10-17 17:00:00+02:00,9BWAMVjiziu8ZIy4uEE6Tw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-10-17 08:00:00+02:00
2025-10-05 17:02:20+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,MgNRTWFQlHveFMHozuexDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-10-19 08:00:00+02:00
2025-10-05 17:51:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-19 17:00:00+02:00,Z_cQaeDf_9qxKVNzmUf6rQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-10-19 07:00:00+02:00
2025-10-05 17:51:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-19 17:00:00+02:00,VD-HWl8uudyn1Tm_zckVJw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-10-19 07:00:00+02:00
2025-10-05 17:51:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-18 17:00:00+02:00,Kg7cLx465AtuyzO4FN0UXQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-10-18 07:00:00+02:00
2025-10-05 17:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-18 17:00:00+02:00,pEd4t3pYUoZH8eQwcxc3LA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-10-18 07:00:00+02:00
2025-10-05 17:51:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-17 17:00:00+02:00,exccuw7T_2wEWb5heXS5Qw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-10-17 07:00:00+02:00
2025-10-05 17:51:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-17 17:00:00+02:00,Xs1fczq6PteVwgUgesgrNQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-10-17 07:00:00+02:00
2025-10-06 11:42:20+02:00,0,FR,Planned maintenance,A03,,2022-10-06 18:00:00+02:00,HjBdzemBRW9Cjc9L5vd4IQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-10-06 07:30:00+02:00
2025-10-06 13:46:01+02:00,0,FR,Planned maintenance,A03,,2022-10-14 17:00:00+02:00,z8N_YFjCQlgrCsAVhb1ILQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2022-10-14 07:30:00+02:00
2025-10-06 13:46:02+02:00,0,FR,Planned maintenance,A03,,2022-11-07 17:00:00+01:00,hSHN65pB9ABh1amPN0p9Fg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2022-10-10 07:00:00+02:00
2025-10-06 13:46:25+02:00,0,FR,Planned maintenance,A03,,2022-10-28 17:00:00+02:00,DdXBm9CgkJPiT82zUKReXA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 13:46:25+02:00,0,FR,Planned maintenance,A03,,2022-10-28 15:00:00+02:00,q6JAom12p--dZ8jPpv95oA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2022-10-17 09:30:00+02:00
2025-10-06 13:46:26+02:00,0,FR,Planned maintenance,A03,,2022-10-28 15:00:00+02:00,8UgcF4c3xmAu8RXWmfoiCQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2022-10-17 09:30:00+02:00
2025-10-06 14:35:04+02:00,0,FR,Planned maintenance,A03,,2022-10-06 17:50:00+02:00,VvChmXtx4hsugDf0D8PnlA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,3,2022-10-06 07:00:00+02:00
2025-10-06 14:41:35+02:00,0,FR,Planned maintenance,A03,,2022-10-13 18:00:00+02:00,u1uxsOrz1WpjkrUy8d5W2Q,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2022-10-11 07:00:00+02:00
2025-10-06 14:51:34+02:00,0,FR,Planned maintenance,A03,,2022-10-17 17:50:00+02:00,A4fxClBIUrlScxTPIko3mg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 14:51:34+02:00,0,FR,Planned maintenance,A03,,2022-10-17 17:50:00+02:00,4GUospDXtyv7lPAnDCqEzw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 14:51:34+02:00,0,FR,Planned maintenance,A03,,2022-10-17 17:50:00+02:00,aYl_00AYu3789lUXk7iwEA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 14:51:34+02:00,0,FR,Planned maintenance,A03,,2022-10-28 17:00:00+02:00,7AsN94_oTGSHp117jP17BA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2022-10-17 07:00:00+02:00
2025-10-06 14:51:34+02:00,0,FR,Planned maintenance,A03,,2022-10-28 17:00:00+02:00,vBnt8_RupPNH2vFadlplqA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2022-10-17 07:00:00+02:00
