created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 15:00:53+02:00,0,FR,Planned maintenance,A03,,2022-10-07 17:00:00+02:00,VGoWPllhvgPpYwyXUAlXwg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-10-07 07:30:00+02:00
2025-10-06 15:00:53+02:00,0,FR,Planned maintenance,A03,,2022-10-06 17:00:00+02:00,FFmoiLiuwvBHs418_xe28w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-10-06 07:30:00+02:00
2025-10-06 15:00:54+02:00,0,FR,Planned maintenance,A03,,2022-10-05 17:00:00+02:00,GU1aEgsz1ZIxZ0w4_QH3zQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-10-05 07:30:00+02:00
2025-10-06 15:01:12+02:00,0,FR,Planned maintenance,A03,,2022-10-10 17:30:00+02:00,jliPkLJam_VBpDPrY_outQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-10-10 13:30:00+02:00
2025-10-06 15:01:12+02:00,0,FR,Planned maintenance,A03,,2022-10-11 17:30:00+02:00,YAaT79DPNkZYobXxszCb3Q,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-10-11 08:00:00+02:00
2025-10-06 15:01:12+02:00,0,FR,Planned maintenance,A03,,2022-10-14 12:00:00+02:00,eEnXyy0NuaWfuu42PcnWCA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:01:12+02:00,0,FR,Planned maintenance,A03,,2022-10-12 17:30:00+02:00,FpavcY5DfeyWw9gs13vhmQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-10-12 08:00:00+02:00
2025-10-06 15:01:15+02:00,0,FR,Planned maintenance,A03,,2022-10-13 17:30:00+02:00,BRxdHj40FZ2Azy_tJGY2Vg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-10-13 08:00:00+02:00
2025-10-06 15:11:52+02:00,0,FR,Planned maintenance,A03,,2022-10-14 00:00:00+02:00,P-yGkEGpvRggwVmsrlvqBw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2022-10-08 00:00:00+02:00
2025-10-06 15:22:22+02:00,0,FR,Planned maintenance,A03,,2022-10-06 17:30:00+02:00,eyhdHWU7PzHeRb5iBt9PNw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-10-06 07:30:00+02:00
2025-10-06 15:22:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-10 17:30:00+02:00,sz3JVCOFTxlyvuj0BYpLHw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-10 13:30:00+02:00
2025-10-06 15:22:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 17:30:00+02:00,6znd0d7tIoKnlCoa2lwlPA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-12 13:30:00+02:00
2025-10-06 15:22:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-13 17:30:00+02:00,sUttnpXwY7Fi-hlyjJaKWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-13 13:30:00+02:00
2025-10-06 15:22:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-11 17:30:00+02:00,5yyeORz9sy4LmPT_QKcGnA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-11 13:30:00+02:00
2025-10-06 15:23:36+02:00,0,FR,Planned maintenance,A03,,2022-10-08 11:00:00+02:00,9FKko8pWiI3ZTKbk0Ml2RA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-10-08 08:30:00+02:00
2025-10-06 15:23:58+02:00,0,FR,Planned maintenance,A03,,2022-10-18 17:00:00+02:00,x_Avtgcc7ojsfSnW1q3M3A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-10-18 08:00:00+02:00
2025-10-06 15:24:34+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,n3bziPjqxRduYylCVWC-og,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-10-04 16:00:00+02:00
2025-10-06 15:24:34+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,A7rj_WxGc3IcFJGyuKXasw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-10-04 16:00:00+02:00
2025-10-06 15:24:34+02:00,0,FR,Planned maintenance,A03,,2022-10-04 17:00:00+02:00,clbDoX4ja2f5ZV42v60z4Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-10-04 16:00:00+02:00
2025-10-06 15:25:12+02:00,0,FR,Planned maintenance,A03,,2022-10-13 08:00:00+02:00,yWXfjNZlJq0GaIRlW6N0hQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2022-10-08 00:00:00+02:00
2025-10-06 15:35:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-06 12:00:00+02:00,yJt1oFT9GPqxgYZWLggHTg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-10-06 08:00:00+02:00
2025-10-06 15:35:34+02:00,43,FR,Planned maintenance,A03,Cancelled,2022-10-06 08:30:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-10-06 08:15:00+02:00
2025-10-06 15:35:34+02:00,115,FR,Planned maintenance,A03,Cancelled,2022-10-06 09:30:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2022-10-06 09:15:00+02:00
2025-10-06 15:35:34+02:00,145,FR,Planned maintenance,A03,Cancelled,2022-10-06 09:45:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2022-10-06 09:30:00+02:00
2025-10-06 15:35:34+02:00,175,FR,Planned maintenance,A03,Cancelled,2022-10-06 10:00:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2022-10-06 09:45:00+02:00
2025-10-06 15:35:34+02:00,205,FR,Planned maintenance,A03,Cancelled,2022-10-06 10:15:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2022-10-06 10:00:00+02:00
2025-10-06 15:35:34+02:00,250,FR,Planned maintenance,A03,Cancelled,2022-10-06 10:30:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,2,2022-10-06 10:15:00+02:00
2025-10-06 15:35:34+02:00,295,FR,Planned maintenance,A03,Cancelled,2022-10-06 10:45:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2022-10-06 10:30:00+02:00
2025-10-06 15:35:34+02:00,340,FR,Planned maintenance,A03,Cancelled,2022-10-06 11:00:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,2,2022-10-06 10:45:00+02:00
2025-10-06 15:35:34+02:00,85,FR,Planned maintenance,A03,Cancelled,2022-10-06 09:15:00+02:00,VLGb_zNTmzUJ16v2XsGcNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2022-10-06 08:30:00+02:00
2025-10-06 15:36:29+02:00,0,FR,Planned maintenance,A03,,2022-10-06 16:20:00+02:00,FYFdtPdVoFCmCdXqGLB9KA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2022-10-06 09:30:00+02:00
2025-10-06 15:36:29+02:00,0,FR,Planned maintenance,A03,,2022-10-06 16:20:00+02:00,7cgZUCMZuToRUCbec9cCtw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2022-10-06 09:30:00+02:00
2025-10-06 15:36:33+02:00,0,FR,Planned maintenance,A03,,2022-10-06 23:00:00+02:00,fX_cwyU7lGea4qI83hQaqQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2022-10-05 20:00:00+02:00
2025-10-06 15:36:34+02:00,0,FR,Planned maintenance,A03,,2022-10-06 23:00:00+02:00,iQ6cUvbGObV4njV--Ml64Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2022-10-05 20:00:00+02:00
2025-10-06 15:37:15+02:00,0,FR,Planned maintenance,A03,,2022-10-10 17:00:00+02:00,U8mTWwBsmylfFwt6K3Fr2w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-10-10 08:00:00+02:00
2025-10-06 15:37:17+02:00,0,FR,Planned maintenance,A03,,2022-10-11 12:00:00+02:00,eZcKfcC5ZGb5umM_-JYH-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-10-11 07:00:00+02:00
2025-10-06 15:37:39+02:00,0,FR,Planned maintenance,A03,,2022-10-11 16:00:00+02:00,ebTqum6i_daRAfNUaNk4Mg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-10-11 14:00:00+02:00
2025-10-06 15:37:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 18:00:00+02:00,T3ox_Kc2sIXap66Of8pCMg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:38:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,wd-LsPbgQ9Fj5bvwNBKV5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:38:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,z9qIwcHsgtqxqYI383MKvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:38:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,1pE7_zQ8xYo-8i-4TOA-dQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:38:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,wqCRENCSizpVaGLJX-b-Bw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:38:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,hELhzjT3PIXykgTwH689Ig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:38:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 18:00:00+02:00,sBUnaCqYgFy87hiYhwkaMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-14 14:00:00+02:00
2025-10-06 15:38:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 12:00:00+02:00,dTX4fqq_uV6eBJ8HMsG-2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:38:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,9sGiGys4CYroLsjhvPmutQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:38:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-13 18:00:00+02:00,I5Cc7erVQ0inCmJzXWh07w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-13 08:00:00+02:00
2025-10-06 15:38:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-13 18:00:00+02:00,KlSUZLKR_o5Uf873JTyPPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-13 08:00:00+02:00
2025-10-06 15:38:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 12:00:00+02:00,-5hlRQCtKhNfQ79zrdM81Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:38:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 18:00:00+02:00,xawddeV42CvQN78nipbYJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-14 14:00:00+02:00
2025-10-06 15:38:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 18:00:00+02:00,dYypCFpJ10az2ZqFJXNFIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-10-12 08:00:00+02:00
2025-10-06 15:38:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 18:00:00+02:00,bBdgq0Qct_G5L_Ncmk8AMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-10-12 08:00:00+02:00
2025-10-06 15:38:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,3JK458wit3pXQhJieDdWdQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:38:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,rPSQUOcOOOVx7e18g7iygg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:38:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,veOPz42OJAL7RdnEfq0d6g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:38:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,936DcsidEef7GXPd8A9Glw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:38:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,0KD47adrvGplfndRcrL3NA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:38:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,gcKASVIq-cA6eJ6HX8ShnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:38:16+02:00,0,FR,Planned maintenance,A03,,2022-10-05 15:55:00+02:00,oPoApDPV3g82E5X0-zaX5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-10-05 13:30:00+02:00
2025-10-06 15:38:21+02:00,0,FR,Planned maintenance,A03,,2022-10-05 16:30:00+02:00,AsuSACfQbGlhbb1wKDMN3g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-10-05 07:00:00+02:00
2025-10-06 15:38:52+02:00,0,FR,Planned maintenance,A03,,2022-10-06 07:00:00+02:00,IhWJ04ocE2ZC_x-915YK4A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-10-06 02:00:00+02:00
2025-10-06 15:39:03+02:00,385,FR,Planned maintenance,A03,Cancelled,2022-10-06 15:00:00+02:00,VKereg9regfnbb5JO8Jyzg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2022-10-06 10:00:00+02:00
2025-10-06 15:39:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,zht2suyHQGYTCLGqUsrs8w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:39:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,PBS3rNINNwIXVL8JcXFAKA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:39:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,srcG3i88ooEY3FnDL32yPw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-10-14 15:00:00+02:00
2025-10-06 15:39:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 11:00:00+02:00,P6KM4TQtIiu0wPPCD7VxRA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-14 10:00:00+02:00
2025-10-06 15:39:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 12:00:00+02:00,vQsZ5BRyizGNY3z_mOjHsQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:39:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 18:00:00+02:00,w3qxy_tpbMwTVS9NHpB_AA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-12 08:00:00+02:00
2025-10-06 15:39:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 18:00:00+02:00,RfRsehAP_Yga-ga4bPe-qw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-14 14:00:00+02:00
2025-10-06 15:39:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-13 18:00:00+02:00,O6uCwqhCYhgkwcPFUUGo7A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-13 08:00:00+02:00
2025-10-06 15:39:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-13 18:00:00+02:00,5rgsnCWsOTMlajWYeIR7IA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-13 08:00:00+02:00
2025-10-06 15:39:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 18:00:00+02:00,ypQFDSrvX7KQxMTjYS4IkQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-12 08:00:00+02:00
2025-10-06 15:39:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 08:00:00+02:00,nMAVqRgw3Ic_jKQ5h90kRw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-10 08:00:00+02:00
2025-10-06 15:39:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 12:00:00+02:00,6Hsf_lLlXyhUp3TnBH6YSQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:39:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 18:00:00+02:00,Jp8PDcBgj0cqLLw4xDYJsw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-14 14:00:00+02:00
2025-10-06 15:39:45+02:00,0,FR,Planned maintenance,A03,,2022-11-09 17:00:00+01:00,n8-8CuCJP2FAa8BsKuQ0CA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2022-10-12 17:00:00+02:00
2025-10-06 15:39:46+02:00,0,FR,Planned maintenance,A03,,2022-10-13 18:00:00+02:00,tDC-5XBK1gowADGjoE_EGQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2022-10-13 08:00:00+02:00
2025-10-06 15:39:46+02:00,0,FR,Planned maintenance,A03,,2022-10-13 18:00:00+02:00,J2kH9z7bV_CjGTtxiewX_Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2022-10-13 08:00:00+02:00
2025-10-06 15:39:46+02:00,0,FR,Planned maintenance,A03,,2022-10-13 18:00:00+02:00,YLB_L5vrQyq20cd-MMpdsw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-10-13 08:00:00+02:00
2025-10-06 15:40:02+02:00,0,FR,Planned maintenance,A03,,2022-10-06 12:00:00+02:00,EBhvosadfRg39Dt_N1w5AQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2022-10-06 08:00:00+02:00
2025-10-06 15:40:02+02:00,0,FR,Planned maintenance,A03,,2022-10-06 12:00:00+02:00,Fbzn-Son9Vh1LQpaqfm8pw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-10-06 08:00:00+02:00
2025-10-06 15:40:03+02:00,0,FR,Planned maintenance,A03,,2022-10-06 12:00:00+02:00,Ozw05ZqQViGMEfcD1yjjgQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2022-10-06 08:00:00+02:00
2025-10-06 15:40:03+02:00,0,FR,Planned maintenance,A03,,2022-10-06 12:00:00+02:00,NKsNrXNHY-SctWEVlmFJVw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2022-10-06 08:00:00+02:00
2025-10-06 15:40:04+02:00,0,FR,Planned maintenance,A03,,2022-10-13 16:30:00+02:00,4B9AZHi9To7noXT1xUH9sA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2022-10-13 07:30:00+02:00
2025-10-06 15:40:14+02:00,580,FR,Planned maintenance,A03,Cancelled,2022-10-13 16:00:00+02:00,10UtL8sCgTAyxLFjz0Dm3A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-10-11 08:00:00+02:00
2025-10-06 15:41:00+02:00,730,FR,Planned maintenance,A03,,2022-10-07 07:15:00+02:00,tVIaowXu6Y3W5LtI74eQ2w,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-10-07 03:00:00+02:00
2025-10-06 15:41:12+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:50:00+02:00,BytaHPa6KYuPgxJn0lwaIA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2022-10-07 07:00:00+02:00
2025-10-06 15:41:12+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:50:00+02:00,uJDL0_8g9IdYrqtjzWWbLQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2022-10-07 07:00:00+02:00
2025-10-06 15:41:12+02:00,0,FR,Planned maintenance,A03,,2022-10-09 16:50:00+02:00,QeO33rMeq2saiNdV-RFLLQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2022-10-09 07:00:00+02:00
2025-10-06 15:41:12+02:00,0,FR,Planned maintenance,A03,,2022-10-09 16:50:00+02:00,-gvzvCH5YVgEckSTynKGBQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2022-10-09 07:00:00+02:00
2025-10-06 15:41:12+02:00,0,FR,Planned maintenance,A03,,2022-10-08 16:50:00+02:00,vrXjDy3aY3DQFAfCzt2wvg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2022-10-08 07:00:00+02:00
2025-10-06 15:41:12+02:00,0,FR,Planned maintenance,A03,,2022-10-08 16:50:00+02:00,2dttfQinSCgtjI8ltoCP5g,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2022-10-08 07:00:00+02:00
2025-10-06 15:41:25+02:00,0,FR,Planned maintenance,A03,,2022-10-14 16:30:00+02:00,k4AiSqNT_VxbPp0D9lOQxg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2022-10-10 07:30:00+02:00
2025-10-06 15:41:25+02:00,0,FR,Planned maintenance,A03,,2022-10-14 16:30:00+02:00,EAgamVgn4_uhxzf_eiqyZg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2022-10-10 07:30:00+02:00
2025-10-06 15:41:31+02:00,0,FR,Planned maintenance,A03,,2022-10-07 12:00:00+02:00,w02L9Xy2DEp_8zypit48AA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-10-06 07:00:00+02:00
2025-10-06 15:41:54+02:00,0,FR,Planned maintenance,A03,,2022-10-10 14:00:00+02:00,Zfx85gRtbcaVgjO7Suz9Eg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2022-10-10 07:00:00+02:00
2025-10-06 15:41:54+02:00,0,FR,Planned maintenance,A03,,2022-10-09 07:00:00+02:00,CK-7e0RSET6lRQnaL9LtSg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2022-10-08 16:50:00+02:00
2025-10-06 15:41:54+02:00,0,FR,Planned maintenance,A03,,2022-10-09 07:00:00+02:00,MYpp7ohDbj_JnTD5wAyIlw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2022-10-08 16:50:00+02:00
2025-10-06 15:42:05+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:08:00+02:00,xgMQFRMUwQNeyCc32WBC7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-10-07 07:30:00+02:00
2025-10-06 15:42:07+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:08:00+02:00,F7OHs77kJ62PKFUAokm1IQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-10-07 07:30:00+02:00
2025-10-06 15:42:08+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:08:00+02:00,gDxK3HVF3WBGwvBapZx5Gg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-10-07 07:30:00+02:00
2025-10-06 15:42:08+02:00,0,FR,Planned maintenance,A03,,2022-10-07 16:08:00+02:00,X7mY8q64AgVD74YbZi_HtQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-10-07 07:30:00+02:00
2025-10-06 15:42:11+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,asK3O2S7RnSbB6wvsDtMBA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2022-10-11 07:00:00+02:00
2025-10-06 15:42:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-10 17:00:00+02:00,q_U6BPU29En7u99oaT-9cQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-10-10 08:00:00+02:00
2025-10-06 15:43:15+02:00,154,FR,Planned maintenance,A03,,2022-10-08 18:40:00+02:00,8dh2mBeTaAlxJiqGoeEoHQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,12,2022-10-08 03:00:00+02:00
2025-10-06 15:43:20+02:00,0,FR,Planned maintenance,A03,,2022-10-08 18:30:00+02:00,10U_f5M4ynoRgJnQiD4bSA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2022-10-08 08:00:00+02:00
2025-10-06 15:44:14+02:00,0,FR,Planned maintenance,A03,,2022-10-09 15:36:00+02:00,G2qfVItV4xfvBpUCKDBvbg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-10-09 12:00:00+02:00
2025-10-06 15:44:18+02:00,0,FR,Planned maintenance,A03,,2022-10-09 16:30:00+02:00,BY5h54lYP7OX4NI0z7IAAw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-10-09 07:00:00+02:00
2025-10-06 15:45:10+02:00,0,FR,Planned maintenance,A03,,2022-10-10 08:30:00+02:00,ZNEMHQGviq2TWWcCncd4zw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2022-10-09 16:00:00+02:00
2025-10-06 15:45:50+02:00,0,FR,Planned maintenance,A03,,2022-10-10 15:02:00+02:00,C3dKTTgAljT7jZ67WxWBPg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-10-10 08:00:00+02:00
2025-10-06 15:45:57+02:00,0,FR,Planned maintenance,A03,,2022-10-11 12:00:00+02:00,co2rA09J7ODtvRlmx1BKFQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2022-10-11 07:00:00+02:00
2025-10-06 15:45:57+02:00,0,FR,Planned maintenance,A03,,2022-10-11 12:00:00+02:00,uAejSfrkQJYpbFRYPTm2qA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2022-10-11 07:00:00+02:00
2025-10-06 15:46:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-18 17:30:00+02:00,j9nBYhKaUgIJS0ZXQV1lBg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-18 13:30:00+02:00
2025-10-06 15:47:18+02:00,200,FR,Planned maintenance,A03,,2022-10-11 17:30:00+02:00,yIXunGKAG7qBcKUY93aYhQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-10-11 12:30:00+02:00
2025-10-06 15:47:33+02:00,0,FR,Planned maintenance,A03,,2022-10-11 16:00:00+02:00,kxyqOrLNeIfseSph83JKpA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-10-11 08:00:00+02:00
2025-10-06 15:47:33+02:00,0,FR,Planned maintenance,A03,,2022-10-11 15:54:00+02:00,z6667tu26LKuGI-J8o7ILw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-10-11 07:30:00+02:00
2025-10-06 15:47:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-13 17:00:00+02:00,vlth1F2tpDBmFagXn8q_xw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2022-10-13 07:30:00+02:00
2025-10-06 15:47:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-12 17:00:00+02:00,SWFzTrGwcQI5NN3VPqHMQw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2022-10-12 07:30:00+02:00
2025-10-06 15:47:34+02:00,0,FR,Planned maintenance,A03,,2022-10-10 17:00:00+02:00,kQTNTBbgCw75HwDyn2wAHQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2022-10-10 07:30:00+02:00
2025-10-06 15:47:34+02:00,0,FR,Planned maintenance,A03,,2022-10-11 16:00:00+02:00,u0dMccFSZ77sBQZ5iIqx7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2022-10-11 07:30:00+02:00
2025-10-06 15:47:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 17:00:00+02:00,8dNZfk5aBzVpm2UJXzPGSA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2022-10-14 07:30:00+02:00
2025-10-06 15:47:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-14 16:00:00+02:00,sR0lJHhRSONWmzanU13eYw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-14 08:00:00+02:00
2025-10-06 15:48:12+02:00,0,FR,Planned maintenance,A03,,2022-10-18 16:30:00+02:00,x1CV598ttXv71G3hGelpKQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-10-18 14:00:00+02:00
2025-10-06 15:48:12+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,HjMQ30r6kgGahozQjdR7Lw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:12+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,REIfdjC1PztORSvuJi4_Zg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-19 18:00:00+02:00,ep6yWXqUGEsK78Z7mKNMrA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2022-10-19 08:00:00+02:00
2025-10-06 15:49:11+02:00,0,FR,Planned maintenance,A03,,2022-10-12 16:00:00+02:00,XmvgH_lzVnSGZBSjHn2xng,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2022-10-10 08:00:00+02:00
2025-10-06 15:49:11+02:00,0,FR,Planned maintenance,A03,,2022-10-12 16:00:00+02:00,IoeJ0Cy3Yr0eQZmN8mHUoQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,3,2022-10-10 08:30:00+02:00
2025-10-06 15:49:12+02:00,0,FR,Planned maintenance,A03,,2022-10-12 17:00:00+02:00,n09MrPcHDeVfEm2JrUFpZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2022-10-12 13:30:00+02:00
2025-10-06 15:49:12+02:00,0,FR,Planned maintenance,A03,,2022-10-12 17:00:00+02:00,F-wLQRzfJmPUz_JXhaYejw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-10-12 08:00:00+02:00
2025-10-06 15:49:12+02:00,0,FR,Planned maintenance,A03,,2022-10-28 17:00:00+02:00,x9h8lF3p339_It7dE-C4SQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2022-10-13 07:00:00+02:00
2025-10-06 15:50:06+02:00,0,FR,Planned maintenance,A03,,2022-10-14 15:00:00+02:00,-iDMwlRZuiEHPqN_lMOLwQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2022-10-14 07:30:00+02:00
2025-10-06 15:50:06+02:00,0,FR,Planned maintenance,A03,,2022-10-14 15:00:00+02:00,YjC3mnbAFEhg2Y2NSDCpig,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2022-10-14 07:30:00+02:00
2025-10-06 15:50:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-18 16:30:00+02:00,8reVUd0d2pVEeKCtzFh2Nw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-10-18 13:30:00+02:00
2025-10-06 15:50:49+02:00,0,FR,Planned maintenance,A03,,2022-10-13 14:30:00+02:00,ghj2WLeMktmU00XeyK-rKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-10-13 13:30:00+02:00
2025-10-06 15:50:49+02:00,0,FR,Planned maintenance,A03,,2022-10-13 14:30:00+02:00,DxPBc844ZWYJ8tRNpbGtQQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-10-13 13:30:00+02:00
2025-10-06 15:51:13+02:00,0,FR,Planned maintenance,A03,,2022-10-21 17:50:00+02:00,HOV-_kBPMH1tve_RBfSgCg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 15:51:13+02:00,0,FR,Planned maintenance,A03,,2022-10-13 17:30:00+02:00,0pq1ncm0BU0aedMEBnsEhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-10-13 08:00:00+02:00
2025-10-06 15:51:14+02:00,0,FR,Planned maintenance,A03,,2022-10-18 16:30:00+02:00,IHNeRj8g-yArd9kANQgvjw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 15:51:14+02:00,0,FR,Planned maintenance,A03,,2022-10-17 16:30:00+02:00,RsTb2WUcprcnM9_iKkDyzg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 15:51:17+02:00,0,FR,Planned maintenance,A03,,2022-10-13 17:00:00+02:00,chJFoUUqfWUspCDIjlRNxw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2022-10-11 08:00:00+02:00
2025-10-06 15:51:17+02:00,0,FR,Planned maintenance,A03,,2022-10-13 16:00:00+02:00,b-7ik2qJyPWb82_Py_cXgQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2022-10-11 08:00:00+02:00
2025-10-06 15:51:17+02:00,0,FR,Planned maintenance,A03,,2022-10-13 17:30:00+02:00,ziIhnyxez_y0PSKFIwIjPg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-10-11 08:00:00+02:00
2025-10-06 15:51:48+02:00,0,FR,Planned maintenance,A03,,2022-10-13 19:00:00+02:00,q7PgIYLGezCBpm9ZR_kXwg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2022-10-11 08:00:00+02:00
2025-10-06 15:52:11+02:00,0,FR,Planned maintenance,A03,,2022-10-14 17:00:00+02:00,XXRrtSn3MB4Le1n4ggBEXg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-10-14 13:00:00+02:00
2025-10-06 15:52:35+02:00,0,FR,Planned maintenance,A03,,2022-10-16 17:00:00+02:00,c-n8unE_LPJbDNHNM-OrkQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-10-16 08:00:00+02:00
2025-10-06 15:52:38+02:00,0,FR,Planned maintenance,A03,,2022-10-15 02:30:00+02:00,LLL1D1XU-ObuzU1uv-M93w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2022-10-15 00:30:00+02:00
2025-10-06 15:53:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-16 23:30:00+02:00,mQV0iBZ0vkFeOHLSLXj5kA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-10-15 02:00:00+02:00
2025-10-06 15:55:36+02:00,970,FR,Planned maintenance,A03,,2022-10-17 00:30:00+02:00,gQhrjqfJ7XKluDzAT4Hm4g,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,13,2022-10-13 02:17:00+02:00
2025-10-06 15:55:43+02:00,460,FR,Planned maintenance,A03,,2022-10-16 23:00:00+02:00,IiGuZzRVpRO5tC3GeUhnIA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2022-10-14 23:00:00+02:00
2025-10-06 15:56:15+02:00,0,FR,Planned maintenance,A03,,2022-10-17 09:56:00+02:00,p6uVUGMiyww5LCrkdKeWIQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-10-17 08:00:00+02:00
2025-10-06 15:56:53+02:00,0,FR,Planned maintenance,A03,,2022-10-17 18:00:00+02:00,mc-mlbtE-phBMAT0-5Y9RQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-10-17 08:00:00+02:00
2025-10-06 15:56:56+02:00,0,FR,Planned maintenance,A03,,2022-10-18 07:00:00+02:00,p-QRtoiOYYrbgp_zV0zUUw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-10-17 20:00:00+02:00
2025-10-06 15:56:56+02:00,0,FR,Planned maintenance,A03,,2022-10-18 07:00:00+02:00,SkxhgtPi1zKAyOZdNeknvA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-10-17 20:00:00+02:00
2025-10-06 15:56:56+02:00,0,FR,Planned maintenance,A03,,2022-10-18 23:00:00+02:00,v3WiXp_lxtyMZTkmxLyPTA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-10-18 12:30:00+02:00
2025-10-06 15:56:56+02:00,0,FR,Planned maintenance,A03,,2022-10-18 23:00:00+02:00,JMZbEaYNGcedG9HOAPF4Eg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-10-18 12:30:00+02:00
2025-10-06 15:57:02+02:00,580,FR,Planned maintenance,A03,Cancelled,2022-10-18 16:00:00+02:00,6HMW9gOL_FP4_oOeoqdDZg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2022-10-18 08:00:00+02:00
2025-10-06 15:57:02+02:00,580,FR,Planned maintenance,A03,,2022-10-17 19:41:00+02:00,zwmonG6qj8vdkT_SSXvCJQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2022-10-17 11:00:00+02:00
2025-10-06 15:57:36+02:00,0,FR,Planned maintenance,A03,,2022-10-17 18:00:00+02:00,PEtltGquLYcZ1BYSDXjEkQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-17 13:30:00+02:00
2025-10-06 15:57:44+02:00,0,FR,Planned maintenance,A03,,2022-10-18 17:00:00+02:00,1aI6wHx47FLKIu8y196oRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-10-18 13:00:00+02:00
2025-10-06 15:57:49+02:00,0,FR,Planned maintenance,A03,,2022-10-18 18:00:00+02:00,0IyX_Q2KJkRuqj7WDm79fg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2022-10-18 07:00:00+02:00
2025-10-06 15:57:49+02:00,0,FR,Planned maintenance,A03,,2022-10-18 18:00:00+02:00,HXqcp3nXHg2zltFdHAk2LA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2022-10-18 07:00:00+02:00
2025-10-06 15:58:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-19 17:00:00+02:00,h2N_tIdSJDrxq_8AMRPi_Q,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-10-19 09:00:00+02:00
2025-10-06 15:58:22+02:00,185,FR,Planned maintenance,A03,,2022-10-18 12:25:00+02:00,EiSOsODEOOh6A1imLGJCng,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-10-18 08:00:00+02:00
2025-10-06 15:58:22+02:00,185,FR,Planned maintenance,A03,,2022-10-18 12:24:00+02:00,OMbLYSiVvRFzngx_Gi_S5Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-10-18 08:00:00+02:00
2025-10-06 15:58:54+02:00,0,FR,Planned maintenance,A03,,2022-10-18 15:39:00+02:00,XPJ1ZoXCs4mJVocYfu0hqQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-18 14:00:00+02:00
2025-10-06 15:59:00+02:00,100,FR,Planned maintenance,A03,,2022-10-18 13:00:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,6,2022-10-18 12:00:00+02:00
2025-10-06 15:59:00+02:00,240,FR,Planned maintenance,A03,,2022-10-18 17:30:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,6,2022-10-18 13:30:00+02:00
2025-10-06 15:59:00+02:00,345,FR,Planned maintenance,A03,,2022-10-18 13:30:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,6,2022-10-18 13:15:00+02:00
2025-10-06 15:59:00+02:00,385,FR,Planned maintenance,A03,,2022-10-18 12:00:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,6,2022-10-18 11:45:00+02:00
2025-10-06 15:59:00+02:00,300,FR,Planned maintenance,A03,,2022-10-18 13:15:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,6,2022-10-18 13:00:00+02:00
2025-10-06 15:59:00+02:00,295,FR,Planned maintenance,A03,,2022-10-18 11:30:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,6,2022-10-18 11:15:00+02:00
2025-10-06 15:59:00+02:00,250,FR,Planned maintenance,A03,,2022-10-18 11:15:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,6,2022-10-18 11:00:00+02:00
2025-10-06 15:59:00+02:00,205,FR,Planned maintenance,A03,,2022-10-18 11:00:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,6,2022-10-18 10:45:00+02:00
2025-10-06 15:59:00+02:00,175,FR,Planned maintenance,A03,,2022-10-18 10:45:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,6,2022-10-18 10:30:00+02:00
2025-10-06 15:59:00+02:00,145,FR,Planned maintenance,A03,,2022-10-18 10:30:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,6,2022-10-18 10:15:00+02:00
2025-10-06 15:59:00+02:00,115,FR,Planned maintenance,A03,,2022-10-18 10:15:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,6,2022-10-18 10:00:00+02:00
2025-10-06 15:59:00+02:00,85,FR,Planned maintenance,A03,,2022-10-18 10:00:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,6,2022-10-18 09:15:00+02:00
2025-10-06 15:59:00+02:00,43,FR,Planned maintenance,A03,,2022-10-18 09:15:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2022-10-18 09:00:00+02:00
2025-10-06 15:59:00+02:00,340,FR,Planned maintenance,A03,,2022-10-18 11:45:00+02:00,7DLzA6eymbPBfXIkWRFk7w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,6,2022-10-18 11:30:00+02:00
2025-10-06 15:59:04+02:00,263,FR,Planned maintenance,A03,,2022-10-19 00:00:00+02:00,zDuyVKo7f4hGzKAV-iUG8g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-10-18 18:30:00+02:00
2025-10-06 15:59:10+02:00,0,FR,Planned maintenance,A03,,2022-10-18 17:00:00+02:00,DXgbGTPFY1RCgZu1J1kexA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-10-18 09:00:00+02:00
2025-10-06 15:59:33+02:00,0,FR,Planned maintenance,A03,,2022-10-19 07:00:00+02:00,YVNcJHHRdgez7oGNgHJugQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2022-10-18 07:28:00+02:00
2025-10-06 15:59:33+02:00,0,FR,Planned maintenance,A03,,2022-10-19 08:00:00+02:00,gGuZCrCG962L3w-u_xoqbA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2022-10-18 07:28:00+02:00
2025-10-06 15:59:51+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,CXYofGEZCXbc40pj7wixUw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2022-10-19 07:00:00+02:00
2025-10-06 15:59:51+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,cQ3FRfbABYSzySlQlW4tcA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2022-10-19 07:00:00+02:00
2025-10-06 15:59:51+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,UYk_ZPxdEHdoy_2RajV73g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2022-10-19 07:00:00+02:00
2025-10-06 16:00:02+02:00,0,FR,Planned maintenance,A03,,2022-10-19 14:00:00+02:00,lMvh7VJU77OeVcCmHQungw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-10-19 09:00:00+02:00
2025-10-06 16:01:09+02:00,0,FR,Planned maintenance,A03,,2022-10-18 17:00:00+02:00,OjzrxaFwc_YPetJNEvBi0g,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-10-18 15:00:00+02:00
2025-10-06 16:01:10+02:00,0,FR,Planned maintenance,A03,,2022-10-19 10:00:00+02:00,QICb_iUt1NEWCd7r3ZLi6Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-10-19 08:00:00+02:00
2025-10-06 16:01:10+02:00,0,FR,Planned maintenance,A03,,2022-10-19 15:00:00+02:00,uH8leAt7x1hBPHHiqfKc1A,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-10-19 10:00:00+02:00
2025-10-06 16:01:43+02:00,0,FR,Planned maintenance,A03,,2022-10-28 09:15:00+02:00,OzJQ614PIkLZaXEt8K-FcQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2022-10-15 00:00:00+02:00
2025-10-06 16:01:52+02:00,0,FR,Planned maintenance,A03,,2022-10-19 18:00:00+02:00,4-XfEXfbWR5QcaYtC95U6w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2022-10-17 07:00:00+02:00
2025-10-06 16:02:22+02:00,0,FR,Planned maintenance,A03,,2022-10-20 10:50:00+02:00,0dhG9n4xIhTqbs_5-hZmzg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2022-10-17 07:00:00+02:00
2025-10-06 16:02:27+02:00,117,FR,Planned maintenance,A03,,2022-10-20 15:30:00+02:00,3ue6kZHAzcnNMqO5u6ctHg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,7,2022-10-18 10:00:00+02:00
2025-10-06 16:03:01+02:00,0,FR,Planned maintenance,A03,,2022-10-20 16:30:00+02:00,s_5mKNkLedo-6cf_DV_Rcg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2022-10-14 16:00:00+02:00
2025-10-06 16:05:13+02:00,0,FR,Planned maintenance,A03,,2022-10-21 15:30:00+02:00,3gS99oFPdkyvjrMpsouv9A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2022-10-17 07:00:00+02:00
2025-10-06 16:21:31+02:00,0,FR,Planned maintenance,A03,,2022-10-31 17:00:00+01:00,fP5NhMsKFEvyfo4Q0wZBTQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,15,2022-10-15 01:00:00+02:00
2025-10-06 16:50:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-22 00:00:00+02:00,rlN1G0kjctO064ApLaLy9Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-10-16 12:00:00+02:00
2025-10-03 08:03:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 02:00:00+01:00,a7eeHxo2tnv34o0dpiCnFg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-10-22 02:00:00+02:00
2025-10-05 17:02:15+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,XUDoTGdqlF6SBoSQGMC7Sg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-10-19 13:30:00+02:00
2025-10-05 17:02:16+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,47LSUvhAIk9JHEGAO4EtJg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-10-19 13:30:00+02:00
2025-10-05 17:02:16+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,ZN73hljy8DqOtcPikRuqpA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-10-19 13:30:00+02:00
2025-10-05 17:02:16+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,5Cs9q4XK837pi70Jr1xPsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-10-19 13:30:00+02:00
2025-10-05 17:51:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-20 17:00:00+02:00,LsivpGWju1sVqAglgIhBcQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-10-20 07:00:00+02:00
2025-10-05 17:51:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-21 17:00:00+02:00,Gb6WvRznIpilUFgf9hrFBg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-10-21 07:00:00+02:00
2025-10-05 17:51:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-21 17:00:00+02:00,p6NSOWnnsxxgr0i-A-SuVA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-10-21 07:00:00+02:00
2025-10-05 17:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-20 17:00:00+02:00,CcEu50OMMfLZcvcs5Noa9g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-10-20 07:00:00+02:00
2025-10-06 10:36:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-08 17:00:00+01:00,S4WgXavRlrxFtwqxwy-B7g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-11-08 07:00:00+01:00
2025-10-06 11:12:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-09 17:00:00+01:00,_eDago4WPYnBEsxahZTVQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-11-08 08:00:00+01:00
2025-10-06 11:54:28+02:00,0,FR,Planned maintenance,A03,,2022-10-20 17:00:00+02:00,Gj1PnGgLhsO-zzf_GYGwzA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2022-10-20 13:30:00+02:00
2025-10-06 15:23:58+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:30:00+02:00,db0pzwXW89jV24TXrdbL5A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-10-19 13:30:00+02:00
2025-10-06 15:24:00+02:00,0,FR,Planned maintenance,A03,,2022-11-07 17:00:00+01:00,ojamJDFZHkVYqLwtRw2ecQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-11-07 13:30:00+01:00
2025-10-06 15:39:46+02:00,0,FR,Planned maintenance,A03,,2022-10-28 17:00:00+02:00,ZCPae1RT05UP7L7acdYPoQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,6,2022-10-21 17:00:00+02:00
2025-10-06 15:45:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-02 17:00:00+01:00,pdkwaDyr7rcXlwJbeG76IA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2022-10-28 07:00:00+02:00
