created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 15:48:12+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,pP6RR1q7gBu1Igz7pDG3kA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:12+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,YLDkz3y0oEywUp0D1e-b8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:13+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,jT9oisUXelrFAzkAHOCsQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:13+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,t780X6Z1H0OHytiiKcbK7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:13+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,i5BiDNAoLNeoEEYelVPGNQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:13+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,CWHO_HOMxHiwOQc0d83kvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:13+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,KfVP63YO7bsu3Sbbb3kCDA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:14+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,8dqOFjIxDWBBZiVZlqOiTQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:14+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,YoMc0Nslzdx6fNF7mlWu5Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:14+02:00,0,FR,Planned maintenance,A03,,2022-10-19 17:00:00+02:00,ClKZ1Ldn3VXY5zY7dTNQ4A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2022-10-19 10:00:00+02:00
2025-10-06 15:48:44+02:00,0,FR,Planned maintenance,A03,,2022-11-10 16:30:00+01:00,EfOWJQpNTCVsOcTiD4tLgQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2022-11-07 07:00:00+01:00
2025-10-06 15:56:07+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,uBkmCSQqKIs0NQVpzATeQQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-10-19 13:30:00+02:00
2025-10-06 15:56:07+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,Cuwo1RvW4ZMpu8EmDtRguA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-10-19 13:30:00+02:00
2025-10-06 15:56:08+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,xk8076M0h5dKsECVn70otA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-10-19 13:30:00+02:00
2025-10-06 15:56:08+02:00,0,FR,Planned maintenance,A03,,2022-10-19 16:30:00+02:00,4vj9Ritb0pbmTp7mkTAqWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-19 13:30:00+02:00
2025-10-06 15:56:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-26 08:00:00+02:00,tadJh4kbpjQ2hJmZBvcMTA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-10-26 04:00:00+02:00
2025-10-06 15:56:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-26 08:00:00+02:00,o1GIPVsg3aS65bxSsdkMhg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-10-26 04:00:00+02:00
2025-10-06 15:56:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-24 16:30:00+02:00,rSbmFklCy8n540cV0xbhTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-10-24 13:30:00+02:00
2025-10-06 15:56:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-25 18:00:00+02:00,DpL_Fv84tPAXQbximz_SlQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-10-25 08:00:00+02:00
2025-10-06 15:59:46+02:00,0,FR,Planned maintenance,A03,,2022-11-02 17:30:00+01:00,6jMu4w2gm0Io_Z7tJFiDcg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-11-02 07:30:00+01:00
2025-10-06 15:59:47+02:00,0,FR,Planned maintenance,A03,,2022-10-20 12:00:00+02:00,0iHHSHVtCM2J5uM0v0rQkQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2022-10-20 08:30:00+02:00
2025-10-06 16:00:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-26 17:00:00+02:00,rkeVZYWxPJxj9Y_-Ubh9mw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-26 13:30:00+02:00
2025-10-06 16:00:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-28 17:00:00+02:00,ynq7-wYkk_6WAEsOA5JBDw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-28 13:30:00+02:00
2025-10-06 16:00:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-27 17:00:00+02:00,FFlj93TafaPU0i3ARxKVtA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-27 13:30:00+02:00
2025-10-06 16:00:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-24 17:00:00+02:00,4zxSDXVW27smp6LalfCpiA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-24 13:30:00+02:00
2025-10-06 16:00:08+02:00,0,FR,Planned maintenance,A03,,2022-10-25 17:00:00+02:00,65ji31ZC7VK_0_SSUWWGrQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-25 08:00:00+02:00
2025-10-06 16:00:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-25 17:00:00+02:00,u34TAjNnKR2Fypt3TUXN3Q,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-25 13:30:00+02:00
2025-10-06 16:00:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-28 11:30:00+02:00,qpx09Qk-v9g5KI1ymvhKXg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-28 08:00:00+02:00
2025-10-06 16:00:09+02:00,0,FR,Planned maintenance,A03,,2022-10-24 17:00:00+02:00,jPLBAcdgNjCoS4VLahnrWg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2022-10-24 08:00:00+02:00
2025-10-06 16:00:12+02:00,1,FR,Planned maintenance,A03,Cancelled,2022-11-01 06:00:00+01:00,PBkFrFBNGHexVb3QZOYPQA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,3061,MAW,PT1M,3,2022-10-31 00:00:00+01:00
2025-10-06 16:00:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-31 00:00:00+01:00,PBkFrFBNGHexVb3QZOYPQA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2022-10-28 22:00:00+02:00
2025-10-06 16:00:12+02:00,40,FR,Planned maintenance,A03,Cancelled,2022-11-01 07:00:00+01:00,PBkFrFBNGHexVb3QZOYPQA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,4861,MAW,PT1M,3,2022-11-01 06:00:00+01:00
2025-10-06 16:00:12+02:00,40,FR,Planned maintenance,A03,Cancelled,2022-11-01 15:30:00+01:00,hYrS1kZL3BIIw0Clg-SImA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2022-11-01 14:30:00+01:00
2025-10-06 16:00:14+02:00,0,FR,Planned maintenance,A03,,2022-10-26 17:30:00+02:00,pQXm5ttxe6xXqL3usu0LlA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2022-10-26 08:30:00+02:00
2025-10-06 16:01:43+02:00,0,FR,Planned maintenance,A03,,2022-10-19 18:00:00+02:00,VdglLj3eAOBt3n6C-H4OYA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-10-19 15:00:00+02:00
2025-10-06 16:02:32+02:00,180,FR,Planned maintenance,A03,,2022-10-20 13:24:00+02:00,BhxRAHSfoUk94lTvLipxgg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-10-20 12:20:00+02:00
2025-10-06 16:03:01+02:00,0,FR,Planned maintenance,A03,,2022-10-28 16:30:00+02:00,WsX3r9cIt117KXudn5GqKw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2022-10-28 07:15:00+02:00
2025-10-06 16:03:01+02:00,0,FR,Planned maintenance,A03,,2022-10-24 17:50:00+02:00,ypLS44uLDa_vwEgWztqb9Q,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2022-10-24 07:00:00+02:00
2025-10-06 16:03:02+02:00,0,FR,Planned maintenance,A03,,2022-10-27 16:30:00+02:00,R5jTmd3jc0wAOOVUFivqTg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2022-10-27 07:15:00+02:00
2025-10-06 16:03:02+02:00,0,FR,Planned maintenance,A03,,2022-10-28 16:30:00+02:00,uVorh5Nx8q--LkyqAyIrIw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2022-10-24 07:00:00+02:00
2025-10-06 16:03:04+02:00,0,FR,Planned maintenance,A03,,2022-10-20 18:50:00+02:00,IvtcftDjkOO-W8rrbRMGCQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2022-10-20 17:50:00+02:00
2025-10-06 16:03:04+02:00,0,FR,Planned maintenance,A03,,2022-10-20 17:50:00+02:00,Uy8mSSlhHmj-Q0LD2uyOLg,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,5,2022-10-20 07:00:00+02:00
2025-10-06 16:03:41+02:00,1225,FR,Planned maintenance,A03,,2022-10-23 02:00:00+02:00,NiNWQZISFOyP6Bne1ze5Kg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-10-23 00:30:00+02:00
2025-10-06 16:03:49+02:00,0,FR,Planned maintenance,A03,,2022-10-24 16:30:00+02:00,z63j0ywx8gj6K5IF-wDV0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-10-24 10:00:00+02:00
2025-10-06 16:03:49+02:00,0,FR,Planned maintenance,A03,,2022-10-21 17:00:00+02:00,WDAkHjf8GtuasvM4P4k43Q,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2022-10-21 07:00:00+02:00
2025-10-06 16:03:49+02:00,0,FR,Planned maintenance,A03,,2022-10-21 17:00:00+02:00,LaFdQbjiIvS__awqZ2S0mw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2022-10-21 07:00:00+02:00
2025-10-06 16:04:12+02:00,175,FR,Planned maintenance,A03,,2022-10-26 09:45:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,1,2022-10-26 09:30:00+02:00
2025-10-06 16:04:12+02:00,145,FR,Planned maintenance,A03,,2022-10-26 09:30:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,1,2022-10-26 09:15:00+02:00
2025-10-06 16:04:12+02:00,115,FR,Planned maintenance,A03,,2022-10-26 09:15:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2022-10-26 09:00:00+02:00
2025-10-06 16:04:12+02:00,85,FR,Planned maintenance,A03,,2022-10-26 09:00:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2022-10-26 08:15:00+02:00
2025-10-06 16:04:12+02:00,43,FR,Planned maintenance,A03,,2022-10-26 08:15:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-10-26 08:00:00+02:00
2025-10-06 16:04:12+02:00,295,FR,Planned maintenance,A03,,2022-10-26 10:30:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,1,2022-10-26 10:15:00+02:00
2025-10-06 16:04:12+02:00,340,FR,Planned maintenance,A03,,2022-10-26 10:45:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,1,2022-10-26 10:30:00+02:00
2025-10-06 16:04:12+02:00,250,FR,Planned maintenance,A03,,2022-10-26 10:15:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,1,2022-10-26 10:00:00+02:00
2025-10-06 16:04:12+02:00,385,FR,Planned maintenance,A03,,2022-10-26 11:00:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,1,2022-10-26 10:45:00+02:00
2025-10-06 16:04:12+02:00,205,FR,Planned maintenance,A03,,2022-10-26 10:00:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,1,2022-10-26 09:45:00+02:00
2025-10-06 16:04:12+02:00,430,FR,Planned maintenance,A03,,2022-10-26 11:15:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,1,2022-10-26 11:00:00+02:00
2025-10-06 16:04:12+02:00,475,FR,Planned maintenance,A03,,2022-10-26 11:30:00+02:00,q97e1jQZF6RYDumfVYuNDw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,1,2022-10-26 11:15:00+02:00
2025-10-06 16:04:18+02:00,0,FR,Planned maintenance,A03,,2022-10-20 17:00:00+02:00,owje7AjkkpIPkDJdMmGF9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-20 08:00:00+02:00
2025-10-06 16:04:18+02:00,0,FR,Planned maintenance,A03,,2022-10-21 11:00:00+02:00,IXJIjUMsZEWCPzph5CQpkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-10-21 08:00:00+02:00
2025-10-06 16:04:37+02:00,0,FR,Planned maintenance,A03,,2022-10-20 16:00:00+02:00,p31KKiFunsKRXnKE-57_0g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-10-20 08:00:00+02:00
2025-10-06 16:05:02+02:00,0,FR,Planned maintenance,A03,,2022-10-28 17:00:00+02:00,V8FUbomCPMFkXDAz-2NvrQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2022-10-28 07:00:00+02:00
2025-10-06 16:05:02+02:00,0,FR,Planned maintenance,A03,,2022-10-27 17:00:00+02:00,cRA00DU2myknTQwrkeViqA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-10-27 07:00:00+02:00
2025-10-06 16:05:04+02:00,0,FR,Planned maintenance,A03,,2022-10-20 17:00:00+02:00,Xo7y68pI4BmgjsknNhVB-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-20 13:30:00+02:00
2025-10-06 16:05:17+02:00,0,FR,Planned maintenance,A03,,2022-10-21 16:00:00+02:00,blumcfClPdmcUq27gtf1pw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-10-21 00:00:00+02:00
2025-10-06 16:05:42+02:00,1220,FR,Planned maintenance,A03,Cancelled,2022-10-23 02:00:00+02:00,AjPYgoZcH8vvpkE9pR1OUA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-10-23 00:30:00+02:00
2025-10-06 16:06:04+02:00,1260,FR,Planned maintenance,A03,,2022-10-22 11:00:00+02:00,VUyZh1PMvCQJUehg4ipaIA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,10,2022-10-21 03:30:00+02:00
2025-10-06 16:06:11+02:00,580,FR,Planned maintenance,A03,,2022-10-22 17:00:00+02:00,zjfozgcPz-rIbzyr7ohKYw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2022-10-21 16:00:00+02:00
2025-10-06 16:07:09+02:00,236,FR,Planned maintenance,A03,,2022-10-23 09:00:00+02:00,ULWCOcaqvHdZn_MmeiAAIw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2022-10-23 07:14:00+02:00
2025-10-06 16:07:26+02:00,903,FR,Planned maintenance,A03,,2022-10-23 11:30:00+02:00,flv8Vkp45mTku3QRdfyxWg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2022-10-23 05:30:00+02:00
2025-10-06 16:08:55+02:00,175,FR,Planned maintenance,A03,,2022-10-24 11:30:00+02:00,Xat7DT2XjD4CvoR9Pcq-kg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-10-24 11:00:00+02:00
2025-10-06 16:09:32+02:00,0,FR,Planned maintenance,A03,,2022-10-26 12:00:00+02:00,pO_H7ly0O4A5-VwwXQFxoQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2022-10-26 07:30:00+02:00
2025-10-06 16:09:45+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:50:00+01:00,UYMcKrRtVt4czB9dZWFBjA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2022-11-02 07:00:00+01:00
2025-10-06 16:09:51+02:00,0,FR,Planned maintenance,A03,,2022-10-24 15:00:00+02:00,5dk-cz6IaaAxIZ1hgfIAvQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2022-10-24 07:00:00+02:00
2025-10-06 16:09:52+02:00,0,FR,Planned maintenance,A03,,2022-10-24 15:40:00+02:00,VBlIgetggJgA3gR5ZcORPQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-10-23 08:00:00+02:00
2025-10-06 16:09:52+02:00,0,FR,Planned maintenance,A03,,2022-10-25 17:50:00+02:00,EJ2lIGtxOW0F-vJHKXf0_w,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2022-10-25 11:00:00+02:00
2025-10-06 16:11:07+02:00,0,FR,Planned maintenance,A03,,2022-10-27 16:50:00+02:00,DJneB-KdC-XKzAAoidoYyw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,4,2022-10-27 07:00:00+02:00
2025-10-06 16:11:08+02:00,0,FR,Planned maintenance,A03,,2022-10-27 17:00:00+02:00,Urqaz-walf1dAidSzkMYZA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2022-10-27 14:00:00+02:00
2025-10-06 16:11:13+02:00,0,FR,Planned maintenance,A03,,2022-10-25 11:30:00+02:00,RxyzKrPT_-I55-Clo_FH9Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2022-10-25 10:45:00+02:00
2025-10-06 16:11:25+02:00,124,FR,Planned maintenance,A03,,2022-10-25 13:46:00+02:00,dE3DAzP4qV6aEQ2MUDMSpg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-10-25 09:00:00+02:00
2025-10-06 16:11:33+02:00,0,FR,Planned maintenance,A03,,2022-10-25 14:40:00+02:00,lcfALzyS3cpdyGzrhyIp_w,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-10-25 14:00:00+02:00
2025-10-06 16:11:43+02:00,0,FR,Planned maintenance,A03,,2022-10-26 16:30:00+02:00,s0GcYhiOi-p1QRfa2yRWJg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,2,2022-10-26 13:30:00+02:00
2025-10-06 16:11:53+02:00,0,FR,Planned maintenance,A03,,2022-10-25 16:50:00+02:00,vs_S6t2Q8VCxeg-o-4wYMA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-10-25 08:00:00+02:00
2025-10-06 16:12:08+02:00,0,FR,Planned maintenance,A03,,2022-10-26 05:00:00+02:00,4WbWEz7Vz8YpgU3_BRB-Dg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-10-25 20:00:00+02:00
2025-10-06 16:12:35+02:00,175,FR,Planned maintenance,A03,,2022-10-26 14:00:00+02:00,rclH8Q_XlPiY7spTgVPx7A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-10-26 12:00:00+02:00
2025-10-06 16:12:40+02:00,0,FR,Planned maintenance,A03,,2022-11-07 17:00:00+01:00,WGpkqlBlFxXpM7_CB_ZKSA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-11-07 07:00:00+01:00
2025-10-06 16:12:43+02:00,0,FR,Planned maintenance,A03,,2022-10-25 17:00:00+02:00,tDqsFdNizSJYiaAYbsRVVQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2022-10-25 14:00:00+02:00
2025-10-06 16:13:06+02:00,0,FR,Planned maintenance,A03,,2022-10-26 11:00:00+02:00,StXn1dqmyqIQQIMUmGAr2g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2022-10-26 08:00:00+02:00
2025-10-06 16:13:11+02:00,0,FR,Planned maintenance,A03,,2022-10-26 11:30:00+02:00,hlUWwDhTj-4zGnZUOteOHA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-10-26 08:00:00+02:00
2025-10-06 16:13:12+02:00,0,FR,Planned maintenance,A03,,2022-11-07 16:30:00+01:00,4jZI6TiLSIp68pPPmE_YqA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-11-07 13:30:00+01:00
2025-10-06 16:13:15+02:00,340,FR,Planned maintenance,A03,,2022-10-26 12:30:00+02:00,62kXQZ9EFsaYxrXM52wyfQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-10-26 12:00:00+02:00
2025-10-06 16:13:15+02:00,385,FR,Planned maintenance,A03,,2022-10-26 12:45:00+02:00,62kXQZ9EFsaYxrXM52wyfQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,1,2022-10-26 12:30:00+02:00
2025-10-06 16:13:15+02:00,430,FR,Planned maintenance,A03,,2022-10-26 13:00:00+02:00,62kXQZ9EFsaYxrXM52wyfQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2022-10-26 12:45:00+02:00
2025-10-06 16:13:15+02:00,475,FR,Planned maintenance,A03,,2022-10-26 13:15:00+02:00,62kXQZ9EFsaYxrXM52wyfQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2022-10-26 13:00:00+02:00
2025-10-06 16:13:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-26 17:00:00+02:00,BcXXKQWBvvtAu9KkuNdBmw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-10-26 13:00:00+02:00
2025-10-06 16:13:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-02 16:30:00+01:00,0Hgb8-J-E4dnsit1Ju1Yyg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-11-02 13:30:00+01:00
2025-10-06 16:13:28+02:00,0,FR,Planned maintenance,A03,,2022-10-31 17:00:00+01:00,DXcErQElGXxtWwMbe9ighw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2022-10-31 16:00:00+01:00
2025-10-06 16:13:28+02:00,0,FR,Planned maintenance,A03,,2022-10-31 17:00:00+01:00,Bi-cEpm28tmu2ZxZJlPNrg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2022-10-31 16:00:00+01:00
2025-10-06 16:13:28+02:00,0,FR,Planned maintenance,A03,,2022-10-31 17:00:00+01:00,jlTgt3LUThf3ZHr-jDuJ2g,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2022-10-31 16:00:00+01:00
2025-10-06 16:13:30+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:00:00+01:00,WtQer-bBtRFLT086NZkbrA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2022-11-03 12:00:00+01:00
2025-10-06 16:13:30+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:00:00+01:00,D7wwyRhOKGFJWf6dzbjBnw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2022-11-03 12:00:00+01:00
2025-10-06 16:13:30+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:00:00+01:00,z3jPUHeD7aXWMr44lB8XFg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2022-11-03 12:00:00+01:00
2025-10-06 16:13:30+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:00:00+01:00,gEJck177QjU8GmMqQB8WBw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2022-11-03 12:00:00+01:00
2025-10-06 16:13:30+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:00:00+01:00,csQJFBKr3BzBVFiJzkF2UQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2022-11-03 12:00:00+01:00
2025-10-06 16:13:30+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:00:00+01:00,CPOldp-wibJWOpPV-8kf2w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2022-11-03 12:00:00+01:00
2025-10-06 16:13:48+02:00,0,FR,Planned maintenance,A03,,2022-11-04 12:00:00+01:00,GSfP-I2CLuAYjprdn6LWIg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2022-11-02 18:00:00+01:00
2025-10-06 16:13:53+02:00,770,FR,Planned maintenance,A03,,2022-10-27 17:30:00+02:00,WSwU3l7FFTTBFK6_gD0c0A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2022-10-27 09:30:00+02:00
2025-10-06 16:13:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-27 17:00:00+02:00,cCO1rTM60y9VMXrXjOcF1A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,5,2022-10-27 08:00:00+02:00
2025-10-06 16:14:22+02:00,0,FR,Planned maintenance,A03,,2022-10-26 17:00:00+02:00,ac_S2x8QtXNhwEipbCQXwA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,6,2022-10-26 08:00:00+02:00
2025-10-06 16:14:25+02:00,450,FR,Planned maintenance,A03,,2022-10-26 18:30:00+02:00,bVlVThIVYiUuxXdI2NS6Dw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2022-10-26 14:30:00+02:00
2025-10-06 16:14:25+02:00,320,FR,Planned maintenance,A03,Cancelled,2023-01-01 00:00:00+01:00,_N_eFSwv58s2ob9DW2O09g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,3,2022-10-26 18:30:00+02:00
2025-10-06 16:14:25+02:00,450,FR,Planned maintenance,A03,Cancelled,2022-10-26 18:30:00+02:00,_N_eFSwv58s2ob9DW2O09g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2022-10-26 14:30:00+02:00
2025-10-06 16:14:25+02:00,430,FR,Planned maintenance,A03,Cancelled,2022-10-26 14:30:00+02:00,_N_eFSwv58s2ob9DW2O09g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2022-10-26 14:15:00+02:00
2025-10-06 16:14:25+02:00,320,FR,Planned maintenance,A03,,2022-10-27 08:15:00+02:00,bVlVThIVYiUuxXdI2NS6Dw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,1,2022-10-26 18:30:00+02:00
2025-10-06 16:14:25+02:00,430,FR,Planned maintenance,A03,,2022-10-26 14:30:00+02:00,bVlVThIVYiUuxXdI2NS6Dw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-10-26 14:15:00+02:00
2025-10-06 16:14:30+02:00,320,FR,Planned maintenance,A03,Cancelled,2023-01-01 00:00:00+01:00,dZa03XuxqQG8K3t3u7Tkfw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-10-31 00:00:00+01:00
2025-10-06 16:15:04+02:00,0,FR,Planned maintenance,A03,,2022-10-27 11:15:00+02:00,zycFb4ZCxAnThuqFQ8O4fg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2022-10-27 08:00:00+02:00
2025-10-06 16:15:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-10-27 17:00:00+02:00,p_d1uGfe6RrySdndA64Dkw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-10-27 14:00:00+02:00
2025-10-06 16:15:40+02:00,0,FR,Planned maintenance,A03,,2022-11-03 16:30:00+01:00,FGoJ4Vo1Zgj_UitfG-QMJA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2022-11-03 07:00:00+01:00
2025-10-06 16:15:40+02:00,0,FR,Planned maintenance,A03,,2022-11-03 16:30:00+01:00,rvY0uIOmj1rStkRoVxTofA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-11-03 07:00:00+01:00
2025-10-06 16:15:41+02:00,0,FR,Planned maintenance,A03,,2022-11-03 16:30:00+01:00,q8bYsaDPZP6ehXaxdK9c0w,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2022-11-03 07:00:00+01:00
2025-10-06 16:15:41+02:00,0,FR,Planned maintenance,A03,,2022-10-27 16:30:00+02:00,Uhhrlat0VHJFUj0XLzrxxA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2022-10-27 08:00:00+02:00
2025-10-06 16:15:42+02:00,0,FR,Planned maintenance,A03,,2022-10-27 16:00:00+02:00,J8exPczJzXmAcBeep7OSXQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2022-10-27 09:00:00+02:00
2025-10-06 16:15:44+02:00,124.2,FR,Planned maintenance,A03,,2022-11-02 05:00:00+01:00,Sky6Bj6I6wYPVY4CEfvGcA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-10-28 12:00:00+02:00
2025-10-06 16:15:46+02:00,0,FR,Planned maintenance,A03,,2022-11-02 05:00:00+01:00,2gCy0jVsMEy_zQUaWgmtSg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-10-28 12:00:00+02:00
2025-10-06 16:16:13+02:00,1330,FR,Planned maintenance,A03,Cancelled,2022-10-31 09:00:00+01:00,HS5ueX3U1oBuUgKWmQbRcg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-10-31 02:00:00+01:00
2025-10-06 16:16:29+02:00,0,FR,Planned maintenance,A03,,2022-11-02 17:00:00+01:00,tyv3BwFQBSU11aRAMrFQFg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-11-02 15:00:00+01:00
2025-10-06 16:16:37+02:00,171,FR,Planned maintenance,A03,,2022-10-28 12:00:00+02:00,H6O46VXkVagkIoQ77K0eCg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2022-10-28 09:30:00+02:00
2025-10-06 16:16:58+02:00,440,FR,Planned maintenance,A03,,2022-10-28 12:00:00+02:00,SpUlxGIjQ7YLZZYur4C-Pg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,10,2022-10-24 21:00:00+02:00
2025-10-06 16:17:25+02:00,0,FR,Planned maintenance,A03,,2022-10-28 14:05:00+02:00,IjTqb0CJxzAukAmnbDsk1g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-10-28 08:00:00+02:00
2025-10-06 16:17:53+02:00,0,FR,Planned maintenance,A03,,2022-10-28 16:30:00+02:00,wUhUp5BG-mDoqRgEyJDNQA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2022-10-28 08:00:00+02:00
2025-10-06 16:19:02+02:00,0,FR,Planned maintenance,A03,,2022-10-29 16:33:00+02:00,gljKgvsp32gf0RZ0eMot7w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-10-29 07:00:00+02:00
2025-10-06 16:19:24+02:00,1125,FR,Planned maintenance,A03,,2022-10-30 04:42:00+01:00,7ICoxQ_w-GFjHhG7Gbsgnw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-10-30 00:20:00+02:00
2025-10-06 16:19:37+02:00,275,FR,Planned maintenance,A03,,2022-10-30 11:30:00+01:00,6EEc91FrSwS4R7DSfLHIkw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2022-10-30 10:00:00+01:00
2025-10-06 16:20:09+02:00,0,FR,Planned maintenance,A03,,2022-10-30 21:00:00+01:00,aK1VUmYwluznqsZzR1QZwg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2022-10-29 01:30:00+02:00
2025-10-06 16:20:12+02:00,1180,FR,Planned maintenance,A03,,2022-10-30 18:27:00+01:00,ywJqBCy7r0X8KozpbUVIwg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2022-10-30 18:13:00+01:00
2025-10-06 16:20:13+02:00,0,FR,Planned maintenance,A03,,2022-10-30 19:00:00+01:00,q89FcktBVf40xmlXnU7RgQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,4,2022-10-29 00:30:00+02:00
2025-10-06 16:20:22+02:00,0,FR,Planned maintenance,A03,,2022-10-31 00:30:00+01:00,XrOZvfwicAdhVBI6VOv9rA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2022-10-30 08:00:00+01:00
2025-10-06 16:20:25+02:00,880,FR,Planned maintenance,A03,,2022-10-31 01:40:00+01:00,tJdri6DmsQE6_yxIen8Zvg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2022-10-31 00:30:00+01:00
2025-10-06 16:20:59+02:00,0,FR,Planned maintenance,A03,,2022-10-31 17:00:00+01:00,Zt3UxNqtKBfFaC_I8fdhyQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2022-10-28 15:00:00+02:00
2025-10-06 16:20:59+02:00,0,FR,Planned maintenance,A03,,2022-10-31 17:00:00+01:00,WBJbYWn25ZM0eYIDT-qNLA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2022-10-31 09:00:00+01:00
2025-10-06 16:21:57+02:00,770,FR,Planned maintenance,A03,Cancelled,2022-11-03 00:00:00+01:00,63QJLkXX8DLsxTrCToWl1w,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2022-11-01 05:00:00+01:00
2025-10-06 16:21:58+02:00,180,FR,Planned maintenance,A03,,2022-11-01 02:00:00+01:00,fnCQqNIunD9-aAav9dTs3A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2022-11-01 00:00:00+01:00
2025-10-06 16:22:00+02:00,373,FR,Planned maintenance,A03,,2022-11-01 13:00:00+01:00,7qS3eaKB6GuSATkojdOL_g,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2022-10-31 21:50:00+01:00
2025-10-06 16:22:00+02:00,276,FR,Planned maintenance,A03,,2022-11-02 00:00:00+01:00,MHWxmLde7hTTeDFTM7LCyw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-10-31 23:00:00+01:00
2025-10-06 16:22:36+02:00,0,FR,Planned maintenance,A03,,2022-10-31 16:30:00+01:00,IrEQ-0qkdI9deZFMLmkhZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,5,2022-10-31 13:30:00+01:00
2025-10-06 16:23:12+02:00,218,FR,Planned maintenance,A03,,2022-11-01 18:00:00+01:00,kv1IGKR-7Vt2xG3x1uo8iQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2022-11-01 14:30:00+01:00
2025-10-06 16:23:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-02 18:00:00+01:00,MwYDwCxDIgczgaN3UADHsQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-11-02 13:00:00+01:00
2025-10-06 16:23:32+02:00,480,FR,Planned maintenance,A03,,2022-11-02 01:30:00+01:00,i5FHFJR2h8o0CjMNxSpmRg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,8,2022-10-29 02:00:00+02:00
2025-10-06 16:23:35+02:00,0,FR,Planned maintenance,A03,,2022-11-02 07:00:00+01:00,jolk64mMuhU5hITBXDllLw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2022-11-01 13:00:00+01:00
2025-10-06 16:23:38+02:00,0,FR,Planned maintenance,A03,,2022-11-02 07:00:00+01:00,4KFDlxdOIPWHzNet8PFq-A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-11-02 01:00:00+01:00
2025-10-06 16:23:40+02:00,675,FR,Planned maintenance,A03,,2022-11-02 09:00:00+01:00,bg0wOFwxMaUQAqATW-EjNw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2022-11-02 03:40:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-03 16:30:00+01:00,NKTZpAacZHQx4cD20eq-Mg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2022-11-03 07:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-03 12:00:00+01:00,5oM90bn_kluEUBJcaFWwEQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2022-11-02 18:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 18:00:00+01:00,TY3dQf-KPNnJhPWwyTPFTA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 18:00:00+01:00,hASgv1PTmGmqQt7NlnWp7w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 18:00:00+01:00,wEhSez9jlIA7ORLj9v1z0A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,5,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 10:00:00+01:00,bPeeY61QC5gTcloL5V4i1w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 10:00:00+01:00,z9BoTYeNGgUQ6qZ3rIBALw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 10:00:00+01:00,YiYwl7pQBS5dYIpB1t71cg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 10:00:00+01:00,gkngroZoDRW7_2WJ2uobQg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 10:00:00+01:00,78YEjCXGhS3ZAPDWNVGOtg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2022-11-02 08:00:00+01:00
2025-10-06 16:24:37+02:00,0,FR,Planned maintenance,A03,,2022-11-02 10:00:00+01:00,_Yf62y8Xn_0entVOLgDOOA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2022-11-02 08:00:00+01:00
2025-10-06 16:24:41+02:00,0,FR,Planned maintenance,A03,,2022-11-02 15:30:00+01:00,zd1xRw140OBzejQPq0GvVQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2022-11-02 07:30:00+01:00
2025-10-06 16:25:25+02:00,0,FR,Planned maintenance,A03,,2022-11-03 15:00:00+01:00,zfG3FK8YqzXba0E2sFW77A,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2022-11-03 14:00:00+01:00
2025-10-06 16:25:25+02:00,0,FR,Planned maintenance,A03,,2022-11-03 15:00:00+01:00,MwOsKVU5JJgWpEQw4GhQ3g,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2022-11-03 14:00:00+01:00
2025-10-06 16:25:53+02:00,0,FR,Planned maintenance,A03,,2022-11-08 16:30:00+01:00,IKsrKHqgnkF29Bj502HL1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-11-08 08:30:00+01:00
2025-10-06 16:26:12+02:00,0,FR,Planned maintenance,A03,,2022-11-04 16:00:00+01:00,29K2ZT4p9ztfrqOz3A7iVw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2022-11-04 08:00:00+01:00
2025-10-06 16:26:15+02:00,0,FR,Planned maintenance,A03,,2022-11-04 12:00:00+01:00,sKqC4XSBtHhgJEGkkGczSQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-11-04 10:00:00+01:00
2025-10-06 16:26:23+02:00,0,FR,Planned maintenance,A03,,2022-11-03 17:10:00+01:00,FpIMWHGW5TdkpSH98WiT3g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-11-03 13:00:00+01:00
2025-10-06 16:27:19+02:00,0,FR,Planned maintenance,A03,,2022-11-07 16:30:00+01:00,eYULAa9dMyoS3y0JrlUHtw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2022-11-07 07:15:00+01:00
2025-10-06 16:27:20+02:00,0,FR,Planned maintenance,A03,,2022-11-09 16:30:00+01:00,-GLebcAH59C2KmRv6gIR7Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2022-11-09 07:15:00+01:00
2025-10-06 16:27:20+02:00,0,FR,Planned maintenance,A03,,2022-11-07 16:30:00+01:00,wR5VVklf69P_ZYkMScwHkg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2022-11-07 07:00:00+01:00
2025-10-06 16:27:28+02:00,0,FR,Planned maintenance,A03,,2022-11-06 22:00:00+01:00,z0joLQLf5_SKCckkSpsQMA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-11-06 02:00:00+01:00
2025-10-06 16:27:35+02:00,0,FR,Planned maintenance,A03,,2022-11-07 17:00:00+01:00,7TfAKWadPatIxwO1oeJ2IQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,7,2022-11-03 07:00:00+01:00
2025-10-06 16:27:43+02:00,0,FR,Planned maintenance,A03,,2022-11-04 11:30:00+01:00,aau-vsfwuDJtcq9QHUj59w,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-11-04 08:00:00+01:00
2025-10-06 16:31:25+02:00,0,FR,Planned maintenance,A03,,2022-11-10 12:00:00+01:00,AjIPLkYU9ujebdBI5lRB2A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-11-10 09:00:00+01:00
2025-10-06 16:31:41+02:00,0,FR,Planned maintenance,A03,,2022-11-07 16:21:00+01:00,vX-UhHwYzyETSLqBwZuQPQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-11-06 00:00:00+01:00
2025-10-06 16:31:47+02:00,0,FR,Planned maintenance,A03,,2022-11-08 15:15:00+01:00,1mFSRscsAJbfgZp7uQ4hOQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-11-08 00:00:00+01:00
2025-10-06 16:32:06+02:00,870,FR,Planned maintenance,A03,,2022-11-08 14:00:00+01:00,3PyNfVCUiLw5_1p2Bw_Dnw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2022-11-08 00:30:00+01:00
2025-10-06 16:33:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-09 17:00:00+01:00,pyfrY1ca0Dc11k6ULKWz_A,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-11-09 14:00:00+01:00
2025-10-06 16:33:28+02:00,0,FR,Planned maintenance,A03,,2022-11-08 16:35:00+01:00,Ppr3jQ3zjA0hjvoReTW6sw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-11-07 00:00:00+01:00
2025-10-06 16:34:13+02:00,795,FR,Planned maintenance,A03,,2022-11-10 09:30:00+01:00,ehPqJ-1TgbYsIPBXGhMH0g,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-11-10 07:30:00+01:00
2025-10-06 16:34:24+02:00,165,FR,Planned maintenance,A03,Cancelled,2022-11-10 20:30:00+01:00,xo-tr1QmH0Kz1LnPH-6xiw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-11-10 09:00:00+01:00
2025-10-06 16:34:24+02:00,219.704158,FR,Planned maintenance,A03,Cancelled,2022-11-10 20:30:00+01:00,sRY8oqw7tm7AJbjcE-fD9g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-11-10 09:00:00+01:00
2025-10-06 16:34:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-09 17:00:00+01:00,UvYUd8C1h6tJErQYcVXebg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-11-09 13:00:00+01:00
2025-10-06 16:35:01+02:00,0,FR,Planned maintenance,A03,,2022-11-10 16:30:00+01:00,UMZfYa8L-g8mDFsNK51vZQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-11-10 12:30:00+01:00
2025-10-06 16:35:20+02:00,800,FR,Planned maintenance,A03,,2022-11-10 01:00:00+01:00,xqHNICg0TCqqp2-EIS1asw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,16,2022-11-05 03:49:00+01:00
2025-10-06 16:35:42+02:00,165,FR,Planned maintenance,A03,Cancelled,2022-11-10 20:30:00+01:00,jhpovy8NjuCOHfR4-1NhlQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-10 09:00:00+01:00
2025-10-06 16:35:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-20 23:59:00+01:00,mtd50IRVoUNQbhVye5qjgA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-10 20:30:00+01:00
2025-10-06 16:35:44+02:00,219.208483,FR,Planned maintenance,A03,Cancelled,2022-11-10 20:30:00+01:00,g8q0wYwSF95BCcjA-5I7Kg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-10 09:00:00+01:00
2025-10-06 16:36:03+02:00,0,FR,Planned maintenance,A03,,2022-11-10 15:30:00+01:00,uWH-xG52Zp0PTEG7WhF__A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-11-10 13:30:00+01:00
2025-10-06 16:36:40+02:00,0,FR,Planned maintenance,A03,,2022-11-10 16:00:00+01:00,4rT3t3i4ABxCWa8W5aW3Tg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2022-11-08 07:30:00+01:00
2025-10-06 16:36:50+02:00,155.3206,FR,Planned maintenance,A03,,2022-11-10 20:00:00+01:00,NgWA2aMgUyYrLNgHt-5qcQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-11-10 11:30:00+01:00
2025-10-06 16:36:51+02:00,140.418,FR,Planned maintenance,A03,,2022-11-10 20:00:00+01:00,1v1arIpycLFoe3l8oNWeAQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2022-11-10 11:30:00+01:00
2025-10-06 16:48:56+02:00,1,FR,Planned maintenance,A03,,2022-11-18 08:00:00+01:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,29101,MAW,PT1M,11,2022-11-18 02:00:00+01:00
2025-10-06 16:48:56+02:00,40,FR,Planned maintenance,A03,,2022-11-18 09:00:00+01:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,29461,MAW,PT1M,11,2022-11-18 08:00:00+01:00
2025-10-06 16:48:56+02:00,0,FR,Planned maintenance,A03,,2022-11-18 00:00:00+01:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,28801,MAW,PT1M,11,2022-11-17 21:00:00+01:00
2025-10-06 16:48:56+02:00,1,FR,Planned maintenance,A03,,2022-11-18 01:00:00+01:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,28981,MAW,PT1M,11,2022-11-18 00:00:00+01:00
2025-10-06 16:48:56+02:00,0,FR,Planned maintenance,A03,,2022-11-18 02:00:00+01:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,29041,MAW,PT1M,11,2022-11-18 01:00:00+01:00
2025-10-06 16:48:56+02:00,0,FR,Planned maintenance,A03,,2022-10-29 00:00:00+02:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,11,2022-10-28 22:00:00+02:00
2025-10-06 16:48:56+02:00,1,FR,Planned maintenance,A03,,2022-11-17 21:00:00+01:00,5BhSWYCeE1c3beDrEjr1Bw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,121,MAW,PT1M,11,2022-10-29 00:00:00+02:00
2025-10-06 16:50:35+02:00,0,FR,Planned maintenance,A03,,2022-11-14 15:00:00+01:00,KHa1nLzayXPqrMYFhvRNTg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2022-11-10 20:00:00+01:00
2025-10-06 16:50:41+02:00,123.3,FR,Planned maintenance,A03,,2022-11-10 11:30:00+01:00,4-l2II6y-4H_gg27gwzWdg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2022-10-22 00:00:00+02:00
2025-10-06 16:50:42+02:00,123.3,FR,Planned maintenance,A03,,2022-11-14 15:00:00+01:00,H6oeoGUDOLzcW4ozZ5im0w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-11-10 20:00:00+01:00
2025-10-06 16:56:05+02:00,0,FR,Planned maintenance,A03,,2022-11-03 18:00:00+01:00,q1cV9iRYS8829vTMEYvItw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2022-10-31 00:00:00+01:00
2025-10-06 17:26:16+02:00,0,FR,Planned maintenance,A03,,2022-12-09 04:15:00+01:00,SaRMJx4tbKP_jshyXIQKIQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,40,2022-10-26 01:00:00+02:00
2025-10-06 17:33:28+02:00,0,FR,Planned maintenance,A03,,2022-12-13 09:15:00+01:00,Z7JF6PpJliXEjkAfbLj0sA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,15,2022-11-05 00:00:00+01:00
2025-10-06 19:24:58+02:00,0,FR,Planned maintenance,A03,,2023-02-04 23:00:00+01:00,gVdlobAUOJGAkgZJDLhusA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,47,2022-10-26 00:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2022-11-28 17:00:00+01:00,Lm1sloT7CI5qMaq4Es-wfA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,4,2022-11-08 07:00:00+01:00
2025-10-06 08:41:25+02:00,0,FR,Planned maintenance,A03,,2022-11-15 12:00:00+01:00,NFez8Yb52qHs6_LUI8eBIg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-11-15 10:00:00+01:00
2025-10-06 08:41:25+02:00,0,FR,Planned maintenance,A03,,2022-11-15 12:00:00+01:00,lj44bHWpDePrbYIs6GY7yw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-11-15 10:00:00+01:00
2025-10-06 08:41:25+02:00,0,FR,Planned maintenance,A03,,2022-11-15 12:00:00+01:00,t51T8iPkcXDbhpA4cKvG8w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-11-15 10:00:00+01:00
2025-10-06 08:41:26+02:00,0,FR,Planned maintenance,A03,,2022-11-15 12:00:00+01:00,c9lvepmXh_orW8lQlcePrg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-11-15 10:00:00+01:00
2025-10-06 08:41:27+02:00,0,FR,Planned maintenance,A03,,2022-11-15 12:00:00+01:00,gNRWcoiiXKs4NrytrfeNhw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-11-15 10:00:00+01:00
2025-10-06 11:08:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-18 17:00:00+01:00,TzXUYLMsFMpl6BjvsUfN7w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-11-14 07:30:00+01:00
2025-10-06 11:48:32+02:00,0,FR,Planned maintenance,A03,,2022-11-16 17:00:00+01:00,4Xcl6GTjyz0ItfuD9-_BOA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2022-11-16 13:30:00+01:00
2025-10-06 11:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-16 17:00:00+01:00,ajCYa8FxcWVPc1cFUIEhtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-11-15 08:00:00+01:00
