created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 12:34:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 06:00:00+01:00,gDbsW9KIcGGzpX3mlkwTtw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-25 21:00:00+01:00
2025-10-06 12:34:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 06:00:00+01:00,aSNGgShxuWD7PAC4K8g1tw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-18 21:00:00+01:00
2025-10-06 12:34:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 06:00:00+01:00,711rvwNF_L-Kjmk03TJ7nA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-18 21:00:00+01:00
2025-10-06 12:34:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 06:00:00+01:00,O1enQ3iTXP4f7QMcM3jJ1A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-25 21:00:00+01:00
2025-10-06 12:36:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 17:00:00+01:00,Fdk-ealYDEmwwcm9Q9Q4gw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 12:36:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-25 17:00:00+01:00,G2kXSCROTrQKttgbHknpZg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-25 09:00:00+01:00
2025-10-06 12:36:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-25 17:00:00+01:00,D8kOIdreNJonPHBn5Dkb9g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-25 09:00:00+01:00
2025-10-06 12:36:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 17:00:00+01:00,BUc15Cw_5cG8F3dvzillag,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-21 09:00:00+01:00
2025-10-06 12:36:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-23 17:00:00+01:00,uGG2RETjDQZQ2GroMbkvYA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-23 09:00:00+01:00
2025-10-06 12:36:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-22 17:00:00+01:00,BJ9ZrRqJCIx_SU4wOkBlDw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-22 09:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-01 17:00:00+01:00,Oz7j54N0N9dqs42D8TOiGg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-12-01 09:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-01 17:00:00+01:00,ZDWyR81pCK52V4EYU4nENw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-12-01 09:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-23 17:00:00+01:00,rYCPCBwdAppylKTsCOwOOw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-23 09:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-22 17:00:00+01:00,gAOOxmKOsclTiwPtEDZX-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-22 09:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-24 17:00:00+01:00,rw7cLKd3ZtD4dsJcGKAsMg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-24 09:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 17:00:00+01:00,LT3PGq7Y0BB_7rywvK48_A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-21 09:00:00+01:00
2025-10-06 12:36:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-24 17:00:00+01:00,MDlKQZHsXu-UBEdjIped-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-24 09:00:00+01:00
2025-10-06 12:36:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-29 17:00:00+01:00,yTxNliN9Lt8PVRfc0qxfnQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 12:36:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 17:00:00+01:00,PvmifjrPtymxLP66dKfklQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-30 09:00:00+01:00
2025-10-06 12:36:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 17:00:00+01:00,b6pz91d6n-Sc5VCMwpgjNg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-30 09:00:00+01:00
2025-10-06 12:36:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-25 17:00:00+01:00,YkzJiwFpQd-eg7WrVfEB-A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-25 09:00:00+01:00
2025-10-06 12:36:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-25 17:00:00+01:00,wSlyrEEwZTLuA9Y6ij-VzA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-25 09:00:00+01:00
2025-10-06 12:36:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 17:00:00+01:00,CE8GLWSglcj2SRPDFuM2zA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 12:36:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 17:00:00+01:00,EYSr9Ne2yfMXj59Pq86OAQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-21 09:00:00+01:00
2025-10-06 12:36:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-24 17:00:00+01:00,XlI5SYAd1pfKXfsRB18xuw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-24 09:00:00+01:00
2025-10-06 12:36:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 17:00:00+01:00,-kFkZ4j734Ov91HsZa1TKg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 12:36:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 17:00:00+01:00,C5zdZAHX0vis4CGFD0Ue9Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-30 09:00:00+01:00
2025-10-06 12:36:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-29 17:00:00+01:00,s8PXYnLlOMO5sB2-da7j2A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 12:36:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-29 17:00:00+01:00,Ea5wtUy0antj1Lbz0JZ-ZQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 12:36:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 17:00:00+01:00,-EbTXJ2ieR7l5P8ha5IJKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 12:36:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 17:00:00+01:00,G-rDglS-lQb0COtppnbzbg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-30 09:00:00+01:00
2025-10-06 12:36:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-23 17:00:00+01:00,H1qfRGn_P00Td-Q5LwVV8g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-23 09:00:00+01:00
2025-10-06 12:36:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-23 17:00:00+01:00,WdI_08nqTW4afhPTdJiPBg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-23 09:00:00+01:00
2025-10-06 12:36:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 17:00:00+01:00,UtL5Kr4flkKGDx7ZEURGZQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-21 09:00:00+01:00
2025-10-06 12:36:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-22 17:00:00+01:00,nCIs79QOf9tjlutw71oDwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-22 09:00:00+01:00
2025-10-06 12:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-01 17:00:00+01:00,_RJyDWN9_fvsEzE7CE1zzw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-12-01 09:00:00+01:00
2025-10-06 12:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-29 17:00:00+01:00,g32kXVL8Cy6VC8px_UQrAA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 12:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-24 17:00:00+01:00,_SDbK4w0yuPAjJtTO7ognA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-24 09:00:00+01:00
2025-10-06 12:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-24 17:00:00+01:00,6-RL3ozKyTno9prUPS7kJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-24 09:00:00+01:00
2025-10-06 12:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-01 17:00:00+01:00,fl8O12LSiDLw9uU_UyqEiA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-01 09:00:00+01:00
2025-10-06 12:36:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-22 17:00:00+01:00,mfq7CpA5HESP3Dbp4Z2xew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-22 09:00:00+01:00
2025-10-06 12:36:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-22 17:00:00+01:00,R2_kfRvoU7etBd4id_ghlg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-22 09:00:00+01:00
2025-10-06 12:36:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-23 17:00:00+01:00,iiSqG_xRfDKOtPJ2f4dEuA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-23 09:00:00+01:00
2025-10-06 12:36:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-25 17:00:00+01:00,Zf9Gb3aVBodjmgfAKacmNg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-25 09:00:00+01:00
2025-10-06 12:36:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 17:00:00+01:00,ZNNKLOt9xSj_1msgNn7-sg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 12:36:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-29 17:00:00+01:00,jA9JDawEh6qHeAC08u_bew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 12:36:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-01 17:00:00+01:00,AqZIXBT4dWH5-nIqWUwVTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-12-01 09:00:00+01:00
2025-10-06 12:36:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 17:00:00+01:00,ztoJapWkxF3vcPCw3fFadw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-30 09:00:00+01:00
2025-10-06 12:36:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 17:00:00+01:00,nISF-s93Al0S0IzBXt22aA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-21 09:00:00+01:00
2025-10-06 14:30:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 06:00:00+01:00,8wf5MAPBySZJjYZV30-o4g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-18 21:00:00+01:00
2025-10-06 14:30:50+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-21 06:00:00+01:00,5Z6kZ7WC2DhjgGgKXWfSvg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-18 21:00:00+01:00
2025-10-06 14:30:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-28 06:00:00+01:00,ZygDoN2AF_a46aTrodo65A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-25 21:00:00+01:00
2025-10-06 14:31:01+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-28 06:00:00+01:00,LZqszFVNAyIf2IF2iEyKhQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-25 21:00:00+01:00
2025-10-06 15:39:13+02:00,0,FR,Planned maintenance,A03,,2022-11-28 18:00:00+01:00,O_0N49KiiF0irenn29_HGg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-11-28 13:30:00+01:00
2025-10-06 15:45:15+02:00,0,FR,Planned maintenance,A03,,2022-11-22 17:00:00+01:00,WrG1q1KKTYwYK0E62U-Sng,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2022-11-22 07:00:00+01:00
2025-10-06 16:00:41+02:00,0,FR,Planned maintenance,A03,,2022-11-19 20:00:00+01:00,ibcJprGjPt1uz4UupfzGCw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2022-11-19 06:00:00+01:00
2025-10-06 16:00:41+02:00,0,FR,Planned maintenance,A03,,2022-11-19 20:00:00+01:00,TlPXV6F4HhVZs2EnUCUT8A,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2022-11-19 06:00:00+01:00
2025-10-06 16:09:15+02:00,0,FR,Planned maintenance,A03,,2022-11-25 18:30:00+01:00,0SXKzNm6r6FFJqPk8A_juA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2022-11-24 07:00:00+01:00
2025-10-06 16:09:15+02:00,0,FR,Planned maintenance,A03,,2022-11-25 18:30:00+01:00,wiEy-7nTtxqvMVuCunLbCA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2022-11-24 07:00:00+01:00
2025-10-06 16:26:03+02:00,0,FR,Planned maintenance,A03,,2022-11-23 17:00:00+01:00,0KJv42Qltk78Og1ViJoy6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-11-23 13:30:00+01:00
2025-10-06 16:30:40+02:00,0,FR,Planned maintenance,A03,,2022-11-22 16:30:00+01:00,lQkZW7kQn3LsHcXoFHIGLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-11-22 13:30:00+01:00
2025-10-06 16:32:33+02:00,0,FR,Planned maintenance,A03,,2022-11-17 17:30:00+01:00,MmcWGDqRc9sJxXpsLaPT6Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-11-17 07:30:00+01:00
2025-10-06 16:32:34+02:00,0,FR,Planned maintenance,A03,,2022-11-24 17:00:00+01:00,eiZKHWiGMUc1hpeZq5p4Rw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2022-11-24 13:30:00+01:00
2025-10-06 16:34:12+02:00,134,FR,Planned maintenance,A03,,2022-11-14 12:15:00+01:00,f5RsS2b6ojW2LmBhodsrPg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2022-11-13 09:00:00+01:00
2025-10-06 16:34:16+02:00,0,FR,Planned maintenance,A03,,2022-11-24 17:00:00+01:00,LP48w8VPRFNPbALXwFjI_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2022-11-24 13:30:00+01:00
2025-10-06 16:34:16+02:00,0,FR,Planned maintenance,A03,,2022-11-24 17:00:00+01:00,wPCNpS2JvbmNX_u2dp91sg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2022-11-24 13:30:00+01:00
2025-10-06 16:34:18+02:00,0,FR,Planned maintenance,A03,,2022-11-24 17:00:00+01:00,Z1_heZi-2qsxgrcRb_KeEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-11-24 13:30:00+01:00
2025-10-06 16:34:18+02:00,0,FR,Planned maintenance,A03,,2022-11-24 17:00:00+01:00,YwKvRMTNMgVAkk1T-7kAkw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-11-24 13:30:00+01:00
2025-10-06 16:34:27+02:00,0,FR,Planned maintenance,A03,,2022-11-16 17:00:00+01:00,OVVsl-dQOMyXM-yEv7TBkA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2022-11-16 07:30:00+01:00
2025-10-06 16:34:27+02:00,0,FR,Planned maintenance,A03,,2022-11-16 17:00:00+01:00,RJnybP9LtYKo9vNfyLTZmA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-11-16 07:30:00+01:00
2025-10-06 16:35:44+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-20 23:59:00+01:00,vRXzRSM6o8ljbhWecj5Pag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-10 20:30:00+01:00
2025-10-06 16:36:21+02:00,0,FR,Planned maintenance,A03,,2022-11-14 17:00:00+01:00,eHkKzvXozfys5oKZdP_JCw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,7,2022-11-14 14:00:00+01:00
2025-10-06 16:36:41+02:00,0,FR,Planned maintenance,A03,,2022-11-14 16:30:00+01:00,knIsuZdZ1dpEo7Zg3ceoFA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2022-11-14 07:30:00+01:00
2025-10-06 16:36:41+02:00,0,FR,Planned maintenance,A03,,2022-11-17 16:30:00+01:00,Hc_xUhxfOxyG_xfHhCyKwQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2022-11-16 07:00:00+01:00
2025-10-06 16:36:41+02:00,0,FR,Planned maintenance,A03,,2022-11-18 16:30:00+01:00,0nyvd09EAHDqqMZvis0p-w,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2022-11-15 07:00:00+01:00
2025-10-06 16:36:42+02:00,0,FR,Planned maintenance,A03,,2022-11-17 18:00:00+01:00,zkHEQQk476VJm5-0X6aJmw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-11-17 08:00:00+01:00
2025-10-06 16:36:42+02:00,0,FR,Planned maintenance,A03,,2022-11-15 17:00:00+01:00,thPcQOcUAIiNBPa1UaQ6aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-11-15 13:30:00+01:00
2025-10-06 16:36:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-22 18:00:00+01:00,HAiGNG7hrPFPTPxZ6dEpnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-11-22 08:00:00+01:00
2025-10-06 16:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-20 23:59:00+01:00,MBq_kPy7y9ZI48yedVSipw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2022-11-10 23:00:00+01:00
2025-10-06 16:36:51+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-11-20 23:59:00+01:00,ErmtZ4qNcCgTqr8VT2ydLQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-11-10 23:00:00+01:00
2025-10-06 16:37:19+02:00,360,FR,Planned maintenance,A03,,2022-11-11 07:25:00+01:00,hlEHDVI7aIJDvh_0EDxbpg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,9,2022-11-11 02:45:00+01:00
2025-10-06 16:37:34+02:00,0,FR,Planned maintenance,A03,,2022-11-11 09:40:00+01:00,lESvUgfI2WA926R4ByjbNw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-11-11 08:30:00+01:00
2025-10-06 16:39:31+02:00,181,FR,Planned maintenance,A03,Cancelled,2022-11-16 00:30:00+01:00,ABm6qTaLNr-KoYyzN9XsRQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2022-11-12 16:00:00+01:00
2025-10-06 16:39:38+02:00,180,FR,Planned maintenance,A03,,2022-11-12 18:45:00+01:00,v7iG2D9BFJhs0oQ5EV7fyg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,5,2022-11-12 16:00:00+01:00
2025-10-06 16:39:38+02:00,0,FR,Planned maintenance,A03,,2022-11-12 20:10:00+01:00,5-4A0uDCjQ-EgKLPWv96iA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-11-12 00:00:00+01:00
2025-10-06 16:40:50+02:00,0,FR,Planned maintenance,A03,,2022-11-14 05:00:00+01:00,mWCqkGiY2GYgB7pDqvrlzg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2022-11-11 01:38:00+01:00
2025-10-06 16:40:53+02:00,165,FR,Planned maintenance,A03,,2022-11-14 02:18:00+01:00,HgdSvVsc6_0C6KdjbIAZRw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2022-11-13 15:00:00+01:00
2025-10-06 16:41:14+02:00,0,FR,Planned maintenance,A03,,2022-11-18 17:00:00+01:00,EZ0fsk1j3VEk2OZ2wukA8A,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2022-11-14 06:00:00+01:00
2025-10-06 16:42:24+02:00,320,FR,Planned maintenance,A03,,2022-11-14 16:00:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,361,MAW,PT1M,1,2022-11-14 15:45:00+01:00
2025-10-06 16:42:24+02:00,300,FR,Planned maintenance,A03,Cancelled,2022-11-14 13:15:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,12,2022-11-14 13:00:00+01:00
2025-10-06 16:42:24+02:00,300,FR,Planned maintenance,A03,,2022-11-14 13:15:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,1,2022-11-14 13:00:00+01:00
2025-10-06 16:42:24+02:00,225,FR,Planned maintenance,A03,,2022-11-14 13:00:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,1,2022-11-14 12:45:00+01:00
2025-10-06 16:42:24+02:00,0,FR,Planned maintenance,A03,,2022-11-14 15:45:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,1,2022-11-14 13:30:00+01:00
2025-10-06 16:42:24+02:00,225,FR,Planned maintenance,A03,Cancelled,2022-11-14 13:00:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,12,2022-11-14 12:45:00+01:00
2025-10-06 16:42:24+02:00,150,FR,Planned maintenance,A03,Cancelled,2022-11-14 12:45:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,12,2022-11-14 12:30:00+01:00
2025-10-06 16:42:24+02:00,375,FR,Planned maintenance,A03,Cancelled,2022-11-14 13:30:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,12,2022-11-14 13:15:00+01:00
2025-10-06 16:42:24+02:00,375,FR,Planned maintenance,A03,,2022-11-14 13:30:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,1,2022-11-14 13:15:00+01:00
2025-10-06 16:42:24+02:00,75,FR,Planned maintenance,A03,Cancelled,2022-11-14 12:30:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,12,2022-11-14 12:15:00+01:00
2025-10-06 16:42:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 12:15:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,12,2022-11-14 09:45:00+01:00
2025-10-06 16:42:24+02:00,150,FR,Planned maintenance,A03,,2022-11-14 12:45:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,1,2022-11-14 12:30:00+01:00
2025-10-06 16:42:24+02:00,320,FR,Planned maintenance,A03,Cancelled,2022-11-16 00:00:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,361,MAW,PT1M,12,2022-11-14 15:45:00+01:00
2025-10-06 16:42:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 15:45:00+01:00,lj6tI11BBD5Q0YtFHkmJNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,12,2022-11-14 13:30:00+01:00
2025-10-06 16:42:24+02:00,0,FR,Planned maintenance,A03,,2022-11-14 12:15:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-11-14 09:45:00+01:00
2025-10-06 16:42:24+02:00,75,FR,Planned maintenance,A03,,2022-11-14 12:30:00+01:00,4_x5pH5sFhglRSY22a5DNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,1,2022-11-14 12:15:00+01:00
2025-10-06 16:43:44+02:00,435,FR,Planned maintenance,A03,,2022-11-23 17:00:00+01:00,hNxF-GzlGUktF76uteSRrA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-11-22 08:00:00+01:00
2025-10-06 16:43:45+02:00,160,FR,Planned maintenance,A03,Cancelled,2022-11-14 20:15:00+01:00,l3l_VeBsshwqjKYNJ3o6tg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,6,2022-11-14 20:00:00+01:00
2025-10-06 16:43:45+02:00,240,FR,Planned maintenance,A03,Cancelled,2022-11-14 20:30:00+01:00,l3l_VeBsshwqjKYNJ3o6tg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,6,2022-11-14 20:15:00+01:00
2025-10-06 16:43:45+02:00,0,FR,Planned maintenance,A03,,2022-11-14 19:45:00+01:00,V1L7LlGgZeZcT7misW8vTg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-11-14 18:00:00+01:00
2025-10-06 16:43:45+02:00,240,FR,Planned maintenance,A03,,2022-11-14 20:30:00+01:00,V1L7LlGgZeZcT7misW8vTg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,1,2022-11-14 20:15:00+01:00
2025-10-06 16:43:45+02:00,160,FR,Planned maintenance,A03,,2022-11-14 20:15:00+01:00,V1L7LlGgZeZcT7misW8vTg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,1,2022-11-14 20:00:00+01:00
2025-10-06 16:43:45+02:00,80,FR,Planned maintenance,A03,Cancelled,2022-11-14 20:00:00+01:00,l3l_VeBsshwqjKYNJ3o6tg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,6,2022-11-14 19:45:00+01:00
2025-10-06 16:43:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-14 19:45:00+01:00,l3l_VeBsshwqjKYNJ3o6tg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2022-11-14 18:00:00+01:00
2025-10-06 16:43:45+02:00,80,FR,Planned maintenance,A03,,2022-11-14 20:00:00+01:00,V1L7LlGgZeZcT7misW8vTg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,1,2022-11-14 19:45:00+01:00
2025-10-06 16:43:45+02:00,320,FR,Planned maintenance,A03,,2022-11-15 12:30:00+01:00,V1L7LlGgZeZcT7misW8vTg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,1,2022-11-14 20:30:00+01:00
2025-10-06 16:43:45+02:00,320,FR,Planned maintenance,A03,Cancelled,2022-11-17 00:00:00+01:00,l3l_VeBsshwqjKYNJ3o6tg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,6,2022-11-14 20:30:00+01:00
2025-10-06 16:44:04+02:00,640,FR,Planned maintenance,A03,Cancelled,2022-11-24 03:00:00+01:00,P5vZQhLGNmh4QP84xirDxA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2022-11-16 03:00:00+01:00
2025-10-06 16:44:25+02:00,0,FR,Planned maintenance,A03,,2022-11-15 16:00:00+01:00,Wx5XuGgShkXuy9X2xzid-g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-15 07:30:00+01:00
2025-10-06 16:44:25+02:00,0,FR,Planned maintenance,A03,,2022-11-15 16:06:00+01:00,J6Ks-gj9cmOGoeAFqvh43w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-11-15 07:00:00+01:00
2025-10-06 16:45:28+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-11-16 18:00:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1081,MAW,PT1M,11,2022-11-16 10:00:00+01:00
2025-10-06 16:45:28+02:00,320,FR,Planned maintenance,A03,Cancelled,2022-11-16 18:15:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1561,MAW,PT1M,11,2022-11-16 18:00:00+01:00
2025-10-06 16:45:28+02:00,290,FR,Planned maintenance,A03,Cancelled,2022-11-16 18:30:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1576,MAW,PT1M,11,2022-11-16 18:15:00+01:00
2025-10-06 16:45:28+02:00,400,FR,Planned maintenance,A03,Cancelled,2022-11-16 08:00:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,11,2022-11-15 16:00:00+01:00
2025-10-06 16:45:28+02:00,230,FR,Planned maintenance,A03,Cancelled,2022-11-16 19:00:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1606,MAW,PT1M,11,2022-11-16 18:45:00+01:00
2025-10-06 16:45:28+02:00,260,FR,Planned maintenance,A03,Cancelled,2022-11-16 18:45:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,11,2022-11-16 18:30:00+01:00
2025-10-06 16:45:28+02:00,300,FR,Planned maintenance,A03,Cancelled,2022-11-16 10:00:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,961,MAW,PT1M,11,2022-11-16 08:00:00+01:00
2025-10-06 16:45:28+02:00,200,FR,Planned maintenance,A03,Cancelled,2022-11-16 19:15:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,11,2022-11-16 19:00:00+01:00
2025-10-06 16:45:28+02:00,80,FR,Planned maintenance,A03,Cancelled,2022-11-16 20:15:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,11,2022-11-16 20:00:00+01:00
2025-10-06 16:45:28+02:00,140,FR,Planned maintenance,A03,Cancelled,2022-11-16 19:45:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,11,2022-11-16 19:30:00+01:00
2025-10-06 16:45:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-21 00:00:00+01:00,FaqAVCcmXIcgw0KPxlvFBw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-11-20 00:00:00+01:00
2025-10-06 16:45:28+02:00,50,FR,Planned maintenance,A03,Cancelled,2022-11-16 20:30:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,11,2022-11-16 20:15:00+01:00
2025-10-06 16:45:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-19 00:00:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,11,2022-11-16 20:30:00+01:00
2025-10-06 16:45:28+02:00,110,FR,Planned maintenance,A03,Cancelled,2022-11-16 20:00:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,11,2022-11-16 19:45:00+01:00
2025-10-06 16:45:28+02:00,170,FR,Planned maintenance,A03,Cancelled,2022-11-16 19:30:00+01:00,B7N8DQhDeZDGKobugkU-iA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,11,2022-11-16 19:15:00+01:00
2025-10-06 16:46:18+02:00,465,FR,Planned maintenance,A03,,2022-11-16 17:30:00+01:00,MwGp4EUv8DZCQQTigPy2JQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-11-16 09:00:00+01:00
2025-10-06 16:46:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 17:00:00+01:00,slchSLIE3D9S1_Dq_I7ckg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-11-30 13:30:00+01:00
2025-10-06 16:46:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-01 12:00:00+01:00,maDA9URlLDuDl9V8YEukeA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-01 08:00:00+01:00
2025-10-06 16:47:06+02:00,0,FR,Planned maintenance,A03,,2022-11-22 17:00:00+01:00,-QQKkVvJ2SFCdZF63FW7Pw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-11-22 08:00:00+01:00
2025-10-06 16:47:06+02:00,0,FR,Planned maintenance,A03,,2022-11-21 17:00:00+01:00,rj0ZFk7aaUs8_rJTx7-PYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2022-11-21 08:00:00+01:00
2025-10-06 16:47:57+02:00,0,FR,Planned maintenance,A03,,2022-11-17 13:30:00+01:00,8Skfrv7K_ZbHrtKIoHSQDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,6,2022-11-17 07:00:00+01:00
2025-10-06 16:49:31+02:00,0,FR,Planned maintenance,A03,,2022-11-21 16:30:00+01:00,hSqD6l0p2uiWjB5FXzZo1A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-11-21 13:30:00+01:00
2025-10-06 16:50:24+02:00,0,FR,Planned maintenance,A03,,2022-11-18 16:30:00+01:00,TwCTfWb4GkEoMalN3a8wgw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2022-11-14 07:00:00+01:00
2025-10-06 16:50:59+02:00,0,FR,Planned maintenance,A03,,2022-11-19 08:00:00+01:00,CXuiINv49zm4P9IO90IuFw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2022-11-19 03:00:00+01:00
2025-10-06 16:52:32+02:00,0,FR,Planned maintenance,A03,,2022-11-20 16:00:00+01:00,lwYBrKtIEO8FcKvbyNkLnw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2022-11-19 01:00:00+01:00
2025-10-06 16:52:33+02:00,0,FR,Planned maintenance,A03,,2022-11-22 03:00:00+01:00,0m3rytVxuZvu16SOp1q_Dw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2022-11-21 16:00:00+01:00
2025-10-06 16:52:39+02:00,734,FR,Planned maintenance,A03,,2022-11-21 00:30:00+01:00,oTwqq3XRSYPXZGRKuyPT7w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,25,2022-11-13 05:14:00+01:00
2025-10-06 16:52:46+02:00,124.2,FR,Planned maintenance,A03,,2022-11-20 19:17:00+01:00,SwWTsrnJu6N8pf5ywwvj8w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-11-18 10:45:00+01:00
2025-10-06 16:53:17+02:00,0,FR,Planned maintenance,A03,,2022-11-22 16:50:00+01:00,eHvnDyQ_43k7tlM1EwmVoQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2022-11-21 07:00:00+01:00
2025-10-06 16:53:18+02:00,0,FR,Planned maintenance,A03,,2022-11-22 17:50:00+01:00,mBZ1eD_sL4E6y5if8qQUag,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2022-11-14 07:00:00+01:00
2025-10-06 16:53:20+02:00,0,FR,Planned maintenance,A03,,2022-11-21 16:00:00+01:00,H8NyoFBL5d8O3IrLJDNRBQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2022-11-21 07:30:00+01:00
2025-10-06 16:53:20+02:00,0,FR,Planned maintenance,A03,,2022-11-21 17:00:00+01:00,MQcx3f8Aor1l-_1uta_dIg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:20+02:00,0,FR,Planned maintenance,A03,,2022-11-21 17:00:00+01:00,pzKmFdMxULFwZgVpii1njw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:20+02:00,0,FR,Planned maintenance,A03,,2022-11-21 17:00:00+01:00,Oce7_rEdRGQIT9hLte1UrQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:20+02:00,0,FR,Planned maintenance,A03,,2022-11-21 17:00:00+01:00,XODckKZEaDPF1IVff4b-9Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:45+02:00,0,FR,Planned maintenance,A03,,2022-11-21 11:00:00+01:00,cVBAKmArHbljYSBEME--LQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2022-11-21 08:00:00+01:00
2025-10-06 16:53:45+02:00,0,FR,Planned maintenance,A03,,2022-11-21 11:00:00+01:00,8YVRrnzRcg_5fVTEqxoPqw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:46+02:00,0,FR,Planned maintenance,A03,,2022-11-21 11:00:00+01:00,Z1ygO3WVSylI1OCxjL5XvQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:46+02:00,0,FR,Planned maintenance,A03,,2022-11-21 11:00:00+01:00,zUXBQvkZWTojSWiOHvdfOg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:53:46+02:00,0,FR,Planned maintenance,A03,,2022-11-21 11:00:00+01:00,uDwIlmUR-SvSiQU52CmyAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 16:54:02+02:00,180,FR,Planned maintenance,A03,Cancelled,2022-11-22 07:00:00+01:00,nPZZ0OjOh18Y4Oa_yVNPaw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-11-22 03:00:00+01:00
2025-10-06 16:54:04+02:00,0,FR,Planned maintenance,A03,,2022-11-21 17:00:00+01:00,EH__b3Mu2k6Y5Jlx7F8uxA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2022-11-21 09:00:00+01:00
2025-10-06 16:54:05+02:00,465,FR,Planned maintenance,A03,,2022-11-24 08:00:00+01:00,ok13ZVxkXhHOUpc8C-Tnmg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-11-21 13:57:00+01:00
2025-10-06 16:54:23+02:00,0,FR,Planned maintenance,A03,,2022-11-21 16:30:00+01:00,1k0BwvOAVCDJl-blb4_rYA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-11-21 13:30:00+01:00
2025-10-06 16:54:44+02:00,124.2,FR,Planned maintenance,A03,,2022-11-21 20:17:00+01:00,4hylcm_8D8N4iD7lTbJNnA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-11-20 21:16:00+01:00
2025-10-06 16:54:47+02:00,0,FR,Planned maintenance,A03,,2022-11-21 21:51:00+01:00,genEwjmVY_IM_QBf-TnOKA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2022-11-21 08:00:00+01:00
2025-10-06 16:55:47+02:00,0,FR,Planned maintenance,A03,,2022-11-25 16:30:00+01:00,g6UnKQnKF3jOhe7rYXfIqQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2022-11-25 07:30:00+01:00
2025-10-06 16:55:48+02:00,0,FR,Planned maintenance,A03,,2022-11-22 12:00:00+01:00,ZYd-Uh2EXYXwqm6EzeaW0A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2022-11-22 07:30:00+01:00
2025-10-06 16:56:00+02:00,0,FR,Planned maintenance,A03,,2022-11-25 17:00:00+01:00,Pww62Yv8q0ACxD1W-Gkw_w,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2022-11-14 08:00:00+01:00
2025-10-06 16:56:13+02:00,0,FR,Planned maintenance,A03,,2022-11-24 16:00:00+01:00,mv-o5m9hWmjqe166Lv_1JA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2022-11-24 14:00:00+01:00
2025-10-06 16:56:50+02:00,0,FR,Planned maintenance,A03,,2022-11-23 17:00:00+01:00,9EZEgcgqtQ4-esxVcrANMA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2022-11-23 14:00:00+01:00
2025-10-06 16:57:47+02:00,135.925591,FR,Planned maintenance,A03,,2022-11-23 23:59:00+01:00,U-uzkwr5YsajX5Xf71T2Gg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2022-11-23 00:00:00+01:00
2025-10-06 16:57:50+02:00,0,FR,Planned maintenance,A03,,2022-11-24 23:59:00+01:00,AJg2Jhmtw5Q0uvCjc75rag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-11-24 00:00:00+01:00
2025-10-06 16:58:24+02:00,0,FR,Planned maintenance,A03,,2022-11-23 17:00:00+01:00,8ezejfqA_n8vkUy7tbqDAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-11-23 08:30:00+01:00
2025-10-06 16:58:38+02:00,83,FR,Planned maintenance,A03,,2022-11-24 00:00:00+01:00,ap-6iSPl5rcUgoVetsSjxg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2022-11-23 13:20:00+01:00
2025-10-06 16:59:11+02:00,0,FR,Planned maintenance,A03,,2022-11-25 16:00:00+01:00,wpqm-9UBPG-CfvyFN_nKyg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2022-11-25 13:00:00+01:00
2025-10-06 16:59:11+02:00,0,FR,Planned maintenance,A03,,2022-11-25 16:00:00+01:00,1yu6jB013iVyaUeQf37CkQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2022-11-25 13:00:00+01:00
2025-10-06 16:59:11+02:00,0,FR,Planned maintenance,A03,,2022-11-25 16:00:00+01:00,yDzNcJ-cPwjqNCJSI3eEyw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2022-11-25 13:00:00+01:00
2025-10-06 16:59:12+02:00,0,FR,Planned maintenance,A03,,2022-11-24 17:00:00+01:00,k1yd9QKZsnR5_E7A67W7Mw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2022-11-24 06:00:00+01:00
2025-10-06 16:59:12+02:00,0,FR,Planned maintenance,A03,,2022-11-24 16:30:00+01:00,-Nkgl7GGDbqLm6jjl7uSXg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2022-11-24 07:30:00+01:00
2025-10-06 16:59:36+02:00,0,FR,Planned maintenance,A03,,2022-11-23 12:00:00+01:00,DW1_NiOkpKc5ngsvDgoXDQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-11-23 08:00:00+01:00
2025-10-06 16:59:42+02:00,0,FR,Planned maintenance,A03,,2022-11-28 10:00:00+01:00,nukp7rjcJ3S77dgZE0MLdQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2022-11-28 08:00:00+01:00
2025-10-06 16:59:42+02:00,0,FR,Planned maintenance,A03,,2022-11-28 10:00:00+01:00,PIvCRzHdwFDQQzdN9Yqvdg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2022-11-28 08:00:00+01:00
2025-10-06 16:59:49+02:00,0,FR,Planned maintenance,A03,,2022-11-24 14:00:00+01:00,bJtB6ZStYfN-5ts3Ess50g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,5,2022-11-24 00:00:00+01:00
2025-10-06 16:59:51+02:00,0,FR,Planned maintenance,A03,,2022-11-24 13:30:00+01:00,N6m2QN4P0mjLFLNyrLr21A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-11-21 08:00:00+01:00
2025-10-06 17:00:22+02:00,0,FR,Planned maintenance,A03,,2022-11-30 16:30:00+01:00,Y8DjiVsSvoYHwDXx9CeayQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-11-30 07:15:00+01:00
2025-10-06 17:00:23+02:00,78.3,FR,Planned maintenance,A03,Cancelled,2022-11-28 11:00:00+01:00,9axHzZSycQo12agexAg8zw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 17:00:23+02:00,0,FR,Planned maintenance,A03,,2022-11-28 16:30:00+01:00,2AhDz_dsp66FOOkU9b2qFw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2022-11-28 07:15:00+01:00
2025-10-06 17:00:23+02:00,86.61,FR,Planned maintenance,A03,Cancelled,2022-11-28 11:00:00+01:00,fFRioidrPRoci5UT0lgHzg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 17:00:25+02:00,78.3,FR,Planned maintenance,A03,Cancelled,2022-11-28 11:00:00+01:00,8M955Qal0c2FRODrXJ06PQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 17:00:26+02:00,86.61,FR,Planned maintenance,A03,Cancelled,2022-11-28 11:00:00+01:00,KU9grvyPMRMto58PeLsysA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-11-28 09:00:00+01:00
2025-10-06 17:00:45+02:00,78.3,FR,Planned maintenance,A03,,2022-11-28 11:00:00+01:00,qovov148C9Nu4qc8-SyCKQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-11-28 09:00:00+01:00
2025-10-06 17:00:45+02:00,86.61,FR,Planned maintenance,A03,,2022-11-28 11:00:00+01:00,BqEc3OioZWB9Mbk26RCjlQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-11-28 09:00:00+01:00
2025-10-06 17:00:47+02:00,86.61,FR,Planned maintenance,A03,,2022-11-28 15:30:00+01:00,ZPwV1P88ARaqsgC8DxpCTg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-11-28 13:30:00+01:00
2025-10-06 17:00:47+02:00,78.3,FR,Planned maintenance,A03,,2022-11-28 15:30:00+01:00,EMFZi51Dy53sb6Ygzr3ngg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-11-28 13:30:00+01:00
2025-10-06 17:00:55+02:00,450,FR,Planned maintenance,A03,,2022-11-25 03:00:00+01:00,agcaAKN0G664Qu6dTsDRMg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-11-24 19:30:00+01:00
2025-10-06 17:01:08+02:00,809,FR,Planned maintenance,A03,,2022-11-25 16:00:00+01:00,prYh_q1MxoY0zwnyhcFirA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,7,2022-11-21 00:43:00+01:00
2025-10-06 17:02:13+02:00,0,FR,Planned maintenance,A03,,2022-11-29 16:00:00+01:00,dUZy31sJ-UiLKi1HFG3HOw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2022-11-29 14:00:00+01:00
2025-10-06 17:02:13+02:00,0,FR,Planned maintenance,A03,,2022-11-29 17:00:00+01:00,1bV8PPJsDd-1yRFyNtdLTg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-11-29 16:00:00+01:00
2025-10-06 17:02:13+02:00,0,FR,Planned maintenance,A03,,2022-11-28 17:00:00+01:00,LUcws15hOoeTSw4T7GcO1Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-11-28 16:00:00+01:00
2025-10-06 17:02:14+02:00,0,FR,Planned maintenance,A03,,2022-11-28 16:00:00+01:00,WAP2JuCUEqZILlUyfPVd-w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2022-11-28 14:00:00+01:00
2025-10-06 17:02:41+02:00,0,FR,Planned maintenance,A03,,2022-11-28 12:00:00+01:00,XZj05tyTSn45jtS4RHjEtA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2022-11-28 10:00:00+01:00
2025-10-06 17:03:48+02:00,280,FR,Planned maintenance,A03,,2022-11-27 10:00:00+01:00,czN3bl9kD0chb8hsSru78Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-11-27 02:00:00+01:00
2025-10-06 17:03:51+02:00,450,FR,Planned maintenance,A03,,2022-11-27 00:30:00+01:00,7YUae72ZEF4XMLeYjf1k_w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,6,2022-11-25 14:30:00+01:00
2025-10-06 17:03:52+02:00,950,FR,Planned maintenance,A03,,2022-11-28 20:30:00+01:00,uKO4ajTf_vBk7t021riVNA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,6,2022-11-24 01:52:00+01:00
2025-10-06 17:04:36+02:00,580,FR,Planned maintenance,A03,,2022-11-28 02:00:00+01:00,_2rniSJURMhjXDsUsq7tSg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-11-27 15:00:00+01:00
2025-10-06 17:04:51+02:00,0,FR,Planned maintenance,A03,,2022-11-28 00:15:00+01:00,mOiQSm4qnXbaG4JSIOfgbA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2022-11-26 02:00:00+01:00
2025-10-06 17:04:59+02:00,0,FR,Planned maintenance,A03,,2022-11-28 05:30:00+01:00,ZLC3vu8atcthviLDNY6z6w,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,4,2022-11-27 05:00:00+01:00
2025-10-06 17:05:53+02:00,340,FR,Planned maintenance,A03,,2022-11-28 12:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18466,MAW,PT1M,9,2022-11-28 11:45:00+01:00
2025-10-06 17:05:53+02:00,295,FR,Planned maintenance,A03,,2022-11-28 11:45:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18451,MAW,PT1M,9,2022-11-28 11:30:00+01:00
2025-10-06 17:05:53+02:00,250,FR,Planned maintenance,A03,,2022-11-28 11:30:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18436,MAW,PT1M,9,2022-11-28 11:15:00+01:00
2025-10-06 17:05:53+02:00,110,FR,Planned maintenance,A03,,2022-11-16 20:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,9,2022-11-16 19:45:00+01:00
2025-10-06 17:05:53+02:00,115,FR,Planned maintenance,A03,,2022-11-28 10:30:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18376,MAW,PT1M,9,2022-11-28 10:15:00+01:00
2025-10-06 17:05:53+02:00,85,FR,Planned maintenance,A03,,2022-11-28 10:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18331,MAW,PT1M,9,2022-11-28 09:30:00+01:00
2025-10-06 17:05:53+02:00,205,FR,Planned maintenance,A03,,2022-11-28 11:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18421,MAW,PT1M,9,2022-11-28 11:00:00+01:00
