created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 17:05:53+02:00,175,FR,Planned maintenance,A03,,2022-11-28 11:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18406,MAW,PT1M,9,2022-11-28 10:45:00+01:00
2025-10-06 17:05:53+02:00,50,FR,Planned maintenance,A03,,2022-11-16 20:30:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,9,2022-11-16 20:15:00+01:00
2025-10-06 17:05:53+02:00,0,FR,Planned maintenance,A03,,2022-11-28 09:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,9,2022-11-16 20:30:00+01:00
2025-10-06 17:05:53+02:00,385,FR,Planned maintenance,A03,,2022-11-28 12:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18481,MAW,PT1M,9,2022-11-28 12:00:00+01:00
2025-10-06 17:05:53+02:00,43,FR,Planned maintenance,A03,,2022-11-28 09:30:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18316,MAW,PT1M,9,2022-11-28 09:15:00+01:00
2025-10-06 17:05:53+02:00,145,FR,Planned maintenance,A03,,2022-11-28 10:45:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18391,MAW,PT1M,9,2022-11-28 10:30:00+01:00
2025-10-06 17:05:53+02:00,80,FR,Planned maintenance,A03,,2022-11-16 20:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,9,2022-11-16 20:00:00+01:00
2025-10-06 17:05:53+02:00,430,FR,Planned maintenance,A03,,2022-11-28 15:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,18496,MAW,PT1M,9,2022-11-28 12:15:00+01:00
2025-10-06 17:05:53+02:00,170,FR,Planned maintenance,A03,,2022-11-16 19:30:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,9,2022-11-16 19:15:00+01:00
2025-10-06 17:05:53+02:00,320,FR,Planned maintenance,A03,,2022-11-16 18:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1561,MAW,PT1M,9,2022-11-16 18:00:00+01:00
2025-10-06 17:05:53+02:00,400,FR,Planned maintenance,A03,,2022-11-16 08:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,9,2022-11-15 16:00:00+01:00
2025-10-06 17:05:53+02:00,300,FR,Planned maintenance,A03,,2022-11-16 10:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,961,MAW,PT1M,9,2022-11-16 08:00:00+01:00
2025-10-06 17:05:53+02:00,400,FR,Planned maintenance,A03,,2022-11-16 18:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1081,MAW,PT1M,9,2022-11-16 10:00:00+01:00
2025-10-06 17:05:53+02:00,290,FR,Planned maintenance,A03,,2022-11-16 18:30:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1576,MAW,PT1M,9,2022-11-16 18:15:00+01:00
2025-10-06 17:05:53+02:00,260,FR,Planned maintenance,A03,,2022-11-16 18:45:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,9,2022-11-16 18:30:00+01:00
2025-10-06 17:05:53+02:00,230,FR,Planned maintenance,A03,,2022-11-16 19:00:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1606,MAW,PT1M,9,2022-11-16 18:45:00+01:00
2025-10-06 17:05:53+02:00,140,FR,Planned maintenance,A03,,2022-11-16 19:45:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,9,2022-11-16 19:30:00+01:00
2025-10-06 17:05:53+02:00,200,FR,Planned maintenance,A03,,2022-11-16 19:15:00+01:00,Fala-fTm8lKNlHhWjzJWaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,9,2022-11-16 19:00:00+01:00
2025-10-06 17:06:20+02:00,580,FR,Planned maintenance,A03,,2022-11-28 16:30:00+01:00,bo0qao4h3-sCorpLwiuI5Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-11-28 07:30:00+01:00
2025-10-06 17:07:18+02:00,0,FR,Planned maintenance,A03,,2022-11-28 17:30:00+01:00,eOEnIGpW78wdkT1icrBa7Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-11-28 07:30:00+01:00
2025-10-06 17:07:25+02:00,0,FR,Planned maintenance,A03,,2022-11-28 17:00:00+01:00,aoFKbDtNLuMSTtJC0OK9ow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-11-28 13:30:00+01:00
2025-10-06 17:07:30+02:00,78.3,FR,Planned maintenance,A03,Cancelled,2022-11-29 15:30:00+01:00,OG5nh2A3QEyB8Ld67-fS9Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-29 13:30:00+01:00
2025-10-06 17:07:31+02:00,93.96,FR,Planned maintenance,A03,,2022-11-29 11:00:00+01:00,_Lj7vx67PAvo2jzbVzkNlw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 17:07:31+02:00,86.61,FR,Planned maintenance,A03,Cancelled,2022-11-29 15:30:00+01:00,KF6P2JrXtwRz8GLE-Ifqyg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-29 13:30:00+01:00
2025-10-06 17:07:31+02:00,103.932,FR,Planned maintenance,A03,,2022-11-29 11:00:00+01:00,I6kTiDgCEj3sXx599gjoFw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-29 09:00:00+01:00
2025-10-06 17:08:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-11-30 10:30:00+01:00,bF1mTgPMUM7qBIAUqx7TyQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-11-29 10:30:00+01:00
2025-10-06 17:09:16+02:00,0,FR,Planned maintenance,A03,,2022-12-01 02:00:00+01:00,Sg3DSkx7EcM3DAVpR4fLbg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2022-11-30 00:00:00+01:00
2025-10-06 17:09:23+02:00,800,FR,Planned maintenance,A03,,2022-11-30 00:17:00+01:00,J9iTpFz3FSNt9adHY8T2Lw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,6,2022-11-28 15:00:00+01:00
2025-10-06 17:09:29+02:00,0,FR,Planned maintenance,A03,,2022-11-30 04:00:00+01:00,XhmazEu2qx42kqQ-2s0Y_w,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,12,2022-11-15 03:00:00+01:00
2025-10-06 17:13:43+02:00,15,FR,Planned maintenance,A03,,2022-12-01 00:00:00+01:00,GGXAp1wsTIVfbjZvM8lJpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2206,MAW,PT1M,7,2022-11-30 23:45:00+01:00
2025-10-06 17:13:43+02:00,0,FR,Planned maintenance,A03,,2022-11-30 23:30:00+01:00,GGXAp1wsTIVfbjZvM8lJpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,7,2022-11-29 11:00:00+01:00
2025-10-06 17:13:43+02:00,1,FR,Planned maintenance,A03,,2022-11-30 23:45:00+01:00,GGXAp1wsTIVfbjZvM8lJpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2191,MAW,PT1M,7,2022-11-30 23:30:00+01:00
2025-10-06 17:13:43+02:00,40,FR,Planned maintenance,A03,,2022-12-01 00:15:00+01:00,GGXAp1wsTIVfbjZvM8lJpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2221,MAW,PT1M,7,2022-12-01 00:00:00+01:00
2025-10-06 17:13:47+02:00,0,FR,Planned maintenance,A03,,2022-12-01 12:00:00+01:00,cvDPyh4nPJHF7anKb7XokQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,6,2022-12-01 07:00:00+01:00
2025-10-06 17:13:57+02:00,585,FR,Planned maintenance,A03,,2022-12-01 05:00:00+01:00,wSr0nwYttMaP_Y0NQo6cmw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,14,2022-11-30 12:00:00+01:00
2025-10-06 17:14:11+02:00,380,FR,Planned maintenance,A03,Cancelled,2022-12-01 08:45:00+01:00,z5ySDMN9C80TYw-oO16faQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-12-01 07:45:00+01:00
2025-10-06 17:14:59+02:00,0,FR,Planned maintenance,A03,,2022-11-30 16:00:00+01:00,f7F9IJIn4EJ9D7A6HzM0Hg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-11-30 14:00:00+01:00
2025-10-06 17:14:59+02:00,0,FR,Planned maintenance,A03,,2022-11-30 16:30:00+01:00,U7dO1h211evAJzKpCARZHw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-11-30 16:00:00+01:00
2025-10-06 17:18:24+02:00,763,FR,Planned maintenance,A03,,2022-12-04 08:00:00+01:00,Usl5BW64Ze8Z2w_9bPgn_g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,25,2022-11-27 16:30:00+01:00
2025-10-06 17:29:56+02:00,0,FR,Planned maintenance,A03,,2022-12-12 13:00:00+01:00,vzDLiNBppQahhN8TPvzUQA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,3,2022-11-28 08:00:00+01:00
2025-10-06 20:59:40+02:00,578,FR,Planned maintenance,A03,,2023-03-24 16:35:00+01:00,p8V7r_sExW2lAApSvzkswA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,7,2022-11-19 08:00:00+01:00
2025-10-06 11:54:27+02:00,0,FR,Planned maintenance,A03,,2022-12-13 17:00:00+01:00,JV5nE_eBbcUm6dYeNMGa_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-12-13 13:30:00+01:00
2025-10-06 12:34:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-05 06:00:00+01:00,PsTKKodpl9taHp5Db_yFNA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-02 21:00:00+01:00
2025-10-06 12:34:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-12 06:00:00+01:00,6sbBOgc0dvQs5Y49F8HPcw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-09 21:00:00+01:00
2025-10-06 12:34:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-05 06:00:00+01:00,wWegcpZGQcn60EqvgODV1w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-02 21:00:00+01:00
2025-10-06 12:34:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-12 06:00:00+01:00,CWRG9skW2ikz0f9DH6NSXg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-09 21:00:00+01:00
2025-10-06 12:34:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,hsr9ZFQJs0gMP9IoYJJTuw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 12:34:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,kYZ3mwve1oUM4rQsSEnNyw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 12:36:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-02 17:00:00+01:00,bzNKM8cvue5iMVoqsyuK5w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-12-02 09:00:00+01:00
2025-10-06 12:36:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-02 17:00:00+01:00,V9t2nTWUHLDLoEGRRbRQtA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-12-02 09:00:00+01:00
2025-10-06 12:36:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-02 17:00:00+01:00,Rb3n-2enDsVg8YaUTXh0gg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-02 09:00:00+01:00
2025-10-06 12:36:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-02 17:00:00+01:00,qgqEHostFw-ur2L47-Lqvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-12-02 09:00:00+01:00
2025-10-06 12:36:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-02 17:00:00+01:00,ee2pkNynppBdBGMFutLP0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-12-02 09:00:00+01:00
2025-10-06 14:30:58+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-12-12 06:00:00+01:00,n5eoFfP69xY2Z4N44c4lEQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-09 21:00:00+01:00
2025-10-06 14:30:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-12 06:00:00+01:00,U_i2XkyZf5fkLePDPKLJgA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-09 21:00:00+01:00
2025-10-06 14:30:58+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-12-05 06:00:00+01:00,hblZCnqKIlwcCKpma-pVBw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-02 21:00:00+01:00
2025-10-06 14:30:59+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,HP9Lg7TWnKsdVSvFyNiB8Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 14:30:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,6qgdid-StMdazBclf-EWjw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 14:31:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-05 06:00:00+01:00,pVFrcVjoF-i2xPA0ibBsnw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-02 21:00:00+01:00
2025-10-06 16:43:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-14 17:00:00+01:00,lb7rkD6k0XLwZQ7-q8LM6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-14 08:00:00+01:00
2025-10-06 16:46:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-02 12:00:00+01:00,CbLC9kDMsxGSwLkRGbgZNw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-02 08:00:00+01:00
2025-10-06 16:46:25+02:00,0,FR,Planned maintenance,A03,,2022-12-01 17:00:00+01:00,8GXQ0-74pXYe032hprx0ZA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-12-01 13:30:00+01:00
2025-10-06 16:49:39+02:00,500,FR,Planned maintenance,A03,,2022-12-06 17:00:00+01:00,v6_1oSOgUYpDazEhR0ruwQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-12-06 08:00:00+01:00
2025-10-06 16:55:38+02:00,0,FR,Planned maintenance,A03,,2022-12-09 17:00:00+01:00,rLYs_VX5FyOvBeMZm1C7xg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2022-12-05 07:00:00+01:00
2025-10-06 16:59:57+02:00,0,FR,Planned maintenance,A03,,2022-12-06 16:50:00+01:00,x1J26VWkCLXtoJlUD4-3lA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,3,2022-12-06 02:00:00+01:00
2025-10-06 17:05:21+02:00,0,FR,Planned maintenance,A03,,2022-12-02 17:00:00+01:00,2MuQMu76xnNOLJ1cgNoTEg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2022-12-02 07:00:00+01:00
2025-10-06 17:08:27+02:00,0,FR,Planned maintenance,A03,,2022-12-09 12:00:00+01:00,1zq8ZOYWQH_vhL91Zhv0Mw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-12-09 08:00:00+01:00
2025-10-06 17:08:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-13 12:00:00+01:00,-lQGyJ_PYC5fyC2o8ZQ8dQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-13 08:00:00+01:00
2025-10-06 17:08:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-13 17:30:00+01:00,sLFH8QhqcJRd_HY2k1--Gg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-13 14:00:00+01:00
2025-10-06 17:08:30+02:00,0,FR,Planned maintenance,A03,,2022-12-13 12:00:00+01:00,JhMC7OW_AIp6cQcoRIvtpQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-13 08:00:00+01:00
2025-10-06 17:13:00+02:00,0,FR,Planned maintenance,A03,,2022-12-07 17:00:00+01:00,VORdss7YJZq0CYfDo1GNtw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,2,2022-12-07 13:30:00+01:00
2025-10-06 17:13:00+02:00,0,FR,Planned maintenance,A03,,2022-12-07 17:00:00+01:00,1utcAlhYOJgoci9fa1bwfQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,2,2022-12-07 13:30:00+01:00
2025-10-06 17:13:00+02:00,0,FR,Planned maintenance,A03,,2022-12-07 17:00:00+01:00,cMi11ieQlHGZAsGDdKojBQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,2,2022-12-07 13:30:00+01:00
2025-10-06 17:14:42+02:00,0,FR,Planned maintenance,A03,,2022-12-22 15:00:00+01:00,puVh-HwiftYOrNknKS66dA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-12-22 13:30:00+01:00
2025-10-06 17:14:42+02:00,0,FR,Planned maintenance,A03,,2022-12-22 12:00:00+01:00,65FLKyegiEhVtlvfYB9S1A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-12-22 09:00:00+01:00
2025-10-06 17:15:23+02:00,0,FR,Planned maintenance,A03,,2022-12-05 16:30:00+01:00,Gu3fww_8i7khKbviYWnYRA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2022-12-05 07:00:00+01:00
2025-10-06 17:15:23+02:00,0,FR,Planned maintenance,A03,,2022-12-05 16:30:00+01:00,RK2yALmUOC_TWzgoYhKc7Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-12-05 07:30:00+01:00
2025-10-06 17:15:23+02:00,0,FR,Planned maintenance,A03,,2022-12-07 12:00:00+01:00,HfGbdRIe_1dwvhzB3lUbvQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2022-12-07 08:00:00+01:00
2025-10-06 17:15:42+02:00,0,FR,Planned maintenance,A03,,2022-12-02 16:30:00+01:00,k7B58OSTl593L1gNPvvtvw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2022-12-02 07:30:00+01:00
2025-10-06 17:15:51+02:00,0,FR,Planned maintenance,A03,,2022-12-01 17:00:00+01:00,yVYPjVKi03_NsN7j3CYf9A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-12-01 09:00:00+01:00
2025-10-06 17:15:57+02:00,0,FR,Planned maintenance,A03,,2022-12-08 17:00:00+01:00,N_z9EbnzABjZC3PC7udnsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-12-08 13:30:00+01:00
2025-10-06 17:16:12+02:00,0,FR,Planned maintenance,A03,,2022-12-02 10:35:00+01:00,hiX9abbCxgoJw50PvHsOHQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-12-02 10:00:00+01:00
2025-10-06 17:16:25+02:00,0,FR,Planned maintenance,A03,,2022-12-08 16:00:00+01:00,y8--Bcy6asSZJBPRbYIHiQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2022-12-08 07:00:00+01:00
2025-10-06 17:16:28+02:00,0,FR,Planned maintenance,A03,,2022-12-13 16:30:00+01:00,Lm96uFKI6N6uBXZ_dNWbKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-12-13 13:30:00+01:00
2025-10-06 17:16:28+02:00,0,FR,Planned maintenance,A03,,2022-12-28 16:30:00+01:00,__I7fXh1ugHR5S34jqMiQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-12-28 13:30:00+01:00
2025-10-06 17:17:00+02:00,0,FR,Planned maintenance,A03,,2022-12-08 12:00:00+01:00,1LE4HL0xBtkTcZYqpUy-2w,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2022-12-08 08:00:00+01:00
2025-10-06 17:17:30+02:00,370,FR,Planned maintenance,A03,,2022-12-03 19:30:00+01:00,8rZdFGsgZ55PkTWjy3W8BA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,13,2022-12-01 16:00:00+01:00
2025-10-06 17:17:52+02:00,1170,FR,Planned maintenance,A03,,2022-12-03 10:00:00+01:00,WbthIUHNOMSoSsmjFKF1VA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2022-12-02 22:00:00+01:00
2025-10-06 17:18:28+02:00,800,FR,Planned maintenance,A03,Cancelled,2022-12-04 17:30:00+01:00,mUWW8-AR1VIVnOKuyctY3Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2022-12-04 16:00:00+01:00
2025-10-06 17:19:22+02:00,0,FR,Planned maintenance,A03,,2022-12-05 00:18:00+01:00,HhE0PO9aSfcPz_JmR0O5Kg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,10,2022-12-03 04:00:00+01:00
2025-10-06 17:20:27+02:00,0,FR,Planned maintenance,A03,,2022-12-06 16:30:00+01:00,etUIfRwCucSIgtEk7k5xgg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2022-12-06 07:00:00+01:00
2025-10-06 17:20:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-22 10:00:00+01:00,phEHW71uZA_v5-H33iYiqQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-12-22 08:00:00+01:00
2025-10-06 17:21:08+02:00,0,FR,Planned maintenance,A03,,2022-12-06 17:00:00+01:00,mNlREAtZcaq3yxCXZVZEfg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,2,2022-12-06 07:00:00+01:00
2025-10-06 17:21:23+02:00,0,FR,Planned maintenance,A03,,2022-12-06 15:00:00+01:00,QmlL3a7nT0m5b-_uuQrduw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2022-12-06 07:00:00+01:00
2025-10-06 17:21:23+02:00,0,FR,Planned maintenance,A03,,2022-12-05 18:30:00+01:00,sE5hEWeX7PP9ozG67Jae7A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-12-05 13:30:00+01:00
2025-10-06 17:21:30+02:00,0,FR,Planned maintenance,A03,,2022-12-14 16:30:00+01:00,fmCuFeK_NMYrWckFdNVx1A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-12-14 13:30:00+01:00
2025-10-06 17:21:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-06 10:00:00+01:00,Jhow9FXrOK76sWoHG-nErw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-12-06 08:00:00+01:00
2025-10-06 17:21:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-06 12:00:00+01:00,3p14B_Itn6XV6EkbfLgL8A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-12-06 10:00:00+01:00
2025-10-06 17:22:12+02:00,0,FR,Planned maintenance,A03,,2022-12-06 15:30:00+01:00,7h02fPJLi1x5gUZPmG6IjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-12-06 13:30:00+01:00
2025-10-06 17:22:18+02:00,0,FR,Planned maintenance,A03,,2022-12-06 16:00:00+01:00,1qNfyaGbtVeFKqxpv8j_Kw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-12-06 07:30:00+01:00
2025-10-06 17:22:28+02:00,0,FR,Planned maintenance,A03,,2022-12-06 18:02:00+01:00,vr6x9A7k-lfzJe1EOqqueg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-06 11:00:00+01:00
2025-10-06 17:22:28+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2022-12-08 00:00:00+01:00,gRAtG7LF5mFntDb4WVDWdw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-07 23:59:00+01:00
2025-10-06 17:22:49+02:00,0,FR,Planned maintenance,A03,,2022-12-06 12:00:00+01:00,8Ha445JMEaL7gHkAdA0C3A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-06 08:00:00+01:00
2025-10-06 17:22:58+02:00,510,FR,Planned maintenance,A03,,2022-12-08 12:00:00+01:00,AS4h6voNfkGa2U2PfDtjyg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-12-08 09:00:00+01:00
2025-10-06 17:23:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-08 17:00:00+01:00,vnyqvvUQF8hW0-vpJy1P4w,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-12-08 12:00:00+01:00
2025-10-06 17:23:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-08 17:00:00+01:00,mCvX4iHgUH_g6UBeftc96Q,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-12-08 12:00:00+01:00
2025-10-06 17:23:16+02:00,0,FR,Planned maintenance,A03,,2022-12-09 12:00:00+01:00,kP3Da3zZU_viuw6UsF9p8A,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2022-12-08 08:00:00+01:00
2025-10-06 17:23:21+02:00,0,FR,Planned maintenance,A03,,2022-12-14 17:00:00+01:00,4MigmfxUo39BVxRjnNxr3Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2022-12-14 15:00:00+01:00
2025-10-06 17:23:21+02:00,0,FR,Planned maintenance,A03,,2022-12-14 17:00:00+01:00,KtE-sXdYAwbSM9viGl3yjw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2022-12-14 15:00:00+01:00
2025-10-06 17:24:14+02:00,0,FR,Planned maintenance,A03,,2022-12-07 22:15:00+01:00,egk9114aZLOIYlMnPYV4dQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,10,2022-12-04 15:30:00+01:00
2025-10-06 17:24:19+02:00,161.5068,FR,Planned maintenance,A03,,2022-12-08 00:25:00+01:00,nylZL-TSNc9M8YLwx_99MQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-08 00:00:00+01:00
2025-10-06 17:24:27+02:00,1160,FR,Planned maintenance,A03,,2022-12-08 09:00:00+01:00,SWOwu9CABUbZc2KAMwORQg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,13,2022-12-03 22:30:00+01:00
2025-10-06 17:24:59+02:00,0,FR,Planned maintenance,A03,,2022-12-09 16:30:00+01:00,RIgH_sIjKFzsBe_36iBFZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-12-09 11:00:00+01:00
2025-10-06 17:25:09+02:00,161.9766,FR,Planned maintenance,A03,,2022-12-10 00:00:00+01:00,rKsi2PWb_iX8GNpoH24a3g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-12-08 00:00:00+01:00
2025-10-06 17:25:11+02:00,0,FR,Planned maintenance,A03,,2022-12-08 11:30:00+01:00,Nc9BsAeSNelshl6ZFY7ZRw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2022-12-08 08:00:00+01:00
2025-10-06 17:25:29+02:00,0,FR,Planned maintenance,A03,,2022-12-08 17:00:00+01:00,H39alvmO4VTBubU14JijZQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,2,2022-12-05 08:00:00+01:00
2025-10-06 17:25:33+02:00,0,FR,Planned maintenance,A03,,2022-12-15 17:00:00+01:00,ddqxYa1Jv9bAw6ThyRJXbw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2022-12-15 13:00:00+01:00
2025-10-06 17:25:33+02:00,0,FR,Planned maintenance,A03,,2022-12-14 18:00:00+01:00,CmfZiuOIu8Te04xljh2EMQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2022-12-14 07:00:00+01:00
2025-10-06 17:25:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-24 00:00:00+01:00,ZDdpw0jGAPEVS2CFSsT3rQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-12-19 06:00:00+01:00
2025-10-06 17:25:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-24 00:00:00+01:00,g7CeBQgD_lZGf3_a-bCsCA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2022-12-19 06:00:00+01:00
2025-10-06 17:25:44+02:00,0,FR,Planned maintenance,A03,,2022-12-16 18:00:00+01:00,ev1eHo4I5P8o0nX21oQ06Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-12-16 08:00:00+01:00
2025-10-06 17:25:44+02:00,0,FR,Planned maintenance,A03,,2022-12-08 15:51:00+01:00,4rLSd7p2t1sTZ1JL_2pBqw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,3,2022-12-08 15:00:00+01:00
2025-10-06 17:25:46+02:00,0,FR,Planned maintenance,A03,,2022-12-11 17:00:00+01:00,BfoY396k0CvQIWX6lnFVHA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2022-12-10 07:00:00+01:00
2025-10-06 17:25:47+02:00,0,FR,Planned maintenance,A03,,2022-12-09 17:00:00+01:00,iFRnuMPQdEAtI5UGBFE8RQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2022-12-09 13:00:00+01:00
2025-10-06 17:25:54+02:00,0,FR,Planned maintenance,A03,,2022-12-15 16:30:00+01:00,bFaKtqzz7fEhYQmrVfmKhA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2022-12-15 07:30:00+01:00
2025-10-06 17:26:16+02:00,0,FR,Planned maintenance,A03,,2022-12-09 02:30:00+01:00,Fejiplw2J7LQMEZAeNj9JA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,6,2022-12-05 08:00:00+01:00
2025-10-06 17:26:21+02:00,900,FR,Planned maintenance,A03,,2022-12-09 08:30:00+01:00,xDxUakD4yxNTLshFcb_AxQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2022-12-09 02:30:00+01:00
2025-10-06 17:29:04+02:00,0,FR,Planned maintenance,A03,,2022-12-09 16:00:00+01:00,_MqNV4HmbQhE3KIQXnC6Zg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-12-09 07:30:00+01:00
2025-10-06 17:29:09+02:00,1220,FR,Planned maintenance,A03,,2022-12-10 09:30:00+01:00,W4Zyx6M1Y5taXT7ssqMVkw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2022-12-10 08:00:00+01:00
2025-10-06 17:30:50+02:00,0,FR,Planned maintenance,A03,,2022-12-11 14:00:00+01:00,Qb0fNmddrTXVRupiZ9jN4w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,6,2022-12-10 09:00:00+01:00
2025-10-06 17:30:50+02:00,450,FR,Planned maintenance,A03,,2022-12-10 08:30:00+01:00,Qb0fNmddrTXVRupiZ9jN4w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2022-12-10 08:15:00+01:00
2025-10-06 17:30:50+02:00,320,FR,Planned maintenance,A03,,2022-12-10 08:45:00+01:00,Qb0fNmddrTXVRupiZ9jN4w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,6,2022-12-10 08:30:00+01:00
2025-10-06 17:30:50+02:00,160,FR,Planned maintenance,A03,,2022-12-10 09:00:00+01:00,Qb0fNmddrTXVRupiZ9jN4w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,6,2022-12-10 08:45:00+01:00
2025-10-06 17:30:56+02:00,950,FR,Planned maintenance,A03,,2022-12-12 07:00:00+01:00,CgPs4cwJ0mTU-Wg4BmKp9g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,15,2022-12-07 22:15:00+01:00
2025-10-06 17:31:15+02:00,0,FR,Planned maintenance,A03,,2022-12-11 17:39:00+01:00,dPcBBQ9k4KTTqekSgUrDuQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2022-12-11 09:00:00+01:00
2025-10-06 17:31:15+02:00,0,FR,Planned maintenance,A03,,2022-12-11 17:39:00+01:00,Kp4-yQw3oxkcIrlP62vt_w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2022-12-11 09:00:00+01:00
2025-10-06 17:31:15+02:00,0,FR,Planned maintenance,A03,,2022-12-11 17:37:00+01:00,Cmx-xCBTGJyHmJ2wD-46MA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2022-12-11 09:00:00+01:00
2025-10-06 17:31:32+02:00,800,FR,Planned maintenance,A03,,2022-12-12 05:30:00+01:00,eR5U5BMbm-BQagvUALW8og,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,15,2022-12-08 04:40:00+01:00
2025-10-06 17:31:43+02:00,0,FR,Planned maintenance,A03,,2022-12-12 08:45:00+01:00,2B36tXeS6tdHy1xzj9UWAQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2022-12-12 06:30:00+01:00
2025-10-06 17:32:00+02:00,0,FR,Planned maintenance,A03,,2022-12-13 16:00:00+01:00,HIqTqHqiwvL8L9SBG9p9ig,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2022-12-13 07:30:00+01:00
2025-10-06 17:32:21+02:00,13,FR,Planned maintenance,A03,Cancelled,2022-12-14 19:15:00+01:00,IQ_cbai93LWkN8S2u-CeJQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2326,MAW,PT1M,3,2022-12-14 00:00:00+01:00
2025-10-06 17:32:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-14 00:00:00+01:00,IQ_cbai93LWkN8S2u-CeJQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2022-12-12 09:15:00+01:00
2025-10-06 17:32:21+02:00,0,FR,Planned maintenance,A03,,2022-12-13 00:00:00+01:00,lwZ1y8joT2QmfzjXZ52qwg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2022-12-12 09:15:00+01:00
2025-10-06 17:32:24+02:00,780,FR,Planned maintenance,A03,,2022-12-12 13:55:00+01:00,s4PpjD81kihfhEBS0-xsCA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,10,2022-12-09 04:23:00+01:00
2025-10-06 17:32:38+02:00,0,FR,Planned maintenance,A03,,2022-12-13 16:00:00+01:00,8d7bJ31z4ZRsWOR4pOmibw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2022-12-13 09:00:00+01:00
2025-10-06 17:32:41+02:00,0,FR,Planned maintenance,A03,,2022-12-13 14:50:00+01:00,jwfqEV_aRI3ROMVnfv6kmA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2022-12-13 10:00:00+01:00
2025-10-06 17:33:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-13 16:00:00+01:00,B0TaOMGP-2vmuTSurlVy-Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-12-13 09:00:00+01:00
2025-10-06 17:33:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-19 07:30:00+01:00,KK1BxS3tZ2ZGXp0LHdKn-A,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2022-12-15 23:00:00+01:00
2025-10-06 17:34:19+02:00,0,FR,Planned maintenance,A03,,2022-12-13 14:15:00+01:00,0auJ9C9vVJFloFxlM480SA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-12-13 13:00:00+01:00
2025-10-06 17:34:34+02:00,490,FR,Planned maintenance,A03,,2022-12-13 17:45:00+01:00,6llpBNtOWK6xbky2MfTWSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2022-12-13 17:30:00+01:00
2025-10-06 17:34:34+02:00,263,FR,Planned maintenance,A03,,2022-12-13 17:00:00+01:00,6llpBNtOWK6xbky2MfTWSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-12-13 16:00:00+01:00
2025-10-06 17:34:34+02:00,280,FR,Planned maintenance,A03,,2022-12-13 17:15:00+01:00,6llpBNtOWK6xbky2MfTWSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2022-12-13 17:00:00+01:00
2025-10-06 17:34:34+02:00,385,FR,Planned maintenance,A03,,2022-12-13 17:30:00+01:00,6llpBNtOWK6xbky2MfTWSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2022-12-13 17:15:00+01:00
2025-10-06 17:34:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-14 11:30:00+01:00,_d9A_cxm-2OQP0p2sANeKA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-12-14 10:30:00+01:00
2025-10-06 17:35:06+02:00,510,FR,Planned maintenance,A03,,2022-12-14 17:00:00+01:00,KbzmKcFnORUs89zseP0JkA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-12-14 14:00:00+01:00
2025-10-06 17:35:21+02:00,0,FR,Planned maintenance,A03,,2022-12-14 16:00:00+01:00,nJb7AGqJ4SYRKBfyXcFjxg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-12-14 12:00:00+01:00
2025-10-06 17:35:25+02:00,0,FR,Planned maintenance,A03,,2022-12-13 16:00:00+01:00,W4po_k5LMHM17E37ZlWSow,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-12-13 14:00:00+01:00
2025-10-06 17:35:34+02:00,0,FR,Planned maintenance,A03,,2022-12-15 17:00:00+01:00,mFESmioUI4W2DkGficwOWQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,4,2022-12-15 08:00:00+01:00
2025-10-06 17:36:11+02:00,510,FR,Planned maintenance,A03,,2022-12-15 17:00:00+01:00,BcIZpDwESh1JnVb_WXdQnQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-12-15 14:00:00+01:00
2025-10-06 17:36:44+02:00,0,FR,Planned maintenance,A03,,2022-12-14 15:00:00+01:00,2B-eazccw1AKMoM4cokpqw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,4,2022-12-14 07:00:00+01:00
2025-10-06 17:36:56+02:00,0,FR,Planned maintenance,A03,,2022-12-15 17:00:00+01:00,R0OSeZ3ZUSzMT9182sjf5A,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2022-12-15 15:00:00+01:00
2025-10-06 17:36:56+02:00,0,FR,Planned maintenance,A03,,2022-12-15 17:00:00+01:00,qe444X6e8n3Aczl7GRiXzQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2022-12-15 15:00:00+01:00
2025-10-06 17:37:02+02:00,0,FR,Planned maintenance,A03,,2022-12-14 18:12:00+01:00,AEwRojStYm0cpxZIEZrAkQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-14 16:00:00+01:00
2025-10-06 17:37:02+02:00,0,FR,Planned maintenance,A03,,2022-12-14 18:12:00+01:00,Eor9x1wGt-M_LjsG4i6ksw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-12-14 08:00:00+01:00
2025-10-06 17:37:02+02:00,0,FR,Planned maintenance,A03,,2022-12-14 18:12:00+01:00,sU2ynVXJcWFLVxSv2M94lQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,6,2022-12-14 08:00:00+01:00
2025-10-06 17:37:33+02:00,0,FR,Planned maintenance,A03,,2022-12-15 15:00:00+01:00,L80Wx3z31evA1vl7Hf8avA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-12-15 08:00:00+01:00
2025-10-06 17:37:51+02:00,161.5068,FR,Planned maintenance,A03,,2022-12-17 00:00:00+01:00,EKb8Rfu1XDeTUzBhQyM5yg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2022-12-13 00:00:00+01:00
2025-10-06 17:38:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-15 16:00:00+01:00,e3dxT6y__zhtKQyhDisIkw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-12-15 14:00:00+01:00
2025-10-06 17:38:06+02:00,0,FR,Planned maintenance,A03,,2022-12-15 17:00:00+01:00,3bf2GfzzWxWAdz11o1gH7g,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,4,2022-12-12 08:00:00+01:00
2025-10-06 17:38:27+02:00,0,FR,Planned maintenance,A03,,2022-12-20 17:00:00+01:00,sY6DiypkpFT4-0CobvOl9Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-12-18 12:00:00+01:00
2025-10-06 17:38:30+02:00,0,FR,Planned maintenance,A03,,2022-12-15 13:45:00+01:00,Slwr9dA8kWCT1KzljZOtPQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2022-12-15 09:00:00+01:00
2025-10-06 17:38:30+02:00,0,FR,Planned maintenance,A03,,2022-12-15 13:45:00+01:00,wumG0j_YXNnCZSGtOQRJNQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-12-15 09:00:00+01:00
2025-10-06 17:38:31+02:00,0,FR,Planned maintenance,A03,,2022-12-15 13:45:00+01:00,t5vA652pBLYbfFT610420g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-12-15 09:00:00+01:00
2025-10-06 17:38:31+02:00,0,FR,Planned maintenance,A03,,2022-12-15 13:45:00+01:00,gxhaWQuBcLqZQNruyVZLEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2022-12-15 09:00:00+01:00
2025-10-06 17:38:36+02:00,0,FR,Planned maintenance,A03,,2022-12-15 14:50:00+01:00,tIiQKk_mkZIP4w8l9QXPUg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2022-12-15 11:00:00+01:00
2025-10-06 17:38:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-20 13:00:00+01:00,rnl0RWCgY3k1qhA6NH_iUQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2022-12-20 08:00:00+01:00
2025-10-06 17:38:45+02:00,0,FR,Planned maintenance,A03,,2022-12-15 16:15:00+01:00,k73XeQXTI6h82tWCm9MPxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2022-12-15 07:30:00+01:00
2025-10-06 17:38:47+02:00,0,FR,Planned maintenance,A03,,2022-12-15 16:24:00+01:00,AvbTPSqmCf8JheujibcwdQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2022-12-15 13:00:00+01:00
2025-10-06 17:38:48+02:00,0,FR,Planned maintenance,A03,,2022-12-21 16:50:00+01:00,giFXe4kacWcmLTamwLsQ1g,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2022-12-19 07:00:00+01:00
2025-10-06 17:38:49+02:00,0,FR,Planned maintenance,A03,,2022-12-19 16:30:00+01:00,kwdo25jpXBjhug0JizsANg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2022-12-19 07:15:00+01:00
2025-10-06 17:38:52+02:00,0,FR,Planned maintenance,A03,,2022-12-15 17:50:00+01:00,7BWQC7MvYhi7KTn8ArmUqQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2022-12-15 08:00:00+01:00
2025-10-06 17:39:04+02:00,510,FR,Planned maintenance,A03,,2022-12-16 17:00:00+01:00,dCIU_zofh_E9CJ6LTjRY3Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-12-16 14:30:00+01:00
2025-10-06 17:39:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-21 16:30:00+01:00,nPmuM-eUvKU2dMaSArFQ8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2022-12-21 13:30:00+01:00
2025-10-06 17:39:23+02:00,0,FR,Planned maintenance,A03,,2022-12-21 00:00:00+01:00,AX4QUm1665a2xgou_UC-Xw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-12-18 22:00:00+01:00
2025-10-06 17:39:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-23 20:00:00+01:00,WuCp2iuYSi2o5hQx2oUgHg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2022-12-18 20:00:00+01:00
2025-10-06 17:39:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2022-12-23 20:00:00+01:00,ZoLDHoEjo13tAtCnCk4gQg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2022-12-18 20:00:00+01:00
2025-10-06 17:39:36+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2022-12-18 20:00:00+01:00,ri_IeOuam4JY3NN2ahhJGQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,6,2022-12-13 00:00:00+01:00
2025-10-06 17:39:37+02:00,124.2,FR,Planned maintenance,A03,,2022-12-19 00:00:00+01:00,WNREnRbZud89zZJFk7m6dQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-12-18 20:00:00+01:00
2025-10-06 17:40:26+02:00,0,FR,Planned maintenance,A03,,2022-12-19 17:00:00+01:00,ZDDYDO_Ix5PdmHf2-oX2gw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2022-12-19 14:00:00+01:00
2025-10-06 17:41:14+02:00,34,FR,Planned maintenance,A03,,2022-12-17 02:00:00+01:00,EudrhXqEdvabqQp0kDfE5w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,3676,MAW,PT1M,20,2022-12-16 13:15:00+01:00
2025-10-06 17:41:14+02:00,5,FR,Planned maintenance,A03,,2022-12-16 11:00:00+01:00,EudrhXqEdvabqQp0kDfE5w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1441,MAW,PT1M,20,2022-12-15 00:00:00+01:00
2025-10-06 17:41:14+02:00,0,FR,Planned maintenance,A03,,2022-12-16 13:15:00+01:00,EudrhXqEdvabqQp0kDfE5w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,3541,MAW,PT1M,20,2022-12-16 11:00:00+01:00
2025-10-06 17:41:14+02:00,0,FR,Planned maintenance,A03,,2022-12-15 00:00:00+01:00,EudrhXqEdvabqQp0kDfE5w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,20,2022-12-14 00:00:00+01:00
2025-10-06 17:41:56+02:00,800,FR,Planned maintenance,A03,,2022-12-18 17:00:00+01:00,FKe-tMd_3eOE2VgFbJ3GMw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,14,2022-12-13 09:15:00+01:00
2025-10-06 17:42:03+02:00,320,FR,Planned maintenance,A03,,2022-12-19 23:00:00+01:00,c2C6vh8NAvK4a3cwoY9hxw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-12-19 21:00:00+01:00
2025-10-06 17:42:33+02:00,0,FR,Planned maintenance,A03,,2022-12-18 17:36:00+01:00,COZk0nRXi1rftUnSqPPtAA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-12-17 18:00:00+01:00
2025-10-06 17:42:40+02:00,0,FR,Planned maintenance,A03,,2022-12-18 19:43:00+01:00,XgpwD5JI18FbxuuPw4KyYA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-12-18 00:00:00+01:00
2025-10-06 17:42:53+02:00,800,FR,Planned maintenance,A03,,2022-12-19 02:00:00+01:00,bVQH7984BvxdZeisqlMhjQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2022-12-18 23:00:00+01:00
2025-10-06 17:45:00+02:00,0,FR,Planned maintenance,A03,,2022-12-19 16:28:00+01:00,Dj9mAnAINkbEvlStgc8F4w,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-12-16 20:00:00+01:00
2025-10-06 17:45:02+02:00,0,FR,Planned maintenance,A03,,2022-12-19 16:05:00+01:00,txFybKEBe-AKe6EKqrJlaA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2022-12-19 07:00:00+01:00
2025-10-06 17:45:28+02:00,0,FR,Planned maintenance,A03,,2022-12-19 17:20:00+01:00,VoLVeaJXZCMw-ExOLLV9JQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-19 15:00:00+01:00
2025-10-06 17:46:03+02:00,0,FR,Planned maintenance,A03,,2022-12-20 09:45:00+01:00,8NJ99o4B2Tk-grEDODCmZw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-12-20 08:00:00+01:00
2025-10-06 17:46:38+02:00,0,FR,Planned maintenance,A03,,2022-12-20 16:37:00+01:00,RkM8QNNKQLg8iP-N9T8S7g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-12-20 07:00:00+01:00
2025-10-06 17:47:17+02:00,327,FR,Planned maintenance,A03,,2022-12-21 23:00:00+01:00,x2BYOWGohR1LdrSLgMnwNg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-12-21 21:00:00+01:00
2025-10-06 17:48:27+02:00,0,FR,Planned maintenance,A03,,2022-12-22 16:30:00+01:00,kMXlhnc83-CSgBsB9koeFw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,5,2022-12-22 07:15:00+01:00
2025-10-06 17:48:27+02:00,0,FR,Planned maintenance,A03,,2022-12-22 17:00:00+01:00,UB4OnpHqhuUa9YsUrAlZWA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,4,2022-12-22 08:00:00+01:00
2025-10-06 17:49:44+02:00,0,FR,Planned maintenance,A03,,2022-12-28 16:30:00+01:00,g-tzNfkcx-grYGRudbISSw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2022-12-28 07:15:00+01:00
2025-10-06 17:50:10+02:00,0,FR,Planned maintenance,A03,,2022-12-22 22:26:00+01:00,--SvmTKb0_-jTSjOr1dDwA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-12-19 00:00:00+01:00
2025-10-06 17:51:23+02:00,0,FR,Planned maintenance,A03,,2022-12-25 12:00:00+01:00,aLd7lIWZkXm5B-1eivn-0A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-12-20 00:00:00+01:00
2025-10-06 17:51:23+02:00,0,FR,Planned maintenance,A03,,2022-12-25 12:00:00+01:00,H3DCRYRtUo1Pgj5M2uyf4g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-12-22 00:00:00+01:00
2025-10-06 17:51:28+02:00,790,FR,Planned maintenance,A03,,2022-12-23 16:15:00+01:00,VGLAlLsw4Rr7gF5RLmmupA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2022-12-23 15:00:00+01:00
2025-10-06 17:52:05+02:00,566,FR,Planned maintenance,A03,,2022-12-24 18:00:00+01:00,mZA6iE3pKllbAl0CvWb1DA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-12-24 16:30:00+01:00
2025-10-06 17:52:06+02:00,10,FR,Planned maintenance,A03,,2022-12-24 13:15:00+01:00,5ZU7OjBg4rfjn3FrBClGoQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2022-12-22 16:30:00+01:00
2025-10-06 17:52:09+02:00,0,FR,Planned maintenance,A03,,2022-12-24 14:45:00+01:00,NUlp3Cyf-kFRoed5l0UuLg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,13,2022-12-18 01:00:00+01:00
2025-10-06 17:52:33+02:00,0,FR,Planned maintenance,A03,,2022-12-25 05:30:00+01:00,nP7AAtpUf5SlncuNIP9PEQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2022-12-23 18:00:00+01:00
2025-10-06 17:52:54+02:00,50,FR,Planned maintenance,A03,,2022-12-25 12:45:00+01:00,DUiZT7kcDWYWHB7MiCBoRQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2022-12-25 12:15:00+01:00
2025-10-06 17:53:16+02:00,750,FR,Planned maintenance,A03,,2022-12-25 20:30:00+01:00,K4L1Dv3zvo4TT6UYHhRFaQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2022-12-25 18:47:00+01:00
2025-10-06 17:53:28+02:00,0,FR,Planned maintenance,A03,,2022-12-26 04:00:00+01:00,XJMCZDUSyEEIMyEUElsafA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-12-26 01:30:00+01:00
2025-10-06 17:54:53+02:00,0,FR,Planned maintenance,A03,,2022-12-26 07:30:00+01:00,LRQCkZCN09g0FIpqUF9QTg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2022-12-26 04:00:00+01:00
2025-10-06 17:55:02+02:00,0,FR,Planned maintenance,A03,,2022-12-26 13:30:00+01:00,9ne_9CR19Y2AATm_vA4-Lg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2022-12-23 00:00:00+01:00
