created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 17:55:05+02:00,0,FR,Planned maintenance,A03,,2022-12-27 05:00:00+01:00,R3cx09x0l1_8d5boq4fjDg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2022-12-25 22:30:00+01:00
2025-10-06 17:55:07+02:00,875,FR,Planned maintenance,A03,,2022-12-26 22:24:00+01:00,KpScD4K7d-DCPcDC1gN1Cw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,22,2022-12-24 14:45:00+01:00
2025-10-06 17:55:13+02:00,0,FR,Planned maintenance,A03,,2022-12-27 02:52:00+01:00,RLcxT4ifVa6zg55V4qWXCA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-12-26 01:00:00+01:00
2025-10-06 17:55:36+02:00,591,FR,Planned maintenance,A03,,2022-12-28 11:30:00+01:00,LRgFgiiYe7sNXv3UQFqO6w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2022-12-28 10:30:00+01:00
2025-10-06 17:55:36+02:00,0,FR,Planned maintenance,A03,,2022-12-27 16:10:00+01:00,KdsZW5bH-Q6P0VBtLfqHTA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-12-27 08:00:00+01:00
2025-10-06 17:56:16+02:00,0,FR,Planned maintenance,A03,,2022-12-27 15:51:00+01:00,KhJfXRUcYhgJWtLgdrftDA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,5,2022-12-27 09:00:00+01:00
2025-10-06 17:56:45+02:00,0,FR,Planned maintenance,A03,,2022-12-28 17:30:00+01:00,sT8dT4XlaeANKbRaThoWGQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-12-28 07:30:00+01:00
2025-10-06 17:56:49+02:00,0,FR,Planned maintenance,A03,,2022-12-28 18:00:00+01:00,ZNrepRaraF6cxac12wTe2A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2022-12-27 08:00:00+01:00
2025-10-06 17:56:59+02:00,645,FR,Planned maintenance,A03,,2022-12-29 03:41:00+01:00,GZKLui-m8ErhdO6wTd_ucw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2022-12-29 01:00:00+01:00
2025-10-06 17:57:00+02:00,880,FR,Planned maintenance,A03,,2022-12-29 04:30:00+01:00,cKiVx211ugm6MCN5Wox7qA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-12-29 01:00:00+01:00
2025-10-06 17:57:53+02:00,0,FR,Planned maintenance,A03,,2022-12-29 14:36:00+01:00,PMV4zSOGXQ5tdmJSZlMH4g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-12-24 00:00:00+01:00
2025-10-06 17:57:58+02:00,0,FR,Planned maintenance,A03,,2022-12-29 15:59:00+01:00,utXyvgbbVS_oHRD6sGmTKQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-12-27 00:00:00+01:00
2025-10-06 17:58:04+02:00,0,FR,Planned maintenance,A03,,2022-12-29 16:08:00+01:00,b-uF1MW66AKs3fuFkB3H5A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,6,2022-12-28 11:00:00+01:00
2025-10-06 17:58:05+02:00,0,FR,Planned maintenance,A03,,2022-12-29 17:30:00+01:00,oniCQEoIflkGD1BZzjBW0w,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-12-25 00:00:00+01:00
2025-10-06 18:00:25+02:00,0,FR,Planned maintenance,A03,,2023-01-02 05:00:00+01:00,0lpRbXEJ5Jl0tkl9dS4FYQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2022-12-23 23:00:00+01:00
2025-10-06 18:00:28+02:00,0,FR,Planned maintenance,A03,,2023-01-02 04:00:00+01:00,ilBTv_zVhVVNR8phfjEQ6Q,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2022-12-29 02:15:00+01:00
2025-10-06 18:00:29+02:00,0,FR,Planned maintenance,A03,,2023-01-01 17:30:00+01:00,xmTG4skFbsXlNx-pVhNCfQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2022-12-29 00:00:00+01:00
2025-10-06 18:00:40+02:00,0,FR,Planned maintenance,A03,,2022-12-31 20:00:00+01:00,0p6t6g_Jx6as8-5qkBL82w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2022-12-29 01:00:00+01:00
2025-10-06 18:02:18+02:00,0,FR,Planned maintenance,A03,,2023-01-02 03:00:00+01:00,iE0EzgRumZIknssxynHxpg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2022-12-29 00:00:00+01:00
2025-10-06 18:02:48+02:00,0,FR,Planned maintenance,A03,,2023-01-02 12:00:00+01:00,vhKRK4cia7FGiFiKId6J-g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,9,2022-12-24 00:30:00+01:00
2025-10-06 18:05:23+02:00,780,FR,Planned maintenance,A03,,2023-01-04 12:45:00+01:00,VXxhyU0yYZkv3jiNcIh-Og,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,26,2022-12-26 18:00:00+01:00
2025-10-06 18:06:23+02:00,1100,FR,Planned maintenance,A03,,2023-01-05 12:00:00+01:00,3xTylPA4IAg7ZKlLImp9mg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,21,2022-12-23 23:30:00+01:00
2025-10-06 18:08:38+02:00,124.2,FR,Planned maintenance,A03,,2023-01-06 15:52:00+01:00,Mv5ddy7O05ohwf6cfFCLLg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2022-12-22 22:26:00+01:00
2025-10-06 18:10:31+02:00,0,FR,Planned maintenance,A03,,2023-01-09 06:30:00+01:00,hQsyl0sMpRsrR4iVi954ww,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2022-12-23 19:30:00+01:00
2025-10-06 18:18:52+02:00,0,FR,Planned maintenance,A03,,2023-01-16 13:00:00+01:00,tAfD7ud6Kiv8NEN7aVIBdw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2022-12-22 00:00:00+01:00
2025-10-06 18:25:10+02:00,740,FR,Planned maintenance,A03,,2023-01-20 18:30:00+01:00,9jsQsYwqIfF6DnJ6IVFGzg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2022-12-05 00:00:00+01:00
2025-10-06 18:27:28+02:00,0,FR,Planned maintenance,A03,,2023-01-20 04:30:00+01:00,mskPkaUXf5Pxzt2TGOuRDQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,8,2022-12-18 20:00:00+01:00
2025-10-06 20:08:49+02:00,1100,FR,Planned maintenance,A03,,2023-02-24 20:00:00+01:00,J6lExj3IgiFyVjnIkoWJWg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,5,2022-12-09 19:30:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2022-12-20 13:00:00+01:00,bHHYffuVspGxr_enluuxQA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2022-12-20 07:00:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2022-12-20 13:00:00+01:00,rN6dIKNipfPLWjSXGLIf2A,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2022-12-20 07:00:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2022-12-20 13:00:00+01:00,VuYhVbqRCXZbSN9jHdaaeA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2022-12-20 07:00:00+01:00
2025-10-05 18:28:56+02:00,0,FR,Unplanned outage,A03,,2023-01-01 00:00:00+01:00,SBBDlApI938XfEA0GwgaNQ,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,1,2022-01-01 00:00:00+01:00
2025-10-06 08:24:13+02:00,0,FR,Unplanned outage,A03,,2022-01-01 04:07:00+01:00,LwV6QidD89HEc9POGlt6xQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-01-01 03:02:00+01:00
2025-10-06 08:24:14+02:00,0,FR,Unplanned outage,A03,,2022-01-02 00:00:00+01:00,K-vyMfGf0Uf1APSmyErE6w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-01-01 03:26:00+01:00
2025-10-06 08:24:21+02:00,0,FR,Unplanned outage,A03,,2022-01-05 17:00:00+01:00,Xccl_NS7Jx8IiKoSGTkcEw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-01-01 03:00:00+01:00
2025-10-06 08:24:21+02:00,0,FR,Unplanned outage,A03,,2022-01-01 09:25:00+01:00,GyxNM-Ape-cXV4xsLj2tCA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,8,2021-12-31 00:31:00+01:00
2025-10-06 08:24:51+02:00,0,FR,Unplanned outage,A03,,2022-01-01 17:30:00+01:00,sWcvVfTLAXeLpDijM3c3Mg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-01-01 09:26:00+01:00
2025-10-06 08:24:53+02:00,0,FR,Unplanned outage,A03,,2022-01-01 19:48:00+01:00,jV4vewTLfiRi6Ldry36mqA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-01-01 19:36:00+01:00
2025-10-06 08:25:11+02:00,0,FR,Unplanned outage,A03,,2022-01-01 19:00:00+01:00,Pyo1IlM97pDfgh7IwPmITw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-01-01 09:00:00+01:00
2025-10-06 08:25:39+02:00,0,FR,Unplanned outage,A03,,2022-01-03 03:30:00+01:00,BcOzAZK-pxD22u4lFw_IZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2022-01-03 00:10:00+01:00
2025-10-06 08:26:21+02:00,0,FR,Unplanned outage,A03,,2022-01-03 12:00:00+01:00,rKm01Vj4x3VesNa4szHrbw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,13,2021-12-31 11:05:00+01:00
2025-10-06 08:26:23+02:00,810,FR,Unplanned outage,A03,,2022-01-03 17:00:00+01:00,EThH1VwPwCPArmMlsqHgiA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-01-03 11:40:00+01:00
2025-10-06 08:27:55+02:00,65,FR,Unplanned outage,A03,,2022-01-04 15:00:00+01:00,AFA7lraIZAZJsXqDFcKBbQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-01-04 14:06:00+01:00
2025-10-06 08:27:56+02:00,0,FR,Unplanned outage,A03,,2022-01-04 15:14:00+01:00,6y1sA7rBWUSolfmFQBP8xQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-04 11:03:00+01:00
2025-10-06 08:27:59+02:00,0,FR,Unplanned outage,A03,,2022-01-04 17:00:00+01:00,Sw1CZcTWcBPpRWCYUK_SBw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-01-04 04:01:00+01:00
2025-10-06 08:28:04+02:00,0,FR,Unplanned outage,A03,,2022-01-04 08:25:00+01:00,sdfCfgJcGtBCrozvLDOEeQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-01-04 07:33:00+01:00
2025-10-06 08:28:34+02:00,0,FR,Unplanned outage,A03,,2022-01-05 09:36:00+01:00,WGqoTeaiKNo1ByazxrxvtA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-01-05 05:05:00+01:00
2025-10-06 08:28:49+02:00,630,FR,Unplanned outage,A03,,2022-01-05 12:51:00+01:00,CNgG8I4nhXLGxzejrEqJ1g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2022-01-05 04:50:00+01:00
2025-10-06 08:28:55+02:00,0,FR,Unplanned outage,A03,,2022-01-05 15:30:00+01:00,6GoxqZOsej1OqmRykft9xQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-01-05 14:30:00+01:00
2025-10-06 08:29:02+02:00,0,FR,Unplanned outage,A03,,2022-01-05 18:07:00+01:00,vLAjwnewOOsbRzjqy6SURA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-01-05 12:26:00+01:00
2025-10-06 08:29:03+02:00,0,FR,Unplanned outage,A03,,2022-01-06 01:00:00+01:00,id1xBKuibthuppLIDfqKpA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2022-01-04 03:59:00+01:00
2025-10-06 08:29:05+02:00,0,FR,Unplanned outage,A03,,2022-01-05 19:15:00+01:00,ibwyjvGlMUvQwxC3G_RUzw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-05 18:49:00+01:00
2025-10-06 08:29:06+02:00,0,FR,Unplanned outage,A03,,2022-01-05 19:30:00+01:00,dOVEfxgtRKerr_hdkJZ2Ww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2022-01-05 17:35:00+01:00
2025-10-06 08:29:20+02:00,0,FR,Unplanned outage,A03,,2022-01-06 03:30:00+01:00,O5bV20GZGe-15uCt1C1U9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-01-06 01:18:00+01:00
2025-10-06 08:29:20+02:00,660,FR,Unplanned outage,A03,,2022-01-06 04:15:00+01:00,tCnIZgFQUGyuzqy9crHYcA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,7,2022-01-04 02:45:00+01:00
2025-10-06 08:29:40+02:00,250,FR,Unplanned outage,A03,,2022-01-06 10:00:00+01:00,hCsS4zoaUV3xUdUMp6ZSng,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-01-06 05:35:00+01:00
2025-10-06 08:30:27+02:00,0,FR,Unplanned outage,A03,,2022-01-06 22:45:00+01:00,Q_W3gJQAkUgV21Hagby6lw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-01-06 22:10:00+01:00
2025-10-06 08:31:29+02:00,0,FR,Unplanned outage,A03,,2022-01-07 17:05:00+01:00,DsFoWvcyGewV7U_nUcW0Ug,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2022-01-07 14:45:00+01:00
2025-10-06 08:31:50+02:00,0,FR,Unplanned outage,A03,,2022-01-08 05:10:00+01:00,hOOkG7cQWImSTFuD-Khc4A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-01-08 04:19:00+01:00
2025-10-06 08:31:58+02:00,0,FR,Unplanned outage,A03,,2022-01-08 14:30:00+01:00,YqI9Tmnx5GRWTsQ48hJydg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,8,2022-01-07 14:55:00+01:00
2025-10-06 08:32:03+02:00,0,FR,Unplanned outage,A03,,2022-01-08 14:36:00+01:00,nXSib67aHSjkw8hsW-ohAA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-01-08 14:16:00+01:00
2025-10-06 08:32:38+02:00,0,FR,Unplanned outage,A03,,2022-01-09 09:40:00+01:00,8CL-0F3g4-BnzmFB-4mvlQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,8,2022-01-07 17:46:00+01:00
2025-10-06 08:33:19+02:00,0,FR,Unplanned outage,A03,,2022-01-10 09:30:00+01:00,-dAE2DIA8NQsNisMUU1pYQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-01-10 07:30:00+01:00
2025-10-06 08:33:53+02:00,1180,FR,Unplanned outage,A03,,2022-01-10 21:00:00+01:00,9ECwjL-POkihqXryJH1Q5w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2022-01-10 17:30:00+01:00
2025-10-06 08:35:06+02:00,350,FR,Unplanned outage,A03,,2022-01-12 03:00:00+01:00,dbDPHrRTC9X6aD9rvjIq9Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2022-01-12 01:50:00+01:00
2025-10-06 08:36:06+02:00,430,FR,Unplanned outage,A03,,2022-01-12 15:00:00+01:00,62THzOcC9u3eS4AAQ9G_dg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2022-01-12 03:20:00+01:00
2025-10-06 08:36:06+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,_Tfo9Dync6hS8XG_1zqObQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:06+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,pecNCtG5KP6k0yLGs2wXXw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:06+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,c4tUdizZme53g3mEU0egaQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:07+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:14:00+01:00,Jpn6T4ZtI2anxuHBvOiiYw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:07+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,9aDhb8qpbpgLJ4NH55beoA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:07+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,L4GF-64fJHTZPlwEMlnjwA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:07+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,kKIR-CS9fzDGYp4DqkkLOQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:07+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,RJH-bMRjmnh46EuF7EE5wA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:07+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,qadV-y-uWBZoepNtJpEQIQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:08+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:15:00+01:00,yOP1s5V67quM42z80mb94Q,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:08+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,XcwvgmliuadZ-JxIUp8f0Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:08+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,Hn3Qzrlb91a5S7s0-o3OwA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:08+02:00,0,FR,Unplanned outage,A03,,2022-01-12 14:00:00+01:00,xxvYZm8YYFDLRzSDIWE-wA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-01-12 12:00:00+01:00
2025-10-06 08:36:18+02:00,0,FR,Unplanned outage,A03,,2022-01-12 17:55:00+01:00,IABWG8SqdtshCdokQINM9g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-01-12 17:25:00+01:00
2025-10-06 08:36:41+02:00,0,FR,Unplanned outage,A03,,2022-01-13 05:30:00+01:00,Y8fcWWZjisCqJd8c2y4PBA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-12 21:23:00+01:00
2025-10-06 08:36:52+02:00,0,FR,Unplanned outage,A03,,2022-01-13 10:00:00+01:00,aqzr1RTnOdOR2Fu3YOdrCA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2022-01-12 15:00:00+01:00
2025-10-06 08:37:16+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,ZvbC-aEJOt7WXpZIZzph4A,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-01-12 21:20:00+01:00
2025-10-06 08:37:16+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,IuaaRQdKoAl19RvtIvuDqA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2022-01-12 21:22:00+01:00
2025-10-06 08:37:17+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,XNsEYbmHLDq5tCN4kYkLLg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-01-12 21:23:00+01:00
2025-10-06 08:37:17+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,3lAq1Uw3187StMOfmJN3WQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2022-01-12 21:23:00+01:00
2025-10-06 08:37:17+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,o-453J7Eepv9L0BsKnA2nA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2022-01-12 21:24:00+01:00
2025-10-06 08:37:17+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,0R6ArreXKrCBjAme2OFPhA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2022-01-12 21:27:00+01:00
2025-10-06 08:37:18+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,Kl-yVIiwQyPuk2rHkj7PoA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2022-01-12 21:25:00+01:00
2025-10-06 08:37:18+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,3UOGHvQUuND0_KKeGhGj5Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-01-12 21:25:00+01:00
2025-10-06 08:37:18+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,hWIGGU9MC98Y61RQodc-mA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2022-01-12 21:26:00+01:00
2025-10-06 08:37:18+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,RbpZvTENaZo-2t-Z0nmlrQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-01-12 21:26:00+01:00
2025-10-06 08:37:18+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,sG3dMHhGrL47gTrXEhpojA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2022-01-12 21:27:00+01:00
2025-10-06 08:37:19+02:00,0,FR,Unplanned outage,A03,,2022-01-13 13:30:00+01:00,5k0hXLmAG5Sbz1XpxLm-ow,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2022-01-12 21:26:00+01:00
2025-10-06 08:37:31+02:00,0,FR,Unplanned outage,A03,,2022-01-13 19:00:00+01:00,qfkNTJTsa8bLGJo5rCWViA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-13 05:30:00+01:00
2025-10-06 08:37:56+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,tX87cNYOxV4tmvvbZ5oiLA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:56+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,xiRcwdemcjCKsANhcImBgA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:57+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,pF1PR5gxGPGcZ2PPtPEujw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:57+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,aBAlkoOyFX0dzWsVOtsklw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:57+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,FTU98W5U3D0AiOjby3CjGA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:57+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,LDE0g-p5RK3fYlEHjvVUEg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:57+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,Y5pVhVKDP5F6ntVhL8_xXA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:58+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,kwXwxruYG_4JDlTLN0oKHQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:58+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,oXxasrfZnm04ei3-_LmDNw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:58+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:31:00+01:00,LadwX4RIAUfMj_WgUKA8Fg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:37:58+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,m7q9PJDff739v9XY8BUhRQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-13 20:52:00+01:00
2025-10-06 08:37:59+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,ZbtEW52sGMyxFIoosiWEig,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:38:00+02:00,0,FR,Unplanned outage,A03,,2022-01-14 07:30:00+01:00,eBbg4aOTqNEXDLBn1Mr_Dg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-01-13 20:49:00+01:00
2025-10-06 08:38:33+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,gkMcEoWRUYNo9KAdaKn0mA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:33+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,Vg2Evt7XKEgfgkAoiv-boA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:33+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,d1dR6iP8khg_vzlrHDQPxA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:33+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,STGzZ452fe2KxTATbc2r_w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:34+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,1lwWhqt2UcK5qGp-2Xd0Iw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:34+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,8bRnN2P8lAyZFAodVqXUcQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:34+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,m8zUlb8u2pcKUbW76x4QbA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:34+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,2lCt-94hnz7oLrhq0h5xmw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:36+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,Pp7wt_qqpD4tOeXdDJvXGQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:36+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,1tOPlzBqrQhJ_p9BXzG5Iw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:36+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,j5IeDUFD_e1VPQna0g6RFg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:38:40+02:00,0,FR,Unplanned outage,A03,,2022-01-14 22:00:00+01:00,KasPs10B9JSkzg_fiys_Tw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-01-14 13:00:00+01:00
2025-10-06 08:39:35+02:00,645,FR,Unplanned outage,A03,,2022-01-15 11:56:00+01:00,PqCpjZBJ0R6lNJ7qfqmF_A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2022-01-15 04:40:00+01:00
2025-10-06 08:39:39+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,RBpN4q-T3TNujDuBl-7aNA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:40+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,oBYCMuZE_j_poFkS9OLS6A,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:40+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,Y9tEs4gEAQnjXMVAP_N7bw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:40+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,zg_gEk5UtsmFIoDLkwDz_A,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:40+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,67M3zuQeaVtd1c3Z1KnH0Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:40+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,SfabpDoqgB5VukL--8qHYQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:41+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,0FtjgMHUjMHDEGItys9vig,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-15 13:00:00+01:00
2025-10-06 08:39:41+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,CcU7jZU2zeIwf7CkKfKdgA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:41+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,RawrnEcBwV81_pMP9eLWiw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:41+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,iCIFx-8ueTzrvgSQZPnMsg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:41+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,aDWI5JmlqXNZKo95u-lNHQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:41+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,7Z3GNk2vXB8uGf2Xqml-Nw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:39:43+02:00,0,FR,Unplanned outage,A03,,2022-01-15 22:00:00+01:00,u7cRUFMc2WbS1Hf7tRDdeA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2022-01-15 13:00:00+01:00
2025-10-06 08:40:02+02:00,0,FR,Unplanned outage,A03,,2022-01-17 06:00:00+01:00,KxVhkR4OGNMS-32hWPoLqg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-01-16 01:23:00+01:00
2025-10-06 08:40:02+02:00,200,FR,Unplanned outage,A03,,2022-01-16 01:23:00+01:00,6KnvJGuO2bMb-nXtbE76Rg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-01-15 23:38:00+01:00
2025-10-06 08:40:32+02:00,0,FR,Unplanned outage,A03,,2022-01-17 04:00:00+01:00,Zgs_BanbQcJCENEadpeCMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2022-01-17 03:00:00+01:00
2025-10-06 08:41:27+02:00,0,FR,Unplanned outage,A03,,2022-01-17 08:01:00+01:00,X-u2vhXiS1LU-hvjMqFbUQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2022-01-17 05:42:00+01:00
2025-10-06 08:41:28+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,wdFrODmaqNwkHrwd3ceHTQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:28+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,j3ZItgZQbd5GzjL4jYiwEg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:28+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,WvCeA0enjidrL65Hxd2BoA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:29+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,BKpHEgkrCj0CPZILWyxhhQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:29+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,QJqS9nG3v6gr6s_hYsgdww,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:29+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,nlW3soqjDGmqFWPtfNNJIQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:29+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,ExvALBLAZI-O5iGn6pH2dQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:31+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,gwDFBDezV3G2injjjX0Kog,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:31+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,ssfuU6YIvSOMoRRqjWfmDw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:31+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,ba2CE0PFil3qL8bvfNV_zw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:31+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,DJInY80n-nnTpQHcRdlzJA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:32+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,uVf9C1T_Gde1vo41-ORerQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:41:32+02:00,0,FR,Unplanned outage,A03,,2022-01-17 22:00:00+01:00,j8IesyvLFHzgIOeKKPqF9g,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-17 06:00:00+01:00
2025-10-06 08:42:10+02:00,0,FR,Unplanned outage,A03,,2022-01-18 01:30:00+01:00,hJcicohXct9Hmangfxn_vQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2022-01-16 08:00:00+01:00
2025-10-06 08:42:13+02:00,0,FR,Unplanned outage,A03,,2022-01-18 02:10:00+01:00,dGgXq_8sGpDlqF-RKiq1Zw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-01-18 00:40:00+01:00
2025-10-06 08:42:17+02:00,600,FR,Unplanned outage,A03,,2022-01-18 04:15:00+01:00,U-XRtfQvdHHA2ojPMVg32g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2022-01-18 03:33:00+01:00
2025-10-06 08:42:58+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,wwput0hWUfEQoUUGDv08aw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:42:58+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,GNlKMmhomV9WVKT0i2gSdQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:42:58+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,S52xH4TU0cLu1mLMZlnNoQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:42:58+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,PGhSW4JJdOI4VQJnmMxwhA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:42:58+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,2-icKLOEiKP1G37Rnn0I7A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:42:59+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,BHKu_06ieCYSaG2fEAQXig,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:42:59+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,sjBkQLPYAEcHIZn5naAELg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:00+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,uliiUWCqVUE29XufsmnhMA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:00+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,UZPf2keRRr_XScOUHyUrsQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:00+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,hYpBKCHSXt880L60Y0bxsw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:01+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,FgWjfGecPlYhpskp2QfrzA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:01+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,aTXRcaCYg4tKjM1Xprlx-w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:01+02:00,0,FR,Unplanned outage,A03,,2022-01-18 22:00:00+01:00,GZBAZbQBpYXUi-1mgO87Jw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-18 06:00:00+01:00
2025-10-06 08:43:05+02:00,650,FR,Unplanned outage,A03,,2022-01-18 14:21:00+01:00,krWrnd5qVgY56VohbprJqA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2022-01-18 13:43:00+01:00
2025-10-06 08:43:07+02:00,0,FR,Unplanned outage,A03,,2022-01-18 15:30:00+01:00,cfqow8FUQ7zZwsUZPFT91A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2022-01-17 15:01:00+01:00
2025-10-06 08:43:10+02:00,0,FR,Unplanned outage,A03,,2022-01-18 19:00:00+01:00,krS9Su6t9aH42FRxhYHzHg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-01-18 15:42:00+01:00
2025-10-06 08:43:53+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,46hI230CINqgeeMSUEVtKg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,UxL6a49ufQxE0rtZMnylJQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,zOeKQK_JIXOkEL65RQRvDg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,lmXj0HjAP9OjdMIclJYP3A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,YsUPRet02rfZdSlXiExbzQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,b8VHdXImyMrlk_-n2T63dw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,ps8kiSyIynswWcG_8dL8ZQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,JT885WCftZfLSwrfl_327w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:55+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,orD_zeuieM1iSQ5rLMiZeA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:57+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,NzisEFqBQD05oGA8QKnRqw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:57+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,pEQfNeqNztXxbKDx2x6BGg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:43:57+02:00,0,FR,Unplanned outage,A03,,2022-01-19 22:00:00+01:00,sBJTM8hdKdKbW1iwIHg-kA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-19 06:00:00+01:00
2025-10-06 08:47:23+02:00,0,FR,Unplanned outage,A03,,2022-01-20 17:00:00+01:00,-Hqtc7jsKa-844iBJcWCVQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2022-01-20 04:20:00+01:00
2025-10-06 08:47:30+02:00,770,FR,Unplanned outage,A03,,2022-01-21 03:00:00+01:00,POJV_LX6LRXyQRhkdCuk7w,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2022-01-20 01:30:00+01:00
2025-10-06 08:47:31+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:00:00+01:00,Ji9g9EtaEdCDuSLtQcch8g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:31+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:00:00+01:00,3xZBEuyEVVPadcTJRVArng,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:31+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:00:00+01:00,gDOZoxjVCmZUM3iX51VD7g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:31+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:02:00+01:00,RH-UfkEYsn03Vjk4_-LUtg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:32+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:01:00+01:00,selKUPW8Nysb1eJb5auU3A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:32+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:01:00+01:00,OD8R56OPb_PvK2Hy7u0RsQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:33+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:03:00+01:00,Kl17cZKjtZNn7DNI0M8qLg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:33+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:02:00+01:00,b3LabacFnxWGOttLxKSmPQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:33+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:02:00+01:00,m60GG-ppkJOBUlkwBDWxzA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:33+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:03:00+01:00,hairBT7hsabtnfRYycZeuQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:33+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:03:00+01:00,UtM-RR3dFEJrGr-L0FIo0Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:34+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:04:00+01:00,k9dOo_KOxNPpoF0fRV4wNg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:34+02:00,0,FR,Unplanned outage,A03,,2022-01-20 21:04:00+01:00,QLHi7o1cFoq8h0aGUt2xjA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-20 06:00:00+01:00
2025-10-06 08:47:38+02:00,800,FR,Unplanned outage,A03,,2022-01-21 03:30:00+01:00,HFi_mamyz20NRqJjdUF6XA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2022-01-20 06:00:00+01:00
2025-10-06 08:48:49+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,DLGMRWpwJtoU2QrOSNISYQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:49+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,ZczDSMEeTrXbQ2g_NTr4Ww,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2022-01-21 06:00:00+01:00
2025-10-06 08:48:49+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,KgdWYStP7Z6NimbMYUzGtg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:49+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,KCWPGCLwTcVvswB-C3GzTw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:49+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,idv05pbfsFqJ2aLvF7KpTQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:50+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,LDvA0gPqAEyNrRRFIm_4oA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:50+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,3N72w53c6gm9NDyhqf3mMw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:50+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,6o9bjUWB4-i12Pv6mEsPZw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:54+02:00,0,FR,Unplanned outage,A03,,2022-01-22 00:00:00+01:00,Q5ozGJ8YI4x_aIr8xqf1Jw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,6,2022-01-17 06:30:00+01:00
2025-10-06 09:05:42+02:00,0,FR,Unplanned outage,A03,,2022-02-03 11:15:00+01:00,rPSBiYRdBjasTc4TxANLUQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2022-01-20 09:00:00+01:00
2025-10-06 09:27:15+02:00,0,FR,Unplanned outage,A03,,2022-02-18 14:00:00+01:00,iMsuHIJWzM2Db9Ldfb--8Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2022-01-05 10:00:00+01:00
2025-10-06 09:49:36+02:00,0,FR,Unplanned outage,A03,,2022-06-10 17:00:00+02:00,ztsjyszhLovlm7Y9ra1qlA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,3,2021-09-17 17:00:00+02:00
2025-10-06 17:05:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-01 00:00:00+01:00,HfBDHk0ObOn1VTgNEPUQsA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-12-30 00:00:00+01:00
2025-10-06 17:38:49+02:00,0,FR,Unplanned outage,A03,,2022-12-16 15:00:00+01:00,ZYQqc447XzoKyfZp_GwJ1A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,11,2020-07-02 17:00:00+02:00
2025-10-06 17:55:14+02:00,0,FR,Planned maintenance,A03,,2022-12-29 16:30:00+01:00,yK_DyrQLPr7FA9tlPx8qjA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,3,2022-12-29 07:15:00+01:00
2025-10-06 17:56:43+02:00,270,FR,Planned maintenance,A03,,2022-12-29 16:00:00+01:00,b5Vy97TtB8_QnPDt-4v7vQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2022-12-29 14:00:00+01:00
2025-10-06 17:57:29+02:00,0,FR,Planned maintenance,A03,,2022-12-29 10:32:00+01:00,Ob7EDlfheXNsCNBZKkgR6g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-12-29 07:00:00+01:00
2025-10-06 17:57:31+02:00,650,FR,Planned maintenance,A03,,2022-12-29 12:00:00+01:00,uGXCQ_v2cNEmJuY4kV-oJg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2022-12-29 08:30:00+01:00
2025-10-06 17:58:04+02:00,0,FR,Planned maintenance,A03,,2022-12-29 16:20:00+01:00,nleiEeywAi-h3T08PP-TaA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,6,2022-12-29 09:00:00+01:00
2025-10-06 17:58:05+02:00,270,FR,Planned maintenance,A03,,2022-12-30 12:00:00+01:00,LeZm7FsdsZf3eqKVliWW4g,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2022-12-30 09:00:00+01:00
2025-10-06 17:58:20+02:00,260,FR,Planned maintenance,A03,,2022-12-30 18:00:00+01:00,R0Xmdkn6a6RwShebxkSN6Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2022-12-30 07:00:00+01:00
2025-10-06 17:58:37+02:00,758,FR,Planned maintenance,A03,,2022-12-31 17:30:00+01:00,6KZCjeSuIombdrhhoWBPMw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2022-12-31 16:00:00+01:00
2025-10-06 17:59:11+02:00,0,FR,Planned maintenance,A03,,2022-12-30 17:00:00+01:00,mTAldyC1rNFpOb6HAj6SXg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2022-12-30 13:30:00+01:00
2025-10-06 17:59:41+02:00,0,FR,Planned maintenance,A03,,2022-12-30 15:30:00+01:00,ff5YitjlUcykTizJnGvN7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-12-30 08:00:00+01:00
2025-10-06 17:59:41+02:00,0,FR,Planned maintenance,A03,,2022-12-30 15:30:00+01:00,zUx98do9824MyFusELVLfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-12-30 08:00:00+01:00
2025-10-06 17:59:45+02:00,650,FR,Planned maintenance,A03,,2022-12-30 22:00:00+01:00,qvHhKVwUxh-T6aSjrmEx2w,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,4,2022-12-30 08:00:00+01:00
2025-10-06 17:59:50+02:00,360,FR,Planned maintenance,A03,,2023-01-01 14:00:00+01:00,_vpjVsSTsfnkC0PL7G8B7A,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2022-12-30 18:00:00+01:00
2025-10-06 18:00:27+02:00,0,FR,Planned maintenance,A03,,2023-01-01 15:30:00+01:00,8JdhwifZWkt4D4fkkFC8tw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2022-12-30 23:30:00+01:00
2025-10-06 18:00:40+02:00,0,FR,Planned maintenance,A03,,2023-01-01 17:00:00+01:00,WVyQJwi0QNaWkXlPhrXiVQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2022-12-31 20:00:00+01:00
2025-10-06 18:01:54+02:00,0,FR,Planned maintenance,A03,,2023-01-01 14:30:00+01:00,G7rJ1EIN1d-Ogb7SMQiZCw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,8,2022-12-31 01:30:00+01:00
2025-10-06 18:02:02+02:00,0,FR,Planned maintenance,A03,,2023-01-01 18:00:00+01:00,jkpRpVrLkP-hn_5f1ZzdtQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2022-12-30 01:00:00+01:00
2025-10-06 18:07:45+02:00,0,FR,Planned maintenance,A03,,2023-01-06 04:30:00+01:00,zl8cvmyrmERhZNB5aZLrEw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,15,2022-12-29 04:30:00+01:00
2025-10-06 19:35:47+02:00,640,FR,Planned maintenance,A03,,2023-02-07 01:15:00+01:00,mF_oZSOVNG_kNSYU0fICEQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,14,2022-12-30 12:30:00+01:00
2025-10-06 08:48:50+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,Em_0OifSkP5sGAzgCLMppA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
