created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 08:48:50+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,aPB5cZW4mYqmoJm94gEfdQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:51+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,ZxSGQRb0e55X_wvhlhwc-w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:51+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,pdMwI8XpiamPZZ0AyxIT2Q,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:48:51+02:00,0,FR,Unplanned outage,A03,,2022-01-21 21:00:00+01:00,igee7m1XdBU2By-Tjjp4yA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2022-01-21 06:00:00+01:00
2025-10-06 08:49:35+02:00,1085,FR,Unplanned outage,A03,,2022-01-23 09:40:00+01:00,wjIqHMNetv6uM_slflukSg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2022-01-23 09:26:00+01:00
2025-10-06 08:49:51+02:00,0,FR,Unplanned outage,A03,,2022-01-23 20:00:00+01:00,z7GDWYtA2rNahmxzqp_fWw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,5,2022-01-23 08:26:00+01:00
2025-10-06 08:49:53+02:00,0,FR,Unplanned outage,A03,,2022-01-23 23:00:00+01:00,0Cq8vJaJOtzWPjCiFwv6jg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2022-01-23 22:28:00+01:00
2025-10-06 08:51:49+02:00,400,FR,Unplanned outage,A03,,2022-01-25 05:15:00+01:00,jal0XMwkXiSVbw_f7Tgzdg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2022-01-24 22:43:00+01:00
2025-10-06 08:51:50+02:00,0,FR,Unplanned outage,A03,,2022-01-25 05:17:00+01:00,oxmRGQzJYGaRfSesvY5olw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-01-25 02:37:00+01:00
2025-10-06 08:51:55+02:00,0,FR,Unplanned outage,A03,,2022-01-25 06:34:00+01:00,VIXkrjDlxaJra8sR9dHOtQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2022-01-25 04:58:00+01:00
2025-10-06 08:52:22+02:00,0,FR,Unplanned outage,A03,,2022-01-25 14:00:00+01:00,s3DuYpysS51O4zmVmzzdKg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-01-25 06:44:00+01:00
2025-10-06 08:52:24+02:00,0,FR,Unplanned outage,A03,,2022-01-25 14:00:00+01:00,1UGfdinVHqrhJ6ujqX_uGg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-01-25 06:45:00+01:00
2025-10-06 08:52:47+02:00,450,FR,Unplanned outage,A03,,2022-01-25 16:00:00+01:00,DMQO1hKIaU7kxIJJ01-n4g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-01-25 14:16:00+01:00
2025-10-06 08:53:04+02:00,0,FR,Unplanned outage,A03,,2022-01-25 22:00:00+01:00,uV75odejcnuUYZy5wXAMDg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2022-01-25 06:44:00+01:00
2025-10-06 08:53:06+02:00,0,FR,Unplanned outage,A03,,2022-01-25 20:26:00+01:00,yCAx5etfYmY4H29ClIG5IA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2022-01-25 06:45:00+01:00
2025-10-06 08:53:16+02:00,0,FR,Unplanned outage,A03,,2022-01-27 01:25:00+01:00,aKQFSR6cRXWR1Gu4-8Bxbw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-01-26 01:25:00+01:00
2025-10-06 08:53:23+02:00,0,FR,Unplanned outage,A03,,2022-01-26 06:35:00+01:00,W8Bjiew6poxGbYmYKDzxEw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-01-26 02:23:00+01:00
2025-10-06 08:53:42+02:00,915,FR,Unplanned outage,A03,,2022-01-26 15:00:00+01:00,hTffX2O509RXFXViU62X4w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-01-26 07:43:00+01:00
2025-10-06 08:53:42+02:00,918,FR,Unplanned outage,A03,,2022-01-26 15:00:00+01:00,abZ3JHWP8eBnieJiFRF2Mg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2022-01-26 07:42:00+01:00
2025-10-06 08:53:44+02:00,949,FR,Unplanned outage,A03,,2022-01-26 15:00:00+01:00,Ez6aoR341qacdECgwn6z6g,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-01-26 07:30:00+01:00
2025-10-06 08:53:48+02:00,800,FR,Unplanned outage,A03,,2022-01-26 15:00:00+01:00,oz5kURBggwcVlK_UHq981w,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2022-01-26 07:42:00+01:00
2025-10-06 08:53:56+02:00,930,FR,Unplanned outage,A03,,2022-01-26 15:00:00+01:00,XZzCiM3T7LRnENuWYz45_w,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2022-01-26 07:20:00+01:00
2025-10-06 08:54:03+02:00,0,FR,Unplanned outage,A03,,2022-01-26 22:00:00+01:00,wnDzGRlPRg4c7BRVllqXqg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,15,2022-01-24 06:00:00+01:00
2025-10-06 08:55:27+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,FHPpfKPBLYHgKUD6gYnKAA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,20,2022-01-24 06:00:00+01:00
2025-10-06 08:55:27+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,CWjyPoZ1IPHe9Tm8fueNZw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,21,2022-01-24 06:00:00+01:00
2025-10-06 08:55:27+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,Of4drqqr_LgqOC2-NsFWMQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,21,2022-01-24 06:00:00+01:00
2025-10-06 08:55:28+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,3HIPd8Ep6Nm55A9GyaSOhg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,20,2022-01-24 06:00:00+01:00
2025-10-06 08:55:29+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,HyzQ_tFQJURrSpm4P4AAbA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,14,2022-01-24 06:00:00+01:00
2025-10-06 08:55:29+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,ezDvimfWHHrhJqGGRlTImw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,19,2022-01-24 06:00:00+01:00
2025-10-06 08:55:30+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,zv2MW6hcDjlhGgvJgbkTvQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,20,2022-01-24 06:00:00+01:00
2025-10-06 08:55:30+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,GoL1b0XEGhnEf1zKVSlnZg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,20,2022-01-24 06:00:00+01:00
2025-10-06 08:55:38+02:00,0,FR,Unplanned outage,A03,,2022-01-27 15:00:00+01:00,gEKzARJ4fbMJRC4ikUF69A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-26 18:09:00+01:00
2025-10-06 08:55:39+02:00,0,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,B1RO0I_KzdpF8D0n_WGR0g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2022-01-27 15:00:00+01:00
2025-10-06 08:55:46+02:00,925,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,zwLv1BbSrqUrIlaz95UAjg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2022-01-27 06:59:00+01:00
2025-10-06 08:55:46+02:00,930,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,REGwehMcmZClqwF2dt9DEw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2022-01-27 07:00:00+01:00
2025-10-06 08:55:46+02:00,405,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,lBNcOcsrwnlA6Z3Fg4OBBg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,9,2022-01-25 23:07:00+01:00
2025-10-06 08:55:48+02:00,177,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,g9QrjMvFJotZB5QXLJzP9Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,18,2022-01-24 06:00:00+01:00
2025-10-06 08:55:48+02:00,174,FR,Unplanned outage,A03,,2022-01-27 22:00:00+01:00,Kbv-WngBgEHkKyRW5wOUow,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,20,2022-01-24 06:00:00+01:00
2025-10-06 08:56:45+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:27:00+01:00,TsxEUG69UhRNcKPjXycE-g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2022-01-28 06:00:00+01:00
2025-10-06 08:56:45+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:28:00+01:00,exbGnhImbEXEypJgUO2I2w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:45+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:29:00+01:00,uBle_Yq_gpQ0OLFrPzG9Ig,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:46+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:31:00+01:00,HFU4qjJTM5_I9Ga8h7RvTw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:46+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:30:00+01:00,HRzkijomJ48VFad4NntC2A,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,21,2022-01-28 06:00:00+01:00
2025-10-06 08:56:46+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:30:00+01:00,50I4ijSFnj5XA_UPkFL88A,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:46+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:30:00+01:00,q1dRICslK5CLt3u7zT5Plg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:47+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:34:00+01:00,V4iSWtRr5Jgso32ngayK2g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:47+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:34:00+01:00,xxvF2s78CZe_fmq109GRBQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,22,2022-01-28 06:00:00+01:00
2025-10-06 08:56:47+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:31:00+01:00,-Hq3uNhXdT8NHSRnXpXmsw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2022-01-28 06:00:00+01:00
2025-10-06 08:56:47+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:33:00+01:00,kAZRK0bk-BVyJU_7y2dK4w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:48+02:00,0,FR,Unplanned outage,A03,,2022-01-28 13:34:00+01:00,UAtVy7E1mrKMOQl5ULlcnQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-01-28 06:00:00+01:00
2025-10-06 08:56:57+02:00,200,FR,Unplanned outage,A03,,2022-01-28 20:00:00+01:00,pRu79uQb6C31PCbjSelXig,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-01-28 18:07:00+01:00
2025-10-06 08:57:12+02:00,360,FR,Unplanned outage,A03,,2022-01-29 08:00:00+01:00,lzaE3gJJ_jvAnMgLqY8W0w,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2022-01-28 21:58:00+01:00
2025-10-06 08:57:31+02:00,0,FR,Unplanned outage,A03,,2022-01-29 20:30:00+01:00,Yf0EpvG6XHr841o0Ww1TUg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-01-29 14:11:00+01:00
2025-10-06 08:57:31+02:00,0,FR,Unplanned outage,A03,,2022-01-29 20:30:00+01:00,9iIkLqvxUAPrik5ZJtuoCg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-01-29 14:11:00+01:00
2025-10-06 08:58:13+02:00,530,FR,Unplanned outage,A03,,2022-01-31 03:00:00+01:00,qfgrcrkMoEwzDLALxSfgbw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2022-01-30 21:40:00+01:00
2025-10-06 08:58:26+02:00,0,FR,Unplanned outage,A03,,2022-01-31 09:00:00+01:00,OsEwwx6F7Joet_GdDFq4bQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-01-31 05:55:00+01:00
2025-10-06 08:58:52+02:00,0,FR,Unplanned outage,A03,,2022-01-31 20:00:00+01:00,r8o6VpqIk2pXl9mfFTWghQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-01-31 07:32:00+01:00
2025-10-06 09:01:31+02:00,0,FR,Unplanned outage,A03,,2022-01-31 16:25:00+01:00,AuFCOMysbRoVpXui_mNUoQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2022-01-31 09:57:00+01:00
2025-10-06 09:01:42+02:00,0,FR,Unplanned outage,A03,,2022-01-31 21:09:00+01:00,PBm7OQmx8PFU-_c9JfrNZQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-01-31 19:37:00+01:00
2025-10-06 09:02:49+02:00,0,FR,Unplanned outage,A03,,2022-02-01 14:22:00+01:00,PJc1N0z7hm764QTXYfujDw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-02-01 13:35:00+01:00
2025-10-06 09:03:39+02:00,0,FR,Unplanned outage,A03,,2022-02-01 21:49:00+01:00,0c0tE_VdZb9sz0ZH5lh0Rw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-02-01 21:13:00+01:00
2025-10-06 09:04:12+02:00,0,FR,Unplanned outage,A03,,2022-02-02 10:30:00+01:00,sXJLDL8XngQHFcZSdToVXw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,4,2022-01-31 02:50:00+01:00
2025-10-06 09:11:15+02:00,0,FR,Unplanned outage,A03,,2022-02-03 19:35:00+01:00,O4eCGd_oUix5NDmQ4fTW5Q,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-02-03 18:32:00+01:00
2025-10-06 09:11:30+02:00,0,FR,Unplanned outage,A03,,2022-02-04 12:39:00+01:00,340Il94idyRf8HqhYSJ62Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-02-04 11:20:00+01:00
2025-10-06 09:11:37+02:00,460,FR,Unplanned outage,A03,,2022-02-05 09:00:00+01:00,L3AKAV3TWTxRv_5k0avqAg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2022-02-03 00:00:00+01:00
2025-10-06 09:11:37+02:00,0,FR,Unplanned outage,A03,,2022-02-05 09:42:00+01:00,tGmWPPwIp9GVf-EUcNz3Tg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-02-05 08:00:00+01:00
2025-10-06 09:11:42+02:00,810,FR,Unplanned outage,A03,,2022-02-06 11:00:00+01:00,eLHWsLToOKFJ1qRpIoBPfQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-02-06 10:20:00+01:00
2025-10-06 09:11:44+02:00,0,FR,Unplanned outage,A03,,2022-02-06 19:32:00+01:00,lL60d62HPmgBbvQ4XdLLTg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-02-06 11:30:00+01:00
2025-10-06 09:11:55+02:00,0,FR,Unplanned outage,A03,,2022-02-02 20:45:00+01:00,hMBA_G1Sfiw9oWJ-MQn-sA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-02-02 16:03:00+01:00
2025-10-06 09:11:59+02:00,0,FR,Unplanned outage,A03,,2022-02-07 18:15:00+01:00,Knq1lXIPEN8s_UwaMswxgg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2022-02-06 19:30:00+01:00
2025-10-06 09:13:15+02:00,755,FR,Unplanned outage,A03,,2022-02-08 13:30:00+01:00,_2_vRbXhQooBKxmOE656Ug,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,6,2022-02-07 11:45:00+01:00
2025-10-06 09:15:35+02:00,0,FR,Unplanned outage,A03,,2022-02-09 07:47:00+01:00,hsQqyI5rn9MAmY3XDV2wLg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-02-09 06:42:00+01:00
2025-10-06 09:16:16+02:00,0,FR,Unplanned outage,A03,,2022-02-09 17:00:00+01:00,eNaaVCemo4WMGwNq9dA4qw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2022-02-08 18:58:00+01:00
2025-10-06 09:16:17+02:00,0,FR,Unplanned outage,A03,,2022-02-09 18:00:00+01:00,_gqllr9GljN5FRIKNR0kUg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2022-02-07 18:30:00+01:00
2025-10-06 09:16:54+02:00,0,FR,Unplanned outage,A03,,2022-02-10 06:51:00+01:00,g1uvIU6wruh9zVVZtBG7Xw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-02-10 05:58:00+01:00
2025-10-06 09:17:10+02:00,0,FR,Unplanned outage,A03,,2022-02-10 10:41:00+01:00,UOny_xqEQ2YNku6ESao98g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-02-09 22:08:00+01:00
2025-10-06 09:18:00+02:00,1065,FR,Unplanned outage,A03,,2022-02-11 02:50:00+01:00,pMPUG_r_Xr3Wck1uZWF13A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-02-10 20:30:00+01:00
2025-10-06 09:19:00+02:00,0,FR,Unplanned outage,A03,,2022-02-11 15:30:00+01:00,yrPL4Whcjb6kvN1ey5Tdyw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-02-11 13:30:00+01:00
2025-10-06 09:19:10+02:00,380,FR,Unplanned outage,A03,,2022-02-11 20:00:00+01:00,fhmjzMnyTwHr7lwA-bBcOQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-02-11 17:45:00+01:00
2025-10-06 09:20:31+02:00,555,FR,Unplanned outage,A03,,2022-02-14 02:00:00+01:00,FgJe_NIwsuSNrRdR5zIuRA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-02-13 22:31:00+01:00
2025-10-06 09:20:32+02:00,180,FR,Unplanned outage,A03,,2022-02-14 04:30:00+01:00,5hJ2mvC8Vr8u-xOWPhLHAA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-02-14 02:34:00+01:00
2025-10-06 09:20:32+02:00,730,FR,Unplanned outage,A03,,2022-02-14 02:30:00+01:00,XzPE2RnMRb8cT9b9vxZ4IQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2022-02-14 01:53:00+01:00
2025-10-06 09:20:33+02:00,0,FR,Unplanned outage,A03,,2022-02-14 12:00:00+01:00,9dhPv9qm4TlcEP60req1pA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2022-02-14 01:26:00+01:00
2025-10-06 09:20:37+02:00,250,FR,Unplanned outage,A03,,2022-02-14 07:00:00+01:00,6aYnwJtEepFOqqgyKo6t6A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-02-14 05:51:00+01:00
2025-10-06 09:20:40+02:00,350,FR,Unplanned outage,A03,,2022-02-14 07:25:00+01:00,jBp95gHxFJmaYdgvjoQ3jw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-02-14 06:15:00+01:00
2025-10-06 09:20:46+02:00,352,FR,Unplanned outage,A03,,2022-02-14 08:00:00+01:00,RHsgWAAYsfniP3lNwqhaDw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-02-14 06:18:00+01:00
2025-10-06 09:21:07+02:00,450,FR,Unplanned outage,A03,,2022-02-14 12:43:00+01:00,wGEJvxH_BGi0-ZVHnS8c-g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-02-14 10:15:00+01:00
2025-10-06 09:21:36+02:00,0,FR,Unplanned outage,A03,,2022-02-14 15:10:00+01:00,j5_KgNqyXT6zYs89MJHDrA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-02-14 15:03:00+01:00
2025-10-06 09:21:36+02:00,0,FR,Unplanned outage,A03,,2022-02-14 15:10:00+01:00,L3lZdBSRQbDiArMkVp8mMw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-02-14 15:03:00+01:00
2025-10-06 09:21:40+02:00,290,FR,Unplanned outage,A03,,2022-02-14 18:08:00+01:00,APBvo8keV4fTF3uEqmgJcQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-02-14 15:27:00+01:00
2025-10-06 09:21:59+02:00,0,FR,Unplanned outage,A03,,2022-02-15 06:09:00+01:00,gIWMC7LaQw6YVmZGVJORpQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-02-15 05:39:00+01:00
2025-10-06 09:22:22+02:00,0,FR,Unplanned outage,A03,,2022-02-16 06:00:00+01:00,lUb4o26AbR3D3logWq7PLA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2022-02-15 07:30:00+01:00
2025-10-06 09:23:12+02:00,450,FR,Unplanned outage,A03,,2022-02-16 12:00:00+01:00,RfStMVVqpB8w06qe-Wsnrg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-02-15 10:30:00+01:00
2025-10-06 09:23:12+02:00,0,FR,Unplanned outage,A03,,2022-02-15 17:45:00+01:00,9n2BW6ACx-pcNRGx70DCcw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2022-02-15 17:00:00+01:00
2025-10-06 09:23:16+02:00,0,FR,Unplanned outage,A03,,2022-02-15 19:30:00+01:00,VaK7vjwlGrEsCj-7ghyv2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-02-15 18:22:00+01:00
2025-10-06 09:24:51+02:00,0,FR,Unplanned outage,A03,,2022-02-18 20:00:00+01:00,ieRPgpGCUn-H_SE8tLgTFw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2022-02-16 07:45:00+01:00
2025-10-06 09:25:26+02:00,600,FR,Unplanned outage,A03,,2022-02-17 12:33:00+01:00,E_UxBTe1r4Go6PWxQkTJWA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-02-17 11:51:00+01:00
2025-10-06 09:25:48+02:00,0,FR,Unplanned outage,A03,,2022-02-17 15:08:00+01:00,577pgwp17iKAK2ZEuoJFIg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-02-17 10:22:00+01:00
2025-10-06 09:26:02+02:00,0,FR,Unplanned outage,A03,,2022-02-17 21:00:00+01:00,PV0Do9N8L9_givQEhaFilg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-02-17 18:37:00+01:00
2025-10-06 09:26:03+02:00,124.2,FR,Unplanned outage,A03,,2022-02-18 00:00:00+01:00,xK5hCkfZJJ2G6eN1Ak-d1Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-02-17 17:13:00+01:00
2025-10-06 09:26:03+02:00,0,FR,Unplanned outage,A03,,2022-02-18 00:00:00+01:00,V5X0Pi8FQJVwuVM9r5j8yQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-02-17 17:13:00+01:00
2025-10-06 09:26:05+02:00,0,FR,Unplanned outage,A03,,2022-02-17 19:08:00+01:00,EugZeMtZGzdWGJGXhVSXlg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-02-17 18:33:00+01:00
2025-10-06 09:26:14+02:00,124.2,FR,Unplanned outage,A03,,2022-02-18 12:00:00+01:00,WvYP-PWwDOQnXxDoXyJ2AQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-02-18 01:35:00+01:00
2025-10-06 09:26:14+02:00,0,FR,Unplanned outage,A03,,2022-02-18 12:00:00+01:00,iBp4QwcsvShXqgjyghPxpA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-02-18 01:35:00+01:00
2025-10-06 09:26:17+02:00,0,FR,Unplanned outage,A03,,2022-02-18 04:15:00+01:00,5DwAAAUd_h4gOMLvlaNj7A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,13,2022-02-10 19:41:00+01:00
2025-10-06 09:26:21+02:00,0,FR,Unplanned outage,A03,,2022-02-18 06:10:00+01:00,-SOO8dDImXSmkVAFsi1pcA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-02-18 06:02:00+01:00
2025-10-06 09:26:22+02:00,270,FR,Unplanned outage,A03,,2022-02-18 06:30:00+01:00,0ZP4WqRSE3hdomVjmYeQ8A,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-02-18 02:30:00+01:00
2025-10-06 09:28:01+02:00,0,FR,Unplanned outage,A03,,2022-02-19 00:16:00+01:00,ZnYXRCFvw8uwQRwX8WsZXw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-02-18 20:20:00+01:00
2025-10-06 09:28:21+02:00,0,FR,Unplanned outage,A03,,2022-02-20 01:00:00+01:00,1owQpq3OLvfTKx1NoCNBrQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-02-19 13:00:00+01:00
2025-10-06 09:28:45+02:00,0,FR,Unplanned outage,A03,,2022-02-19 21:25:00+01:00,YhV35hYqIAdU0sM7TMRlyA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-02-19 18:16:00+01:00
2025-10-06 09:28:45+02:00,0,FR,Unplanned outage,A03,,2022-02-19 21:24:00+01:00,mgQMuLPZ1dhMCBmx_Xq3nw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-02-19 18:16:00+01:00
2025-10-06 09:28:49+02:00,780,FR,Unplanned outage,A03,,2022-02-20 00:00:00+01:00,RaY99vOeAhBzAKjlGt7fHA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2022-02-19 15:19:00+01:00
2025-10-06 09:29:16+02:00,0,FR,Unplanned outage,A03,,2022-02-20 11:27:00+01:00,b8Opt17DsGDx4GW_cznVdg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,6,2022-02-18 17:24:00+01:00
2025-10-06 09:29:35+02:00,300,FR,Unplanned outage,A03,,2022-02-20 18:30:00+01:00,JdSUpMREdH9Nu-5ztD0llQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2022-02-20 16:24:00+01:00
2025-10-06 09:29:39+02:00,316,FR,Unplanned outage,A03,,2022-02-21 00:00:00+01:00,bhfyLXmQ6M5JKuh11wTEvQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-02-20 17:32:00+01:00
2025-10-06 09:29:49+02:00,0,FR,Unplanned outage,A03,,2022-02-20 21:32:00+01:00,XDTMr_xn9whHTKK3Dg8kNA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2022-02-20 20:06:00+01:00
2025-10-06 09:31:03+02:00,144.35,FR,Unplanned outage,A03,,2022-02-21 17:02:00+01:00,NDeBG-j3OtC-Ni03X3eKVw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-02-21 09:36:00+01:00
2025-10-06 09:31:33+02:00,750,FR,Unplanned outage,A03,,2022-02-22 02:25:00+01:00,JsY8XI_4wh7K_4D76yM4zQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2022-02-21 20:56:00+01:00
2025-10-06 09:31:46+02:00,0,FR,Unplanned outage,A03,,2022-02-22 12:00:00+01:00,KGzSeHFW3E3avTCfTZdQjg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2022-02-20 10:47:00+01:00
2025-10-06 09:32:00+02:00,0,FR,Unplanned outage,A03,,2022-02-28 07:00:00+01:00,bdjme9-phq295WR-KUeJNw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-02-21 18:08:00+01:00
2025-10-06 09:32:01+02:00,0,FR,Unplanned outage,A03,,2022-02-22 10:40:00+01:00,Km_Z2Oj8u4JYK-OX6_4XEA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2022-02-22 09:03:00+01:00
2025-10-06 09:32:24+02:00,144.35,FR,Unplanned outage,A03,,2022-02-22 14:29:00+01:00,PSq8QQHpW9mj-QQ9GEb6WQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-02-22 10:47:00+01:00
2025-10-06 09:32:26+02:00,0,FR,Unplanned outage,A03,,2022-02-22 14:25:00+01:00,fmc2Qd5Vk1JfI_gC6RCvVA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-02-22 13:35:00+01:00
2025-10-06 09:33:00+02:00,0,FR,Unplanned outage,A03,,2022-02-23 05:10:00+01:00,AIk-t-SJNsJmJZfBWJdgvg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-02-23 04:10:00+01:00
2025-10-06 09:33:06+02:00,0,FR,Unplanned outage,A03,,2022-02-23 06:15:00+01:00,7TzxcmTzXols8KIw33Mj6w,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-02-23 04:10:00+01:00
2025-10-06 09:33:06+02:00,0,FR,Unplanned outage,A03,,2022-02-23 06:30:00+01:00,ScSZPqS2ogRALqZpT7-a7A,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-02-23 04:10:00+01:00
2025-10-06 09:33:08+02:00,0,FR,Unplanned outage,A03,,2022-02-23 08:03:00+01:00,FDGuWdAVjXuNU50E5PJT0g,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-02-23 04:10:00+01:00
2025-10-06 09:34:02+02:00,0,FR,Unplanned outage,A03,,2022-02-24 02:00:00+01:00,axHaS43a04k7__ohKGd_uQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-02-23 17:12:00+01:00
2025-10-06 09:35:28+02:00,0,FR,Unplanned outage,A03,,2022-02-24 23:15:00+01:00,RtP5oqrEK-ia9xCuMOOBig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-02-24 21:56:00+01:00
2025-10-06 09:35:28+02:00,0,FR,Unplanned outage,A03,,2022-02-24 23:15:00+01:00,5yiN0tMedtjCn7NxkCjlug,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2022-02-24 21:56:00+01:00
2025-10-06 09:36:10+02:00,430,FR,Unplanned outage,A03,,2022-02-25 13:30:00+01:00,R2VgnGMEUtNHGsDMMA3yjg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-02-25 09:37:00+01:00
2025-10-06 09:36:56+02:00,0,FR,Unplanned outage,A03,,2022-02-26 08:28:00+01:00,IiSMB8HQ67ctqmCEO-uIuA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-02-26 07:18:00+01:00
2025-10-06 09:36:56+02:00,0,FR,Unplanned outage,A03,,2022-02-26 08:28:00+01:00,O6cGam-RMkYKRKnjJdXndw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-02-26 07:18:00+01:00
2025-10-06 09:37:37+02:00,0,FR,Unplanned outage,A03,,2022-02-27 04:00:00+01:00,dnibfgz-447Am-hx6iOG_Q,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,5,2022-02-19 17:26:00+01:00
2025-10-06 09:38:20+02:00,0,FR,Unplanned outage,A03,,2022-02-27 23:00:00+01:00,LW22bBedgcAYjyAzkett4g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2022-02-27 16:25:00+01:00
2025-10-06 09:38:37+02:00,100,FR,Unplanned outage,A03,,2022-02-28 09:42:00+01:00,4Ma3t9-HG1OgoV8gWlg9eg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-02-28 08:37:00+01:00
2025-10-06 09:40:19+02:00,0,FR,Unplanned outage,A03,,2022-03-01 06:53:00+01:00,rpdA0P9J6hojO4Iqa1_36g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-03-01 05:52:00+01:00
2025-10-06 09:40:59+02:00,0,FR,Unplanned outage,A03,,2022-03-02 14:14:00+01:00,IN01akhb0Pam5I4RP_6UQQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2022-03-01 14:14:00+01:00
2025-10-06 09:41:09+02:00,0,FR,Unplanned outage,A03,,2022-03-01 16:40:00+01:00,ftqIInsP9b2ltGW9AV2bHw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,5,2022-02-24 08:30:00+01:00
2025-10-06 09:41:40+02:00,0,FR,Unplanned outage,A03,,2022-03-02 08:30:00+01:00,lUapJjNK0L9Eqiw-3YP1ZA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-03-02 06:30:00+01:00
2025-10-06 09:42:15+02:00,1210,FR,Unplanned outage,A03,,2022-03-02 16:00:00+01:00,FolKUi5M56RPrPSjVsN6dQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2022-03-02 12:26:00+01:00
2025-10-06 09:42:31+02:00,0,FR,Unplanned outage,A03,,2022-03-03 07:00:00+01:00,3KnT28tRSzKJwhvSbZ7WiQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2022-02-24 10:45:00+01:00
2025-10-06 09:42:57+02:00,0,FR,Unplanned outage,A03,,2022-03-03 00:39:00+01:00,kCdpqnmxRJqf9wyb2m3nmQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-03-02 22:56:00+01:00
2025-10-06 09:44:03+02:00,240,FR,Unplanned outage,A03,,2022-03-03 17:48:00+01:00,HM0jHVNgDdc9h9_Ez_LwzQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-03-03 16:48:00+01:00
2025-10-06 09:44:06+02:00,610,FR,Unplanned outage,A03,,2022-03-03 18:25:00+01:00,Fex1bogafjnFyn5C8Hi2Bg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,8,2022-03-02 13:54:00+01:00
2025-10-06 09:44:30+02:00,0,FR,Unplanned outage,A03,,2022-03-04 07:44:00+01:00,DogkpATuQ0FkMColNwLWTQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-03-04 02:12:00+01:00
2025-10-06 09:46:25+02:00,0,FR,Unplanned outage,A03,,2022-03-05 10:00:00+01:00,xyfPUAGieNwvXQonFUPkzQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-03-05 00:02:00+01:00
2025-10-06 09:48:18+02:00,0,FR,Unplanned outage,A03,,2022-03-07 04:05:00+01:00,rryJldKs4FP5K3gLarbGNg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-03-07 03:54:00+01:00
2025-10-06 09:49:36+02:00,0,FR,Unplanned outage,A03,,2022-03-02 17:50:00+01:00,LAp_Fj6RefMDmHcs4EkxYA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2022-02-10 14:30:00+01:00
2025-10-06 09:53:01+02:00,370,FR,Unplanned outage,A03,,2022-03-07 20:00:00+01:00,iH1orV_aQADe8wQzO-rL8w,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,4,2022-03-07 13:27:00+01:00
2025-10-06 09:53:59+02:00,175,FR,Unplanned outage,A03,,2022-03-08 01:30:00+01:00,cF1bPlIKhxb0GQe6r-YKXg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,3,2022-03-07 22:45:00+01:00
2025-10-06 09:54:50+02:00,730,FR,Unplanned outage,A03,,2022-03-08 11:16:00+01:00,880cpICa4ZalldQFG7NDew,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2022-03-08 01:50:00+01:00
2025-10-06 09:55:27+02:00,0,FR,Unplanned outage,A03,,2022-03-08 22:30:00+01:00,bQ0aW4D2HbJ36Oj8t3kIng,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-03-08 06:10:00+01:00
2025-10-06 09:56:37+02:00,352,FR,Unplanned outage,A03,,2022-03-09 09:00:00+01:00,U501H9cz76IaeGGpbdFDRg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-03-08 16:41:00+01:00
2025-10-06 09:56:52+02:00,0,FR,Unplanned outage,A03,,2022-03-09 09:46:00+01:00,Mme7QinIayvFfJLOoJBdVQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-03-09 09:45:00+01:00
2025-10-06 09:56:59+02:00,0,FR,Unplanned outage,A03,,2022-03-09 11:00:00+01:00,69xUEDgR8DQlGLJ5BGWQWA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-03-09 10:00:00+01:00
2025-10-06 09:57:18+02:00,0,FR,Unplanned outage,A03,,2022-03-09 14:08:00+01:00,3wulr_oGEOMSmL2E66rXzg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-03-09 12:15:00+01:00
2025-10-06 09:57:50+02:00,0,FR,Unplanned outage,A03,,2022-03-09 21:32:00+01:00,-DVRBdDxEZepDgB07Gl44g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2022-03-09 18:31:00+01:00
2025-10-06 09:58:57+02:00,0,FR,Unplanned outage,A03,,2022-03-10 13:10:00+01:00,kqG-t8F36l-F51AI8bEqiA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2022-03-04 00:51:00+01:00
2025-10-06 10:01:02+02:00,90,FR,Unplanned outage,A03,,2022-03-11 11:11:00+01:00,h1KplUtK42LXXkTM2S8QXQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-03-11 08:50:00+01:00
2025-10-06 10:01:09+02:00,1195,FR,Unplanned outage,A03,,2022-03-11 22:30:00+01:00,cHT4Itny9k1QFo-Da39tkA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-03-10 17:00:00+01:00
2025-10-06 10:01:18+02:00,765,FR,Unplanned outage,A03,,2022-03-11 13:35:00+01:00,h8Qb5i1v81gENiqfiap6zQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-03-11 13:15:00+01:00
2025-10-06 10:01:28+02:00,0,FR,Unplanned outage,A03,,2022-03-11 15:49:00+01:00,R7ncQfQgB0NJvUzuYoHYQg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,9,2022-03-07 18:35:00+01:00
2025-10-06 10:02:03+02:00,0,FR,Unplanned outage,A03,,2022-03-12 08:00:00+01:00,9Is6T4YX10Zda4skwAM2Kw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-03-12 06:23:00+01:00
2025-10-06 10:02:19+02:00,0,FR,Unplanned outage,A03,,2022-03-12 23:30:00+01:00,QxmezwVNjwvrspYT4_558Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-03-09 22:00:00+01:00
2025-10-06 10:02:33+02:00,0,FR,Unplanned outage,A03,,2022-03-12 19:00:00+01:00,iMcsEAHYUbFl43KVadV8UQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-03-12 16:53:00+01:00
2025-10-06 10:03:13+02:00,0,FR,Unplanned outage,A03,,2022-03-13 20:00:00+01:00,H3i8SvtKhaVHFLcBdtdEtg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-03-13 16:56:00+01:00
2025-10-06 10:03:13+02:00,0,FR,Unplanned outage,A03,,2022-03-13 20:00:00+01:00,USnq6kN1QBSEKwktCjrSYg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-03-13 16:59:00+01:00
2025-10-06 10:03:15+02:00,0,FR,Unplanned outage,A03,,2022-03-13 18:30:00+01:00,A1Kj-EfqpfDv-PLt1zk3BQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-03-13 16:22:00+01:00
2025-10-06 10:03:32+02:00,0,FR,Unplanned outage,A03,,2022-03-14 07:09:00+01:00,KO7DwbewglupHi5s4PuZew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2022-03-14 05:22:00+01:00
2025-10-06 10:03:32+02:00,0,FR,Unplanned outage,A03,,2022-03-14 07:09:00+01:00,rICNv7zvCVXD3SCu34-0jA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-03-14 05:22:00+01:00
2025-10-06 10:03:32+02:00,0,FR,Unplanned outage,A03,,2022-03-14 07:09:00+01:00,39NTtX3B-gQSMxHsYYILSA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-03-14 05:23:00+01:00
2025-10-06 10:03:32+02:00,0,FR,Unplanned outage,A03,,2022-03-14 07:10:00+01:00,VkpMjV7eiaS4tOC4-3ZonA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-03-14 05:23:00+01:00
2025-10-06 10:04:21+02:00,0,FR,Unplanned outage,A03,,2022-03-15 17:00:00+01:00,WOMenDK-352VW0l27PJqzg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2022-03-13 13:30:00+01:00
2025-10-06 10:04:28+02:00,0,FR,Unplanned outage,A03,,2022-03-14 17:28:00+01:00,TEuTi6zyDEQ-nkHmL-yjCw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-03-14 14:21:00+01:00
2025-10-06 10:06:58+02:00,0,FR,Unplanned outage,A03,,2022-03-16 10:55:00+01:00,6iCUXhWGsPdQ51MsftZ2Zg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-03-15 12:43:00+01:00
2025-10-06 10:09:48+02:00,0,FR,Unplanned outage,A03,,2022-03-16 17:09:00+01:00,w0THEUlFt8-g54WbvlRAPw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-16 15:37:00+01:00
2025-10-06 10:12:24+02:00,0,FR,Unplanned outage,A03,,2022-03-18 08:35:00+01:00,OChtCmw77SonVVdt4bWaMA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-03-18 06:27:00+01:00
2025-10-06 10:12:35+02:00,0,FR,Unplanned outage,A03,,2022-03-18 10:54:00+01:00,Ye9GM3cX_3ybfx8RSEeMXg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2022-03-18 00:29:00+01:00
2025-10-06 10:13:19+02:00,0,FR,Unplanned outage,A03,,2022-03-18 21:34:00+01:00,dnn0ma93LxP4DNVO6l0yYA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-18 19:28:00+01:00
2025-10-06 10:13:19+02:00,0,FR,Unplanned outage,A03,,2022-03-18 21:34:00+01:00,e6KVO0FiFZXIhomZC6KAcQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-03-18 18:46:00+01:00
2025-10-06 10:13:41+02:00,0,FR,Unplanned outage,A03,,2022-03-19 11:30:00+01:00,3bEi-DG6iAUG8miie7cMmA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2022-03-18 11:00:00+01:00
2025-10-06 10:13:42+02:00,0,FR,Unplanned outage,A03,,2022-03-19 13:25:00+01:00,g3lJ3q2qktU581VprW_HWQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-03-19 12:15:00+01:00
2025-10-06 10:13:47+02:00,0,FR,Unplanned outage,A03,,2022-03-19 15:10:00+01:00,VaeRMGP0ssKnmpCcvZbFRQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2022-03-19 14:01:00+01:00
2025-10-06 10:14:03+02:00,0,FR,Unplanned outage,A03,,2022-03-20 03:17:00+01:00,z7UP5D78liHEdJajWtB76g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-03-20 03:07:00+01:00
2025-10-06 10:14:29+02:00,0,FR,Unplanned outage,A03,,2022-03-20 14:18:00+01:00,aSbFSQt0t1A9wzhFCRUuew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-03-20 13:18:00+01:00
2025-10-06 10:14:33+02:00,290,FR,Unplanned outage,A03,,2022-03-20 19:00:00+01:00,alTziEBZG-68JvZmpA6Q8g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-03-20 15:20:00+01:00
2025-10-06 10:15:48+02:00,0,FR,Unplanned outage,A03,,2022-03-21 11:00:00+01:00,EOSS1jYczqIkV6z4plt_Jg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2022-03-20 10:00:00+01:00
2025-10-06 10:16:29+02:00,0,FR,Unplanned outage,A03,,2022-03-22 01:10:00+01:00,GcrfPtfG1fBPPG3yYugULw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-03-22 00:25:00+01:00
2025-10-06 10:16:30+02:00,0,FR,Unplanned outage,A03,,2022-03-22 01:40:00+01:00,GlcIPdHq9Ud1MDN4eL7O2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-03-22 00:25:00+01:00
2025-10-06 10:16:42+02:00,124.2,FR,Unplanned outage,A03,,2022-03-22 07:36:00+01:00,H_BO0p9HVNjqPP3Sj0NUXw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-03-22 07:09:00+01:00
2025-10-06 10:16:42+02:00,0,FR,Unplanned outage,A03,,2022-03-22 07:36:00+01:00,lJqolyG7zIEOt68kkHGOwA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-03-22 07:09:00+01:00
2025-10-06 10:17:05+02:00,0,FR,Unplanned outage,A03,,2022-03-22 11:14:00+01:00,-zyzX58u0eUxLDsXik36VA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-22 09:01:00+01:00
2025-10-06 10:17:29+02:00,0,FR,Unplanned outage,A03,,2022-03-22 12:26:00+01:00,wcPWztwoUE2K5c74MMbKUw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,6,2022-03-14 17:16:00+01:00
2025-10-06 10:18:02+02:00,550,FR,Unplanned outage,A03,,2022-03-25 23:00:00+01:00,3_xd1aB-JlESThlEU3s8Fw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,7,2022-03-21 18:26:00+01:00
2025-10-06 10:28:11+02:00,0,FR,Unplanned outage,A03,,2022-04-08 00:00:00+02:00,r8Y9sr3c8tNZDxQ3WkvsdQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,12,2022-03-03 08:15:00+01:00
2025-10-06 10:31:36+02:00,0,FR,Unplanned outage,A03,,2022-04-02 23:00:00+02:00,sRZSATZiE43-W32RYwIeFA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,10,2022-03-10 05:36:00+01:00
2025-10-06 10:41:26+02:00,0,FR,Unplanned outage,A03,,2022-04-10 04:00:00+02:00,Bf6xFFwbZCZAE83A7Xq8hA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,13,2022-03-10 04:30:00+01:00
2025-10-06 15:07:14+02:00,0,FR,Unplanned outage,A03,,2022-09-19 16:30:00+02:00,xZx_SXqcg9V8RufpqO1Obg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,21,2022-03-18 09:48:00+01:00
2025-10-06 10:17:05+02:00,0,FR,Unplanned outage,A03,,2022-03-22 11:14:00+01:00,v4SVkxJp9nQTqzq-z3yWgw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-03-22 09:10:00+01:00
2025-10-06 10:17:45+02:00,0,FR,Unplanned outage,A03,,2022-03-22 19:50:00+01:00,TN7m64fjpsRdleMPPlwL5w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-22 18:54:00+01:00
2025-10-06 10:18:03+02:00,0,FR,Unplanned outage,A03,,2022-03-23 08:05:00+01:00,tUmy1k-HEbLc7y4ZImDoBQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-03-23 06:44:00+01:00
2025-10-06 10:18:14+02:00,0,FR,Unplanned outage,A03,,2022-03-23 09:30:00+01:00,8J1eKHbv7TfVk4FZq2U2Eg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-03-23 08:18:00+01:00
2025-10-06 10:18:42+02:00,0,FR,Unplanned outage,A03,,2022-03-28 07:00:00+02:00,gwcEe24setXHRRXp7som9g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-03-23 14:00:00+01:00
2025-10-06 10:18:48+02:00,0,FR,Unplanned outage,A03,,2022-03-23 16:33:00+01:00,0O3dLk8hu75FD-PFAHG_lw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-03-23 16:00:00+01:00
2025-10-06 10:19:51+02:00,0,FR,Unplanned outage,A03,,2022-03-24 15:45:00+01:00,K4HP6UQpzE13n44eZ6c1YQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-03-23 20:30:00+01:00
2025-10-06 10:21:01+02:00,0,FR,Unplanned outage,A03,,2022-03-25 15:00:00+01:00,G21vUxSLSLOnMMRDKgWWig,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-03-24 17:36:00+01:00
2025-10-06 10:21:24+02:00,0,FR,Unplanned outage,A03,,2022-03-25 16:52:00+01:00,BQAS-G2SA2cxm5LYTLX2xQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-03-25 14:39:00+01:00
2025-10-06 10:22:21+02:00,140,FR,Unplanned outage,A03,,2022-03-26 20:30:00+01:00,f3nD-HQOH15WXBJTc0pNdw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-03-26 19:00:00+01:00
2025-10-06 10:22:30+02:00,780,FR,Unplanned outage,A03,,2022-03-26 20:30:00+01:00,pK5bncQDOdDgmKFM1kAdfw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-03-25 21:30:00+01:00
2025-10-06 10:22:37+02:00,420,FR,Unplanned outage,A03,,2022-03-27 03:56:00+02:00,MbVYziw2vVXyTJKyTClW3g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-03-27 01:32:00+01:00
2025-10-06 10:24:34+02:00,0,FR,Unplanned outage,A03,,2022-03-28 20:00:00+02:00,--Bz_v3G07ibZxlrKZx9EQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2022-03-27 01:54:00+01:00
2025-10-06 10:29:34+02:00,352,FR,Unplanned outage,A03,,2022-04-01 05:00:00+02:00,izsIXoyuo44WO7hKv_3SUg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-03-31 22:35:00+02:00
2025-10-06 10:29:40+02:00,0,FR,Unplanned outage,A03,,2022-04-01 05:00:00+02:00,Ix3HDrTUzxvCkwKr-WJVLQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2022-04-01 03:40:00+02:00
2025-10-06 10:29:51+02:00,0,FR,Unplanned outage,A03,,2022-04-01 07:47:00+02:00,BLwCYCcewNHg-4VANVwirg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-04-01 06:54:00+02:00
2025-10-06 10:29:53+02:00,0,FR,Unplanned outage,A03,,2022-04-01 11:00:00+02:00,TWJaPwd-CAI0496RdoRKpQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2022-03-30 11:03:00+02:00
2025-10-06 10:30:02+02:00,0,FR,Unplanned outage,A03,,2022-04-01 09:35:00+02:00,QN6NbN6TaiNjyNn4TvVyJw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-04-01 08:59:00+02:00
2025-10-06 10:30:41+02:00,0,FR,Unplanned outage,A03,,2022-04-01 16:00:00+02:00,3etTtHyFqr7r4BSyPg03vw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-03-31 09:15:00+02:00
2025-10-06 10:31:22+02:00,0,FR,Unplanned outage,A03,,2022-04-02 11:17:00+02:00,8SyDkRBWs-2FJUWKXn04Kg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-04-02 09:18:00+02:00
2025-10-06 10:31:25+02:00,0,FR,Unplanned outage,A03,,2022-04-02 13:15:00+02:00,i5TQs36FyvhiUybNlg8MkA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2022-03-23 12:00:00+01:00
2025-10-06 10:31:41+02:00,0,FR,Unplanned outage,A03,,2022-04-03 01:35:00+02:00,VmykOSgt-5xrFuUcL09h2Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-04-03 00:06:00+02:00
2025-10-06 10:32:01+02:00,450,FR,Unplanned outage,A03,,2022-04-03 12:00:00+02:00,Ovdte2CjZpO8bjAr_H4qEQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-04-03 10:31:00+02:00
2025-10-06 10:32:22+02:00,0,FR,Unplanned outage,A03,,2022-04-03 17:50:00+02:00,JFhMLWykLfGUkd-wNnvLtw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2022-04-02 09:11:00+02:00
2025-10-06 10:32:24+02:00,352,FR,Unplanned outage,A03,,2022-04-04 05:00:00+02:00,r66jd3gs2EWgZWT6RNtSZQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-04-03 19:10:00+02:00
2025-10-06 10:32:28+02:00,0,FR,Unplanned outage,A03,,2022-04-03 20:39:00+02:00,e9c6tEmHwEZBcOauoEtlsA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2022-04-03 15:32:00+02:00
2025-10-06 10:32:28+02:00,124.2,FR,Unplanned outage,A03,,2022-04-03 20:39:00+02:00,AY2J0u2lUoR7SIoiOwsI4Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-04-03 15:32:00+02:00
2025-10-06 10:32:33+02:00,660,FR,Unplanned outage,A03,,2022-04-04 00:00:00+02:00,kZrqs56jYla1B9uV8jehhg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2022-04-03 19:10:00+02:00
2025-10-06 10:32:37+02:00,740,FR,Unplanned outage,A03,,2022-04-04 04:30:00+02:00,vw8e0FHl69J9GkC_pMDPSA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-04-04 01:00:00+02:00
2025-10-06 10:34:22+02:00,0,FR,Unplanned outage,A03,,2022-04-05 07:38:00+02:00,-DDMZE5lH4F45VYEO5TE8w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-04-05 06:24:00+02:00
2025-10-06 10:36:20+02:00,0,FR,Unplanned outage,A03,,2022-04-06 08:46:00+02:00,dSzfN4PFd1g_YS5Ya_U-4Q,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-04-06 07:27:00+02:00
2025-10-06 10:37:33+02:00,0,FR,Unplanned outage,A03,,2022-04-06 22:35:00+02:00,5CDQwavGxpQpHaHKle4cKQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-04-06 21:30:00+02:00
2025-10-06 10:38:30+02:00,550,FR,Unplanned outage,A03,,2022-04-07 16:00:00+02:00,50CNN3v0dZFGFkbCgDpGPQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2022-04-05 10:57:00+02:00
