created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 10:38:48+02:00,0,FR,Unplanned outage,A03,,2022-04-07 21:05:00+02:00,2nNzeflisl-IQEHWYhtzFA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-04-07 19:14:00+02:00
2025-10-06 10:40:33+02:00,130,FR,Unplanned outage,A03,,2022-04-09 03:30:00+02:00,q71rl4hQuS04AK3UD54s2g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2022-04-08 22:30:00+02:00
2025-10-06 10:41:10+02:00,1270,FR,Unplanned outage,A03,,2022-04-09 13:42:00+02:00,SokdmGSsCPVROWXGpHBlYA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2022-04-08 22:00:00+02:00
2025-10-06 10:41:11+02:00,0,FR,Unplanned outage,A03,,2022-04-09 14:26:00+02:00,I7kaCzeXVXpdrZGxwzi0BA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-04-09 13:13:00+02:00
2025-10-06 10:41:14+02:00,580,FR,Unplanned outage,A03,,2022-04-09 18:00:00+02:00,WOdEqSvmuwlovSr3q3euaw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,6,2022-04-07 18:20:00+02:00
2025-10-06 10:41:16+02:00,0,FR,Unplanned outage,A03,,2022-04-09 18:24:00+02:00,1i2kvXcyX87L9HuPYP5wsg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-04-09 13:47:00+02:00
2025-10-06 10:41:27+02:00,0,FR,Unplanned outage,A03,,2022-04-10 01:30:00+02:00,L0N1E60xLMttqNu7pO-Wow,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-04-10 00:30:00+02:00
2025-10-06 10:41:30+02:00,0,FR,Unplanned outage,A03,,2022-04-10 04:06:00+02:00,V1ZQUWtXva7TjXZpd543yg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-04-10 03:37:00+02:00
2025-10-06 10:41:35+02:00,0,FR,Unplanned outage,A03,,2022-04-10 08:19:00+02:00,huVEdZvK262ZLA1hho_kTQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-04-10 03:33:00+02:00
2025-10-06 10:41:35+02:00,0,FR,Unplanned outage,A03,,2022-04-10 08:19:00+02:00,GVEc28NiYadjmM2DxZ-fpA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-04-10 03:37:00+02:00
2025-10-06 10:41:58+02:00,1180,FR,Unplanned outage,A03,,2022-04-10 17:24:00+02:00,MXnwFmNmBrtIda1X5QlS4g,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2022-04-10 14:39:00+02:00
2025-10-06 10:42:04+02:00,360,FR,Unplanned outage,A03,,2022-04-10 18:27:00+02:00,TBlJttUzOrK2RS4iCM47-Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2022-04-10 15:45:00+02:00
2025-10-06 10:42:15+02:00,0,FR,Unplanned outage,A03,,2022-04-10 21:01:00+02:00,IuGlwPbM7ulh8sq2sUTMrQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-04-10 19:45:00+02:00
2025-10-06 10:42:19+02:00,0,FR,Unplanned outage,A03,,2022-04-10 23:04:00+02:00,P9m5lFNWby7Lw09K8IA4hw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-04-10 21:23:00+02:00
2025-10-06 10:44:09+02:00,0,FR,Unplanned outage,A03,,2022-04-11 15:30:00+02:00,2wXwgukPu-IusLFTT0ardQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-04-11 05:25:00+02:00
2025-10-06 10:45:10+02:00,0,FR,Unplanned outage,A03,,2022-04-12 10:00:00+02:00,-Wo7bNf2W_GIVhGSRqqqDQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-04-12 08:31:00+02:00
2025-10-06 10:45:11+02:00,0,FR,Unplanned outage,A03,,2022-04-12 10:00:00+02:00,MTDKq8aZxL7OPEf4gRdGSA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-04-12 08:31:00+02:00
2025-10-06 10:45:54+02:00,0,FR,Unplanned outage,A03,,2022-04-13 01:00:00+02:00,kol7xPlZB6Du2jz3csKH7g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2022-04-12 02:03:00+02:00
2025-10-06 10:45:57+02:00,0,FR,Unplanned outage,A03,,2022-04-12 16:03:00+02:00,-5xntpxCK1gHCwjsFAuCLg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-04-12 15:11:00+02:00
2025-10-06 10:46:25+02:00,0,FR,Unplanned outage,A03,,2022-04-13 02:59:00+02:00,iA9itKVhze3hknVqLpuV7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-04-13 02:16:00+02:00
2025-10-06 10:48:22+02:00,0,FR,Unplanned outage,A03,,2022-04-14 02:36:00+02:00,OFpQtRz0Ns_7LCxyc5tCOg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-04-13 08:57:00+02:00
2025-10-06 10:48:24+02:00,0,FR,Unplanned outage,A03,,2022-04-14 03:15:00+02:00,DJ-Nf26HXW72gFLBN_jyJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-04-14 02:36:00+02:00
2025-10-06 10:48:24+02:00,0,FR,Unplanned outage,A03,,2022-04-14 03:15:00+02:00,Ypf2Mtbzxw3gDCr4HklGGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-04-14 01:43:00+02:00
2025-10-06 10:48:24+02:00,0,FR,Unplanned outage,A03,,2022-04-14 03:21:00+02:00,BDXKbqtnwQ19srDFZYYCWA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-04-14 02:36:00+02:00
2025-10-06 10:48:45+02:00,0,FR,Unplanned outage,A03,,2022-04-14 13:30:00+02:00,YUCWGbJrA-YlKhIU8SmgzQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2022-04-14 12:00:00+02:00
2025-10-06 10:48:46+02:00,0,FR,Unplanned outage,A03,,2022-04-14 15:00:00+02:00,1YFT7i88CkVhzHxAJteIsQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,14,2022-03-26 19:30:00+01:00
2025-10-06 10:49:34+02:00,0,FR,Unplanned outage,A03,,2022-04-16 00:00:00+02:00,gBiynB2ghz629FITS002PA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2022-04-14 23:55:00+02:00
2025-10-06 10:49:37+02:00,0,FR,Unplanned outage,A03,,2022-04-15 02:13:00+02:00,5-gMJUcsALJZnMfjIGtBIA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-04-11 18:00:00+02:00
2025-10-06 10:50:37+02:00,590,FR,Unplanned outage,A03,,2022-04-16 05:30:00+02:00,e4Sgwuj3XZktzX5l676E0A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2022-04-16 01:33:00+02:00
2025-10-06 10:52:09+02:00,0,FR,Unplanned outage,A03,,2022-04-18 14:00:00+02:00,hSDcjlV0UvGNUfwPPVmLhw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2022-04-18 08:04:00+02:00
2025-10-06 10:52:16+02:00,0,FR,Unplanned outage,A03,,2022-04-18 09:07:00+02:00,CJXV51MslGTG0KaCHXo2Qw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-04-18 08:20:00+02:00
2025-10-06 10:52:25+02:00,0,FR,Unplanned outage,A03,,2022-04-18 11:39:00+02:00,y9JnPh8QQlHuK_INo5wesA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-04-18 11:12:00+02:00
2025-10-06 10:53:16+02:00,0,FR,Unplanned outage,A03,,2022-04-19 08:32:00+02:00,xP6wmgKC8SuYgGRoMLNmPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,9,2022-04-15 02:28:00+02:00
2025-10-06 10:54:42+02:00,0,FR,Unplanned outage,A03,,2022-04-20 08:18:00+02:00,Vq4FW2NGk9LuMpEoaD0ATg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-04-20 06:31:00+02:00
2025-10-06 10:55:02+02:00,0,FR,Unplanned outage,A03,,2022-04-20 13:30:00+02:00,RQjtvV2goV0WTQf-SUCFqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,6,2022-04-18 19:35:00+02:00
2025-10-06 10:55:21+02:00,0,FR,Unplanned outage,A03,,2022-04-20 20:11:00+02:00,eTV2QhyLD30D4GqlwCFIig,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-04-20 19:00:00+02:00
2025-10-06 10:55:53+02:00,0,FR,Unplanned outage,A03,,2022-04-21 12:00:00+02:00,5G_l1oZJMBsR28ge4L1OWQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-04-21 09:03:00+02:00
2025-10-06 10:56:25+02:00,0,FR,Unplanned outage,A03,,2022-04-22 05:00:00+02:00,vzc8wVLIFkBysVfBvBSLEg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2022-04-19 18:14:00+02:00
2025-10-06 10:57:26+02:00,0,FR,Unplanned outage,A03,,2022-04-22 12:40:00+02:00,j0kApUFkOU2_64LugGjTTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-04-19 18:36:00+02:00
2025-10-06 10:57:57+02:00,0,FR,Unplanned outage,A03,,2022-04-22 18:13:00+02:00,tkh9os9nqQiS0nR8qx2GeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-04-22 16:27:00+02:00
2025-10-06 10:57:59+02:00,0,FR,Unplanned outage,A03,,2022-04-22 18:50:00+02:00,xgqXMUangwW3dNnC8A15NA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,6,2022-04-21 16:30:00+02:00
2025-10-06 10:58:05+02:00,0,FR,Unplanned outage,A03,,2022-04-22 20:08:00+02:00,hZtqj3tdSghlPAFuPbTvag,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-04-22 19:42:00+02:00
2025-10-06 10:58:08+02:00,50,FR,Unplanned outage,A03,,2022-04-23 00:30:00+02:00,T5kAT5KC8LFbVNqU57xWiw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-04-22 19:30:00+02:00
2025-10-06 10:58:18+02:00,460,FR,Unplanned outage,A03,,2022-04-23 03:30:00+02:00,V_VhDhBTIveWre9QCurZ7w,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-04-22 23:30:00+02:00
2025-10-06 10:59:34+02:00,215,FR,Unplanned outage,A03,,2022-04-24 17:54:00+02:00,MRt_jR-em9Ef5URXmu5cKA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-04-24 16:10:00+02:00
2025-10-06 10:59:43+02:00,0,FR,Unplanned outage,A03,,2022-04-25 03:10:00+02:00,F0AH0je-vxKTNDQG3dTBTw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-04-24 17:35:00+02:00
2025-10-06 10:59:59+02:00,760,FR,Unplanned outage,A03,,2022-04-25 09:30:00+02:00,7GUtC0tr28D_q8DCFiZncQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,7,2022-04-24 05:00:00+02:00
2025-10-06 11:00:33+02:00,0,FR,Unplanned outage,A03,,2022-04-25 16:33:00+02:00,YQqgGov2MPA7wQdAAle8VA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-04-25 05:33:00+02:00
2025-10-06 11:01:33+02:00,0,FR,Unplanned outage,A03,,2022-04-26 15:42:00+02:00,tstBsuB05igPOQKs1Mi8nw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,4,2022-04-25 14:00:00+02:00
2025-10-06 11:03:06+02:00,0,FR,Unplanned outage,A03,,2022-04-27 16:00:00+02:00,Oeup9U2Y2tkWvktRKfs3_A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-04-26 19:00:00+02:00
2025-10-06 11:03:48+02:00,0,FR,Unplanned outage,A03,,2022-04-28 11:00:00+02:00,-Q3WUW-VMkTc6rEH7Axn9Q,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-04-27 18:28:00+02:00
2025-10-06 11:03:52+02:00,0,FR,Unplanned outage,A03,,2022-04-28 11:22:00+02:00,yORXVUyXfkSxTPhZujb7Kg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-04-28 05:39:00+02:00
2025-10-06 11:04:15+02:00,700,FR,Unplanned outage,A03,,2022-04-28 19:00:00+02:00,ad-GRbedk1Fr2uGD7Vgxzg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2022-04-28 17:00:00+02:00
2025-10-06 11:04:54+02:00,580,FR,Unplanned outage,A03,,2022-04-29 11:00:00+02:00,nVjroNW_ZE1p4IwlQWJwog,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-04-29 05:22:00+02:00
2025-10-06 11:05:48+02:00,0,FR,Unplanned outage,A03,,2022-04-30 00:20:00+02:00,LzOJVJG-yD_vzTavaWwhYA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2022-04-29 23:00:00+02:00
2025-10-06 11:05:51+02:00,360,FR,Unplanned outage,A03,,2022-04-30 03:30:00+02:00,MBJ_1r5m2uhROYz3jX8miQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2022-04-30 02:30:00+02:00
2025-10-06 11:05:56+02:00,0,FR,Unplanned outage,A03,,2022-04-30 05:41:00+02:00,9IpFwQ7INVuL7WWCBqulAQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-04-30 05:02:00+02:00
2025-10-06 11:05:59+02:00,0,FR,Unplanned outage,A03,,2022-04-30 08:01:00+02:00,OyGTP9D-OlS_vRdiFd-1MA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-04-30 05:02:00+02:00
2025-10-06 11:06:22+02:00,35,FR,Unplanned outage,A03,,2022-04-30 22:00:00+02:00,Zgj7qRXbaL29VYvgmEmOQw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-04-30 20:52:00+02:00
2025-10-06 11:06:50+02:00,0,FR,Unplanned outage,A03,,2022-05-01 16:45:00+02:00,0uOMWjpQtAtHec9WFwhq6A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-05-01 15:39:00+02:00
2025-10-06 11:06:51+02:00,0,FR,Unplanned outage,A03,,2022-05-01 17:15:00+02:00,7xIhKkhuYLm_3rtdMkaJmA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-05-01 16:46:00+02:00
2025-10-06 11:07:57+02:00,470,FR,Unplanned outage,A03,,2022-05-02 14:30:00+02:00,EIScHS3kTrethgFRRP4t9w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-05-02 09:06:00+02:00
2025-10-06 11:08:10+02:00,0,FR,Unplanned outage,A03,,2022-05-02 19:18:00+02:00,cim9YylsambnytFKvCSobw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-05-02 18:06:00+02:00
2025-10-06 11:08:19+02:00,0,FR,Unplanned outage,A03,,2022-05-03 03:00:00+02:00,_s9ypr3Ux1nxNm8IZ8ZF_g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-05-02 23:50:00+02:00
2025-10-06 11:08:49+02:00,0,FR,Unplanned outage,A03,,2022-05-03 09:45:00+02:00,1GrnOYs-cc8GgZWEm5TPTQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2022-05-03 09:08:00+02:00
2025-10-06 11:08:55+02:00,0,FR,Unplanned outage,A03,,2022-05-03 18:00:00+02:00,TlvdvakJWHGUKpAcPjrfmw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-05-02 22:30:00+02:00
2025-10-06 11:09:07+02:00,425,FR,Unplanned outage,A03,,2022-05-03 14:30:00+02:00,t_vugism2pWb0w7cFdR3Xw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-05-03 06:56:00+02:00
2025-10-06 11:09:47+02:00,280,FR,Unplanned outage,A03,,2022-05-04 06:16:00+02:00,Vsjbpu_xKOKaEOX-PYR-Sg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2022-05-03 09:45:00+02:00
2025-10-06 11:09:47+02:00,0,FR,Unplanned outage,A03,,2022-05-04 06:10:00+02:00,AcoS7a4lDPc_ZRq4K5An7g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-05-04 05:47:00+02:00
2025-10-06 11:11:30+02:00,0,FR,Unplanned outage,A03,,2022-05-05 11:12:00+02:00,BCqvRADUdrWFGRTj319PzQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-05-04 22:45:00+02:00
2025-10-06 11:11:30+02:00,123.3,FR,Unplanned outage,A03,,2022-05-05 11:12:00+02:00,MNzjptc5x_ZwUL9fKQ4dVQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-05-04 22:45:00+02:00
2025-10-06 11:13:29+02:00,0,FR,Unplanned outage,A03,,2022-05-05 17:43:00+02:00,gTGeqmsnD8j_nxRwi4fOmA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-05 15:00:00+02:00
2025-10-06 11:13:44+02:00,0,FR,Unplanned outage,A03,,2022-05-05 22:21:00+02:00,-XpeCUb_d6bWmhEmHco6AQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2022-05-05 19:49:00+02:00
2025-10-06 11:14:10+02:00,0,FR,Unplanned outage,A03,,2022-05-06 12:00:00+02:00,a3R0KkiqWYSAjk7faV_LCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-05-05 19:49:00+02:00
2025-10-06 11:14:17+02:00,0,FR,Unplanned outage,A03,,2022-05-06 09:06:00+02:00,oO0cv2JNArBWQbY6tdQ7mA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-05-06 06:35:00+02:00
2025-10-06 11:15:02+02:00,553,FR,Unplanned outage,A03,,2022-05-06 22:00:00+02:00,0icVA9kqIl7xsLxIXnqrGg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-05-05 12:00:00+02:00
2025-10-06 11:16:11+02:00,0,FR,Unplanned outage,A03,,2022-05-08 05:38:00+02:00,6oAFxt_23ns1dOtlkN7mwQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-05-08 02:32:00+02:00
2025-10-06 11:18:10+02:00,0,FR,Unplanned outage,A03,,2022-05-09 15:02:00+02:00,gYyEuWb5eQiV1P2PiOJhlQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-05-09 14:34:00+02:00
2025-10-06 11:18:31+02:00,787,FR,Unplanned outage,A03,,2022-05-09 21:30:00+02:00,K4Su2fVkXvWEajn7nzDPHw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,9,2022-05-08 16:00:00+02:00
2025-10-06 11:18:39+02:00,800,FR,Unplanned outage,A03,,2022-05-10 02:00:00+02:00,3iPeYtqGnR9vXutSD1w8DQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,5,2022-05-09 16:30:00+02:00
2025-10-06 11:18:57+02:00,0,FR,Unplanned outage,A03,,2022-05-10 04:02:00+02:00,d-fgAdVIgB94_GZbDMjShQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2022-05-10 02:56:00+02:00
2025-10-06 11:19:14+02:00,0,FR,Unplanned outage,A03,,2022-05-10 08:30:00+02:00,31TA3u8W7o0Uo6fh0mGOFg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2022-05-10 01:42:00+02:00
2025-10-06 11:19:17+02:00,0,FR,Unplanned outage,A03,,2022-05-10 04:02:00+02:00,8XtnOsyVFDfVLHGZ2qoBOg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-05-10 02:56:00+02:00
2025-10-06 11:20:11+02:00,800,FR,Unplanned outage,A03,,2022-05-10 23:51:00+02:00,WNbY85cV7Vmu_OnLcRhttw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-05-10 20:07:00+02:00
2025-10-06 11:20:41+02:00,830,FR,Unplanned outage,A03,,2022-05-11 06:30:00+02:00,onlnuTKDlVMs3VjNfLbHOw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,6,2022-05-11 06:00:00+02:00
2025-10-06 11:20:52+02:00,0,FR,Unplanned outage,A03,,2022-05-12 09:00:00+02:00,4mUZ1nAuwgcvi6EUIDaasA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,5,2022-05-08 18:33:00+02:00
2025-10-06 11:21:58+02:00,130,FR,Unplanned outage,A03,,2022-05-11 23:42:00+02:00,bUnF9668Q2LXH0EAExhjjw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,22,2022-05-03 14:55:00+02:00
2025-10-06 11:23:08+02:00,450,FR,Unplanned outage,A03,,2022-05-13 12:00:00+02:00,MSu3VHNEqS6Ty-y2M9P5Zg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2022-04-28 23:53:00+02:00
2025-10-06 11:24:11+02:00,0,FR,Unplanned outage,A03,,2022-05-13 17:59:00+02:00,4hVD1VRCbaz3v11iflVO4A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-05-13 12:08:00+02:00
2025-10-06 11:24:53+02:00,730,FR,Unplanned outage,A03,,2022-05-14 03:00:00+02:00,-SC8pdNT6lst5Zie_IS92Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2022-05-13 23:00:00+02:00
2025-10-06 11:24:57+02:00,800,FR,Unplanned outage,A03,,2022-05-14 07:00:00+02:00,qLyaSVk8n3Ty2hs3SEtVQA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2022-05-14 03:50:00+02:00
2025-10-06 11:25:10+02:00,0,FR,Unplanned outage,A03,,2022-05-14 10:01:00+02:00,ziwEX2EbejXXq3mSzIdZ1g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-05-14 06:55:00+02:00
2025-10-06 11:25:16+02:00,800,FR,Unplanned outage,A03,,2022-05-14 12:17:00+02:00,zvmGmDUw7lYB995j5Pdhvw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2022-05-14 07:00:00+02:00
2025-10-06 11:25:20+02:00,717,FR,Unplanned outage,A03,,2022-05-15 00:00:00+02:00,thm7cOv_ifi1WLOMjfFrCA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-05-14 12:17:00+02:00
2025-10-06 11:25:25+02:00,0,FR,Unplanned outage,A03,,2022-05-14 17:41:00+02:00,l3EqJtnFQQIszCkQDv2_fg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-05-14 16:52:00+02:00
2025-10-06 11:25:38+02:00,470,FR,Unplanned outage,A03,,2022-05-15 02:00:00+02:00,OFHkUsSeAKgkupcg2FUtqw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-05-14 23:45:00+02:00
2025-10-06 11:26:18+02:00,0,FR,Unplanned outage,A03,,2022-05-15 16:00:00+02:00,agtgMr-HHzdwHY3qFUX_sw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-05-15 11:55:00+02:00
2025-10-06 11:26:18+02:00,0,FR,Unplanned outage,A03,,2022-05-15 16:00:00+02:00,hiPSKILh4cOKs52bg4Su-g,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2022-05-15 11:55:00+02:00
2025-10-06 11:26:45+02:00,780,FR,Unplanned outage,A03,,2022-05-16 01:32:00+02:00,9Wmc5Iz65p4ozXxPVZjuAQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-05-15 18:56:00+02:00
2025-10-06 11:27:08+02:00,0,FR,Unplanned outage,A03,,2022-05-15 18:55:00+02:00,L366H4_COcgcQYPK27B56Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-05-15 17:06:00+02:00
2025-10-06 11:27:24+02:00,0,FR,Unplanned outage,A03,,2022-05-16 10:40:00+02:00,P1mVujoR-mOu1cxETXKPIg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-05-16 10:01:00+02:00
2025-10-06 11:27:34+02:00,0,FR,Unplanned outage,A03,,2022-05-16 12:24:00+02:00,x34zNDjrcgGQu23nmJBhtQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-05-16 12:03:00+02:00
2025-10-06 11:28:03+02:00,1150,FR,Unplanned outage,A03,,2022-05-16 16:00:00+02:00,sDtwXXpdx79nOlgXUalRSg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2022-05-16 14:43:00+02:00
2025-10-06 11:29:34+02:00,0,FR,Unplanned outage,A03,,2022-05-17 13:00:00+02:00,lD6kbjPJA5I1u0Kt5cT8GQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,6,2022-05-16 13:02:00+02:00
2025-10-06 11:29:49+02:00,120,FR,Unplanned outage,A03,,2022-05-17 14:30:00+02:00,J_4KwWIyuY1sArFm3tvl6Q,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2022-05-17 13:00:00+02:00
2025-10-06 11:30:17+02:00,0,FR,Unplanned outage,A03,,2022-05-17 16:41:00+02:00,DwCKf_jhFQaVT0kGFm2jFA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2022-05-17 09:46:00+02:00
2025-10-06 11:30:18+02:00,124.2,FR,Unplanned outage,A03,,2022-05-17 16:41:00+02:00,R56TkpgHF24p2Vr78vg67Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-05-17 09:46:00+02:00
2025-10-06 11:31:39+02:00,0,FR,Unplanned outage,A03,,2022-05-18 12:30:00+02:00,6tujAufOe-1x4LETcrUKnA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,9,2022-05-06 16:50:00+02:00
2025-10-06 11:31:46+02:00,0,FR,Unplanned outage,A03,,2022-05-18 16:14:00+02:00,Dy8qM4byikTX4jJbVQymqA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-05-18 15:47:00+02:00
2025-10-06 11:31:49+02:00,0,FR,Unplanned outage,A03,,2022-05-19 00:00:00+02:00,93KZzALuP7scTS9qGyvFvg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-05-18 11:00:00+02:00
2025-10-06 11:32:31+02:00,805,FR,Unplanned outage,A03,,2022-05-19 03:27:00+02:00,tF_oCQTuU2YXvm6qkmQaRA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-05-18 17:39:00+02:00
2025-10-06 11:33:29+02:00,0,FR,Unplanned outage,A03,,2022-05-19 15:30:00+02:00,01UIUnOeOfIdNSo-gaop0w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-05-19 12:09:00+02:00
2025-10-06 11:34:02+02:00,0,FR,Unplanned outage,A03,,2022-05-19 19:06:00+02:00,eXbxlu8VMXX7mt_Q12muwA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2022-05-19 17:15:00+02:00
2025-10-06 11:34:05+02:00,0,FR,Unplanned outage,A03,,2022-05-19 21:25:00+02:00,jNiTsJQ5skQBlGSmYTfbyA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-05-19 20:03:00+02:00
2025-10-06 11:34:10+02:00,800,FR,Unplanned outage,A03,,2022-05-20 01:00:00+02:00,2ChJLKHCRxU4jlHmt_OeQA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-05-19 14:23:00+02:00
2025-10-06 11:37:16+02:00,750,FR,Unplanned outage,A03,,2022-05-21 23:00:00+02:00,Y6t1wOXPTHJdpOk8Y1Bs1Q,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2022-05-21 20:00:00+02:00
2025-10-06 11:37:47+02:00,345,FR,Unplanned outage,A03,,2022-05-22 13:09:00+02:00,Fd-y70E9NYpeIwLx-V5HGQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-05-22 09:05:00+02:00
2025-10-06 11:38:04+02:00,0,FR,Unplanned outage,A03,,2022-05-22 17:35:00+02:00,fxekjmdbPmyrBfpjr5MBQg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-05-22 17:00:00+02:00
2025-10-06 11:38:50+02:00,0,FR,Unplanned outage,A03,,2022-05-23 10:22:00+02:00,lrscqXYzFDcbqdeLSrdacQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-05-23 08:48:00+02:00
2025-10-06 11:38:51+02:00,0,FR,Unplanned outage,A03,,2022-05-23 10:22:00+02:00,oIY2Ua06URDtiIzhNnXc4g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-05-23 09:07:00+02:00
2025-10-06 11:39:19+02:00,0,FR,Unplanned outage,A03,,2022-05-23 16:50:00+02:00,KiUp9OYe-HdEZm99lF5dyQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-05-23 15:07:00+02:00
2025-10-06 11:44:06+02:00,185,FR,Unplanned outage,A03,,2022-05-26 08:00:00+02:00,6tw59iD-8d6seQQP1xUASg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2022-05-26 02:14:00+02:00
2025-10-06 11:44:06+02:00,210,FR,Unplanned outage,A03,,2022-05-26 07:00:00+02:00,SVsgucg71dNfDmWQC-k_HQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-05-26 04:20:00+02:00
2025-10-06 11:44:52+02:00,0,FR,Unplanned outage,A03,,2022-05-26 15:12:00+02:00,AiC7SAX5G_RDPi4mPBpLIw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-05-26 13:39:00+02:00
2025-10-06 11:45:18+02:00,0,FR,Unplanned outage,A03,,2022-05-27 18:00:00+02:00,lNyc4Qcw2KvSUfiVVSGneA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-05-26 21:37:00+02:00
2025-10-06 11:45:18+02:00,0,FR,Unplanned outage,A03,,2022-05-27 18:00:00+02:00,ZepwBZF__7XLo_-PYY-bPg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-05-26 21:37:00+02:00
2025-10-06 11:45:19+02:00,0,FR,Unplanned outage,A03,,2022-05-27 18:00:00+02:00,m91wKjO-XHkJNqM-aPE6Kw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2022-05-26 21:38:00+02:00
2025-10-06 11:45:19+02:00,0,FR,Unplanned outage,A03,,2022-05-27 18:00:00+02:00,6rvXS-QSvMsY49laeyoH4g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-05-26 21:38:00+02:00
2025-10-06 11:45:26+02:00,0,FR,Unplanned outage,A03,,2022-05-27 04:00:00+02:00,mk3Yu7B53YBff3hOIcsaEg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,9,2022-05-23 07:40:00+02:00
2025-10-06 11:45:33+02:00,530,FR,Unplanned outage,A03,,2022-05-27 09:00:00+02:00,085r0mDvtYJVeansyaw-uA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2022-05-27 04:00:00+02:00
2025-10-06 11:45:48+02:00,1220,FR,Unplanned outage,A03,,2022-05-27 13:00:00+02:00,6_ABLsPhppV5YdZIPRBW5A,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2022-05-27 10:09:00+02:00
2025-10-06 11:46:26+02:00,780,FR,Unplanned outage,A03,,2022-05-27 21:30:00+02:00,T9_qe8Yk_Zo3eFtGfVku8Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-05-27 19:00:00+02:00
2025-10-06 11:47:21+02:00,640,FR,Unplanned outage,A03,,2022-05-29 03:24:00+02:00,UKhYkyAD5uR6eEB6U2C9qw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2022-05-28 18:42:00+02:00
2025-10-06 11:47:35+02:00,0,FR,Unplanned outage,A03,,2022-05-29 14:35:00+02:00,aGdKX62LrqwvZrrlpkg5ug,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-05-29 14:03:00+02:00
2025-10-06 11:47:35+02:00,0,FR,Unplanned outage,A03,,2022-05-29 14:40:00+02:00,FIgqUciEU6W163OItHPjXA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-05-29 14:03:00+02:00
2025-10-06 11:47:36+02:00,0,FR,Unplanned outage,A03,,2022-05-29 15:05:00+02:00,H9-ANGNKg--wYDwpCP11QA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-05-29 13:56:00+02:00
2025-10-06 11:48:36+02:00,0,FR,Unplanned outage,A03,,2022-05-30 11:52:00+02:00,_njhcqgx0QeceOM17eZtTQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-05-30 10:34:00+02:00
2025-10-06 11:48:43+02:00,0,FR,Unplanned outage,A03,,2022-06-01 05:00:00+02:00,0DDZKaoD6vHiTN9hJy3DVQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2022-05-25 23:00:00+02:00
2025-10-06 11:48:47+02:00,0,FR,Unplanned outage,A03,,2022-05-30 14:17:00+02:00,182Pdkgh7W28lYnVGmwaPQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2022-05-29 15:32:00+02:00
2025-10-06 11:49:17+02:00,795,FR,Unplanned outage,A03,,2022-05-31 00:00:00+02:00,Jx3DHYl7wD1qPihs3cr9OQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,6,2022-05-29 20:10:00+02:00
2025-10-06 11:49:35+02:00,450,FR,Unplanned outage,A03,,2022-05-31 09:00:00+02:00,XhD9pL4V6-NFx1vzreAz9Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-05-31 05:34:00+02:00
2025-10-06 11:58:53+02:00,0,FR,Unplanned outage,A03,,2022-06-02 15:00:00+02:00,WW4ic9CwjQucfN3mm5JjiQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,5,2022-06-01 21:44:00+02:00
2025-10-06 11:58:56+02:00,123.3,FR,Unplanned outage,A03,,2022-06-02 13:00:00+02:00,Tj0Y47gm7u5uBmqiviMnRw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-02 06:57:00+02:00
2025-10-06 11:58:56+02:00,115.90156,FR,Unplanned outage,A03,,2022-06-02 13:00:00+02:00,G71wPAFumhBR3FR6tmSLdA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-06-02 06:57:00+02:00
2025-10-06 12:05:46+02:00,700,FR,Unplanned outage,A03,,2022-06-02 21:00:00+02:00,YsX4oaCS2PVGP_omds5T2A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2022-06-02 15:03:00+02:00
2025-10-06 12:05:49+02:00,400,FR,Unplanned outage,A03,,2022-06-02 21:30:00+02:00,hDSW_hhgyMhId93tmlsMew,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-02 14:05:00+02:00
2025-10-06 12:05:49+02:00,0,FR,Unplanned outage,A03,,2022-06-02 21:30:00+02:00,8R-skukyjQTYCeFjSkakkQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,6,2022-06-01 21:38:00+02:00
2025-10-06 12:05:50+02:00,450,FR,Unplanned outage,A03,,2022-06-02 21:30:00+02:00,M8lJWW1mGFbKPCTaPx17-w,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-06-02 14:14:00+02:00
2025-10-06 12:07:38+02:00,0,FR,Unplanned outage,A03,,2022-06-03 19:50:00+02:00,JoRVpmg2XTe7vdxUbKOIeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-06-03 17:00:00+02:00
2025-10-06 12:07:40+02:00,0,FR,Unplanned outage,A03,,2022-06-03 20:59:00+02:00,YeABRWQqvO_DxM0yp0hCNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,8,2022-05-31 02:08:00+02:00
2025-10-06 12:07:42+02:00,124.2,FR,Unplanned outage,A03,,2022-06-03 21:00:00+02:00,3O17obIIfpaj_7CLwkvXkw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-06-03 20:59:00+02:00
2025-10-06 12:07:57+02:00,0,FR,Unplanned outage,A03,,2022-06-04 10:30:00+02:00,b4iHVK6s7n7EJdYOZEv2kA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,6,2022-06-02 08:21:00+02:00
2025-10-06 12:08:18+02:00,33,FR,Unplanned outage,A03,,2022-06-04 14:00:00+02:00,0EWGa_-CcgKMcA98UvVJNQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-06-04 12:00:00+02:00
2025-10-06 12:08:38+02:00,0,FR,Unplanned outage,A03,,2022-06-04 20:05:00+02:00,x4R6Fn0pQ7vkgIOnFcsVpQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-06-03 21:00:00+02:00
2025-10-06 12:08:43+02:00,1180,FR,Unplanned outage,A03,,2022-06-04 22:55:00+02:00,_PJeoRRMs9Gpubqyg3Y_4w,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-04 21:45:00+02:00
2025-10-06 12:08:51+02:00,735,FR,Unplanned outage,A03,,2022-06-05 12:00:00+02:00,LbLevbuqH15reS3TRVnGFw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2022-06-05 05:12:00+02:00
2025-10-06 12:09:03+02:00,0,FR,Unplanned outage,A03,,2022-06-05 12:35:00+02:00,IY-mdZin66Z2dIz0PzSeFQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2022-06-05 12:10:00+02:00
2025-10-06 12:09:29+02:00,0,FR,Unplanned outage,A03,,2022-06-05 23:16:00+02:00,UsnQIsj5B9JtM5XnYd_Pdw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-05 22:03:00+02:00
2025-10-06 12:09:33+02:00,0,FR,Unplanned outage,A03,,2022-06-06 03:14:00+02:00,qrIGFHk2KwIjDi6QaNXfOA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-06-06 02:05:00+02:00
2025-10-06 12:09:52+02:00,0,FR,Unplanned outage,A03,,2022-06-06 10:05:00+02:00,OsrcjfPS_AZ0nGpvQXbUjA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2022-06-05 23:00:00+02:00
2025-10-06 12:09:52+02:00,155,FR,Unplanned outage,A03,,2022-06-06 10:30:00+02:00,Y4SZAeZ0T4MBwm7p-CJjsA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2022-06-06 07:00:00+02:00
2025-10-06 12:10:23+02:00,0,FR,Unplanned outage,A03,,2022-06-06 17:58:00+02:00,iqYCh15VXGTahMKHx40jxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-06-06 16:44:00+02:00
2025-10-06 12:10:41+02:00,0,FR,Unplanned outage,A03,,2022-06-07 02:42:00+02:00,U5mTgizVlwcva2cDM99IDw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-06-07 02:06:00+02:00
2025-10-06 12:10:41+02:00,0,FR,Unplanned outage,A03,,2022-06-07 02:52:00+02:00,m_sd_kK09NqKtHHw4LTmvw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-07 01:47:00+02:00
2025-10-06 12:11:09+02:00,0,FR,Unplanned outage,A03,,2022-06-07 11:00:00+02:00,ZQ8Lhp3IebnvrW54eQ9IEg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,12,2022-05-31 02:08:00+02:00
2025-10-06 12:11:15+02:00,0,FR,Unplanned outage,A03,,2022-06-07 10:08:00+02:00,kKU_NBf_7Y9ZOV74fwucQA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-06-07 07:34:00+02:00
2025-10-06 12:34:13+02:00,0,FR,Unplanned outage,A03,,2022-06-21 23:59:00+02:00,tBz2kjJ05k7Pd701kiWv0g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-06-07 23:00:00+02:00
2025-10-06 12:12:28+02:00,1180,FR,Unplanned outage,A03,,2022-06-08 17:00:00+02:00,MjLfOUDQpGEQkROFG7by9Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2022-06-08 08:42:00+02:00
2025-10-06 12:13:15+02:00,0,FR,Unplanned outage,A03,,2022-06-09 08:00:00+02:00,rTNCheuQxFCSS6_PSKgM4w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2022-06-08 17:50:00+02:00
2025-10-06 12:14:23+02:00,0,FR,Unplanned outage,A03,,2022-06-09 12:00:00+02:00,h4sWVEjnUFtbW_gtw6EvOw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-06-09 11:20:00+02:00
2025-10-06 12:17:30+02:00,0,FR,Unplanned outage,A03,,2022-06-12 06:34:00+02:00,XIAeW2P3zwBDt0H0Ix9ggA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-06-12 05:44:00+02:00
2025-10-06 12:18:04+02:00,0,FR,Unplanned outage,A03,,2022-06-12 23:00:00+02:00,YtaS2lpzfy_GIeQ0J57Stg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-06-12 19:15:00+02:00
2025-10-06 12:18:08+02:00,885,FR,Unplanned outage,A03,,2022-06-13 04:00:00+02:00,lPAgBUU1ZpzmaPfr5GgdPw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2022-06-12 22:00:00+02:00
2025-10-06 12:19:11+02:00,0,FR,Unplanned outage,A03,,2022-06-13 17:30:00+02:00,rWwkh4qqRenGtvvYs3XgHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2022-06-10 14:39:00+02:00
2025-10-06 12:19:44+02:00,0,FR,Unplanned outage,A03,,2022-06-14 04:23:00+02:00,KKYv1yRA6FdSyBMvZvzjyw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-06-14 01:46:00+02:00
2025-10-06 12:21:47+02:00,500,FR,Unplanned outage,A03,,2022-06-15 01:18:00+02:00,rV02PIcBUL1vOndtTOjTqg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2022-06-14 22:45:00+02:00
2025-10-06 12:23:13+02:00,0,FR,Unplanned outage,A03,,2022-06-14 07:32:00+02:00,P2hKQr51R3gwgCqjyqkdZw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-06-14 05:55:00+02:00
2025-10-06 12:23:13+02:00,0,FR,Unplanned outage,A03,,2022-06-14 13:38:00+02:00,RaXk4kWFebcP3EYbRlQnew,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-06-14 08:52:00+02:00
2025-10-06 12:23:13+02:00,180,FR,Unplanned outage,A03,,2022-06-13 18:29:00+02:00,mQfjJox3_1GBvOlAAqn3DQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-06-13 18:00:00+02:00
2025-10-06 12:23:16+02:00,0,FR,Unplanned outage,A03,,2022-06-14 14:00:00+02:00,2dPKl5OckUWwB0LFMzDV7g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-06-14 10:18:00+02:00
2025-10-06 12:23:35+02:00,354,FR,Unplanned outage,A03,,2022-06-15 21:34:00+02:00,JNOUPb5AiIkCc99rxVOXaA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-06-15 05:33:00+02:00
2025-10-06 12:23:37+02:00,0,FR,Unplanned outage,A03,,2022-06-15 22:37:00+02:00,dwGs0ZP75Mpjkl6auOEW0A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-06-15 19:49:00+02:00
2025-10-06 12:24:01+02:00,0,FR,Unplanned outage,A03,,2022-06-16 06:45:00+02:00,A5dbg_7zHH7UqLwDXtKKbQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2022-06-15 23:15:00+02:00
2025-10-06 12:24:04+02:00,0,FR,Unplanned outage,A03,,2022-06-16 07:44:00+02:00,8xIIkrib7GKynJx_6qpMGw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2022-06-15 23:00:00+02:00
2025-10-06 12:24:14+02:00,124.2,FR,Unplanned outage,A03,,2022-06-16 10:30:00+02:00,EyRueFm2wQ_2TRQxqllckA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-06-16 09:10:00+02:00
2025-10-06 12:24:14+02:00,117.056519,FR,Unplanned outage,A03,,2022-06-16 10:30:00+02:00,PD2NZsnrpVoENu0YSqLVnw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-06-16 09:10:00+02:00
2025-10-06 12:25:08+02:00,340,FR,Unplanned outage,A03,,2022-06-17 23:59:00+02:00,7EQSob_N8po_DXHtDvI-fQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2022-06-13 22:21:00+02:00
2025-10-06 12:25:28+02:00,0,FR,Unplanned outage,A03,,2022-06-16 18:40:00+02:00,-6HBa3P-ZdYc7uRhd9siIQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-06-16 17:50:00+02:00
2025-10-06 12:26:09+02:00,1210,FR,Unplanned outage,A03,,2022-06-17 05:30:00+02:00,zIBuwv6T0z_s9FVBUW_sxQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2022-06-17 03:00:00+02:00
2025-10-06 12:26:10+02:00,0,FR,Unplanned outage,A03,,2022-06-17 05:34:00+02:00,6bMMM2j3CP3cjt1CyTbddg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-06-17 02:25:00+02:00
2025-10-06 12:26:55+02:00,0,FR,Unplanned outage,A03,,2022-06-17 11:00:00+02:00,dswaR40xhMzHwJMFRxBCPg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-06-16 18:15:00+02:00
2025-10-06 12:26:57+02:00,0,FR,Unplanned outage,A03,,2022-06-17 12:52:00+02:00,hMneDfcnnz41I0-YdUtavA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-17 12:16:00+02:00
2025-10-06 12:27:28+02:00,0,FR,Unplanned outage,A03,,2022-06-17 15:57:00+02:00,d_Bleau4Ak8KLKGaKtsjcw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-17 15:09:00+02:00
2025-10-06 12:27:53+02:00,0,FR,Unplanned outage,A03,,2022-06-18 00:00:00+02:00,vOv61le_Bbf2pnpntCDjjA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-06-17 22:04:00+02:00
2025-10-06 12:28:09+02:00,0,FR,Unplanned outage,A03,,2022-06-18 06:25:00+02:00,4b7iLE5NFrVX5DOHJWUqNA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-06-18 06:05:00+02:00
2025-10-06 12:28:39+02:00,0,FR,Unplanned outage,A03,,2022-06-18 17:00:00+02:00,0V34_SajlPvqnshoM_nwSA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2022-06-17 13:30:00+02:00
2025-10-06 12:28:47+02:00,1195,FR,Unplanned outage,A03,,2022-06-18 15:10:00+02:00,CTHa0pcjVfbSb0HIrb_5lA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2022-06-18 10:05:00+02:00
2025-10-06 12:28:47+02:00,0,FR,Unplanned outage,A03,,2022-06-18 15:05:00+02:00,QS9WwWz4VUjVspj8rihEGA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-06-18 14:03:00+02:00
2025-10-06 12:29:16+02:00,0,FR,Unplanned outage,A03,,2022-06-19 02:13:00+02:00,_nEuI_0tzsn4vto_Fhf_xg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-06-19 00:41:00+02:00
2025-10-06 12:29:16+02:00,0,FR,Unplanned outage,A03,,2022-06-19 04:43:00+02:00,JdCd5RL1xHtzsJ-k1P8_vg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-06-19 03:51:00+02:00
2025-10-06 12:30:09+02:00,736,FR,Unplanned outage,A03,,2022-06-19 19:15:00+02:00,fKV1ioUr11Y2RB0bEDFrPQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2022-06-19 18:45:00+02:00
2025-10-06 12:30:17+02:00,0,FR,Unplanned outage,A03,,2022-06-19 22:00:00+02:00,RwFDrWAPz6-z_NbTcfwxzw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-06-19 15:30:00+02:00
2025-10-06 12:31:45+02:00,0,FR,Unplanned outage,A03,,2022-06-20 18:00:00+02:00,V-jQfAPNEfzPa-99lXuqHQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-06-20 09:26:00+02:00
2025-10-06 12:31:51+02:00,103,FR,Unplanned outage,A03,,2022-06-20 14:30:00+02:00,Debun6yw_gaB3DAriJanGQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2022-06-20 11:50:00+02:00
2025-10-06 12:32:03+02:00,743,FR,Unplanned outage,A03,,2022-06-20 22:00:00+02:00,jc0LM1at5zb8znDPRWbT-Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-06-20 14:40:00+02:00
2025-10-06 12:32:49+02:00,808,FR,Unplanned outage,A03,,2022-06-21 00:00:00+02:00,azCVkyl-FWhM63Iqha5fKA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-06-20 17:20:00+02:00
2025-10-06 12:33:51+02:00,0,FR,Unplanned outage,A03,,2022-06-21 15:46:00+02:00,8CI7BzC8UPwkTv83cNeqsg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-06-21 14:51:00+02:00
2025-10-06 12:33:51+02:00,0,FR,Unplanned outage,A03,,2022-06-21 15:46:00+02:00,32KoNiCE6WorQgmFGSYrZQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-06-21 14:52:00+02:00
2025-10-06 12:33:55+02:00,340,FR,Unplanned outage,A03,,2022-06-21 18:00:00+02:00,IRmkosEoRnr4oJyJnvV7BA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,8,2022-06-20 18:04:00+02:00
2025-10-06 12:34:13+02:00,0,FR,Unplanned outage,A03,,2022-06-21 23:59:00+02:00,Sy7raS2qsLICRa_dkbq-cQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-07 23:00:00+02:00
2025-10-06 12:34:14+02:00,800,FR,Unplanned outage,A03,,2022-06-21 22:00:00+02:00,7Kh010kzARiwenkIjXWD2Q,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-06-21 19:11:00+02:00
2025-10-06 12:34:21+02:00,745,FR,Unplanned outage,A03,,2022-06-21 23:00:00+02:00,HYjxrro3pK3eQq54gRTazg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2022-06-21 21:30:00+02:00
2025-10-06 12:34:21+02:00,0,FR,Unplanned outage,A03,,2022-06-21 22:07:00+02:00,GTj2cFADX0bDS9q317_3Ug,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-06-21 20:58:00+02:00
2025-10-06 12:34:21+02:00,0,FR,Unplanned outage,A03,,2022-06-22 16:00:00+02:00,LOcQ8dimMXnjr-PGSomGJQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2022-06-20 08:53:00+02:00
2025-10-06 12:35:03+02:00,860,FR,Unplanned outage,A03,,2022-06-22 11:06:00+02:00,jXcKr--wXfry4ZvuZBtfSQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,18,2022-06-17 21:30:00+02:00
2025-10-06 12:35:09+02:00,0,FR,Unplanned outage,A03,,2022-06-22 11:52:00+02:00,UOYKJzlAbyvbVLfdX8uuqw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-06-22 11:30:00+02:00
2025-10-06 12:35:10+02:00,0,FR,Unplanned outage,A03,,2022-06-22 11:52:00+02:00,ip0_yciuTeEhY2NICNDcsw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-06-22 11:30:00+02:00
2025-10-06 12:35:29+02:00,0,FR,Unplanned outage,A03,,2022-06-22 14:04:00+02:00,VFBQ4ajERMXW1hBZ1KzQKA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-06-22 13:48:00+02:00
2025-10-06 12:35:46+02:00,700,FR,Unplanned outage,A03,,2022-06-22 23:00:00+02:00,ejAfa24IbNOSuddORpemGQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2022-06-22 09:32:00+02:00
2025-10-06 12:35:53+02:00,805,FR,Unplanned outage,A03,,2022-06-22 23:00:00+02:00,SwwUWzBfeb_4gnHwcjxDWA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2022-06-22 21:50:00+02:00
2025-10-06 12:35:55+02:00,0,FR,Unplanned outage,A03,,2022-06-22 23:41:00+02:00,KDfB-VloYGzUGZEIHhsL3g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-22 21:49:00+02:00
2025-10-06 12:35:58+02:00,0,FR,Unplanned outage,A03,,2022-06-23 02:30:00+02:00,g-sycx4cvNRh7oHicLI05Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-06-22 10:16:00+02:00
2025-10-06 12:35:59+02:00,1165,FR,Unplanned outage,A03,,2022-06-23 03:04:00+02:00,9MKV4nzOlP6GyBcd5L-mSA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-06-22 22:55:00+02:00
2025-10-06 12:36:01+02:00,0,FR,Unplanned outage,A03,,2022-06-23 08:00:00+02:00,YirILddY_k0pX68OWfNjDQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-06-23 05:00:00+02:00
2025-10-06 12:36:29+02:00,0,FR,Unplanned outage,A03,,2022-06-23 12:30:00+02:00,T-BgFXvpzfTptqKuZuCXyg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-23 08:27:00+02:00
2025-10-06 12:36:55+02:00,0,FR,Unplanned outage,A03,,2022-06-23 15:48:00+02:00,mEpoECCvDm3w83bY8-iPjw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-06-23 12:55:00+02:00
2025-10-06 12:37:19+02:00,0,FR,Unplanned outage,A03,,2022-06-24 04:29:00+02:00,JGnTJQXqItRdxeHlVKTazA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-06-23 23:39:00+02:00
2025-10-06 12:37:19+02:00,0,FR,Unplanned outage,A03,,2022-06-24 04:29:00+02:00,lJey141dhKT_ma_hxk0N8w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-23 23:39:00+02:00
2025-10-06 12:37:19+02:00,0,FR,Unplanned outage,A03,,2022-06-24 04:28:00+02:00,2_tF-JmOWPrtrch6jQNzxQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-06-23 23:39:00+02:00
2025-10-06 12:37:23+02:00,0,FR,Unplanned outage,A03,,2022-06-25 06:48:00+02:00,zhOH4FpZfz9k7zjqHOwV7Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2022-06-24 06:48:00+02:00
2025-10-06 12:38:29+02:00,383,FR,Unplanned outage,A03,,2022-06-27 00:00:00+02:00,n5OCHNa6vjU_3UpBaE43WQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-06-24 17:00:00+02:00
