created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 12:38:36+02:00,645,FR,Unplanned outage,A03,,2022-06-24 21:00:00+02:00,VfTARABUFR4nbkgmBTDzyA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2022-06-24 16:44:00+02:00
2025-10-06 12:39:39+02:00,767,FR,Unplanned outage,A03,,2022-06-26 00:30:00+02:00,37IAHEHbiz50ig0nAwkfew,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2022-06-25 23:00:00+02:00
2025-10-06 12:39:42+02:00,0,FR,Unplanned outage,A03,,2022-06-26 01:43:00+02:00,30KqOQCWhFVe2FRti0N8EQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-06-26 01:16:00+02:00
2025-10-06 12:39:57+02:00,0,FR,Unplanned outage,A03,,2022-06-26 11:00:00+02:00,B8wT2-R2cRnzRo0Nn-OxMA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-06-26 01:06:00+02:00
2025-10-06 12:39:59+02:00,650,FR,Unplanned outage,A03,,2022-06-26 13:30:00+02:00,xKHR5w5Q7eJoT-j_8_mucA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2022-06-26 07:21:00+02:00
2025-10-06 12:40:28+02:00,0,FR,Unplanned outage,A03,,2022-06-26 19:15:00+02:00,bR8P2NIE1-CyZnFo13GkeA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-06-26 18:30:00+02:00
2025-10-06 12:40:58+02:00,800,FR,Unplanned outage,A03,,2022-06-27 08:10:00+02:00,ITs6SdqmZdn-HQAbrovvCg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2022-06-27 01:15:00+02:00
2025-10-06 12:41:04+02:00,0,FR,Unplanned outage,A03,,2022-06-27 08:54:00+02:00,9YLi2YhHX_GCaq7Jl-Y2OQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-06-27 07:30:00+02:00
2025-10-06 12:41:36+02:00,0,FR,Unplanned outage,A03,,2022-06-28 17:00:00+02:00,65NG2oY67jiM7kQU5QhnMw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2022-06-24 15:32:00+02:00
2025-10-06 12:42:05+02:00,400,FR,Unplanned outage,A03,,2022-06-28 06:00:00+02:00,UTp5tSWbTFlhnPeea1bOIg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-06-27 21:42:00+02:00
2025-10-06 12:42:16+02:00,266,FR,Unplanned outage,A03,,2022-06-28 15:00:00+02:00,1DqpqQk3DoKXsdcZpIYsTQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-06-27 21:53:00+02:00
2025-10-06 12:43:17+02:00,400,FR,Unplanned outage,A03,,2022-06-28 22:00:00+02:00,dSFUChnjNDFjaduDaqT7Xw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-06-28 07:06:00+02:00
2025-10-06 12:43:18+02:00,268,FR,Unplanned outage,A03,,2022-06-28 22:00:00+02:00,NKkgRu8ayJJm3rfxKQsx8A,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2022-06-27 21:51:00+02:00
2025-10-06 12:43:19+02:00,350,FR,Unplanned outage,A03,,2022-06-28 22:00:00+02:00,brke8Fa2IqgjxImPhuW32w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-06-28 14:36:00+02:00
2025-10-06 12:43:48+02:00,0,FR,Unplanned outage,A03,,2022-06-28 19:30:00+02:00,mJ_GZIH4LHd97qPwpzeYAA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2022-06-28 17:46:00+02:00
2025-10-06 12:43:57+02:00,215,FR,Unplanned outage,A03,,2022-06-28 20:30:00+02:00,E1MPqt8zmCJRteJvp8RKQg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2022-06-27 21:48:00+02:00
2025-10-06 12:44:46+02:00,600,FR,Unplanned outage,A03,,2022-06-29 10:26:00+02:00,H5o_x7px2_-cYHxBSno2Xg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-06-29 06:50:00+02:00
2025-10-06 12:45:24+02:00,305,FR,Unplanned outage,A03,,2022-06-29 23:00:00+02:00,G7ij2OLGSfCxkXi_ACjFgg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2022-06-28 07:12:00+02:00
2025-10-06 12:45:57+02:00,0,FR,Unplanned outage,A03,,2022-06-29 17:52:00+02:00,8beMmfAzdxKH6r7O1Vllig,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-06-29 17:13:00+02:00
2025-10-06 12:46:45+02:00,0,FR,Unplanned outage,A03,,2022-06-30 08:54:00+02:00,60OFqgvM48rn58Is2i_f-A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,8,2022-06-18 18:31:00+02:00
2025-10-06 12:47:20+02:00,400,FR,Unplanned outage,A03,,2022-06-30 22:00:00+02:00,d6gctLyer2tXk5Fa2TwRJA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-06-30 08:07:00+02:00
2025-10-06 12:48:41+02:00,0,FR,Unplanned outage,A03,,2022-07-01 15:17:00+02:00,XIik_BRBgM4b_L1_3fg_Jg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2022-06-30 11:54:00+02:00
2025-10-06 12:48:55+02:00,1225,FR,Unplanned outage,A03,,2022-07-01 20:00:00+02:00,p_YXzX_A-QOmaTzz0si9EA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2022-07-01 17:08:00+02:00
2025-10-06 12:49:00+02:00,0,FR,Unplanned outage,A03,,2022-07-01 19:59:00+02:00,A-haPrZ8wuzxjp1eCROrbg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-07-01 19:02:00+02:00
2025-10-06 12:49:33+02:00,615,FR,Unplanned outage,A03,,2022-07-02 12:15:00+02:00,8ht2pLEDSKGsJdklBhm4fQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,8,2022-07-01 10:00:00+02:00
2025-10-06 12:49:59+02:00,640,FR,Unplanned outage,A03,,2022-07-03 05:00:00+02:00,wL6ZRhUeiWHh-jZE3goHxw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2022-07-02 14:15:00+02:00
2025-10-06 12:49:59+02:00,790,FR,Unplanned outage,A03,,2022-07-03 06:00:00+02:00,sCXEnwVePVZLMMQ8mLCfpw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2022-07-03 02:40:00+02:00
2025-10-06 12:50:00+02:00,600,FR,Unplanned outage,A03,,2022-07-03 03:06:00+02:00,kYTD_MiBAWOzipIA-FFItA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-07-02 15:50:00+02:00
2025-10-06 12:50:04+02:00,0,FR,Unplanned outage,A03,,2022-07-03 08:00:00+02:00,pK6UxKOQtcUagl3_vD2rNQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-07-03 05:13:00+02:00
2025-10-06 12:50:22+02:00,0,FR,Unplanned outage,A03,,2022-07-03 20:30:00+02:00,stV3BDIufmT9Csrf5Ze-vA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-07-03 11:22:00+02:00
2025-10-06 12:50:28+02:00,218,FR,Unplanned outage,A03,,2022-07-03 17:00:00+02:00,coFI6FOTPymwZ6Ceq8ZEzw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-07-03 11:25:00+02:00
2025-10-06 12:50:30+02:00,0,FR,Unplanned outage,A03,,2022-07-03 18:30:00+02:00,KWmR2sPH9dJb2WgjeUP_uQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-07-03 17:30:00+02:00
2025-10-06 12:50:39+02:00,480,FR,Unplanned outage,A03,,2022-07-03 23:54:00+02:00,vjgoqBstjoykOZV9pCjnTg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-07-03 19:00:00+02:00
2025-10-06 12:50:42+02:00,180,FR,Unplanned outage,A03,,2022-07-04 15:00:00+02:00,WJub3mkRTK028AvqbKBMPQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-07-04 06:46:00+02:00
2025-10-06 12:50:43+02:00,194,FR,Unplanned outage,A03,,2022-07-04 15:00:00+02:00,sb_RH4-Rz1vHkNY4ECbXrQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-07-04 06:46:00+02:00
2025-10-06 12:51:01+02:00,0,FR,Unplanned outage,A03,,2022-07-04 10:30:00+02:00,H2ijusJb4uDinEYR2727lA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-07-04 09:45:00+02:00
2025-10-06 12:51:02+02:00,0,FR,Unplanned outage,A03,,2022-07-04 10:38:00+02:00,Ia3nolgzi37pwyTyUwJ99g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-07-04 10:12:00+02:00
2025-10-06 12:51:03+02:00,360,FR,Unplanned outage,A03,,2022-07-04 12:30:00+02:00,X3wVMdznSxWi4IM2NVBQdQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2022-07-03 22:10:00+02:00
2025-10-06 12:51:04+02:00,0,FR,Unplanned outage,A03,,2022-07-04 12:59:00+02:00,Hl5j_Vvz7-I-XU5IhRJ3pA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-01 18:00:00+02:00
2025-10-06 12:51:04+02:00,1200,FR,Unplanned outage,A03,,2022-07-05 02:00:00+02:00,YEHUrPFwQnJ0XGtxemXc4g,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-07-03 14:05:00+02:00
2025-10-06 12:51:53+02:00,640,FR,Unplanned outage,A03,,2022-07-05 06:30:00+02:00,7pvBZLbwDggpZl4GRBvkEw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2022-07-05 05:30:00+02:00
2025-10-06 12:54:00+02:00,0,FR,Unplanned outage,A03,,2022-07-06 13:04:00+02:00,ufb5bMz3Nv90sOrLYezRGg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-07-06 12:15:00+02:00
2025-10-06 12:54:22+02:00,0,FR,Unplanned outage,A03,,2022-07-06 18:00:00+02:00,owqP91WvNSNbjiRU9a7_wg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2022-07-05 18:22:00+02:00
2025-10-06 12:54:41+02:00,0,FR,Unplanned outage,A03,,2022-07-06 19:36:00+02:00,XJPAhzpPpTc5uXv_G_V1bQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-07-06 18:23:00+02:00
2025-10-06 12:54:48+02:00,0,FR,Unplanned outage,A03,,2022-07-06 21:00:00+02:00,X5lmY8AqVZd2_SwOuyNVLQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-07-06 20:25:00+02:00
2025-10-06 12:54:53+02:00,0,FR,Unplanned outage,A03,,2022-07-07 02:00:00+02:00,6mMwrlRcGqNrLYBr_aqOsQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2022-07-05 15:39:00+02:00
2025-10-06 12:55:54+02:00,0,FR,Unplanned outage,A03,,2022-07-07 17:00:00+02:00,3QYU1brHqTeWCWYrhsEUqA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-07-07 16:03:00+02:00
2025-10-06 12:56:02+02:00,0,FR,Unplanned outage,A03,,2022-07-07 21:04:00+02:00,iZhew2FKoiRyZomsJ0Uj2g,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2022-07-07 18:41:00+02:00
2025-10-06 12:56:09+02:00,0,FR,Unplanned outage,A03,,2022-07-08 01:14:00+02:00,vqYsZus5fJjm_BbU__IunA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2022-07-07 21:20:00+02:00
2025-10-06 12:56:20+02:00,0,FR,Unplanned outage,A03,,2022-07-08 08:00:00+02:00,BbcBOeBzLhrZ4oi42DS88g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-07-08 07:00:00+02:00
2025-10-06 12:56:43+02:00,100,FR,Unplanned outage,A03,,2022-07-08 10:30:00+02:00,Bei69bNIspKruVbNETyhgg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2022-07-08 05:43:00+02:00
2025-10-06 12:56:45+02:00,1200,FR,Unplanned outage,A03,,2022-07-08 10:50:00+02:00,5lwUuq1sbm-WPzfGZqJONQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2022-07-05 13:14:00+02:00
2025-10-06 12:56:49+02:00,0,FR,Unplanned outage,A03,,2022-07-08 11:11:00+02:00,cExGe2ehidvk9iCC9N4yFA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,5,2022-07-05 12:00:00+02:00
2025-10-06 12:57:36+02:00,230,FR,Unplanned outage,A03,,2022-07-08 22:00:00+02:00,_uc2phyrmKJnc4cKbPjI3w,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2022-07-08 18:00:00+02:00
2025-10-06 12:58:06+02:00,610,FR,Unplanned outage,A03,,2022-07-09 10:30:00+02:00,GfXHrGZwmrmX-V8yf7VmRg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2022-07-09 04:40:00+02:00
2025-10-06 12:58:12+02:00,1060,FR,Unplanned outage,A03,,2022-07-09 14:30:00+02:00,SQ251L-7FcA0bpDlOqaRgg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2022-07-09 13:04:00+02:00
2025-10-06 12:59:15+02:00,1140,FR,Unplanned outage,A03,,2022-07-10 22:45:00+02:00,cOgE5Phv3ivAWlN7F16NjQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-07-10 15:15:00+02:00
2025-10-06 13:00:21+02:00,0,FR,Unplanned outage,A03,,2022-07-11 14:00:00+02:00,6M1k-STai6k3n8GoeLpzmA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2022-07-10 16:32:00+02:00
2025-10-06 13:00:25+02:00,0,FR,Unplanned outage,A03,,2022-07-11 18:00:00+02:00,qNvci8YzqfoFc4u44_n-HA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2022-07-10 16:37:00+02:00
2025-10-06 13:00:25+02:00,0,FR,Unplanned outage,A03,,2022-07-11 11:12:00+02:00,CJtA5Iv7t4_G6tKbyavDDg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,5,2022-07-10 17:58:00+02:00
2025-10-06 13:01:26+02:00,0,FR,Unplanned outage,A03,,2022-07-12 04:00:00+02:00,M-KQhwoRMS9rQaUgsCJ6ew,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2022-07-12 02:40:00+02:00
2025-10-06 13:02:04+02:00,0,FR,Unplanned outage,A03,,2022-07-12 10:47:00+02:00,F3okV8-rDdUAB3gKcHSTTQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-07-12 09:34:00+02:00
2025-10-06 13:02:40+02:00,0,FR,Unplanned outage,A03,,2022-07-13 00:00:00+02:00,d1moXmQmsHlD-7FEQUMNug,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-07-12 17:42:00+02:00
2025-10-06 13:03:02+02:00,0,FR,Unplanned outage,A03,,2022-07-13 01:31:00+02:00,O9NJm9fYBwjq5l21PvgCxQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-07-13 00:32:00+02:00
2025-10-06 13:03:05+02:00,40,FR,Unplanned outage,A03,,2022-07-13 00:30:00+02:00,eIZaNIKjVfw8s-hykkXNDw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2022-07-12 15:40:00+02:00
2025-10-06 13:03:05+02:00,40,FR,Unplanned outage,A03,,2022-07-13 00:30:00+02:00,t0nYFv-1toyaoqHANoTw9w,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,3,2022-07-12 15:40:00+02:00
2025-10-06 13:04:34+02:00,0,FR,Unplanned outage,A03,,2022-07-13 23:30:00+02:00,rrsGhwfVKukbLQqevgXMNg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-07-13 01:45:00+02:00
2025-10-06 13:04:50+02:00,0,FR,Unplanned outage,A03,,2022-07-14 05:56:00+02:00,Y8As2iwlRizsgXiLy51XAA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-07-14 04:12:00+02:00
2025-10-06 13:07:41+02:00,786,FR,Unplanned outage,A03,,2022-07-15 00:55:00+02:00,fvzb6jaucGyQatkPeger6w,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2022-07-14 19:03:00+02:00
2025-10-06 13:07:42+02:00,0,FR,Unplanned outage,A03,,2022-07-15 04:00:00+02:00,AmJOlY0T5fipzGVfL2N8_w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2022-07-13 17:32:00+02:00
2025-10-06 13:07:58+02:00,275,FR,Unplanned outage,A03,,2022-07-15 09:40:00+02:00,cfHw7pzOUhsPWyFp0W1qyA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-07-14 21:07:00+02:00
2025-10-06 13:07:58+02:00,275,FR,Unplanned outage,A03,,2022-07-15 09:40:00+02:00,Kads7q-QmlSdQSxK06qgCw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-07-14 21:07:00+02:00
2025-10-06 13:08:30+02:00,0,FR,Unplanned outage,A03,,2022-07-16 18:15:00+02:00,T9y4eK7SFSPfESttN64U5A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2022-07-15 18:15:00+02:00
2025-10-06 13:08:34+02:00,330,FR,Unplanned outage,A03,,2022-07-16 00:00:00+02:00,SxCIoBI3N7sYqt_sIPH4iA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-07-15 22:30:00+02:00
2025-10-06 13:08:35+02:00,340,FR,Unplanned outage,A03,,2022-07-16 04:40:00+02:00,pYmrfTR8pW0iCb5dthG3Vw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2022-07-15 22:40:00+02:00
2025-10-06 13:08:57+02:00,815,FR,Unplanned outage,A03,,2022-07-16 11:15:00+02:00,rIzDzVRn6KSr0Ar5ZLl8ow,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2022-07-16 09:15:00+02:00
2025-10-06 13:09:27+02:00,0,FR,Unplanned outage,A03,,2022-07-16 19:56:00+02:00,4rSVFQt8j_4OvaYQOw_Pww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-07-16 19:34:00+02:00
2025-10-06 13:09:36+02:00,0,FR,Unplanned outage,A03,,2022-07-17 02:50:00+02:00,csCUykWSEvIetlhVYrubPQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-07-17 02:19:00+02:00
2025-10-06 13:09:40+02:00,0,FR,Unplanned outage,A03,,2022-07-17 02:50:00+02:00,dpZBye_sRhPQAXklu-9Wrg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-07-17 02:20:00+02:00
2025-10-06 13:10:05+02:00,312,FR,Unplanned outage,A03,,2022-07-17 19:40:00+02:00,gVXFC5MvDMlDw7TZG-UJcg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2022-07-17 16:00:00+02:00
2025-10-06 13:10:08+02:00,390,FR,Unplanned outage,A03,,2022-07-17 19:40:00+02:00,5hpNP9rYCaqnTz0aSfrD8A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2022-07-17 19:17:00+02:00
2025-10-06 13:10:17+02:00,505,FR,Unplanned outage,A03,,2022-07-18 02:00:00+02:00,8uqCPPSg-fQhRPe-GBWk7Q,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-07-18 01:24:00+02:00
2025-10-06 13:10:35+02:00,0,FR,Unplanned outage,A03,,2022-07-18 09:06:00+02:00,reilHhiRYNcvrflfEgZVbA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2022-07-18 06:15:00+02:00
2025-10-06 13:11:17+02:00,275,FR,Unplanned outage,A03,,2022-07-19 00:00:00+02:00,E1tzZ1dEcv7Qo08cWyvxfA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-07-18 16:20:00+02:00
2025-10-06 13:11:17+02:00,275,FR,Unplanned outage,A03,,2022-07-19 00:00:00+02:00,SbMyK0ACdm7OoLsbad0rfw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2022-07-18 16:20:00+02:00
2025-10-06 13:11:21+02:00,0,FR,Unplanned outage,A03,,2022-07-19 00:00:00+02:00,B_HbF-P_4dz7PHwQd2NEog,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-07-18 18:10:00+02:00
2025-10-06 13:11:22+02:00,0,FR,Unplanned outage,A03,,2022-07-18 20:59:00+02:00,16ORJXylW_4492Nc0wiBbw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2022-07-18 16:00:00+02:00
2025-10-06 13:11:35+02:00,0,FR,Unplanned outage,A03,,2022-07-19 01:45:00+02:00,WBAP3-4VEIWGkNhI6vcxGA,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-07-19 01:03:00+02:00
2025-10-06 13:11:38+02:00,0,FR,Unplanned outage,A03,,2022-07-19 04:29:00+02:00,8IyalNyJ9n6AJ7-yKExpRQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2022-07-19 04:25:00+02:00
2025-10-06 13:12:50+02:00,0,FR,Unplanned outage,A03,,2022-07-19 15:30:00+02:00,wavOcJQHzzDcONUr3TxzNw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,7,2022-06-23 16:00:00+02:00
2025-10-06 13:12:55+02:00,0,FR,Unplanned outage,A03,,2022-07-19 17:13:00+02:00,xdCyK5pbKPqamvWQHswBIw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-07-19 13:34:00+02:00
2025-10-06 13:12:55+02:00,0,FR,Unplanned outage,A03,,2022-07-19 17:13:00+02:00,h_8tIH1lWeuKOGn5suG5IA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2022-07-19 13:30:00+02:00
2025-10-06 13:12:56+02:00,0,FR,Unplanned outage,A03,,2022-07-19 17:13:00+02:00,Ik_5RFXsMZGU0I50r_UF6A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2022-07-19 13:30:00+02:00
2025-10-06 13:13:12+02:00,0,FR,Unplanned outage,A03,,2022-07-20 17:00:00+02:00,EJ5Em69d07pXY8-DJqOLYw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2022-07-20 00:15:00+02:00
2025-10-06 13:13:53+02:00,200,FR,Unplanned outage,A03,,2022-07-20 06:16:00+02:00,XUcC8fWo_OIPmhodcuL2nw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,8,2022-07-19 12:20:00+02:00
2025-10-06 13:15:20+02:00,0,FR,Unplanned outage,A03,,2022-07-20 16:00:00+02:00,AsUI7wxmlG8mNlMDqLxjzw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,9,2022-07-18 01:30:00+02:00
2025-10-06 13:16:01+02:00,0,FR,Unplanned outage,A03,,2022-07-20 16:46:00+02:00,sRthoSxONf4Cdup-XbPcQA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2022-07-20 16:20:00+02:00
2025-10-06 13:16:16+02:00,0,FR,Unplanned outage,A03,,2022-07-21 06:00:00+02:00,-XrqJqTanlP9G6Rhxw6V3A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-07-20 19:45:00+02:00
2025-10-06 13:16:16+02:00,300,FR,Unplanned outage,A03,,2022-07-20 19:45:00+02:00,MnDCmIhlCQcoqo6ejPEV-g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-07-20 15:30:00+02:00
2025-10-06 13:16:23+02:00,300,FR,Unplanned outage,A03,,2022-07-21 00:30:00+02:00,daXslt56jSy64zY-iHvlGQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2022-07-20 16:44:00+02:00
2025-10-06 13:16:23+02:00,200,FR,Unplanned outage,A03,,2022-07-21 00:52:00+02:00,egREtsL1PygLAkmVYEUI4g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,9,2022-07-19 14:00:00+02:00
2025-10-06 13:17:03+02:00,120,FR,Unplanned outage,A03,,2022-07-21 16:00:00+02:00,Ipd5YwSlobq_4yO35ZBFDw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-21 14:51:00+02:00
2025-10-06 13:17:27+02:00,250,FR,Unplanned outage,A03,,2022-07-21 19:18:00+02:00,SQDDI5GSUxAdocTjhv94nA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-07-21 18:08:00+02:00
2025-10-06 13:17:28+02:00,600,FR,Unplanned outage,A03,,2022-07-21 19:45:00+02:00,cqoyqPkkVuli9KCcE6ATeA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-07-21 10:05:00+02:00
2025-10-06 13:17:38+02:00,303,FR,Unplanned outage,A03,,2022-07-22 00:30:00+02:00,dIok_7vFkssaXOAGu4oFcw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,5,2022-07-21 07:13:00+02:00
2025-10-06 13:17:40+02:00,0,FR,Unplanned outage,A03,,2022-07-22 02:30:00+02:00,9Um3cEYaK-sM7sR0oN1RUA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2022-07-21 17:48:00+02:00
2025-10-06 13:17:45+02:00,700,FR,Unplanned outage,A03,,2022-07-22 06:30:00+02:00,9FcvmWawuYIjnat5HRFo7g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-07-22 02:50:00+02:00
2025-10-06 13:18:03+02:00,0,FR,Unplanned outage,A03,,2022-07-22 08:00:00+02:00,vZMqYx3iWw5UA3hGwD-7Pw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-07-21 20:11:00+02:00
2025-10-06 13:18:43+02:00,0,FR,Unplanned outage,A03,,2022-07-22 13:30:00+02:00,eDxmV9o-WI3AJOtd-uk5jg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-07-22 12:15:00+02:00
2025-10-06 13:19:33+02:00,320,FR,Unplanned outage,A03,,2022-07-22 15:12:00+02:00,RItgyxjKyO0ErTi7SaCA9g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-07-21 19:18:00+02:00
2025-10-06 13:21:19+02:00,700,FR,Unplanned outage,A03,,2022-07-23 02:00:00+02:00,PMBQy0IPRZg9aE_mNPhIXg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2022-07-22 02:50:00+02:00
2025-10-06 13:21:20+02:00,0,FR,Unplanned outage,A03,,2022-07-22 17:00:00+02:00,baZjs6DLXGvBIroUZsr7aw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2022-07-22 13:30:00+02:00
2025-10-06 13:21:22+02:00,0,FR,Unplanned outage,A03,,2022-07-22 17:45:00+02:00,e2jG645lsUtMm8CnfOFQfw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-07-22 17:33:00+02:00
2025-10-06 13:21:27+02:00,750,FR,Unplanned outage,A03,,2022-07-22 18:41:00+02:00,qxe0UDLEFcJ3E8NLIUWTfw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2022-07-22 08:18:00+02:00
2025-10-06 13:22:19+02:00,280,FR,Unplanned outage,A03,,2022-07-23 14:00:00+02:00,qxU22_7WYcZvS3JzqTe1vg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-07-23 07:34:00+02:00
2025-10-06 13:22:19+02:00,280,FR,Unplanned outage,A03,,2022-07-23 14:00:00+02:00,KTfn3RqTXO6xitJ0AxA_hg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-07-23 07:34:00+02:00
2025-10-06 13:22:25+02:00,0,FR,Unplanned outage,A03,,2022-07-23 17:23:00+02:00,6Ckd-IbDSLDO49sNQROgnA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-07-23 13:45:00+02:00
2025-10-06 13:22:28+02:00,0,FR,Unplanned outage,A03,,2022-07-23 23:30:00+02:00,mMR_nDf6RqQLFA740zTpFA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,16,2022-07-21 09:49:00+02:00
2025-10-06 13:22:30+02:00,25,FR,Unplanned outage,A03,,2022-07-24 01:15:00+02:00,ZMr-SoKW35b5zRTw6pLBaA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2022-07-24 00:00:00+02:00
2025-10-06 13:22:41+02:00,0,FR,Unplanned outage,A03,,2022-07-24 08:18:00+02:00,n5JapHO9X1Ju7vdiY7zXhA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-07-24 07:29:00+02:00
2025-10-06 13:23:04+02:00,0,FR,Unplanned outage,A03,,2022-07-24 15:00:00+02:00,C2F5BcRtub8QwpwBqaoYMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-07-24 10:48:00+02:00
2025-10-06 13:23:07+02:00,762,FR,Unplanned outage,A03,,2022-07-24 17:30:00+02:00,bEJee21KTSlwYUa5l_x61w,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-07-24 13:30:00+02:00
2025-10-06 13:24:35+02:00,0,FR,Unplanned outage,A03,,2022-07-25 17:03:00+02:00,LwD_WJHyTRVU0vtfBsoFQA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,5,2022-07-24 14:38:00+02:00
2025-10-06 13:24:38+02:00,0,FR,Unplanned outage,A03,,2022-07-26 00:00:00+02:00,H8wANrHf-CEn2Y4h7COMAA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,6,2022-07-24 14:38:00+02:00
2025-10-06 13:24:50+02:00,670,FR,Unplanned outage,A03,,2022-07-27 10:00:00+02:00,TYZ38tyh8690QDVw-UGzsA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,78,2022-06-27 22:30:00+02:00
2025-10-06 13:24:53+02:00,0,FR,Unplanned outage,A03,,2022-07-26 01:30:00+02:00,anuLJMOvQoebu1NtDDGFWQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,9,2022-07-24 06:03:00+02:00
2025-10-06 13:26:42+02:00,405,FR,Unplanned outage,A03,,2022-07-26 18:26:00+02:00,bWt-xQA-04sYi-FkdO5AeA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2022-07-26 16:30:00+02:00
2025-10-06 13:26:49+02:00,0,FR,Unplanned outage,A03,,2022-07-26 19:37:00+02:00,d8Ngj6BIOL1Z9dwQ6Azxyg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-07-26 01:54:00+02:00
2025-10-06 13:26:49+02:00,0,FR,Unplanned outage,A03,,2022-07-26 19:37:00+02:00,axXCxecjiY9rOrdSE5x-aQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2022-07-26 01:54:00+02:00
2025-10-06 13:26:53+02:00,805,FR,Unplanned outage,A03,,2022-07-26 21:10:00+02:00,9aeKz8xLgC1Z1NL8O_aTYQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2022-07-26 19:15:00+02:00
2025-10-06 13:27:04+02:00,0,FR,Unplanned outage,A03,,2022-07-27 02:46:00+02:00,b12s7ChksxZW54jesG2obA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2022-07-24 14:24:00+02:00
2025-10-06 13:27:14+02:00,124.2,FR,Unplanned outage,A03,,2022-07-27 06:23:00+02:00,h2in_NTarwVG9NpgGw3djQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-07-27 06:05:00+02:00
2025-10-06 13:27:14+02:00,0,FR,Unplanned outage,A03,,2022-07-27 06:23:00+02:00,sW4ch2xb4opHEeGB2WDtXQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-07-27 06:05:00+02:00
2025-10-06 13:27:40+02:00,0,FR,Unplanned outage,A03,,2022-07-27 09:09:00+02:00,UmG4ZP5FhGDl25yhLQehGA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2022-07-26 02:30:00+02:00
2025-10-06 13:27:40+02:00,123.3,FR,Unplanned outage,A03,,2022-07-27 09:09:00+02:00,bTZp6Y2GssjOHMuhfMzIYQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-07-27 02:46:00+02:00
2025-10-06 13:39:33+02:00,0,FR,Unplanned outage,A03,,2022-08-03 12:00:00+02:00,Uta_yNo1eaW7pC49ysDLdQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,7,2022-07-22 15:12:00+02:00
2025-10-06 13:27:17+02:00,0,FR,Unplanned outage,A03,,2022-07-27 07:19:00+02:00,cjYBYdeD4z76JJqAbNuTMA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-07-27 06:52:00+02:00
2025-10-06 13:27:19+02:00,124.2,FR,Unplanned outage,A03,,2022-07-27 07:19:00+02:00,yG5GxbXOdKr7GkQaQRpvqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-07-27 06:52:00+02:00
2025-10-06 13:28:59+02:00,0,FR,Unplanned outage,A03,,2022-07-27 17:34:00+02:00,G7haqrL-j361Cx6pcCcjWQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-07-27 11:43:00+02:00
2025-10-06 13:29:11+02:00,0,FR,Unplanned outage,A03,,2022-07-27 20:04:00+02:00,cvSvs8L5a-nHsLf_l34ahA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-07-27 18:43:00+02:00
2025-10-06 13:29:24+02:00,0,FR,Unplanned outage,A03,,2022-07-27 23:22:00+02:00,SeiJy7eDwth3hq5HFyEy7w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-07-27 18:43:00+02:00
2025-10-06 13:31:17+02:00,595,FR,Unplanned outage,A03,,2022-07-29 05:45:00+02:00,EjNLmZFjNyTi9uzeUBzovw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,4,2022-07-28 23:46:00+02:00
2025-10-06 13:32:36+02:00,0,FR,Unplanned outage,A03,,2022-07-29 15:22:00+02:00,R1RMjPJCX3oAHQopkPTrgg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-07-27 20:05:00+02:00
2025-10-06 13:33:27+02:00,0,FR,Unplanned outage,A03,,2022-07-30 02:48:00+02:00,_xe-OeCyH4W-4eegY9dvrg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-07-30 02:16:00+02:00
2025-10-06 13:33:34+02:00,0,FR,Unplanned outage,A03,,2022-07-30 07:00:00+02:00,mLbFhI57bzFxyfqrUk1mxQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-07-30 05:47:00+02:00
2025-10-06 13:35:10+02:00,920,FR,Unplanned outage,A03,,2022-08-01 03:18:00+02:00,7irycCKCCm6wrmT0EDkDRw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-07-31 23:00:00+02:00
2025-10-06 13:36:33+02:00,0,FR,Unplanned outage,A03,,2022-08-01 16:00:00+02:00,NQfvEgthE1L2PQVYj676Jw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-01 12:00:00+02:00
2025-10-06 13:36:33+02:00,0,FR,Unplanned outage,A03,,2022-08-01 16:00:00+02:00,kF7jusREu7bxYA92WG0fMQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-08-01 12:00:00+02:00
2025-10-06 13:36:34+02:00,706,FR,Unplanned outage,A03,,2022-08-01 16:13:00+02:00,rSZOewFxEobh9M3Sz5tefQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2022-08-01 16:01:00+02:00
2025-10-06 13:37:53+02:00,0,FR,Unplanned outage,A03,,2022-08-02 11:00:00+02:00,oBhZd6AlAWQmZI0gw00zZg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2022-08-02 07:04:00+02:00
2025-10-06 13:38:53+02:00,0,FR,Unplanned outage,A03,,2022-08-02 21:10:00+02:00,lisugZAbT53T8IB8r5s3fA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-08-02 20:28:00+02:00
2025-10-06 13:38:57+02:00,25,FR,Unplanned outage,A03,,2022-08-03 00:00:00+02:00,t6arud6YGZpvuZfRWqEMwA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2022-08-02 21:05:00+02:00
2025-10-06 13:39:02+02:00,0,FR,Unplanned outage,A03,,2022-08-03 03:34:00+02:00,fxExpJjF55Qd1uAZPTw34A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-08-03 02:42:00+02:00
2025-10-06 13:39:48+02:00,0,FR,Unplanned outage,A03,,2022-08-03 12:40:00+02:00,0Et87QL5i77KQpDVBWIw1A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-08-03 03:45:00+02:00
2025-10-06 13:40:30+02:00,0,FR,Unplanned outage,A03,,2022-08-04 00:26:00+02:00,w46WvOHLn2hV2P0lFgWuog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-08-03 22:37:00+02:00
2025-10-06 13:41:16+02:00,240,FR,Unplanned outage,A03,,2022-08-04 12:13:00+02:00,LiPAQVBMXO-uLs4wfdM8Bw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2022-08-03 16:40:00+02:00
2025-10-06 13:41:40+02:00,180,FR,Unplanned outage,A03,,2022-08-05 00:00:00+02:00,Wjzl6orUPYVFUhOVQuGccw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2022-08-04 17:13:00+02:00
2025-10-06 13:42:24+02:00,0,FR,Unplanned outage,A03,,2022-08-05 10:35:00+02:00,UD_6gejkMj5CvbkIAZ8bYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2022-08-05 02:10:00+02:00
2025-10-06 13:42:50+02:00,0,FR,Unplanned outage,A03,,2022-08-08 08:00:00+02:00,jrt6sQ6yh8GhG9YUHI5vTw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-08-05 12:33:00+02:00
2025-10-06 13:43:50+02:00,900,FR,Unplanned outage,A03,,2022-08-06 09:19:00+02:00,XV25yExhrN-Pt-bpCeSkfg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-08-06 05:09:00+02:00
2025-10-06 13:44:00+02:00,0,FR,Unplanned outage,A03,,2022-08-06 11:39:00+02:00,b_9oR0CcJjfGa6X5W-WWsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-08-06 11:02:00+02:00
2025-10-06 13:44:09+02:00,0,FR,Unplanned outage,A03,,2022-08-06 13:55:00+02:00,ppuSL2rfrMKNzKQSlbPJgA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-08-06 13:04:00+02:00
2025-10-06 13:44:20+02:00,0,FR,Unplanned outage,A03,,2022-08-06 12:00:00+02:00,Z2tq1U-CDNZRh9Mtmh7UuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-08-06 10:33:00+02:00
2025-10-06 13:44:21+02:00,418,FR,Unplanned outage,A03,,2022-08-06 19:50:00+02:00,VrOrbgrtFa83fpgSg6ycQQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,4,2022-08-06 11:45:00+02:00
2025-10-06 13:44:22+02:00,0,FR,Unplanned outage,A03,,2022-08-07 00:00:00+02:00,erpMxXntVwDJlA-9qiOJ-w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2022-08-06 21:03:00+02:00
2025-10-06 13:44:29+02:00,500,FR,Unplanned outage,A03,,2022-08-07 05:00:00+02:00,hOta0uT9ILwxZ4Jx3lNvIA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-08-07 02:54:00+02:00
2025-10-06 13:44:31+02:00,0,FR,Unplanned outage,A03,,2022-08-07 05:35:00+02:00,PSwGYyadu0EGcRbArSu0Ow,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-08-07 04:42:00+02:00
2025-10-06 13:44:53+02:00,0,FR,Unplanned outage,A03,,2022-08-07 14:30:00+02:00,QDVvEJHEAVANW2AYpicQ-A,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-08-07 09:11:00+02:00
2025-10-06 13:44:54+02:00,266,FR,Unplanned outage,A03,,2022-08-07 14:43:00+02:00,qFG0fCOG5o62sV-irNSEeQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-08-07 14:25:00+02:00
2025-10-06 13:44:55+02:00,0,FR,Unplanned outage,A03,,2022-08-07 15:08:00+02:00,7M82ydpC1tVhmyxxaKXX_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-08-07 13:17:00+02:00
2025-10-06 13:44:59+02:00,0,FR,Unplanned outage,A03,,2022-08-07 18:00:00+02:00,7QFEehgFfI9_JuXraFWdWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-08-07 16:40:00+02:00
2025-10-06 13:45:18+02:00,0,FR,Unplanned outage,A03,,2022-08-08 12:00:00+02:00,qI3alkp9JHiWEAuXQQuuAw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-08-07 20:00:00+02:00
2025-10-06 13:45:28+02:00,120,FR,Unplanned outage,A03,,2022-08-08 07:33:00+02:00,Gt7IjWCxzHTtcjZIdQPmWw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2022-08-08 04:03:00+02:00
2025-10-06 13:46:03+02:00,0,FR,Unplanned outage,A03,,2022-08-08 12:15:00+02:00,bHsdWgFcfsB_qjMX-LQtbQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-08-08 12:04:00+02:00
2025-10-06 13:46:17+02:00,786,FR,Unplanned outage,A03,,2022-08-08 16:00:00+02:00,5T2g67tRADUCeskdGywJuw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-08-08 14:00:00+02:00
2025-10-06 13:46:49+02:00,290,FR,Unplanned outage,A03,,2022-08-08 17:15:00+02:00,1puBIjZ2TOSlAwbNoJ8MMg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2022-08-04 12:14:00+02:00
2025-10-06 13:46:51+02:00,260,FR,Unplanned outage,A03,,2022-08-08 17:30:00+02:00,7G4dvWWW3fU8NUBJThOofQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,8,2022-08-07 17:04:00+02:00
2025-10-06 13:48:09+02:00,0,FR,Unplanned outage,A03,,2022-08-09 14:52:00+02:00,IXy0Za-ExkXYVdquUe0Row,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-08-09 14:03:00+02:00
2025-10-06 13:48:17+02:00,350,FR,Unplanned outage,A03,,2022-08-09 17:00:00+02:00,4p5ABoHe7F_pRf9pZK2uKg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2022-08-08 17:15:00+02:00
2025-10-06 13:48:39+02:00,0,FR,Unplanned outage,A03,,2022-08-10 00:50:00+02:00,bX1iKpeDWAzTeq3limUbIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-08-10 00:37:00+02:00
2025-10-06 13:48:39+02:00,0,FR,Unplanned outage,A03,,2022-08-10 00:50:00+02:00,ZBRIHjgoxpgRE6kLw0kuzQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-08-10 00:40:00+02:00
2025-10-06 13:48:50+02:00,380,FR,Unplanned outage,A03,,2022-08-10 08:22:00+02:00,aGNUXFeDfiwXLynOiblISQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-09 17:00:00+02:00
2025-10-06 13:48:53+02:00,0,FR,Unplanned outage,A03,,2022-08-10 09:00:00+02:00,H6cC3lCVinzPeZs_8br1Qw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-08-10 08:18:00+02:00
2025-10-06 13:49:21+02:00,840,FR,Unplanned outage,A03,,2022-08-10 12:50:00+02:00,-jEfHsp3vNilsrce3hnqtA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2022-08-10 05:20:00+02:00
2025-10-06 13:50:27+02:00,0,FR,Unplanned outage,A03,,2022-08-11 04:40:00+02:00,ycXboUpnhFw9EDyeQDuNKQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-08-11 02:51:00+02:00
2025-10-06 13:50:27+02:00,0,FR,Unplanned outage,A03,,2022-08-11 04:40:00+02:00,9mkFZ84EkAp0l2eQsMCxRA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2022-08-11 02:51:00+02:00
2025-10-06 13:51:32+02:00,0,FR,Unplanned outage,A03,,2022-08-11 11:40:00+02:00,kXNLKbtoo-Mc5Q7xxNZe2Q,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-08-11 09:52:00+02:00
2025-10-06 13:51:32+02:00,0,FR,Unplanned outage,A03,,2022-08-11 12:12:00+02:00,3-0A2oVk0_pUfDhJYnd5Dw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-08-11 11:00:00+02:00
2025-10-06 13:52:31+02:00,1060,FR,Unplanned outage,A03,,2022-08-12 00:00:00+02:00,jHxUH7dDJXVMHWoiZuPEUw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-08-11 22:30:00+02:00
2025-10-06 13:52:33+02:00,0,FR,Unplanned outage,A03,,2022-08-12 04:30:00+02:00,PyXUd2-wQhyETjkrrn7Okg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,5,2022-08-11 09:20:00+02:00
2025-10-06 13:53:06+02:00,0,FR,Unplanned outage,A03,,2022-08-12 11:00:00+02:00,nYWQORdyKA3tMBwJcXjUDg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2022-08-10 14:36:00+02:00
2025-10-06 13:53:28+02:00,380,FR,Unplanned outage,A03,,2022-08-12 12:17:00+02:00,w9ORP8vhwM7Zk7RqbAbyTg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-12 11:00:00+02:00
2025-10-06 13:53:37+02:00,250,FR,Unplanned outage,A03,,2022-08-12 13:33:00+02:00,gKQcyMf1uFKsIgwALLXYAA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-12 12:30:00+02:00
2025-10-06 13:53:40+02:00,0,FR,Unplanned outage,A03,,2022-08-14 00:00:00+02:00,pEajwVDU1utBu8-I7HBWzQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-12 13:33:00+02:00
2025-10-06 13:54:20+02:00,100,FR,Unplanned outage,A03,,2022-08-12 23:30:00+02:00,LrY2brHRLzELbTDHEZ_24w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2022-08-12 18:10:00+02:00
2025-10-06 13:54:20+02:00,0,FR,Unplanned outage,A03,,2022-08-12 19:12:00+02:00,VGldv6Yx-fArJrcJMAT7Rw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-08-12 17:15:00+02:00
2025-10-06 13:54:21+02:00,0,FR,Unplanned outage,A03,,2022-08-12 22:00:00+02:00,n5mbXq69WOyeJLv4RfzYig,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2022-08-10 14:20:00+02:00
2025-10-06 13:54:42+02:00,0,FR,Unplanned outage,A03,,2022-08-12 16:30:00+02:00,-h-LAsT0LfVcK_Eajdiudw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2022-08-01 12:00:00+02:00
2025-10-06 13:54:54+02:00,0,FR,Unplanned outage,A03,,2022-08-13 14:09:00+02:00,db_gW-MJ8UBDY75N_IJ98w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-08-13 00:57:00+02:00
2025-10-06 13:55:01+02:00,695,FR,Unplanned outage,A03,,2022-08-14 03:30:00+02:00,6zXFADpxCvnx7E-Xyui0xw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,33,2022-08-02 21:00:00+02:00
2025-10-06 13:55:01+02:00,695,FR,Unplanned outage,A03,,2022-08-14 00:00:00+02:00,kgaY1pQL91Yfcy2PkFmX1Q,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2022-08-12 12:00:00+02:00
2025-10-06 13:55:03+02:00,0,FR,Unplanned outage,A03,,2022-08-13 18:00:00+02:00,CclKmae5EnNEQaqVagNP6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-08-13 13:50:00+02:00
2025-10-06 13:55:04+02:00,120,FR,Unplanned outage,A03,,2022-08-13 18:30:00+02:00,WIBni6pJc80MG5COfVKu2g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2022-08-13 11:05:00+02:00
2025-10-06 13:55:15+02:00,360,FR,Unplanned outage,A03,,2022-08-14 03:30:00+02:00,BXTix3RwrcuL5aVvapCrzw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-08-13 16:27:00+02:00
2025-10-06 13:55:24+02:00,250,FR,Unplanned outage,A03,,2022-08-14 07:15:00+02:00,2z0-MKhn9IJIVnn-Y-gaew,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-08-14 00:17:00+02:00
2025-10-06 13:55:25+02:00,0,FR,Unplanned outage,A03,,2022-08-14 07:20:00+02:00,QNN51VKR-UM34k0HapdwRw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-08-14 06:44:00+02:00
2025-10-06 13:55:35+02:00,211,FR,Unplanned outage,A03,,2022-08-14 09:58:00+02:00,nLa5r7iVzeWZ3a6rN1vZXg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-08-14 07:15:00+02:00
2025-10-06 13:55:40+02:00,0,FR,Unplanned outage,A03,,2022-08-14 16:00:00+02:00,FgOOBEDKPRZOZq66aSRFtg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-08-14 09:58:00+02:00
2025-10-06 13:56:14+02:00,200,FR,Unplanned outage,A03,,2022-08-14 21:40:00+02:00,JLZZAFwUbMxhHKAjrzfomQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-14 17:12:00+02:00
2025-10-06 13:56:51+02:00,0,FR,Unplanned outage,A03,,2022-08-17 18:00:00+02:00,cDe3-BGmnGuezu-HdSxsVA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2022-08-15 00:03:00+02:00
2025-10-06 13:56:59+02:00,370,FR,Unplanned outage,A03,,2022-08-15 13:03:00+02:00,g3vor9Q89JuKG4BgrliTyQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2022-08-15 09:05:00+02:00
2025-10-06 13:57:21+02:00,0,FR,Unplanned outage,A03,,2022-08-15 18:30:00+02:00,GaLSx-K5czzTkHT8JUZdLA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-08-15 17:27:00+02:00
2025-10-06 13:57:41+02:00,1160,FR,Unplanned outage,A03,,2022-08-16 08:00:00+02:00,e1SiQENiqwJQ-eoe1Ef3gg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2022-08-15 10:30:00+02:00
2025-10-06 13:59:32+02:00,0,FR,Unplanned outage,A03,,2022-08-17 00:16:00+02:00,bv0f-j2xkvs_8STdtRnhxA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2022-08-16 22:54:00+02:00
2025-10-06 13:59:32+02:00,0,FR,Unplanned outage,A03,,2022-08-17 00:45:00+02:00,L40JCNaf2B1JTW7tvw41Jw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-08-16 12:23:00+02:00
2025-10-06 13:59:32+02:00,0,FR,Unplanned outage,A03,,2022-08-17 00:15:00+02:00,cgJPNvTXf0b4yCKt8c1Lrw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2022-08-16 22:52:00+02:00
2025-10-06 13:59:34+02:00,124.2,FR,Unplanned outage,A03,,2022-08-17 01:39:00+02:00,SbR10Hwe30T9d5SJN_65rQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-08-17 00:45:00+02:00
2025-10-06 13:59:36+02:00,0,FR,Unplanned outage,A03,,2022-08-17 01:50:00+02:00,3ra26NGhGU3Erro1Cs3MPw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-08-17 00:30:00+02:00
2025-10-06 14:00:45+02:00,0,FR,Unplanned outage,A03,,2022-08-17 12:25:00+02:00,mngOd7Lr2wuqXGMtJeukBQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-08-17 11:42:00+02:00
2025-10-06 14:01:01+02:00,0,FR,Unplanned outage,A03,,2022-08-17 20:00:00+02:00,b4TFR7pTPpRkZsoZkxlSdg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2022-08-17 15:36:00+02:00
2025-10-06 14:01:04+02:00,0,FR,Unplanned outage,A03,,2022-08-17 19:30:00+02:00,N1Ug6yHjNzsXLJflMs0kiA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2022-08-15 19:00:00+02:00
2025-10-06 14:01:08+02:00,250,FR,Unplanned outage,A03,,2022-08-17 19:00:00+02:00,cXkjTR6Uc4_3HXaE70N74g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,11,2022-08-15 10:30:00+02:00
2025-10-06 14:01:19+02:00,0,FR,Unplanned outage,A03,,2022-08-17 18:49:00+02:00,znbpYkTonJCKacN1iEGEKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2022-08-17 17:40:00+02:00
2025-10-06 14:01:24+02:00,0,FR,Unplanned outage,A03,,2022-08-17 20:50:00+02:00,vgz-aPFgpH0gIJHpIXRf_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2022-08-17 19:37:00+02:00
2025-10-06 14:01:25+02:00,56,FR,Unplanned outage,A03,,2022-08-17 21:45:00+02:00,fKHX_SUMnGIyImngocTseA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2022-08-17 20:16:00+02:00
2025-10-06 14:01:28+02:00,0,FR,Unplanned outage,A03,,2022-08-19 12:00:00+02:00,0srR06wU9JRI-2r-7jek5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-08-17 17:40:00+02:00
2025-10-06 14:01:34+02:00,0,FR,Unplanned outage,A03,,2022-08-18 00:20:00+02:00,ST5XybMvDFHA6sy13u1RSg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2022-08-17 01:39:00+02:00
2025-10-06 14:01:41+02:00,130,FR,Unplanned outage,A03,,2022-08-18 06:19:00+02:00,djjG7JelDS1WomCvtNifTw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,8,2022-08-14 21:41:00+02:00
2025-10-06 14:01:44+02:00,120,FR,Unplanned outage,A03,,2022-08-18 07:38:00+02:00,leBcReKWvFco5IIi3a9J0A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-08-18 06:20:00+02:00
2025-10-06 14:01:49+02:00,124.2,FR,Unplanned outage,A03,,2022-08-18 08:12:00+02:00,k0LAkI0XElku7EFOmU8G5g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-08-18 00:20:00+02:00
2025-10-06 14:01:50+02:00,0,FR,Unplanned outage,A03,,2022-08-18 08:12:00+02:00,1qcvR38b2qCf09SS3ebz2A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,12,2022-08-16 12:23:00+02:00
