created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 14:02:07+02:00,0,FR,Unplanned outage,A03,,2022-08-18 13:30:00+02:00,39S8hHFw2wfhlJpP71tEhw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2022-08-15 19:30:00+02:00
2025-10-06 14:02:53+02:00,0,FR,Unplanned outage,A03,,2022-08-23 08:00:00+02:00,Zwj4A5IJl3bmZNaBGSiV5g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,5,2022-08-16 12:24:00+02:00
2025-10-06 14:03:21+02:00,0,FR,Unplanned outage,A03,,2022-08-19 01:32:00+02:00,0iZGsAvgDgpRW71T5wC00g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-08-18 23:23:00+02:00
2025-10-06 14:03:21+02:00,350,FR,Unplanned outage,A03,,2022-08-19 01:20:00+02:00,kOd7zmgC9sTp5ScO-S_DRA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,6,2022-08-17 23:30:00+02:00
2025-10-06 14:04:49+02:00,0,FR,Unplanned outage,A03,,2022-08-18 15:30:00+02:00,uGIieoOF3z2R3NrrHWvdeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-08-17 15:30:00+02:00
2025-10-06 14:04:57+02:00,0,FR,Unplanned outage,A03,,2022-08-19 16:00:00+02:00,NXg5r8zLv4QKF5Vj6XbRIQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,6,2022-08-01 12:00:00+02:00
2025-10-06 14:05:07+02:00,0,FR,Unplanned outage,A03,,2022-08-19 20:00:00+02:00,k_c2ljUUZZW58L0nNof4Hg,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-08-19 18:00:00+02:00
2025-10-06 14:05:08+02:00,0,FR,Unplanned outage,A03,,2022-08-19 20:21:00+02:00,gQVRs_hfnyKAH2HQjZEHCg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,8,2022-08-16 12:24:00+02:00
2025-10-06 14:05:23+02:00,240,FR,Unplanned outage,A03,,2022-08-20 03:27:00+02:00,xqFVtZA-yLtBBj1UQwEhRQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-08-19 12:22:00+02:00
2025-10-06 14:05:24+02:00,0,FR,Unplanned outage,A03,,2022-08-20 04:40:00+02:00,Ge1KemE5DL5GXk8e3AfkDg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-08-20 00:33:00+02:00
2025-10-06 14:06:00+02:00,124.2,FR,Unplanned outage,A03,,2022-08-20 17:30:00+02:00,cpVrL6QnYsruHIOLwUJCog,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-08-20 17:02:00+02:00
2025-10-06 14:06:00+02:00,0,FR,Unplanned outage,A03,,2022-08-20 17:30:00+02:00,nN7BvhpoaxdhGLrbx5JbqQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-08-20 17:02:00+02:00
2025-10-06 14:07:02+02:00,0,FR,Unplanned outage,A03,,2022-08-21 16:40:00+02:00,o6R2_QUb6nOKCBEV56UuLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-08-21 14:00:00+02:00
2025-10-06 14:07:54+02:00,0,FR,Unplanned outage,A03,,2022-08-22 09:30:00+02:00,DT9jZWFwgKwSMdZcRwIqJA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2022-08-22 03:25:00+02:00
2025-10-06 14:11:15+02:00,804,FR,Unplanned outage,A03,,2022-08-24 02:30:00+02:00,dcP9g95No52xlga3669Mrg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-08-23 20:25:00+02:00
2025-10-06 14:11:17+02:00,0,FR,Unplanned outage,A03,,2022-08-24 01:16:00+02:00,4OJ7TgW36lJfm3saXV9Yeg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-08-24 00:14:00+02:00
2025-10-06 14:13:32+02:00,0,FR,Unplanned outage,A03,,2022-08-25 10:57:00+02:00,5oFbhq-zIMPBlskRY1OoCw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-08-24 23:01:00+02:00
2025-10-06 14:15:31+02:00,0,FR,Unplanned outage,A03,,2022-08-23 17:00:00+02:00,y2lr4Cc3dueM3TSMFY7VWQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,3,2022-08-12 22:00:00+02:00
2025-10-06 14:16:35+02:00,0,FR,Unplanned outage,A03,,2022-08-27 00:00:00+02:00,SV8itsfPZ8EDBc2lFj5FGg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2022-08-26 13:20:00+02:00
2025-10-06 14:16:35+02:00,0,FR,Unplanned outage,A03,,2022-08-26 18:00:00+02:00,ofmott9b1WhYRGUAQCC-fg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-08-26 16:45:00+02:00
2025-10-06 14:16:46+02:00,100,FR,Unplanned outage,A03,,2022-08-27 01:00:00+02:00,s8osRcgQtNl5RdbUAz_D9w,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2022-08-26 14:00:00+02:00
2025-10-06 14:17:47+02:00,310,FR,Unplanned outage,A03,,2022-08-28 19:30:00+02:00,jrshhoh69cSxgaT44gBi2Q,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2022-08-28 02:41:00+02:00
2025-10-06 14:17:57+02:00,0,FR,Unplanned outage,A03,,2022-08-28 17:00:00+02:00,5nj_fOeOuNFQpo0CLxnNFQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,12,2022-08-24 17:00:00+02:00
2025-10-06 14:18:16+02:00,0,FR,Unplanned outage,A03,,2022-08-28 17:15:00+02:00,Q8X7XY8EyawPLMhhi1O_3Q,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-08-28 15:55:00+02:00
2025-10-06 14:18:56+02:00,0,FR,Unplanned outage,A03,,2022-08-29 09:18:00+02:00,9zpN0JN2zt-KNQAh-bwUAQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-08-29 05:56:00+02:00
2025-10-06 14:19:25+02:00,0,FR,Unplanned outage,A03,,2022-08-29 11:30:00+02:00,OBSc5sx7KMnpOz7wSqHCSg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2022-08-26 13:00:00+02:00
2025-10-06 14:19:25+02:00,0,FR,Unplanned outage,A03,,2022-08-30 11:50:00+02:00,syTL-1qyRvrzfIVlu49nSA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2022-08-29 11:50:00+02:00
2025-10-06 14:24:18+02:00,630,FR,Unplanned outage,A03,,2022-08-31 17:50:00+02:00,qpYAboQGylGCjna9pKfbdA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2022-08-31 17:10:00+02:00
2025-10-06 14:24:43+02:00,0,FR,Unplanned outage,A03,,2022-09-01 00:45:00+02:00,xrTuoYnEpYCVQ4iklvplJA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-08-31 19:36:00+02:00
2025-10-06 14:24:44+02:00,485,FR,Unplanned outage,A03,,2022-09-01 04:07:00+02:00,sBo4MQp3sj4d_9fNFrKCCg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-08-31 23:52:00+02:00
2025-10-06 14:26:57+02:00,159,FR,Unplanned outage,A03,,2022-09-02 13:00:00+02:00,L1asgMjCcJ9dU3hRFdEXlQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-09-02 08:30:00+02:00
2025-10-06 14:27:14+02:00,0,FR,Unplanned outage,A03,,2022-09-02 14:25:00+02:00,cxezCCRP2BGnIdb8V3GfOA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2022-09-02 09:05:00+02:00
2025-10-06 14:27:58+02:00,485,FR,Unplanned outage,A03,,2022-09-02 20:00:00+02:00,433ymFUUScIiO__zNliZbg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2022-09-01 23:30:00+02:00
2025-10-06 14:28:06+02:00,30,FR,Unplanned outage,A03,,2022-09-02 21:00:00+02:00,uByS9mer2RYFrHv3hUya5g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2022-09-02 20:30:00+02:00
2025-10-06 14:28:13+02:00,675,FR,Unplanned outage,A03,,2022-09-02 22:35:00+02:00,IIAQ5UCtoEkitj9s7vAlhg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-09-02 20:35:00+02:00
2025-10-06 14:28:18+02:00,30,FR,Unplanned outage,A03,,2022-09-03 00:30:00+02:00,MhoLlADLeOOqzv4224WRiw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-02 23:20:00+02:00
2025-10-06 14:28:36+02:00,0,FR,Unplanned outage,A03,,2022-09-03 09:44:00+02:00,ypw5Ld3OkT9rxcnSTD3HvA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-09-03 08:22:00+02:00
2025-10-06 14:28:39+02:00,0,FR,Unplanned outage,A03,,2022-09-03 10:53:00+02:00,B-lmvUd3JOeu54bvOtDkyw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2022-09-03 09:54:00+02:00
2025-10-06 14:29:22+02:00,0,FR,Unplanned outage,A03,,2022-09-04 01:00:00+02:00,1fmL-xjBsujB8Mme8PIsfQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-09-03 22:45:00+02:00
2025-10-06 14:30:03+02:00,0,FR,Unplanned outage,A03,,2022-09-04 17:30:00+02:00,3GijS6iyutYHXApW7prtcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-04 14:35:00+02:00
2025-10-06 14:30:35+02:00,270,FR,Unplanned outage,A03,,2022-09-05 04:52:00+02:00,J8PHKLqcvj4cA3emODJG5A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-09-05 04:00:00+02:00
2025-10-06 14:31:11+02:00,0,FR,Unplanned outage,A03,,2022-09-06 16:00:00+02:00,VCccol45n-nobCdfC-cDJg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,6,2022-08-05 15:00:00+02:00
2025-10-06 14:31:11+02:00,0,FR,Unplanned outage,A03,,2022-09-05 11:50:00+02:00,nzo7qoSjPeMsCJRVxV6SYg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2022-09-03 18:30:00+02:00
2025-10-06 14:33:22+02:00,0,FR,Unplanned outage,A03,,2022-09-06 17:00:00+02:00,FAaNrrfj349s8F-wMy6zSg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2022-09-03 18:30:00+02:00
2025-10-06 14:35:32+02:00,0,FR,Unplanned outage,A03,,2022-09-06 19:05:00+02:00,ZG7q8BuRM4sqSQGq9X0fLw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-06 16:15:00+02:00
2025-10-06 14:35:32+02:00,0,FR,Unplanned outage,A03,,2022-09-06 19:05:00+02:00,KtgzyFAsNI1vP-PI89Es_w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2022-09-06 16:24:00+02:00
2025-10-06 14:35:32+02:00,0,FR,Unplanned outage,A03,,2022-09-06 19:04:00+02:00,v-heNpKJBSoJwxj0bmUZzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-06 16:25:00+02:00
2025-10-06 14:35:32+02:00,0,FR,Unplanned outage,A03,,2022-09-06 19:05:00+02:00,xUzw8T61VioQjHpMy2g7Uw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-06 16:25:00+02:00
2025-10-06 14:35:33+02:00,0,FR,Unplanned outage,A03,,2022-09-06 19:05:00+02:00,Ua_HKZB-au8_vADgVBxIrQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-06 16:24:00+02:00
2025-10-06 14:36:50+02:00,0,FR,Unplanned outage,A03,,2022-09-07 12:00:00+02:00,9CFpbKzy31f5PGqb1zENjQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2022-09-07 10:28:00+02:00
2025-10-06 14:37:15+02:00,0,FR,Unplanned outage,A03,,2022-09-07 14:20:00+02:00,8qJOTXeJg6x7bokfxzFbAA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2022-09-07 10:30:00+02:00
2025-10-06 14:37:26+02:00,0,FR,Unplanned outage,A03,,2022-09-07 16:37:00+02:00,pZtDmu9CKyCGhEg3hQfuyA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-09-07 10:11:00+02:00
2025-10-06 14:37:43+02:00,0,FR,Unplanned outage,A03,,2022-09-07 21:58:00+02:00,0vaZ0zpDp_c2YSQ6DwYvsg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-09-07 10:10:00+02:00
2025-10-06 14:38:54+02:00,0,FR,Unplanned outage,A03,,2022-09-08 12:34:00+02:00,gebHwUwxcyDP3Z5epU_VGg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-09-08 11:18:00+02:00
2025-10-06 14:39:29+02:00,340,FR,Unplanned outage,A03,,2022-09-08 17:17:00+02:00,3GvClZrvbjbdCtEdITrdBg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,7,2022-09-07 10:06:00+02:00
2025-10-06 14:39:41+02:00,0,FR,Unplanned outage,A03,,2022-09-08 18:56:00+02:00,VEJY9l-4llblpq6QAKHT-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-08 17:50:00+02:00
2025-10-06 14:39:46+02:00,0,FR,Unplanned outage,A03,,2022-09-08 18:56:00+02:00,EqIrCyUT-I9EPBGRlFg1_w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-08 17:50:00+02:00
2025-10-06 14:39:46+02:00,0,FR,Unplanned outage,A03,,2022-09-08 18:56:00+02:00,xCXh70PTgaQoaSzRE0Agpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2022-09-08 17:50:00+02:00
2025-10-06 14:39:47+02:00,0,FR,Unplanned outage,A03,,2022-09-08 18:56:00+02:00,aPKQFM7rNBcmzvMtgJNswg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-09-08 17:50:00+02:00
2025-10-06 14:39:47+02:00,0,FR,Unplanned outage,A03,,2022-09-08 18:56:00+02:00,dLLgK5e6FBbDUEscNmt94g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-08 17:50:00+02:00
2025-10-06 14:39:47+02:00,0,FR,Unplanned outage,A03,,2022-09-08 18:56:00+02:00,KYm8PCCWAztlSSI0ogJUww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-08 17:50:00+02:00
2025-10-06 14:39:53+02:00,0,FR,Unplanned outage,A03,,2022-09-08 19:57:00+02:00,B-MRXP2H5bDTyClvbMbSNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-09-08 04:57:00+02:00
2025-10-06 14:40:13+02:00,435,FR,Unplanned outage,A03,,2022-09-08 23:00:00+02:00,Qqsb9mMS5xjG6lATGLtdRQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2022-09-08 20:36:00+02:00
2025-10-06 14:40:34+02:00,605,FR,Unplanned outage,A03,,2022-09-09 06:40:00+02:00,afNrRNxH7bX_vDEvkM8grA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2022-09-09 04:51:00+02:00
2025-10-06 14:40:55+02:00,0,FR,Unplanned outage,A03,,2022-09-09 11:00:00+02:00,Mc-wLsJRfd_S3HR-JO7v-g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-09-09 09:40:00+02:00
2025-10-06 14:40:58+02:00,0,FR,Unplanned outage,A03,,2022-09-12 08:30:00+02:00,bDV_aVW6dndkyw4IwKx45w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,10,2022-08-18 07:38:00+02:00
2025-10-06 14:41:18+02:00,0,FR,Unplanned outage,A03,,2022-09-09 12:30:00+02:00,Ccpw8njgwijyyLEjVQfqRQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-09-08 14:10:00+02:00
2025-10-06 14:41:43+02:00,0,FR,Unplanned outage,A03,,2022-09-09 14:01:00+02:00,EQSr3wuL78MAEHacV3zYJA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2022-09-08 16:56:00+02:00
2025-10-06 14:41:46+02:00,140,FR,Unplanned outage,A03,,2022-09-09 14:42:00+02:00,mLcp-Xl2DicREhWqwob3jg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-09-09 13:51:00+02:00
2025-10-06 14:41:55+02:00,0,FR,Unplanned outage,A03,,2022-09-12 17:00:00+02:00,cwhtl590dS-D4VXK36b_wA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2022-09-09 02:00:00+02:00
2025-10-06 14:42:00+02:00,0,FR,Unplanned outage,A03,,2022-09-14 09:30:00+02:00,d0j76iiJw6iAnieVWBW6KQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,4,2022-09-06 10:01:00+02:00
2025-10-06 14:42:10+02:00,350,FR,Unplanned outage,A03,,2022-09-09 22:00:00+02:00,Aaacopz4ZN1hAuVxe4sUAg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,5,2022-09-08 18:10:00+02:00
2025-10-06 14:42:16+02:00,350,FR,Unplanned outage,A03,,2022-09-11 23:59:00+02:00,epmw2GZ0juu3ynH1qJRI9Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2022-09-07 03:58:00+02:00
2025-10-06 14:42:24+02:00,0,FR,Unplanned outage,A03,,2022-09-09 19:45:00+02:00,_jZB-bf0nWQvHEX93SsGLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2022-09-09 18:49:00+02:00
2025-10-06 14:42:24+02:00,0,FR,Unplanned outage,A03,,2022-09-09 19:45:00+02:00,ro_Ot8phRuDTDeIKTSFA8A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-09-09 18:49:00+02:00
2025-10-06 14:42:35+02:00,0,FR,Unplanned outage,A03,,2022-09-09 22:45:00+02:00,IezS7q5YJP5Myn2kicLsNQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-09-09 04:53:00+02:00
2025-10-06 14:42:36+02:00,50,FR,Unplanned outage,A03,,2022-09-11 00:00:00+02:00,M0N5c_vBC-_ej5CZ9fcpZA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-09-09 22:51:00+02:00
2025-10-06 14:47:07+02:00,420,FR,Unplanned outage,A03,,2022-09-10 03:45:00+02:00,XcutjvNF0q9YVrR300bo9A,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,4,2022-09-09 17:26:00+02:00
2025-10-06 14:47:08+02:00,510,FR,Unplanned outage,A03,,2022-09-10 08:00:00+02:00,XtIEXTKWjI2X2-YSeCJiRQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2022-09-09 19:00:00+02:00
2025-10-06 14:48:10+02:00,0,FR,Unplanned outage,A03,,2022-09-10 18:57:00+02:00,ukL2tsS876_5J2kfVs8nDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-09-10 16:37:00+02:00
2025-10-06 14:48:11+02:00,0,FR,Unplanned outage,A03,,2022-09-10 19:46:00+02:00,H3LuBg-7jXeWMs0oBhVXlw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2022-09-10 18:57:00+02:00
2025-10-06 14:48:22+02:00,0,FR,Unplanned outage,A03,,2022-09-11 02:00:00+02:00,hu1O7qqicEBwCvQ7Zu0PXg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,14,2022-09-02 01:30:00+02:00
2025-10-06 14:48:23+02:00,790,FR,Unplanned outage,A03,,2022-09-11 00:42:00+02:00,9TmdnHyzS6jtrtJmlgPzDg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2022-09-10 20:45:00+02:00
2025-10-06 14:48:33+02:00,100,FR,Unplanned outage,A03,,2022-09-11 04:44:00+02:00,iGGHHGJ6aqexN4FGD6jwcw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2022-09-11 04:26:00+02:00
2025-10-06 14:48:33+02:00,0,FR,Unplanned outage,A03,,2022-09-11 04:30:00+02:00,D1Paeq7GTdLE6nNX4N-NJQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-09-11 03:45:00+02:00
2025-10-06 14:48:35+02:00,0,FR,Unplanned outage,A03,,2022-09-12 12:00:00+02:00,NmbOQs1syUeb3hOJl5Y2rg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2022-09-11 04:59:00+02:00
2025-10-06 14:49:15+02:00,0,FR,Unplanned outage,A03,,2022-09-11 14:25:00+02:00,gVJ48RIbEfm6n1fNz0YVWw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-09-11 13:46:00+02:00
2025-10-06 14:49:22+02:00,0,FR,Unplanned outage,A03,,2022-09-11 16:48:00+02:00,1qYl7_eFazGtDk2VqnngdQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-09-11 15:20:00+02:00
2025-10-06 14:49:40+02:00,0,FR,Unplanned outage,A03,,2022-09-11 22:16:00+02:00,8coO0yEFIEzyR0u7H3VAhQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-09-11 16:25:00+02:00
2025-10-06 14:49:55+02:00,0,FR,Unplanned outage,A03,,2022-09-12 07:07:00+02:00,B8Swh76qLdHhHBlkjKtN8Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-09-12 06:30:00+02:00
2025-10-06 14:50:28+02:00,0,FR,Unplanned outage,A03,,2022-09-20 17:00:00+02:00,wIgTYVUcVt0fCMrhxU8HVA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,4,2022-08-02 16:35:00+02:00
2025-10-06 14:50:47+02:00,0,FR,Unplanned outage,A03,,2022-09-12 10:52:00+02:00,jLGDOzVw5x_gqKIC7aG8kg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2022-09-12 09:05:00+02:00
2025-10-06 14:51:25+02:00,400,FR,Unplanned outage,A03,,2022-09-12 16:15:00+02:00,4cXFgPw8h8chfxCRFukDLQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,6,2022-09-12 11:15:00+02:00
2025-10-06 14:51:29+02:00,320,FR,Unplanned outage,A03,,2022-09-12 19:30:00+02:00,JHpC7ZkLt4Jg6aGUvYCy8w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2022-09-12 16:21:00+02:00
2025-10-06 14:52:17+02:00,0,FR,Unplanned outage,A03,,2022-09-13 02:58:00+02:00,S-Txqg64kS9e970EP8MOJg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-09-13 00:15:00+02:00
2025-10-06 14:52:20+02:00,0,FR,Unplanned outage,A03,,2022-09-13 02:10:00+02:00,wh9J7LhZzVjrMiUUj4UlXw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-13 01:22:00+02:00
2025-10-06 14:52:20+02:00,0,FR,Unplanned outage,A03,,2022-09-13 04:28:00+02:00,voR9Krg82hg4yE2Gmp2FHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-09-13 02:32:00+02:00
2025-10-06 14:53:14+02:00,360,FR,Unplanned outage,A03,,2022-09-12 19:30:00+02:00,e5JkCjqEUTRfYcsFqIhYSQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-09-12 00:00:00+02:00
2025-10-06 14:53:50+02:00,455,FR,Unplanned outage,A03,,2022-09-13 14:05:00+02:00,26mEBPoV-JrO1zGJS1JcJg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2022-09-12 23:13:00+02:00
2025-10-06 14:53:50+02:00,725,FR,Unplanned outage,A03,,2022-09-13 14:09:00+02:00,2hi6dFsOnxQ6q_PdSPGvlw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2022-09-12 23:47:00+02:00
2025-10-06 14:54:01+02:00,720,FR,Unplanned outage,A03,,2022-09-13 16:30:00+02:00,vphJW4zcoOTpzjgXW7QHgw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2022-09-13 14:40:00+02:00
2025-10-06 14:54:43+02:00,0,FR,Unplanned outage,A03,,2022-09-14 03:43:00+02:00,TUkL7GT9cWaYjjQrhJ609g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2022-09-14 01:18:00+02:00
2025-10-06 14:54:47+02:00,230,FR,Unplanned outage,A03,,2022-09-14 15:00:00+02:00,LCKeajagiy0ikhdmqEnZug,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2022-09-13 15:00:00+02:00
2025-10-06 14:55:15+02:00,0,FR,Unplanned outage,A03,,2022-09-14 10:00:00+02:00,0BZfGfRbawjeCMamM1hW5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-14 06:05:00+02:00
2025-10-06 15:42:40+02:00,0,FR,Unplanned outage,A03,,2022-10-08 03:00:00+02:00,f6TuzjrcClfhTJyjoH7DMA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,12,2022-08-21 20:15:00+02:00
2025-10-06 14:56:07+02:00,350,FR,Unplanned outage,A03,,2022-09-14 23:59:00+02:00,oLGE9SS8si1fay9o2yHtxw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-09-14 11:23:00+02:00
2025-10-06 14:57:39+02:00,40,FR,Unplanned outage,A03,,2022-09-15 11:00:00+02:00,HWFC57CW3TThO_g9FxjjAg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-09-15 09:43:00+02:00
2025-10-06 14:58:33+02:00,0,FR,Unplanned outage,A03,,2022-09-15 20:25:00+02:00,DlEFgMx_lvdJG4MRMAGw0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-09-15 19:00:00+02:00
2025-10-06 14:59:43+02:00,340,FR,Unplanned outage,A03,,2022-09-16 09:59:00+02:00,UE5z0e2326-RZkk2dCrSjg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-09-14 09:54:00+02:00
2025-10-06 15:02:00+02:00,0,FR,Unplanned outage,A03,,2022-09-17 12:00:00+02:00,tOWH7-oX4UCOAmNGG_bWOw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2022-09-16 21:30:00+02:00
2025-10-06 15:03:20+02:00,765,FR,Unplanned outage,A03,,2022-09-17 16:00:00+02:00,LmC1i2Knq2WiS7raiNSRag,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2022-09-17 12:25:00+02:00
2025-10-06 15:09:10+02:00,0,FR,Unplanned outage,A03,,2022-09-20 01:46:00+02:00,sYApewzcxmPleF94-Isjzw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-09-19 23:34:00+02:00
2025-10-06 15:10:25+02:00,0,FR,Unplanned outage,A03,,2022-09-20 14:30:00+02:00,n94QckwNDpTY0VwkI3dxHg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2022-09-16 17:00:00+02:00
2025-10-06 15:10:44+02:00,0,FR,Unplanned outage,A03,,2022-09-20 18:05:00+02:00,SBjXUfldXE8i4jjbUe0jbw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-09-20 17:11:00+02:00
2025-10-06 15:13:08+02:00,449,FR,Unplanned outage,A03,,2022-09-22 08:00:00+02:00,lyPvGsxkgkT_dUeEltqZ7g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2022-09-21 23:00:00+02:00
2025-10-06 15:13:09+02:00,0,FR,Unplanned outage,A03,,2022-09-21 08:00:00+02:00,AR9jsx7rUxbHHCLunVpIvw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,4,2022-09-14 06:30:00+02:00
2025-10-06 15:13:17+02:00,0,FR,Unplanned outage,A03,,2022-09-22 01:25:00+02:00,7I33KI0v_lva8MaHa9OozQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-09-22 00:11:00+02:00
2025-10-06 15:13:30+02:00,800,FR,Unplanned outage,A03,,2022-09-22 07:05:00+02:00,ZWXVyag5cb9R1njD9svOgQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2022-09-21 22:30:00+02:00
2025-10-06 15:13:34+02:00,180,FR,Unplanned outage,A03,,2022-09-22 07:46:00+02:00,MB5oXPW3OWAM5VnXwUryCQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2022-09-21 23:30:00+02:00
2025-10-06 15:14:05+02:00,0,FR,Unplanned outage,A03,,2022-09-22 17:00:00+02:00,mhBqGJXQNLMmnicNtC7Kgg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-09-22 09:30:00+02:00
2025-10-06 15:14:13+02:00,1175,FR,Unplanned outage,A03,,2022-09-22 13:00:00+02:00,3b8OyZklUzbpmSRyT19A6Q,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,8,2022-09-18 00:54:00+02:00
2025-10-06 15:14:31+02:00,385,FR,Unplanned outage,A03,,2022-09-22 22:00:00+02:00,f8c1IC9EwPpJ3Kd7tKzmPw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-09-22 10:06:00+02:00
2025-10-06 15:15:25+02:00,0,FR,Unplanned outage,A03,,2022-09-22 20:25:00+02:00,WG8P_CA42U7Zraf501lxsw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-09-22 19:00:00+02:00
2025-10-06 15:15:59+02:00,0,FR,Unplanned outage,A03,,2022-09-23 09:00:00+02:00,-IAZ43N_8JAeHbSS23--kw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2022-09-23 05:50:00+02:00
2025-10-06 15:16:19+02:00,0,FR,Unplanned outage,A03,,2022-09-23 12:00:00+02:00,09nWHX8LF0vK-WMMPCbexQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2022-09-23 02:00:00+02:00
2025-10-06 15:16:29+02:00,0,FR,Unplanned outage,A03,,2022-09-23 17:00:00+02:00,K5Eurh4H4Y-bZITTCAytDQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2022-09-22 22:41:00+02:00
2025-10-06 15:16:56+02:00,135,FR,Unplanned outage,A03,,2022-09-23 16:20:00+02:00,nn9_MCwVm2k_pdZEXUuPsQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2022-09-21 17:41:00+02:00
2025-10-06 15:17:02+02:00,215,FR,Unplanned outage,A03,,2022-09-23 17:30:00+02:00,tIPJafuORZJJr7G0KRMQAQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2022-09-23 14:00:00+02:00
2025-10-06 15:18:45+02:00,1167,FR,Unplanned outage,A03,,2022-09-24 20:33:00+02:00,FwY553J45uprG_QTx8F2sw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-09-24 20:16:00+02:00
2025-10-06 15:19:31+02:00,0,FR,Unplanned outage,A03,,2022-09-25 14:00:00+02:00,kiWTP2EGLhut3OFZJlbclA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-09-25 12:00:00+02:00
2025-10-06 15:20:01+02:00,0,FR,Unplanned outage,A03,,2022-09-26 06:00:00+02:00,In_E0tzoJIQHcpRrp4ZvmA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-09-25 18:37:00+02:00
2025-10-06 15:20:44+02:00,290,FR,Unplanned outage,A03,,2022-09-26 09:30:00+02:00,cTmxr6ROLg5RSlI0LsKjaA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-09-26 03:00:00+02:00
2025-10-06 15:21:41+02:00,0,FR,Unplanned outage,A03,,2022-09-26 17:40:00+02:00,PNO-aVqcD2obdjB6EOCPfQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2022-09-26 15:34:00+02:00
2025-10-06 15:21:41+02:00,360,FR,Unplanned outage,A03,,2022-09-26 16:54:00+02:00,7_H56JkYJwT-bxcDQwHksA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-09-26 15:30:00+02:00
2025-10-06 15:23:29+02:00,0,FR,Unplanned outage,A03,,2022-09-27 14:49:00+02:00,h7HA44tSHnrBdrWVbonxJg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-09-27 13:54:00+02:00
2025-10-06 15:23:56+02:00,0,FR,Unplanned outage,A03,,2022-09-27 18:25:00+02:00,Nz3suOF0cbj3CIokR6j1gw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-09-27 17:43:00+02:00
2025-10-06 15:26:10+02:00,0,FR,Unplanned outage,A03,,2022-09-29 07:00:00+02:00,xH7flsL0K1GSn5AJss4N9Q,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2022-09-28 05:55:00+02:00
2025-10-06 15:26:26+02:00,0,FR,Unplanned outage,A03,,2022-09-27 17:30:00+02:00,sskBsw2TF0rlCHQwjdFuDQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,3,2022-09-22 08:00:00+02:00
2025-10-06 15:26:59+02:00,0,FR,Unplanned outage,A03,,2022-09-29 10:50:00+02:00,Vy9GoBR1M8VO3kFGGw1Yjg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2022-09-27 20:30:00+02:00
2025-10-06 15:27:02+02:00,0,FR,Unplanned outage,A03,,2022-09-29 17:15:00+02:00,js41zndlBmkOtYDKL_3CGQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,6,2022-09-19 17:08:00+02:00
2025-10-06 15:27:07+02:00,570,FR,Unplanned outage,A03,,2022-09-29 23:00:00+02:00,7MGVZ7CQ4A0NNw_XSErMQQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2022-09-29 08:10:00+02:00
2025-10-06 15:27:34+02:00,1,FR,Unplanned outage,A03,,2022-09-29 18:26:00+02:00,sp5A0PW6egN8D3EEZCCWHg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-09-29 18:00:00+02:00
2025-10-06 15:27:39+02:00,0,FR,Unplanned outage,A03,,2022-09-29 19:46:00+02:00,pMAkwpIzLaCtW8fcdVfADA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2022-09-29 04:03:00+02:00
2025-10-06 15:27:40+02:00,628,FR,Unplanned outage,A03,,2022-09-29 20:30:00+02:00,XWd9n_7fMs_F2hV5ha6nuA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2022-09-29 07:11:00+02:00
2025-10-06 15:27:41+02:00,217,FR,Unplanned outage,A03,,2022-09-29 20:30:00+02:00,9xQcHRvb8UXDtlyNGpIbFg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2022-09-28 23:30:00+02:00
2025-10-06 15:27:42+02:00,1096,FR,Unplanned outage,A03,,2022-09-29 20:30:00+02:00,Z7Tgw4WYlVWp8mZEd38Zqw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,5,2022-09-28 22:01:00+02:00
2025-10-06 15:27:44+02:00,300,FR,Unplanned outage,A03,,2022-09-29 21:00:00+02:00,jTu1IYR69DpEwg3Bp0jJiw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2022-09-29 14:50:00+02:00
2025-10-06 15:27:45+02:00,400,FR,Unplanned outage,A03,,2022-09-29 21:30:00+02:00,lNSDQtVc6n5idbeQGcHeHA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-09-29 07:16:00+02:00
2025-10-06 15:27:46+02:00,0,FR,Unplanned outage,A03,,2022-09-29 21:44:00+02:00,NHuhe6wY6oX9x0qwFCpAWw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2022-09-29 18:27:00+02:00
2025-10-06 15:27:50+02:00,73,FR,Unplanned outage,A03,,2022-09-29 23:17:00+02:00,7yHAk9KI1Gyk4dIhcadEFg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-09-29 21:45:00+02:00
2025-10-06 15:27:54+02:00,0,FR,Unplanned outage,A03,,2022-09-30 00:44:00+02:00,UOjgQHi09VXCmgHcmcmAyw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-09-29 23:17:00+02:00
2025-10-06 15:27:55+02:00,45,FR,Unplanned outage,A03,,2022-09-30 01:33:00+02:00,ohdEjrNpJVZzzP0JVgeoMg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-09-30 00:45:00+02:00
2025-10-06 15:29:34+02:00,0,FR,Unplanned outage,A03,,2022-09-30 11:12:00+02:00,TawmNAULl5LKAcx7olgSFA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2022-09-30 08:18:00+02:00
2025-10-06 15:30:06+02:00,0,FR,Unplanned outage,A03,,2022-09-30 15:20:00+02:00,ygrF9TOH2jGTYPBc9G0bmg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2022-09-30 13:30:00+02:00
2025-10-06 15:30:47+02:00,410,FR,Unplanned outage,A03,,2022-09-30 23:00:00+02:00,bG-WvkFKw-J5rj-RK9nGTg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,9,2022-09-29 23:20:00+02:00
2025-10-06 15:30:59+02:00,710,FR,Unplanned outage,A03,,2022-10-01 06:36:00+02:00,7GI8odQvWe6Nve7Fb2xOdQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,7,2022-09-29 14:26:00+02:00
2025-10-06 15:31:00+02:00,0,FR,Unplanned outage,A03,,2022-10-01 07:42:00+02:00,C2CkvEQx_sgpxx5LoYQGxw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-10-01 06:05:00+02:00
2025-10-06 15:31:45+02:00,126,FR,Unplanned outage,A03,,2022-10-01 18:30:00+02:00,sIYPVq0UyfoytzShyiXEaA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2022-10-01 08:45:00+02:00
2025-10-06 15:31:54+02:00,600,FR,Unplanned outage,A03,,2022-10-02 01:30:00+02:00,X8swOVFQqz_66AbALsRewQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2022-10-01 22:26:00+02:00
2025-10-06 15:31:54+02:00,600,FR,Unplanned outage,A03,,2022-10-01 22:24:00+02:00,pgBda_zaU2W0l4uYoo0_4g,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2022-10-01 11:30:00+02:00
2025-10-06 15:31:57+02:00,800,FR,Unplanned outage,A03,,2022-10-01 23:33:00+02:00,p1hojnyZ0SkUjNmiFxab1Q,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,8,2022-10-01 08:29:00+02:00
2025-10-06 15:31:58+02:00,800,FR,Unplanned outage,A03,,2022-10-02 03:30:00+02:00,wRYqgv0pSFzLqv4fsGa8RA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2022-10-02 00:08:00+02:00
2025-10-06 15:32:28+02:00,776,FR,Unplanned outage,A03,,2022-10-02 15:00:00+02:00,O-JW3VUE-4pjDJznT61bBg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2022-10-02 05:11:00+02:00
2025-10-06 15:32:33+02:00,0,FR,Unplanned outage,A03,,2022-10-02 15:00:00+02:00,zGBR7vTTOglg3H7vtXYBkw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,11,2022-09-29 07:00:00+02:00
2025-10-06 15:32:34+02:00,600,FR,Unplanned outage,A03,,2022-10-02 18:30:00+02:00,JVrP-TawMQ4NrAiH55NH8g,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,12,2022-09-29 22:00:00+02:00
2025-10-06 15:32:35+02:00,720,FR,Unplanned outage,A03,,2022-10-02 15:37:00+02:00,DkNDP2QQ8vI12tPnpGozzw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-10-02 15:22:00+02:00
2025-10-06 15:32:46+02:00,124.2,FR,Unplanned outage,A03,,2022-10-03 09:00:00+02:00,hg6uzYepSEFc3AOUk0NfFw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-10-02 17:51:00+02:00
2025-10-06 15:32:46+02:00,0,FR,Unplanned outage,A03,,2022-10-03 09:00:00+02:00,0IgusdQDvhQh2rXwcKc7yA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-10-02 17:51:00+02:00
2025-10-06 15:34:29+02:00,570,FR,Unplanned outage,A03,,2022-10-03 22:00:00+02:00,xiKn97ZSL5DON6nBj4vF5A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,4,2022-10-02 19:14:00+02:00
2025-10-06 15:34:33+02:00,440,FR,Unplanned outage,A03,,2022-10-03 22:00:00+02:00,1-V3-IUaRNNvLPKtyXbcrg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,7,2022-10-01 17:00:00+02:00
2025-10-06 15:36:17+02:00,0,FR,Unplanned outage,A03,,2022-10-04 17:00:00+02:00,iow_J2zqBH-VPCTm8F0TtQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2022-09-30 01:33:00+02:00
2025-10-06 15:36:44+02:00,0,FR,Unplanned outage,A03,,2022-10-04 19:38:00+02:00,FkDjQAMy0pYIXCckK2TRsQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2022-10-04 17:59:00+02:00
2025-10-06 15:37:12+02:00,680,FR,Unplanned outage,A03,,2022-10-05 07:45:00+02:00,mug73eZPEuLD9OEJztzI9Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2022-10-04 07:52:00+02:00
2025-10-06 15:37:18+02:00,0,FR,Unplanned outage,A03,,2022-10-05 18:00:00+02:00,eGNkoKClLQvE-Fjg-sKg6w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2022-10-05 02:00:00+02:00
2025-10-06 15:38:10+02:00,0,FR,Unplanned outage,A03,,2022-10-05 14:30:00+02:00,8fjWPbmIbiCzlwFBscd9NA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-05 13:00:00+02:00
2025-10-06 15:38:16+02:00,464,FR,Unplanned outage,A03,,2022-10-05 17:00:00+02:00,FzPmcfevfgr3pUIzbLrpyA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-10-05 15:49:00+02:00
2025-10-06 15:38:21+02:00,890,FR,Unplanned outage,A03,,2022-10-05 16:42:00+02:00,EjOCUP_C4waYB9hLWIeiVQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2022-10-05 15:34:00+02:00
2025-10-06 15:38:54+02:00,1330,FR,Unplanned outage,A03,,2022-10-06 08:00:00+02:00,ozTWKPTPJ8oubyR1Uz_7YA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-10-06 00:00:00+02:00
2025-10-06 15:39:05+02:00,1280,FR,Unplanned outage,A03,,2022-10-06 15:00:00+02:00,CaMJPGlwoJ4JAWeA2XpGyA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2022-10-05 22:14:00+02:00
2025-10-06 15:39:05+02:00,1328,FR,Unplanned outage,A03,,2022-10-06 15:00:00+02:00,r7NEQLMsOiBVhKEpVTwe1w,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2022-10-05 21:53:00+02:00
2025-10-06 15:39:06+02:00,870,FR,Unplanned outage,A03,,2022-10-06 15:00:00+02:00,UcrORxmrcsLPt7OyAwVKRg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2022-10-05 22:09:00+02:00
2025-10-06 15:39:06+02:00,560,FR,Unplanned outage,A03,,2022-10-06 15:00:00+02:00,S3DCS6S0o8LXWeKri9NrMQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,7,2022-10-04 07:19:00+02:00
2025-10-06 15:40:00+02:00,450,FR,Unplanned outage,A03,,2022-10-06 21:00:00+02:00,hSYghl6oQts8COlfkZlDHQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2022-10-06 07:35:00+02:00
2025-10-06 15:40:04+02:00,540,FR,Unplanned outage,A03,,2022-10-06 22:00:00+02:00,NeJyf8jpGm746pbwVG3_PQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2022-10-06 15:49:00+02:00
2025-10-06 15:40:13+02:00,180,FR,Unplanned outage,A03,,2022-10-06 17:30:00+02:00,sx8VKZ_-nVf2ogIcBlieKQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2022-10-06 10:23:00+02:00
2025-10-06 15:40:15+02:00,0,FR,Unplanned outage,A03,,2022-10-06 17:50:00+02:00,sXUjWwgMXY3MzG-l98rIEg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-06 17:05:00+02:00
2025-10-06 15:40:23+02:00,180,FR,Unplanned outage,A03,,2022-10-06 19:00:00+02:00,LAtWgK-7QJh8MbDDUC9ZYA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,6,2022-10-05 22:17:00+02:00
2025-10-06 15:40:37+02:00,805,FR,Unplanned outage,A03,,2022-10-06 21:00:00+02:00,gQt-RCt203qGUAumk8CTAA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2022-10-06 14:16:00+02:00
2025-10-06 15:40:44+02:00,205,FR,Unplanned outage,A03,,2022-10-07 03:00:00+02:00,tSaqskIm0EfdqagGdtdclg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-10-06 21:10:00+02:00
2025-10-06 15:40:48+02:00,400,FR,Unplanned outage,A03,,2022-10-07 01:15:00+02:00,FIGAZjb5_ccNGZZknkRTBQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2022-10-06 22:51:00+02:00
2025-10-06 15:40:56+02:00,0,FR,Unplanned outage,A03,,2022-10-07 04:16:00+02:00,UtbmBZ8noKVlCqTFohowhQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-10-07 02:57:00+02:00
2025-10-06 15:40:56+02:00,0,FR,Unplanned outage,A03,,2022-10-07 03:47:00+02:00,eYXQMoOhF-z_fBOhE5otdQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-10-07 02:53:00+02:00
2025-10-06 15:40:57+02:00,0,FR,Unplanned outage,A03,,2022-10-07 05:28:00+02:00,f9tay04LwSk61a1N7Gktfw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-10-07 04:56:00+02:00
2025-10-06 15:41:00+02:00,710,FR,Unplanned outage,A03,,2022-10-07 15:00:00+02:00,bRp_VTpJUAmn3X0y8P7xLw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2022-10-06 22:15:00+02:00
2025-10-06 15:42:02+02:00,0,FR,Unplanned outage,A03,,2022-10-07 16:02:00+02:00,NtqkkDgXnO7GBTKcHFIKVg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,5,2022-09-20 10:50:00+02:00
2025-10-06 15:42:25+02:00,540,FR,Unplanned outage,A03,,2022-10-07 19:00:00+02:00,37Oabhky3FlUEyF-ss4udw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2022-10-07 15:50:00+02:00
2025-10-06 15:42:25+02:00,0,FR,Unplanned outage,A03,,2022-10-07 21:00:00+02:00,Da0JMxkbwgvJaym1IX4ovA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,8,2022-10-02 15:00:00+02:00
2025-10-06 15:42:32+02:00,215,FR,Unplanned outage,A03,,2022-10-07 22:10:00+02:00,s5FwhjpFyYITR3KBqN5WTw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2022-10-07 21:15:00+02:00
2025-10-06 15:42:32+02:00,0,FR,Unplanned outage,A03,,2022-10-07 22:45:00+02:00,JtR4NgzQS4VJN2SS6t1Quw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-10-07 20:26:00+02:00
2025-10-06 15:42:59+02:00,0,FR,Unplanned outage,A03,,2022-10-08 10:59:00+02:00,7eupqXnJ5AMahLzDTp1--Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-10-07 23:43:00+02:00
2025-10-06 15:43:34+02:00,73,FR,Unplanned outage,A03,,2022-10-08 22:30:00+02:00,4Ea7vOM_veiT9fOt9mRTjw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-10-08 19:30:00+02:00
2025-10-06 15:44:42+02:00,0,FR,Unplanned outage,A03,,2022-10-09 20:00:00+02:00,6r39B8g8srVUi4ysXsZhJQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2022-10-09 15:30:00+02:00
2025-10-06 15:44:46+02:00,350,FR,Unplanned outage,A03,,2022-10-09 20:00:00+02:00,WtYUfkRX0abvD_SgM8hW3g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2022-10-09 19:21:00+02:00
2025-10-06 15:44:59+02:00,790,FR,Unplanned outage,A03,,2022-10-10 02:50:00+02:00,6X3v0hMZwXQ0_XopZssp5A,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-10-10 01:50:00+02:00
2025-10-06 15:45:23+02:00,755,FR,Unplanned outage,A03,,2022-10-10 10:30:00+02:00,TucCiw37PPii8TxOsSq8HQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,8,2022-10-08 01:16:00+02:00
2025-10-06 15:45:45+02:00,0,FR,Unplanned outage,A03,,2022-10-10 14:19:00+02:00,byL2NGZaW7-1jV-9DDfrvw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-10-10 14:00:00+02:00
2025-10-06 15:45:47+02:00,0,FR,Unplanned outage,A03,,2022-10-10 14:18:00+02:00,gsM2UeXhXWEPzImyXr8oLQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-10-10 14:00:00+02:00
2025-10-06 15:46:15+02:00,795,FR,Unplanned outage,A03,,2022-10-11 00:00:00+02:00,zWA0t07oRXX3YTwsK9syOQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2022-10-10 22:19:00+02:00
2025-10-06 15:47:02+02:00,0,FR,Unplanned outage,A03,,2022-10-11 10:55:00+02:00,_aKRBJvrRG5D7cxU_wICLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2022-10-11 09:40:00+02:00
2025-10-06 15:48:43+02:00,0,FR,Unplanned outage,A03,,2022-10-12 16:30:00+02:00,wZEW_Aiyn-_sCVmOthETsg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2022-10-11 17:38:00+02:00
2025-10-06 15:49:07+02:00,0,FR,Unplanned outage,A03,,2022-10-12 15:19:00+02:00,7J6j82ssc2HiMtBrK0174w,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,5,2022-10-08 10:35:00+02:00
2025-10-06 15:49:33+02:00,25,FR,Unplanned outage,A03,,2022-10-13 02:10:00+02:00,RpuG28qKoWs9qbqc7MXs8Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2022-10-12 19:30:00+02:00
2025-10-06 15:50:04+02:00,0,FR,Unplanned outage,A03,,2022-10-14 16:50:00+02:00,8N2QAehSNEyz7bvkM17ofQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2022-10-09 06:00:00+02:00
2025-10-06 15:50:45+02:00,630,FR,Unplanned outage,A03,,2022-10-13 22:00:00+02:00,afnw2kCPUqDCEJopTyOIxg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2022-10-12 22:15:00+02:00
2025-10-06 15:51:02+02:00,0,FR,Unplanned outage,A03,,2022-10-14 00:00:00+02:00,IO6laoAoGqb1x1QSUNSqfw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2022-10-13 16:51:00+02:00
2025-10-06 15:51:32+02:00,0,FR,Unplanned outage,A03,,2022-10-14 03:10:00+02:00,iNYHzEEMlhL5kEmdl29u-g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-10-14 01:42:00+02:00
2025-10-06 15:52:32+02:00,0,FR,Unplanned outage,A03,,2022-10-14 16:00:00+02:00,-I4NLZBFX1JrC1_VgByHfA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2022-10-14 11:00:00+02:00
2025-10-06 15:53:22+02:00,370,FR,Unplanned outage,A03,,2022-10-15 01:00:00+02:00,RYCFRACVMvuEfe9W7EagLA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,12,2022-10-01 03:00:00+02:00
2025-10-06 15:53:57+02:00,203,FR,Unplanned outage,A03,,2022-10-15 11:00:00+02:00,YjTBljPg8YZiM7mByqStwg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-10-15 07:40:00+02:00
2025-10-06 15:54:30+02:00,916,FR,Unplanned outage,A03,,2022-10-15 18:40:00+02:00,CKpZPhkRYBu6m3Fyc-_2lw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2022-10-14 22:16:00+02:00
2025-10-06 15:55:41+02:00,280,FR,Unplanned outage,A03,,2022-10-17 04:30:00+02:00,tZbfVVZuzR2J_qgf_oIumA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,9,2022-10-14 11:00:00+02:00
2025-10-06 15:55:58+02:00,0,FR,Unplanned outage,A03,,2022-10-17 08:00:00+02:00,HEEQS5lnIHbzwEzCTCIRSA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2022-10-17 02:34:00+02:00
2025-10-06 15:56:05+02:00,262,FR,Unplanned outage,A03,,2022-10-17 15:00:00+02:00,nZu6w9ryQ61B12JlJl5kpw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2022-10-16 22:26:00+02:00
2025-10-06 15:56:08+02:00,0,FR,Unplanned outage,A03,,2022-10-17 10:00:00+02:00,2O8gCazq7PNIW3q1RwZRLw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2022-10-17 08:00:00+02:00
2025-10-06 15:56:45+02:00,396,FR,Unplanned outage,A03,,2022-10-17 22:00:00+02:00,KvI1xQE2leG3UOQ2r9IgIQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,9,2022-10-14 22:02:00+02:00
2025-10-06 15:56:52+02:00,0,FR,Unplanned outage,A03,,2022-10-17 17:00:00+02:00,qYBA11jxfvzWJF09oUT4BQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2022-10-17 14:08:00+02:00
2025-10-06 15:56:55+02:00,0,FR,Unplanned outage,A03,,2022-10-17 18:00:00+02:00,ULvTh17YpWB7DNSJmwkHoA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-10-17 17:24:00+02:00
2025-10-06 15:57:17+02:00,473,FR,Unplanned outage,A03,,2022-10-18 08:00:00+02:00,uFuRm29C4u5LKijtx_TKqg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2022-10-17 23:45:00+02:00
2025-10-06 15:57:17+02:00,558,FR,Unplanned outage,A03,,2022-10-18 08:00:00+02:00,R1dQ9FskhJKv8rCRIGD6ew,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2022-10-17 23:45:00+02:00
2025-10-06 15:57:23+02:00,0,FR,Unplanned outage,A03,,2022-10-18 00:50:00+02:00,4Kqh7p1WYo9-DRJv5rrhAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-17 20:09:00+02:00
2025-10-06 15:58:38+02:00,0,FR,Unplanned outage,A03,,2022-10-18 23:00:00+02:00,cnGzvKvuQLqN4ye_qXZ1KA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-10-18 14:00:00+02:00
