created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 15:59:12+02:00,400,FR,Unplanned outage,A03,,2022-10-18 22:00:00+02:00,ft8o-pSNo0gbinfUM0xsLQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2022-10-18 17:26:00+02:00
2025-10-06 15:59:17+02:00,180,FR,Unplanned outage,A03,,2022-10-18 19:46:00+02:00,UJxdohtvewGpb5_Fc4tA1Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2022-10-18 13:33:00+02:00
2025-10-06 15:59:24+02:00,300,FR,Unplanned outage,A03,,2022-10-19 06:00:00+02:00,I-enSPCs35VDwjIACO2IQQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2022-10-18 22:35:00+02:00
2025-10-06 15:59:28+02:00,0,FR,Unplanned outage,A03,,2022-10-19 01:03:00+02:00,8B-2FgSXjN0FW6qpTuwKnA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-10-19 00:01:00+02:00
2025-10-06 15:59:33+02:00,124.2,FR,Unplanned outage,A03,,2022-10-19 08:00:00+02:00,z95izJihCmjzhu-jEOOUAA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2022-10-19 07:00:00+02:00
2025-10-06 15:59:54+02:00,0,FR,Unplanned outage,A03,,2022-10-19 09:01:00+02:00,W_sys_kXPrgxGWaUtlLyIQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2022-10-19 08:49:00+02:00
2025-10-06 15:59:54+02:00,124.2,FR,Unplanned outage,A03,,2022-10-19 09:01:00+02:00,NHeCPU8_k59ZFXhjh8Ea5w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-10-19 08:49:00+02:00
2025-10-06 16:00:12+02:00,0,FR,Unplanned outage,A03,,2022-10-28 22:00:00+02:00,9pCDvq2SMSD2wqlHHFMflg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2022-10-06 16:45:00+02:00
2025-10-06 16:00:12+02:00,1,FR,Unplanned outage,A03,,2022-11-01 14:30:00+01:00,Bc2k0bgu-CaboSzjZcgWjg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2022-11-01 07:00:00+01:00
2025-10-06 16:01:20+02:00,1200,FR,Unplanned outage,A03,,2022-10-20 00:00:00+02:00,e2aUbdNjHTEu03F1V6ZdXw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2022-10-19 17:05:00+02:00
2025-10-06 16:01:41+02:00,260,FR,Unplanned outage,A03,,2022-10-20 15:00:00+02:00,KwoMwmqpWQJQK5Lh4a2HCw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2022-10-19 16:12:00+02:00
2025-10-06 16:02:32+02:00,900,FR,Unplanned outage,A03,,2022-10-20 15:00:00+02:00,TrOyYXolpFHp_zvq8tB7Tg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,22,2022-10-14 22:39:00+02:00
2025-10-06 16:02:32+02:00,180,FR,Unplanned outage,A03,,2022-10-20 13:25:00+02:00,hP28B9zl56QjvzrTz7TwLw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-10-20 12:30:00+02:00
2025-10-06 16:02:33+02:00,910,FR,Unplanned outage,A03,,2022-10-20 15:00:00+02:00,bjPVW_Cr5wR65H3uJqz-pQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,21,2022-10-16 10:17:00+02:00
2025-10-06 16:03:23+02:00,0,FR,Unplanned outage,A03,,2022-10-21 03:30:00+02:00,NQJHdv1-ATW09r5x9DIHCg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,15,2022-10-17 07:39:00+02:00
2025-10-06 16:03:25+02:00,314,FR,Unplanned outage,A03,,2022-10-21 04:00:00+02:00,2l9oFPywr8ggW5cr6oLJog,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,27,2022-10-13 07:00:00+02:00
2025-10-06 16:03:35+02:00,806,FR,Unplanned outage,A03,,2022-10-21 05:35:00+02:00,wjKRZCKWKmsJfVkY5WweXA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,3,2022-10-21 04:21:00+02:00
2025-10-06 16:05:09+02:00,0,FR,Unplanned outage,A03,,2022-10-21 14:40:00+02:00,pSOwGGWjxD_JCd1iNGcaxw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2022-10-21 10:08:00+02:00
2025-10-06 16:05:10+02:00,280,FR,Unplanned outage,A03,,2022-10-21 22:00:00+02:00,u3dyKzgR0glIirQLaa5HWA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2022-10-20 22:30:00+02:00
2025-10-06 16:05:11+02:00,0,FR,Unplanned outage,A03,,2022-10-21 16:00:00+02:00,Zdt0J8bq0XfbXE4dgv-KsQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2022-10-17 19:41:00+02:00
2025-10-06 16:05:16+02:00,400,FR,Unplanned outage,A03,,2022-10-21 16:00:00+02:00,E-4cHzwfnbVGIdg3uX3PHQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,10,2022-10-19 07:14:00+02:00
2025-10-06 16:05:24+02:00,210,FR,Unplanned outage,A03,,2022-10-21 17:08:00+02:00,AoeGPOcDeoyz0igk282Dsg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2022-10-20 15:46:00+02:00
2025-10-06 16:05:25+02:00,795,FR,Unplanned outage,A03,,2022-10-21 17:29:00+02:00,lFA0ADXsfXMuv9zj8JlWhg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,13,2022-10-17 23:00:00+02:00
2025-10-06 16:05:30+02:00,0,FR,Unplanned outage,A03,,2022-10-21 18:16:00+02:00,fBOdkJ-TvxwPw7QmfA8TAg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-10-21 17:30:00+02:00
2025-10-06 16:06:14+02:00,0,FR,Unplanned outage,A03,,2022-10-22 10:40:00+02:00,-9JzKOQjiiR6ZjsMGXNiyQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-10-22 01:23:00+02:00
2025-10-06 16:07:07+02:00,0,FR,Unplanned outage,A03,,2022-10-23 05:30:00+02:00,DOsy8WMRNdiqSYPV15SSqA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,25,2022-10-01 22:49:00+02:00
2025-10-06 16:07:11+02:00,675,FR,Unplanned outage,A03,,2022-10-23 01:30:00+02:00,xEZZCjAYLe7D_XaYM63raw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2022-10-23 00:15:00+02:00
2025-10-06 16:07:26+02:00,390,FR,Unplanned outage,A03,,2022-10-23 10:07:00+02:00,nQcVw_NQfPPFB2GLubT5Pw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2022-10-23 09:00:00+02:00
2025-10-06 16:07:32+02:00,0,FR,Unplanned outage,A03,,2022-10-23 11:02:00+02:00,FfdjR5jnId0Xf7ne9CrquQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2022-10-23 10:56:00+02:00
2025-10-06 16:08:08+02:00,260,FR,Unplanned outage,A03,,2022-10-23 18:11:00+02:00,3CrD1wG65joGJLoUdpmHrg,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-10-23 16:15:00+02:00
2025-10-06 16:08:19+02:00,600,FR,Unplanned outage,A03,,2022-10-23 23:45:00+02:00,UdtqobHqkc7MUspMTfI7ww,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-10-23 20:30:00+02:00
2025-10-06 16:08:23+02:00,0,FR,Unplanned outage,A03,,2022-10-24 01:40:00+02:00,10e117E8rkcN7cCAkTI_5A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-10-24 01:20:00+02:00
2025-10-06 16:08:25+02:00,0,FR,Unplanned outage,A03,,2022-10-24 03:47:00+02:00,6GD3IoAVwke6oQGfxxRxQg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-10-24 03:07:00+02:00
2025-10-06 16:09:08+02:00,0,FR,Unplanned outage,A03,,2022-10-24 10:59:00+02:00,7gOQW-s7ZIHT3eRMqblo3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-10-24 07:58:00+02:00
2025-10-06 16:09:51+02:00,0,FR,Unplanned outage,A03,,2022-10-24 14:06:00+02:00,qB-61kLqC2rDzIlrr5wKLQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-10-24 12:55:00+02:00
2025-10-06 16:10:14+02:00,0,FR,Unplanned outage,A03,,2022-10-24 23:54:00+02:00,2WAt3jfAc7prVT_eKFql7w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-24 23:06:00+02:00
2025-10-06 16:11:08+02:00,0,FR,Unplanned outage,A03,,2022-10-25 17:00:00+02:00,358VGrRTnr_mwEUPIOdDHA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2022-10-21 20:05:00+02:00
2025-10-06 16:12:07+02:00,0,FR,Unplanned outage,A03,,2022-10-25 18:37:00+02:00,v_B4epCyg4t0zw4v-JwOsA,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-10-25 17:07:00+02:00
2025-10-06 16:12:08+02:00,0,FR,Unplanned outage,A03,,2022-10-26 06:30:00+02:00,EnFrES1VyIEWmy3_0A0RDg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-10-25 19:15:00+02:00
2025-10-06 16:14:05+02:00,0,FR,Unplanned outage,A03,,2022-10-26 22:24:00+02:00,VL6XRrfx2bOSk7IAVoGXTQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-10-26 21:07:00+02:00
2025-10-06 16:14:09+02:00,0,FR,Unplanned outage,A03,,2022-10-27 01:27:00+02:00,nGLhgnRXkQjIVJWsuCL4lA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-27 00:11:00+02:00
2025-10-06 16:14:14+02:00,360,FR,Unplanned outage,A03,,2022-10-27 06:37:00+02:00,5Bc3vOj4qSpya3V6zOX4bg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2022-10-27 06:00:00+02:00
2025-10-06 16:15:09+02:00,0,FR,Unplanned outage,A03,,2022-10-27 12:16:00+02:00,uqybSbN9vZ3eS6hnXNwBfQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,3,2022-10-26 11:45:00+02:00
2025-10-06 16:16:09+02:00,0,FR,Unplanned outage,A03,,2022-10-28 01:30:00+02:00,lZarKfzkvRdcQi3hDjo0uA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-28 00:32:00+02:00
2025-10-06 16:17:38+02:00,0,FR,Unplanned outage,A03,,2022-10-28 15:27:00+02:00,hyP9W4vWpeR3wAQAF2OgWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-10-28 13:55:00+02:00
2025-10-06 16:17:58+02:00,0,FR,Unplanned outage,A03,,2022-10-28 17:45:00+02:00,racna_wQO456twJwas8ejw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2022-10-28 11:45:00+02:00
2025-10-06 16:18:46+02:00,0,FR,Unplanned outage,A03,,2022-10-29 11:57:00+02:00,8fL5FAgZsmEuFj7BQ3WnZg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-10-29 08:15:00+02:00
2025-10-06 16:19:35+02:00,730,FR,Unplanned outage,A03,,2022-10-30 10:00:00+01:00,-wpzqOohuJ6ROuUCfAtOyg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2022-10-30 08:15:00+01:00
2025-10-06 16:19:36+02:00,275,FR,Unplanned outage,A03,,2022-10-30 10:00:00+01:00,ELyrzNyrmW5-PpCtxxLVJQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2022-10-29 17:15:00+02:00
2025-10-06 16:20:31+02:00,580,FR,Unplanned outage,A03,,2022-10-31 05:30:00+01:00,Tt4StMPVrh6TExmn_TeIxw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2022-10-31 05:20:00+01:00
2025-10-06 16:21:37+02:00,300,FR,Unplanned outage,A03,,2022-10-31 18:00:00+01:00,cowL2XHmRFvmN70bNaXwJg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,5,2022-10-31 01:40:00+01:00
2025-10-06 16:22:11+02:00,0,FR,Unplanned outage,A03,,2022-11-01 04:30:00+01:00,p58xEP_9ewYhl1SwxdO7qw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2022-11-01 04:20:00+01:00
2025-10-06 16:22:45+02:00,535,FR,Unplanned outage,A03,,2022-11-01 10:20:00+01:00,jb7VgKqR79F0l2FiC6p4QA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2022-11-01 09:15:00+01:00
2025-10-06 16:24:35+02:00,0,FR,Unplanned outage,A03,,2022-11-02 11:55:00+01:00,qhdSpGa_2E_FvPFqwLLBUA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2022-11-01 07:00:00+01:00
2025-10-06 16:24:55+02:00,0,FR,Unplanned outage,A03,,2022-11-02 20:24:00+01:00,6dmfI_wQ71J1QWigvS_G9A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-11-02 05:10:00+01:00
2025-10-06 16:25:08+02:00,0,FR,Unplanned outage,A03,,2022-11-03 07:00:00+01:00,UmUnSA71Mx3EnideYBkuaw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-11-03 06:01:00+01:00
2025-10-06 16:26:05+02:00,0,FR,Unplanned outage,A03,,2022-11-04 17:00:00+01:00,-ywZBWyDE0je-dbQS3eCHA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,3,2022-10-26 07:00:00+02:00
2025-10-06 16:26:34+02:00,0,FR,Unplanned outage,A03,,2022-11-03 20:30:00+01:00,pwgoBlLwZz087moED5K_LQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-11-03 19:17:00+01:00
2025-10-06 16:26:37+02:00,0,FR,Unplanned outage,A03,,2022-11-03 21:50:00+01:00,ClLJnYW1xdJqJOeDa-kAdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-11-03 20:02:00+01:00
2025-10-06 16:26:37+02:00,0,FR,Unplanned outage,A03,,2022-11-03 20:02:00+01:00,0lObbXWBafjEHPPLnxTTYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-11-03 20:00:00+01:00
2025-10-06 16:27:09+02:00,0,FR,Unplanned outage,A03,,2022-11-04 08:58:00+01:00,K_AOr17Q8_7AAiepNYOy5w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2022-11-04 08:10:00+01:00
2025-10-06 16:28:12+02:00,275,FR,Unplanned outage,A03,,2022-11-04 16:00:00+01:00,aTzhso1V1eyXZHqf7h7aeQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,5,2022-11-02 12:31:00+01:00
2025-10-06 16:29:31+02:00,1190,FR,Unplanned outage,A03,,2022-11-05 15:11:00+01:00,EaOZTu5JSf0c5TOs4QH-SQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2022-11-05 13:30:00+01:00
2025-10-06 16:29:32+02:00,0,FR,Unplanned outage,A03,,2022-11-05 17:30:00+01:00,0xnoCBlAybp8fdTmNhoE_A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2022-11-05 07:30:00+01:00
2025-10-06 16:30:16+02:00,216,FR,Unplanned outage,A03,,2022-11-06 19:10:00+01:00,Q2Z1bDF8p7JwPImwyWex4Q,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2022-11-06 15:10:00+01:00
2025-10-06 16:31:29+02:00,0,FR,Unplanned outage,A03,,2022-11-07 16:00:00+01:00,pBZtjkzZ6wqTkzZyJmz4jg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-11-07 08:12:00+01:00
2025-10-06 16:31:57+02:00,0,FR,Unplanned outage,A03,,2022-11-07 19:01:00+01:00,Ubi3FPs05ydqIGLCBDdfzw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2022-11-07 13:18:00+01:00
2025-10-06 16:32:06+02:00,400,FR,Unplanned outage,A03,,2022-11-08 00:30:00+01:00,H1uZ2eBUmUaUHCcMH6ejFQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,7,2022-10-31 18:00:00+01:00
2025-10-06 16:34:21+02:00,0,FR,Unplanned outage,A03,,2022-11-09 10:55:00+01:00,NaMXXxMj3_AuXkhhI9jD8w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-11-09 09:32:00+01:00
2025-10-06 16:35:09+02:00,0,FR,Unplanned outage,A03,,2022-11-09 16:39:00+01:00,FPLxH_wk6UkssCqU0YnTjA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-11-09 01:04:00+01:00
2025-10-06 16:36:06+02:00,0,FR,Unplanned outage,A03,,2022-11-10 17:50:00+01:00,-NElIKXYiveuwfdL4DBwjw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2022-11-09 17:00:00+01:00
2025-10-06 16:50:37+02:00,0,FR,Unplanned outage,A03,,2022-10-22 00:00:00+02:00,L_FTsjINrIdlyBUsSgKrcQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-10-16 12:00:00+02:00
2025-10-06 17:20:23+02:00,0,FR,Unplanned outage,A03,,2022-12-05 12:15:00+01:00,lert5yTNtLNzToz-gHhh6w,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,8,2022-10-09 06:00:00+02:00
2025-10-06 17:25:07+02:00,0,FR,Unplanned outage,A03,,2022-12-14 17:00:00+01:00,D3ZAcbPlcw7t-2qr_HBrkw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,11,2022-10-26 18:30:00+02:00
2025-10-06 16:35:32+02:00,0,FR,Unplanned outage,A03,,2022-11-10 02:11:00+01:00,0Nqarl9mr2xxMoDNxROo2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-11-10 00:35:00+01:00
2025-10-06 16:36:02+02:00,330,FR,Unplanned outage,A03,,2022-11-10 10:40:00+01:00,_XF6MhJ0BRhiU9yUp880-g,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2022-11-10 06:15:00+01:00
2025-10-06 16:39:02+02:00,0,FR,Unplanned outage,A03,,2022-11-12 04:05:00+01:00,Jv0ERKp-uPHGLjONu4roFw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-11-12 02:32:00+01:00
2025-10-06 16:39:16+02:00,0,FR,Unplanned outage,A03,,2022-11-12 16:00:00+01:00,x354H002mqjjuBRDr4Kzjg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2022-11-11 07:25:00+01:00
2025-10-06 16:39:59+02:00,0,FR,Unplanned outage,A03,,2022-11-13 05:14:00+01:00,Ccwo5yL4dp24jn9KhpwMqg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2022-11-12 20:04:00+01:00
2025-10-06 16:40:10+02:00,0,FR,Unplanned outage,A03,,2022-11-13 09:02:00+01:00,H5CzyzCQ-DU2l2m2AN8Sgw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-11-13 08:56:00+01:00
2025-10-06 16:41:09+02:00,0,FR,Unplanned outage,A03,,2022-11-14 09:45:00+01:00,U93smyE37xEPvCRl_4zk2w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2022-11-14 05:45:00+01:00
2025-10-06 16:41:26+02:00,0,FR,Unplanned outage,A03,,2022-11-14 13:00:00+01:00,yDz8CMUiwOCZUugRhWuAMA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,7,2022-11-12 18:45:00+01:00
2025-10-06 16:42:24+02:00,0,FR,Unplanned outage,A03,,2022-11-14 18:00:00+01:00,OWFCAl3DW4XRk7KO-b6Prg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-11-14 16:00:00+01:00
2025-10-06 16:42:45+02:00,598,FR,Unplanned outage,A03,,2022-11-15 03:00:00+01:00,pJod1TeESZESUXUxG3MJrA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2022-11-14 05:10:00+01:00
2025-10-06 16:43:27+02:00,0,FR,Unplanned outage,A03,,2022-11-14 12:00:00+01:00,96tRr-0fX_Fzs6Xz1bMibg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2022-11-11 00:39:00+01:00
2025-10-06 16:43:54+02:00,400,FR,Unplanned outage,A03,,2022-11-15 13:30:00+01:00,zwlkM1cUPQYPk1aMcGvHnA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-11-15 12:30:00+01:00
2025-10-06 16:43:54+02:00,352,FR,Unplanned outage,A03,,2022-11-15 14:45:00+01:00,zwlkM1cUPQYPk1aMcGvHnA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2022-11-15 13:30:00+01:00
2025-10-06 16:43:56+02:00,0,FR,Unplanned outage,A03,,2022-11-15 17:00:00+01:00,iL1OHRRIVJ1PiJENB8WNnA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2022-11-11 12:00:00+01:00
2025-10-06 16:44:27+02:00,0,FR,Unplanned outage,A03,,2022-11-15 16:40:00+01:00,X7FVYpU6lzKWjuVQv_JKjw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-11-15 14:15:00+01:00
2025-10-06 16:46:14+02:00,0,FR,Unplanned outage,A03,,2022-11-17 00:00:00+01:00,ASR_sYK8WwoQApZRWmpmfQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-11-16 14:30:00+01:00
2025-10-06 16:47:02+02:00,248,FR,Unplanned outage,A03,,2022-11-17 08:30:00+01:00,zAhkJXKhKgjQzbNHeDk9Mw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2022-11-17 06:30:00+01:00
2025-10-06 16:48:38+02:00,0,FR,Unplanned outage,A03,,2022-11-17 22:00:00+01:00,2GcbmSmrhCB98pJr_sN6ZQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,7,2022-11-16 05:51:00+01:00
2025-10-06 16:48:51+02:00,0,FR,Unplanned outage,A03,,2022-11-18 05:30:00+01:00,LnJNk_JISQEg43VU9rIEHA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-11-18 04:00:00+01:00
2025-10-06 16:48:54+02:00,0,FR,Unplanned outage,A03,,2022-11-18 06:30:00+01:00,Ev3fUhtuOOncxIE8LJ_sjg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-11-17 10:39:00+01:00
2025-10-06 16:48:59+02:00,0,FR,Unplanned outage,A03,,2022-11-18 07:46:00+01:00,z1GlsfTJyiVYD1q1WQ3rFQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,6,2022-11-16 00:46:00+01:00
2025-10-06 16:49:10+02:00,0,FR,Unplanned outage,A03,,2022-11-18 09:00:00+01:00,QlJ61HrTLCBpjFJXdbojfg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-11-18 08:45:00+01:00
2025-10-06 16:49:10+02:00,0,FR,Unplanned outage,A03,,2022-11-18 08:44:00+01:00,CKyePpr9z-2yVt_eTi9_BQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-11-18 08:42:00+01:00
2025-10-06 16:49:13+02:00,0,FR,Unplanned outage,A03,,2022-11-18 10:30:00+01:00,62Cli2boKWvAUT9Zul0ZqA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2022-11-18 09:28:00+01:00
2025-10-06 16:49:15+02:00,0,FR,Unplanned outage,A03,,2022-11-18 09:47:00+01:00,fq1tvqvtprFmPZQu9OWuvw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,7,2022-11-15 10:43:00+01:00
2025-10-06 16:49:21+02:00,0,FR,Unplanned outage,A03,,2022-11-18 10:45:00+01:00,0Xe7JDrPGlbsbqy4sVpRMw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2022-11-16 06:00:00+01:00
2025-10-06 16:49:43+02:00,0,FR,Unplanned outage,A03,,2022-11-18 12:40:00+01:00,WDiIbaEIFV_RMjLBOKxv-Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-11-18 10:00:00+01:00
2025-10-06 16:50:35+02:00,0,FR,Unplanned outage,A03,,2022-11-18 08:29:00+01:00,W1TjUf92hPIANo3agR7G-w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2022-11-16 06:00:00+01:00
2025-10-06 16:50:42+02:00,0,FR,Unplanned outage,A03,,2022-11-19 00:00:00+01:00,3LWxjlzdSPjSE6bro3YCDQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-11-18 08:30:00+01:00
2025-10-06 16:50:42+02:00,0,FR,Unplanned outage,A03,,2022-11-14 18:00:00+01:00,11c0mvWQXoTPm4JG2CdN6Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-11-14 16:39:00+01:00
2025-10-06 16:50:42+02:00,0,FR,Unplanned outage,A03,,2022-11-18 08:29:00+01:00,4BevYVRC8NoA-Lj5nk3ffQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2022-11-16 06:00:00+01:00
2025-10-06 16:50:55+02:00,0,FR,Unplanned outage,A03,,2022-11-19 01:44:00+01:00,bz37ASIOeLSMA6H6dfCxJw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-11-19 01:13:00+01:00
2025-10-06 16:51:33+02:00,780,FR,Unplanned outage,A03,,2022-11-19 22:30:00+01:00,2mMjNh6T5uJOj_Vsu1zG-w,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,12,2022-11-14 10:30:00+01:00
2025-10-06 16:51:43+02:00,450,FR,Unplanned outage,A03,,2022-11-21 18:00:00+01:00,YCPVS9YlNo5Q32aSZBQ-Fg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2022-11-19 11:40:00+01:00
2025-10-06 16:52:50+02:00,0,FR,Unplanned outage,A03,,2022-11-20 21:16:00+01:00,3kMXUGAvhNNRAk0xT0C-FA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2022-11-20 19:17:00+01:00
2025-10-06 16:54:43+02:00,0,FR,Unplanned outage,A03,,2022-11-21 19:48:00+01:00,-nYE1yoz1lHdgKb6092LxA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2022-11-21 06:09:00+01:00
2025-10-06 16:54:44+02:00,0,FR,Unplanned outage,A03,,2022-11-21 20:17:00+01:00,olW0kRXksWF-n-6Ts9Iemg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2022-11-16 06:00:00+01:00
2025-10-06 16:57:06+02:00,0,FR,Unplanned outage,A03,,2022-11-23 01:22:00+01:00,YXD_z4g7NLtgxo_Ahr1QGQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-11-23 00:33:00+01:00
2025-10-06 16:57:51+02:00,801,FR,Unplanned outage,A03,,2022-11-23 12:20:00+01:00,kSNk60AFmItVeGNAX87gaA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2022-11-23 11:29:00+01:00
2025-10-06 17:00:14+02:00,0,FR,Unplanned outage,A03,,2022-11-24 15:40:00+01:00,Z5YJaGXISoA9P1umuXAWPA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-11-24 11:33:00+01:00
2025-10-06 17:00:15+02:00,0,FR,Unplanned outage,A03,,2022-11-24 15:00:00+01:00,Q1EO1JOuzJdBkCiTbtQmxw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,2,2022-11-24 08:00:00+01:00
2025-10-06 17:00:29+02:00,0,FR,Unplanned outage,A03,,2022-11-24 17:45:00+01:00,UTqtBzd10pkL6EwuUWer4w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2022-11-24 14:00:00+01:00
2025-10-06 17:01:03+02:00,0,FR,Unplanned outage,A03,,2022-11-25 00:53:00+01:00,r2RIzUKoacZ0oqhGwkSvZQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-11-24 21:19:00+01:00
2025-10-06 17:01:03+02:00,0,FR,Unplanned outage,A03,,2022-11-25 00:52:00+01:00,XF_6hKgqFdwpNRHKQ_kehQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-11-24 21:10:00+01:00
2025-10-06 17:01:13+02:00,0,FR,Unplanned outage,A03,,2022-11-25 07:15:00+01:00,awT6BWYWs10Fk4OmU8sHbg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2022-11-25 06:50:00+01:00
2025-10-06 17:01:36+02:00,0,FR,Unplanned outage,A03,,2022-11-25 10:00:00+01:00,uf0OypHyAgp7bMTdBfzWPQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2022-11-24 01:47:00+01:00
2025-10-06 17:02:01+02:00,0,FR,Unplanned outage,A03,,2022-11-25 13:54:00+01:00,MTR01BCCIvplv_o-xisM5w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2022-11-24 03:45:00+01:00
2025-10-06 17:03:42+02:00,0,FR,Unplanned outage,A03,,2022-11-28 17:50:00+01:00,rVPHpsJRmtmjmOaRvBxDrw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2022-11-26 10:50:00+01:00
2025-10-06 17:03:50+02:00,0,FR,Unplanned outage,A03,,2022-11-27 16:00:00+01:00,qhuk_EVCVh5-_3dXzg4fTA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2022-11-26 05:30:00+01:00
2025-10-06 17:03:55+02:00,0,FR,Unplanned outage,A03,,2022-11-27 05:00:00+01:00,se4YtW9GXc01y4VHVuUf-A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2022-11-23 01:00:00+01:00
2025-10-06 17:04:50+02:00,150,FR,Unplanned outage,A03,,2022-11-27 23:00:00+01:00,ZHwKq9RpndO51x0KW-NmWw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2022-11-27 20:42:00+01:00
2025-10-06 17:05:09+02:00,375,FR,Unplanned outage,A03,,2022-11-28 09:00:00+01:00,K-7SblCiO_W1dyxDqM1TQw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2022-11-28 07:30:00+01:00
2025-10-06 17:05:34+02:00,0,FR,Unplanned outage,A03,,2022-11-28 13:00:00+01:00,jYWImNR5fOH5tO0seUsyJQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,5,2022-11-27 09:00:00+01:00
2025-10-06 17:06:21+02:00,0,FR,Unplanned outage,A03,,2022-11-28 16:40:00+01:00,iQhjHojWdqdwRnPdhSKsbw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2022-11-28 13:00:00+01:00
2025-10-06 17:07:06+02:00,0,FR,Unplanned outage,A03,,2022-11-29 04:02:00+01:00,UxIG41MRs7hdYZDuUqGSsQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2022-11-29 00:47:00+01:00
2025-10-06 17:07:40+02:00,0,FR,Unplanned outage,A03,,2022-11-29 10:10:00+01:00,lqUzbOj_Yao6nY9-NjIcig,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2022-11-29 08:50:00+01:00
2025-10-06 17:09:29+02:00,0,FR,Unplanned outage,A03,,2022-11-30 05:00:00+01:00,m6Dk1AN1BoBCEi_z9eHMFw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-11-30 01:25:00+01:00
2025-10-06 17:09:29+02:00,788,FR,Unplanned outage,A03,,2022-11-30 04:06:00+01:00,wdyx2MVrrZ6GoYUPJoNOYw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2022-11-30 00:05:00+01:00
2025-10-06 17:10:30+02:00,0,FR,Unplanned outage,A03,,2022-11-30 14:00:00+01:00,LuLLvDq4_NBZ284hrrwmTg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2022-11-29 03:00:00+01:00
2025-10-06 17:14:44+02:00,0,FR,Unplanned outage,A03,,2022-12-01 16:00:00+01:00,ejaqqeCOgZJHzv9uJ8aDFg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2022-12-01 02:00:00+01:00
2025-10-06 17:15:10+02:00,0,FR,Unplanned outage,A03,,2022-12-01 15:11:00+01:00,bVyUICdIn7d0iQ1oUtbMMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-01 13:35:00+01:00
2025-10-06 17:15:17+02:00,280,FR,Unplanned outage,A03,,2022-12-01 15:30:00+01:00,uhiJNQfXloBsuJ5USYxlVg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2022-12-01 07:10:00+01:00
2025-10-06 17:15:31+02:00,0,FR,Unplanned outage,A03,,2022-12-01 22:00:00+01:00,eZGMqNun0hbJVkAaeLNhng,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2022-12-01 15:45:00+01:00
2025-10-06 17:15:36+02:00,0,FR,Unplanned outage,A03,,2022-12-01 21:20:00+01:00,g0N3uXIAt6uIxYDnND_nmQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-01 20:34:00+01:00
2025-10-06 17:15:38+02:00,0,FR,Unplanned outage,A03,,2022-12-01 23:10:00+01:00,iLai5Nzd4H8UQXVX-Xnbug,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-01 21:40:00+01:00
2025-10-06 17:15:42+02:00,0,FR,Unplanned outage,A03,,2022-12-02 16:00:00+01:00,llqXiQ7uH7icWUIAKrOEGA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2022-12-01 22:45:00+01:00
2025-10-06 17:16:15+02:00,725,FR,Unplanned outage,A03,,2022-12-02 10:49:00+01:00,5UvgZRRm9AV84VXWJ65LOw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-12-02 10:10:00+01:00
2025-10-06 17:16:28+02:00,590,FR,Unplanned outage,A03,,2022-12-02 11:21:00+01:00,Vm3dCckLOxwj3aqi_ZHJwg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2022-12-02 09:22:00+01:00
2025-10-06 17:16:52+02:00,0,FR,Unplanned outage,A03,,2022-12-02 14:37:00+01:00,Lq-oc8nzzhWPAxgxfzTfmA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2022-12-02 14:22:00+01:00
2025-10-06 17:16:56+02:00,0,FR,Unplanned outage,A03,,2022-12-02 15:07:00+01:00,JfvKjjjsN1waHEpPW1bYiA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2022-12-02 14:23:00+01:00
2025-10-06 17:17:25+02:00,0,FR,Unplanned outage,A03,,2022-12-02 18:35:00+01:00,RKGXZunWSxdsU0zQ9iF8aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-12-02 16:27:00+01:00
2025-10-06 17:17:42+02:00,450,FR,Unplanned outage,A03,,2022-12-03 05:00:00+01:00,kHVKOOs99vFsfwykqtoR2A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2022-12-03 03:30:00+01:00
2025-10-06 17:17:58+02:00,0,FR,Unplanned outage,A03,,2022-12-03 09:24:00+01:00,AVC9o7wk2UdVcNYy7w9ceg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-03 06:56:00+01:00
2025-10-06 17:18:13+02:00,450,FR,Unplanned outage,A03,,2022-12-03 16:18:00+01:00,Gt2zI0mCQcWYTGyTReLd4A,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2022-12-03 15:45:00+01:00
2025-10-06 17:18:19+02:00,800,FR,Unplanned outage,A03,,2022-12-03 20:20:00+01:00,ALn3gsj2mZ6YtIfSr9s9Jw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2022-12-03 18:20:00+01:00
2025-10-06 17:18:32+02:00,585,FR,Unplanned outage,A03,,2022-12-04 03:00:00+01:00,PsqOBJ_Wt3qQN_kh_2tqYQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,10,2022-12-01 05:20:00+01:00
2025-10-06 17:18:33+02:00,0,FR,Unplanned outage,A03,,2022-12-04 04:05:00+01:00,ZpRywGplnDYytU8NGKHcIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-12-04 00:06:00+01:00
2025-10-06 17:18:43+02:00,450,FR,Unplanned outage,A03,,2022-12-04 16:00:00+01:00,ibfqtFzPWhgA5f9PqUdu1A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2022-12-04 09:33:00+01:00
2025-10-06 17:18:58+02:00,230,FR,Unplanned outage,A03,,2022-12-04 15:30:00+01:00,vanySgrJ6uuGRILHx-DhSw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,7,2022-12-03 05:20:00+01:00
2025-10-06 17:19:45+02:00,0,FR,Unplanned outage,A03,,2022-12-05 17:00:00+01:00,cIKStqstSHIP6Ce0ED7RJg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2022-12-04 18:00:00+01:00
2025-10-06 17:19:49+02:00,725,FR,Unplanned outage,A03,,2022-12-05 10:00:00+01:00,-ohUUVy83nYfaU1V3ntcqg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2022-12-05 08:45:00+01:00
2025-10-06 17:20:39+02:00,0,FR,Unplanned outage,A03,,2022-12-07 23:59:00+01:00,p8RPgaew2YVV47COnWbjcQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-05 15:45:00+01:00
2025-10-06 17:21:21+02:00,0,FR,Unplanned outage,A03,,2022-12-06 08:07:00+01:00,BWedW7qbQOSsYyYQjio3Mg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2022-12-06 07:00:00+01:00
2025-10-06 17:21:32+02:00,0,FR,Unplanned outage,A03,,2022-12-06 04:30:00+01:00,UJpAy3x6Z6JGtekZ1SW_JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2022-12-06 00:30:00+01:00
2025-10-06 17:21:58+02:00,0,FR,Unplanned outage,A03,,2022-12-06 12:43:00+01:00,nM9t6f0oUT4zP3vOvrIIqg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-12-05 18:31:00+01:00
2025-10-06 17:22:33+02:00,0,FR,Unplanned outage,A03,,2022-12-06 19:03:00+01:00,Ekwmneeha3AgC1_4RmDmrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2022-12-06 16:44:00+01:00
2025-10-06 17:22:45+02:00,280,FR,Unplanned outage,A03,,2022-12-07 16:00:00+01:00,L-yZaZq6OF8uFPtFBZaSjw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2022-12-06 16:07:00+01:00
2025-10-06 17:23:35+02:00,0,FR,Unplanned outage,A03,,2022-12-07 16:00:00+01:00,Mb-Yio3h_MKdQNXXzJsd7A,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,6,2022-12-04 23:05:00+01:00
2025-10-06 17:24:17+02:00,150,FR,Unplanned outage,A03,,2022-12-07 23:06:00+01:00,ZBsApyRlSH9NEcqQNwCd5g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2022-12-07 22:00:00+01:00
2025-10-06 17:24:28+02:00,0,FR,Unplanned outage,A03,,2022-12-08 04:44:00+01:00,Hj7thAjuC8TAn_H91MWs1g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-08 00:25:00+01:00
2025-10-06 17:25:09+02:00,161.5068,FR,Unplanned outage,A03,,2022-12-10 00:00:00+01:00,gOSthavz8zGGpHZdF9ntlA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-08 04:44:00+01:00
2025-10-06 17:25:49+02:00,0,FR,Unplanned outage,A03,,2022-12-08 16:28:00+01:00,chgfjUmqybtbPV9UJlJYDA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2022-12-08 16:05:00+01:00
2025-10-06 17:25:59+02:00,0,FR,Unplanned outage,A03,,2022-12-08 18:27:00+01:00,pQYnPQcssp15hUXhgmhB3g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2022-12-08 17:23:00+01:00
2025-10-06 17:26:08+02:00,0,FR,Unplanned outage,A03,,2022-12-09 00:00:00+01:00,GIhPid--o5R2u-5rYJ3k5w,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2022-12-08 07:23:00+01:00
2025-10-06 17:26:39+02:00,0,FR,Unplanned outage,A03,,2022-12-09 08:30:00+01:00,uVOMVOAHnxtejrjDCZYoFw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2022-12-09 01:06:00+01:00
2025-10-06 17:27:00+02:00,0,FR,Unplanned outage,A03,,2022-12-09 11:00:00+01:00,B-guT4jc5sR6do_27QAcTQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2022-12-09 08:05:00+01:00
2025-10-06 17:27:02+02:00,0,FR,Unplanned outage,A03,,2022-12-10 08:05:00+01:00,X8JZybwkRtl8hzF18Kzivg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2022-12-09 08:05:00+01:00
2025-10-06 17:29:01+02:00,0,FR,Unplanned outage,A03,,2022-12-10 15:55:00+01:00,uatyBT5YAGZ8Pc5M6HtdGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-12-09 01:46:00+01:00
2025-10-06 17:29:37+02:00,1165,FR,Unplanned outage,A03,,2022-12-10 12:00:00+01:00,xGHcEsE4hRnRFBHOVPtJQw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2022-12-10 01:15:00+01:00
2025-10-06 17:29:43+02:00,0,FR,Unplanned outage,A03,,2022-12-10 03:58:00+01:00,wSiwmFZamO3ezW4UQYBgMg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-12-10 02:55:00+01:00
2025-10-06 17:30:27+02:00,0,FR,Unplanned outage,A03,,2022-12-10 23:27:00+01:00,hg3xBSP8R8wQfB87qgr2Rg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-12-10 23:00:00+01:00
2025-10-06 17:30:42+02:00,0,FR,Unplanned outage,A03,,2022-12-11 09:15:00+01:00,F0__4yePSav75NAzswiuGg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-12-11 05:48:00+01:00
2025-10-06 17:31:17+02:00,750,FR,Unplanned outage,A03,,2022-12-11 19:15:00+01:00,mdXmuTCAAbYi9rP2BJWcmg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2022-12-11 13:40:00+01:00
2025-10-06 17:31:17+02:00,290,FR,Unplanned outage,A03,,2022-12-11 22:00:00+01:00,tR4moef_hsfzG7KntIhCwA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2022-12-11 17:20:00+01:00
2025-10-06 17:31:20+02:00,0,FR,Unplanned outage,A03,,2022-12-11 19:05:00+01:00,P7VDsGUwLr5TXjQacG_FPg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2022-12-11 18:15:00+01:00
2025-10-06 17:31:24+02:00,0,FR,Unplanned outage,A03,,2022-12-11 21:04:00+01:00,0VMJigedaNZm-8P8FGCNBQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-12-11 19:59:00+01:00
2025-10-06 17:31:27+02:00,0,FR,Unplanned outage,A03,,2022-12-11 21:25:00+01:00,6tVAwRsZ0TuJr5iiReDwgQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-11 18:15:00+01:00
2025-10-06 17:31:27+02:00,0,FR,Unplanned outage,A03,,2022-12-11 21:25:00+01:00,TzIbSL0VkqHCy2y9jb4pgQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-12-11 18:15:00+01:00
2025-10-06 17:31:27+02:00,0,FR,Unplanned outage,A03,,2022-12-11 21:25:00+01:00,DZyZXybjg_Ftio42x-hbMA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2022-12-11 18:15:00+01:00
2025-10-06 17:31:27+02:00,0,FR,Unplanned outage,A03,,2022-12-11 21:25:00+01:00,a5eyX_92aX2HkCUXtdVCxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-12-11 18:15:00+01:00
2025-10-06 17:31:29+02:00,0,FR,Unplanned outage,A03,,2022-12-11 22:47:00+01:00,o1hQWm-Q0rO73lru1fMyEA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-12-11 22:20:00+01:00
2025-10-06 17:31:38+02:00,0,FR,Unplanned outage,A03,,2022-12-12 04:40:00+01:00,2a9OhNyjPGeqcCtGDT4B5w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2022-12-12 04:11:00+01:00
2025-10-06 17:31:39+02:00,380,FR,Unplanned outage,A03,,2022-12-12 05:30:00+01:00,E8pddJEhSXC9KliODpXVVA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2022-12-12 04:15:00+01:00
2025-10-06 17:31:39+02:00,0,FR,Unplanned outage,A03,,2022-12-12 06:30:00+01:00,ehG10Z1A87FCeeDy5AF2lA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2022-12-12 04:30:00+01:00
2025-10-06 17:31:40+02:00,0,FR,Unplanned outage,A03,,2022-12-12 05:40:00+01:00,QShqXdFtrOFhi4Aqj0h4UQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2022-12-12 05:02:00+01:00
2025-10-06 17:31:41+02:00,0,FR,Unplanned outage,A03,,2022-12-12 05:50:00+01:00,Olkc3PrJ_9igiD_h993w1g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2022-12-12 05:02:00+01:00
2025-10-06 17:32:05+02:00,0,FR,Unplanned outage,A03,,2022-12-12 11:10:00+01:00,a-jWol8OChapw8YuRzOHDQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2022-12-12 07:51:00+01:00
2025-10-06 17:32:27+02:00,0,FR,Unplanned outage,A03,,2022-12-13 06:30:00+01:00,VKhhzmOZFQtZAjHVMYQErA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,10,2022-11-24 11:44:00+01:00
2025-10-06 17:32:39+02:00,0,FR,Unplanned outage,A03,,2022-12-12 16:05:00+01:00,z2O_hr_Sjau1QofLhpuotQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2022-12-12 11:03:00+01:00
2025-10-06 17:33:04+02:00,0,FR,Unplanned outage,A03,,2022-12-13 04:30:00+01:00,k14wrhY03IMD3YAvmJWOag,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2022-12-13 02:25:00+01:00
2025-10-06 17:33:24+02:00,0,FR,Unplanned outage,A03,,2022-12-13 08:50:00+01:00,tGCWWOq_WLdB-8FzXhSgOA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2022-12-13 08:27:00+01:00
2025-10-06 17:33:29+02:00,0,FR,Unplanned outage,A03,,2022-12-13 09:15:00+01:00,kAhMWvj8JhkGE1q7oQdQdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-12-13 02:25:00+01:00
2025-10-06 17:34:06+02:00,0,FR,Unplanned outage,A03,,2022-12-13 17:00:00+01:00,6qEQXFTWJi9auqBf-MIKQg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-12-13 10:53:00+01:00
2025-10-06 17:35:01+02:00,0,FR,Unplanned outage,A03,,2022-12-13 23:27:00+01:00,mrhsvxEvT_mbEBQyXuWOsw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2022-12-13 20:50:00+01:00
2025-10-06 17:35:27+02:00,0,FR,Unplanned outage,A03,,2022-12-14 08:24:00+01:00,vzNL26KYvFf9S7IBJVLC9A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-12-14 06:00:00+01:00
2025-10-06 17:36:21+02:00,0,FR,Unplanned outage,A03,,2022-12-14 11:25:00+01:00,IeTtzBW8Uu4Y6c704kKNIA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2022-12-14 07:00:00+01:00
2025-10-06 17:37:23+02:00,0,FR,Unplanned outage,A03,,2022-12-15 17:50:00+01:00,w6Epv_Tjm2GFuKpHDnlrHw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2022-12-15 05:00:00+01:00
2025-10-06 17:38:15+02:00,0,FR,Unplanned outage,A03,,2022-12-15 11:40:00+01:00,_y4jO5qhoe7M1cjRakPLzw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2022-12-15 10:26:00+01:00
2025-10-06 17:39:09+02:00,0,FR,Unplanned outage,A03,,2022-12-16 06:50:00+01:00,SsX1m7wOe-3nKw7NyQlwiA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-12-16 05:50:00+01:00
2025-10-06 17:39:11+02:00,0,FR,Unplanned outage,A03,,2022-12-16 07:45:00+01:00,knU2HdEmtOK_LBwP3ofFAg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2022-12-16 06:42:00+01:00
2025-10-06 17:39:12+02:00,780,FR,Unplanned outage,A03,,2022-12-16 07:13:00+01:00,BbM0b8yufnkcBQPgI2n_8Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2022-12-16 06:26:00+01:00
2025-10-06 17:39:34+02:00,1,FR,Unplanned outage,A03,,2022-12-16 18:15:00+01:00,26EQYHukQHHpGJVDonj4tQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2022-12-16 11:00:00+01:00
2025-10-06 17:39:36+02:00,161.9766,FR,Unplanned outage,A03,,2022-12-17 00:00:00+01:00,94JFowL8ev7BUvnuCLzMiQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2022-12-13 00:00:00+01:00
2025-10-06 17:40:07+02:00,0,FR,Unplanned outage,A03,,2022-12-16 11:20:00+01:00,i7pXhslPCXhGciyQlA0Wjw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2022-12-16 09:40:00+01:00
2025-10-06 17:41:12+02:00,0,FR,Unplanned outage,A03,,2022-12-17 00:28:00+01:00,QDP5I-unQ0xPhqAhk6d46g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2022-12-16 23:01:00+01:00
2025-10-06 17:41:52+02:00,0,FR,Unplanned outage,A03,,2022-12-17 13:40:00+01:00,dhXkbrG5lJjMWCvOZ2N5Fw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2022-12-16 13:40:00+01:00
2025-10-06 17:42:00+02:00,0,FR,Unplanned outage,A03,,2022-12-18 01:35:00+01:00,v9B75v3xSupqvbLr-FGEOA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2022-12-18 00:41:00+01:00
2025-10-06 17:42:14+02:00,0,FR,Unplanned outage,A03,,2022-12-18 11:30:00+01:00,grXOvWXh6fneGxmt7_5Tqg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2022-12-17 23:00:00+01:00
2025-10-06 17:42:53+02:00,750,FR,Unplanned outage,A03,,2022-12-19 00:09:00+01:00,k_aa9WRY5_Iga4v7f1vBlg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2022-12-18 18:00:00+01:00
2025-10-06 17:42:57+02:00,800,FR,Unplanned outage,A03,,2022-12-19 09:00:00+01:00,FvNyo8IB-FCvexlTO6o_Qg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2022-12-19 03:00:00+01:00
2025-10-06 17:43:13+02:00,0,FR,Unplanned outage,A03,,2022-12-19 10:31:00+01:00,kAt-VBRX3e_VrB4s-RMDEQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2022-12-19 08:30:00+01:00
2025-10-06 17:44:00+02:00,0,FR,Unplanned outage,A03,,2022-12-19 10:53:00+01:00,GjVtmRf85hFu1vNsZshijA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2022-12-19 09:42:00+01:00
2025-10-06 17:44:13+02:00,0,FR,Unplanned outage,A03,,2022-12-19 11:23:00+01:00,pcNojdMfbUI6WtFH7jK2yw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,8,2022-12-19 00:34:00+01:00
2025-10-06 17:44:49+02:00,1070,FR,Unplanned outage,A03,,2022-12-19 15:10:00+01:00,IiNMYDq73AEJJSDCFhYZDg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2022-12-19 14:38:00+01:00
2025-10-06 17:45:26+02:00,1070,FR,Unplanned outage,A03,,2022-12-19 15:10:00+01:00,xdW755lVp-g57-UkTYZhqg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2022-12-19 14:38:00+01:00
2025-10-06 17:45:27+02:00,1070,FR,Unplanned outage,A03,,2022-12-19 15:10:00+01:00,V3EICFxUX0zyK4DMX1ACYA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2022-12-19 14:38:00+01:00
2025-10-06 17:45:27+02:00,1070,FR,Unplanned outage,A03,,2022-12-19 15:38:00+01:00,i3AxDtp3OU33B1YLpKexMQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2022-12-19 14:38:00+01:00
2025-10-06 17:45:30+02:00,0,FR,Unplanned outage,A03,,2022-12-20 08:30:00+01:00,QYz3iVuk97t5MgVZE-qcfQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2022-12-20 07:12:00+01:00
2025-10-06 17:46:28+02:00,1220,FR,Unplanned outage,A03,,2022-12-20 14:11:00+01:00,E0829lcXretyDRa9pW-dYA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,7,2022-12-18 20:00:00+01:00
2025-10-06 17:46:32+02:00,0,FR,Unplanned outage,A03,,2022-12-20 16:30:00+01:00,dmxLntreGH5TE4dAZhhmTw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2022-12-20 14:45:00+01:00
2025-10-06 17:48:05+02:00,128,FR,Unplanned outage,A03,,2022-12-21 16:00:00+01:00,7gezVX8sHSo1EJcYDL43AA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2022-12-21 15:00:00+01:00
2025-10-06 17:49:06+02:00,0,FR,Unplanned outage,A03,,2022-12-22 11:45:00+01:00,GPxTlzRoELf8Ao9sscaCyw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2022-12-22 05:00:00+01:00
2025-10-06 17:50:31+02:00,0,FR,Unplanned outage,A03,,2022-12-23 08:00:00+01:00,HhxOjfuS_WEB8Yw8UsdWmQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2022-12-22 18:10:00+01:00
2025-10-06 17:51:41+02:00,0,FR,Unplanned outage,A03,,2022-12-23 21:57:00+01:00,mwz6rrgBYdsbeUhL9ByMaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2022-12-23 19:34:00+01:00
2025-10-06 17:51:50+02:00,1050,FR,Unplanned outage,A03,,2022-12-24 05:00:00+01:00,-sr_hvUeaDKcRITav0kvWg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2022-12-24 03:00:00+01:00
