created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 17:51:54+02:00,686,FR,Unplanned outage,A03,,2022-12-24 14:00:00+01:00,dGtb24Ih_QHoT_Mn1WxwuA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2022-12-24 07:49:00+01:00
2025-10-06 17:52:31+02:00,513,FR,Unplanned outage,A03,,2022-12-24 20:00:00+01:00,5wPvwDYnc5fbOF6eyBZwnw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2022-12-24 19:37:00+01:00
2025-10-06 17:52:32+02:00,0,FR,Unplanned outage,A03,,2022-12-25 04:00:00+01:00,v40Vbkzag6KE5JwFsl0r2g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2022-12-25 03:28:00+01:00
2025-10-06 17:52:34+02:00,0,FR,Unplanned outage,A03,,2022-12-25 06:15:00+01:00,b5p-T42I_ryJHRAngoMfBg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2022-12-25 05:26:00+01:00
2025-10-06 17:52:40+02:00,513,FR,Unplanned outage,A03,,2022-12-25 07:52:00+01:00,EQfikFoIQsPjJ1Ip9a2Uyw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-12-24 19:37:00+01:00
2025-10-06 17:52:52+02:00,545,FR,Unplanned outage,A03,,2022-12-25 13:30:00+01:00,v-JN-Jdk-6kTtpVz5PaZJQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2022-12-25 11:46:00+01:00
2025-10-06 17:53:05+02:00,585,FR,Unplanned outage,A03,,2022-12-25 15:37:00+01:00,vzslDAt9wlSw63T9-JtcRA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2022-12-25 09:26:00+01:00
2025-10-06 17:53:14+02:00,710,FR,Unplanned outage,A03,,2022-12-25 17:49:00+01:00,Pzh_60Y_JUbIyMvm-yWpIA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2022-12-25 11:53:00+01:00
2025-10-06 17:53:20+02:00,0,FR,Unplanned outage,A03,,2022-12-25 21:30:00+01:00,WqMFHPczoYmTft15XvyV1w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2022-12-25 21:00:00+01:00
2025-10-06 17:54:54+02:00,240,FR,Unplanned outage,A03,,2022-12-26 08:30:00+01:00,SqQ7TxjgTw9zOZgp1CRQOg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2022-12-26 01:18:00+01:00
2025-10-06 17:54:54+02:00,0,FR,Unplanned outage,A03,,2022-12-26 18:00:00+01:00,fQOue62IUiDKP14LiYqdUg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,8,2022-12-23 00:30:00+01:00
2025-10-06 17:55:02+02:00,1150,FR,Unplanned outage,A03,,2022-12-26 12:27:00+01:00,vG6h7_JhtKsq6BpXk9jbNQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,7,2022-12-25 15:39:00+01:00
2025-10-06 17:55:10+02:00,670,FR,Unplanned outage,A03,,2022-12-27 16:00:00+01:00,7w8jy4pYtHa7B20ehB32gQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2022-12-26 16:49:00+01:00
2025-10-06 17:55:14+02:00,0,FR,Unplanned outage,A03,,2022-12-27 11:50:00+01:00,hn9QUtwGkbVDRkmEkS7LhQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2022-12-27 09:30:00+01:00
2025-10-06 17:55:23+02:00,0,FR,Unplanned outage,A03,,2022-12-27 10:00:00+01:00,waBBD2aKulB8tmNO7hkfeA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2022-12-26 07:00:00+01:00
2025-10-06 17:55:26+02:00,0,FR,Unplanned outage,A03,,2022-12-27 16:00:00+01:00,YC8x-URCzMaaKWILd3QAtQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2022-12-23 18:06:00+01:00
2025-10-06 17:55:27+02:00,95,FR,Unplanned outage,A03,,2022-12-27 15:30:00+01:00,HtZ-S1HzSIHX1IXsjpi5Tg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,6,2022-12-24 08:30:00+01:00
2025-10-06 17:57:02+02:00,286,FR,Unplanned outage,A03,,2022-12-29 05:36:00+01:00,Ve59mMPeoPVRwVmBJ8Jy4Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2022-12-29 05:25:00+01:00
2025-10-06 17:59:26+02:00,0,FR,Unplanned outage,A03,,2022-12-30 16:30:00+01:00,KkTtWFpmcdfkwCIdTH51yw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2022-12-30 15:30:00+01:00
2025-10-06 17:59:41+02:00,0,FR,Unplanned outage,A03,,2022-12-30 17:45:00+01:00,zMHnRwB3mif61pSsHBBblg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2022-12-24 02:14:00+01:00
2025-10-06 18:02:06+02:00,0,FR,Unplanned outage,A03,,2023-01-01 18:30:00+01:00,EMLZRqXF_PUJhuOoGae8eg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2022-12-31 15:30:00+01:00
2025-10-06 18:04:52+02:00,0,FR,Unplanned outage,A03,,2023-01-03 17:27:00+01:00,tYzyvl1rpXC5UUwy439lQQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-30 09:03:00+01:00
2025-10-06 18:04:52+02:00,123.3,FR,Unplanned outage,A03,,2023-01-03 17:27:00+01:00,7Fm12bX_02v0ZhoUIlWPXQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-30 09:03:00+01:00
2025-10-06 18:07:29+02:00,0,FR,Unplanned outage,A03,,2023-01-05 18:30:00+01:00,daSAiAIswKdgO25wBp6e_Q,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,7,2022-12-21 17:18:00+01:00
2025-10-06 19:37:51+02:00,0,FR,Unplanned outage,A03,,2023-02-08 15:15:00+01:00,vaEFLka067YC52VjC8G5_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,7,2022-12-14 07:28:00+01:00
2025-10-07 06:31:15+02:00,0,FR,Unplanned outage,A03,,2022-12-17 12:00:00+01:00,mIydNTR3EnF9iQ-4CsIpcw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2022-12-16 23:00:00+01:00
2025-10-07 06:58:38+02:00,0,FR,Unplanned outage,A03,,2022-12-16 12:00:00+01:00,6I1xyc65uwZfxmc_S9NLPA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2022-12-16 07:30:00+01:00
2025-10-03 01:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,28-kW3SFMUbkmXhO3jjLqg,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,2,2019-10-29 00:00:00+01:00
2025-10-03 07:17:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-14 02:00:00+02:00,f56b9TM64vRuwYPg6BBkiQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,9,2023-01-07 02:00:00+01:00
2025-10-06 09:27:07+02:00,0,FR,Planned maintenance,A03,,2023-01-06 16:30:00+01:00,JrKENaSnFp-F94dwLwo3kA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-01-06 13:30:00+01:00
2025-10-06 12:34:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,hsr9ZFQJs0gMP9IoYJJTuw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 12:34:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,kYZ3mwve1oUM4rQsSEnNyw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 06:00:00+01:00,TGAYi1P54yJn7CE_pSEsQw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-20 21:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-16 06:00:00+01:00,y90h2m_N4cd39Yx4hW4WUA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-13 21:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-16 06:00:00+01:00,6v8NpWa0pbZ5s3_lS4AoZw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-13 21:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 06:00:00+01:00,Htec4c0WmWPtVfB6vrLMyw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-20 21:00:00+01:00
2025-10-06 14:30:59+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,HP9Lg7TWnKsdVSvFyNiB8Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 14:30:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-09 06:00:00+01:00,6qgdid-StMdazBclf-EWjw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-16 21:00:00+01:00
2025-10-06 14:30:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-16 06:00:00+01:00,8lhvViSpzE0XuI2I-x6MAA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-13 21:00:00+01:00
2025-10-06 14:31:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 06:00:00+01:00,n7oZvBDOS_FrTaJWSBjP8Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-20 21:00:00+01:00
2025-10-06 14:31:00+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-01-16 06:00:00+01:00,vn213w6-ku-1rwCBc7OYOQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-13 21:00:00+01:00
2025-10-06 14:31:01+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-01-23 06:00:00+01:00,AiZPMLIugZG0rrk4XFrkiw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-20 21:00:00+01:00
2025-10-06 15:00:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-01 00:00:00+01:00,bYSx12F-Qh-78yHwWW6pAA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-01-01 00:00:00+01:00
2025-10-06 15:34:38+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2023-04-11 00:00:00+02:00,JnFbZ_CjCDFLdUeTnn_b0g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2022-10-03 09:00:00+02:00
2025-10-06 15:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-10 17:00:00+01:00,0zR-vJx-xMj1nfaIHHAuZQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-01-10 07:00:00+01:00
2025-10-06 16:14:30+02:00,320,FR,Planned maintenance,A03,Cancelled,2024-01-01 00:00:00+01:00,mqn3ShPJP2fuSXbOqnugNA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-01-01 00:00:00+01:00
2025-10-06 17:16:28+02:00,0,FR,Planned maintenance,A03,,2023-01-04 16:30:00+01:00,TbIObnk7tS0YI5sQ3cCcCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-01-04 13:30:00+01:00
2025-10-06 17:16:28+02:00,0,FR,Planned maintenance,A03,,2023-01-05 16:30:00+01:00,js-a3jqvsqeCKOtxqjw62Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-01-05 13:30:00+01:00
2025-10-06 17:25:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-06 17:00:00+01:00,cJ0ghyryHbO0oSdXIgDhWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-01-06 13:30:00+01:00
2025-10-06 17:25:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-06 12:00:00+01:00,10v_s3mufF59RNe0Iv4ssg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-01-06 08:00:00+01:00
2025-10-06 17:25:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-04 17:00:00+01:00,jXAYcDXgFTJsbe2m5uzB6A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-01-04 13:30:00+01:00
2025-10-06 17:25:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-05 17:00:00+01:00,0AvwnoHN2zH7bSil7JcBeg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-01-05 13:30:00+01:00
2025-10-06 17:37:51+02:00,427,FR,Planned maintenance,A03,,2023-01-10 17:00:00+01:00,DZNOR3bxOTM4a2MiWCy0EQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-01-10 08:00:00+01:00
2025-10-06 17:37:54+02:00,427,FR,Planned maintenance,A03,,2023-01-11 17:00:00+01:00,mteB-4s-ecEwN1rqjaVQnQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-01-11 08:00:00+01:00
2025-10-06 17:37:54+02:00,427,FR,Planned maintenance,A03,,2023-01-13 17:00:00+01:00,p8wvcKK3CRIKkIum1zBDrw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-01-13 08:00:00+01:00
2025-10-06 17:37:54+02:00,427,FR,Planned maintenance,A03,,2023-01-12 17:00:00+01:00,qaXwqd0-P5H6DF84ZbCazg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-01-12 08:00:00+01:00
2025-10-06 17:38:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-11 12:00:00+01:00,qRT6qaCn9iXHnQC8e0EKXw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-01-11 07:30:00+01:00
2025-10-06 17:57:30+02:00,0,FR,Planned maintenance,A03,,2023-01-06 16:30:00+01:00,-xNMV8Yr044eOOq9x1C3ZQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2023-01-03 07:30:00+01:00
2025-10-06 17:57:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-04 17:00:00+01:00,gXH8sdoN073pJy4zpvabHw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-01-04 07:00:00+01:00
2025-10-06 17:58:01+02:00,0,FR,Planned maintenance,A03,,2023-01-06 16:30:00+01:00,AL1zQTWeBgEK0H8LToaNXA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-01-06 07:15:00+01:00
2025-10-06 17:58:05+02:00,0,FR,Planned maintenance,A03,,2023-01-04 12:00:00+01:00,t7vkedT69PlrSTbUb7LdPQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-01-04 08:00:00+01:00
2025-10-06 17:58:38+02:00,0,FR,Planned maintenance,A03,,2023-01-05 17:00:00+01:00,r0yXldG1VOS_BuTykIQBrw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-01-05 07:30:00+01:00
2025-10-06 17:59:39+02:00,660,FR,Planned maintenance,A03,,2023-01-01 12:00:00+01:00,eawYYX6TAUWwSjdcWILkZg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2023-01-01 09:00:00+01:00
2025-10-06 17:59:50+02:00,360,FR,Planned maintenance,A03,,2023-01-01 14:00:00+01:00,_vpjVsSTsfnkC0PL7G8B7A,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2022-12-30 18:00:00+01:00
2025-10-06 18:00:25+02:00,0,FR,Planned maintenance,A03,,2023-01-02 05:00:00+01:00,0lpRbXEJ5Jl0tkl9dS4FYQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,6,2022-12-23 23:00:00+01:00
2025-10-06 18:00:27+02:00,0,FR,Planned maintenance,A03,,2023-01-01 15:30:00+01:00,8JdhwifZWkt4D4fkkFC8tw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2022-12-30 23:30:00+01:00
2025-10-06 18:00:28+02:00,0,FR,Planned maintenance,A03,,2023-01-02 04:00:00+01:00,ilBTv_zVhVVNR8phfjEQ6Q,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2022-12-29 02:15:00+01:00
2025-10-06 18:00:29+02:00,0,FR,Planned maintenance,A03,,2023-01-01 17:30:00+01:00,xmTG4skFbsXlNx-pVhNCfQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2022-12-29 00:00:00+01:00
2025-10-06 18:00:40+02:00,0,FR,Planned maintenance,A03,,2023-01-01 17:00:00+01:00,WVyQJwi0QNaWkXlPhrXiVQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2022-12-31 20:00:00+01:00
2025-10-06 18:01:54+02:00,0,FR,Planned maintenance,A03,,2023-01-01 14:30:00+01:00,G7rJ1EIN1d-Ogb7SMQiZCw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,8,2022-12-31 01:30:00+01:00
2025-10-06 18:02:02+02:00,0,FR,Planned maintenance,A03,,2023-01-01 18:00:00+01:00,jkpRpVrLkP-hn_5f1ZzdtQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2022-12-30 01:00:00+01:00
2025-10-06 18:02:18+02:00,530,FR,Planned maintenance,A03,,2023-01-02 04:30:00+01:00,cUxPtjnoVkdSjV5i4APZMQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2023-01-02 01:30:00+01:00
2025-10-06 18:02:18+02:00,920,FR,Planned maintenance,A03,,2023-01-02 11:00:00+01:00,jNWbtbKBVdRXhlPDub3M0g,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2023-01-02 03:00:00+01:00
2025-10-06 18:02:18+02:00,0,FR,Planned maintenance,A03,,2023-01-02 03:00:00+01:00,iE0EzgRumZIknssxynHxpg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2022-12-29 00:00:00+01:00
2025-10-06 18:02:47+02:00,1306,FR,Planned maintenance,A03,,2023-01-02 16:00:00+01:00,ECr-mmtc209i2gaWZ9gDHA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,8,2023-01-01 14:30:00+01:00
2025-10-06 18:02:48+02:00,0,FR,Planned maintenance,A03,,2023-01-02 12:00:00+01:00,vhKRK4cia7FGiFiKId6J-g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,9,2022-12-24 00:30:00+01:00
2025-10-06 18:03:30+02:00,880,FR,Planned maintenance,A03,,2023-01-02 19:00:00+01:00,KxVzbNU-URX-dP-2uJgXXw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2023-01-02 12:00:00+01:00
2025-10-06 18:04:05+02:00,0,FR,Planned maintenance,A03,,2023-01-06 17:50:00+01:00,1JUhZ8PxPsgxU9ZQyz0MhA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-01-03 07:00:00+01:00
2025-10-06 18:04:14+02:00,0,FR,Planned maintenance,A03,,2023-01-06 12:00:00+01:00,ayIOdi_GAdlriHTslVm2cA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2023-01-04 08:00:00+01:00
2025-10-06 18:04:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-10 17:00:00+01:00,5O8Gat62Hjd8IDgHkIPtFg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-01-10 08:00:00+01:00
2025-10-06 18:04:20+02:00,0,FR,Planned maintenance,A03,,2023-01-09 16:50:00+01:00,c3O7Q_NsAyCi9FTfxFIGYw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,3,2023-01-09 13:00:00+01:00
2025-10-06 18:04:20+02:00,0,FR,Planned maintenance,A03,,2023-01-09 16:50:00+01:00,-ncYFHARKCzlp36v86hzKA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,3,2023-01-09 13:00:00+01:00
2025-10-06 18:04:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-10 17:00:00+01:00,50oFVvmuDzTyW7WZBC8-0A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-01-10 07:00:00+01:00
2025-10-06 18:04:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-11 16:30:00+01:00,zeaj3KRTpCQ8urE326CJEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-01-11 13:30:00+01:00
2025-10-06 18:05:23+02:00,780,FR,Planned maintenance,A03,,2023-01-04 12:45:00+01:00,VXxhyU0yYZkv3jiNcIh-Og,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,26,2022-12-26 18:00:00+01:00
2025-10-06 18:06:23+02:00,1100,FR,Planned maintenance,A03,,2023-01-05 12:00:00+01:00,3xTylPA4IAg7ZKlLImp9mg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,21,2022-12-23 23:30:00+01:00
2025-10-06 18:06:25+02:00,807,FR,Planned maintenance,A03,,2023-01-05 06:30:00+01:00,sBPTPfOMG5fzMnfkLwISIA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,19,2023-01-01 18:30:00+01:00
2025-10-06 18:07:24+02:00,0,FR,Planned maintenance,A03,,2023-01-09 16:30:00+01:00,aqUBjptIuwxQahkjz8SK7w,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-01-09 07:00:00+01:00
2025-10-06 18:07:45+02:00,0,FR,Planned maintenance,A03,,2023-01-06 04:30:00+01:00,zl8cvmyrmERhZNB5aZLrEw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,15,2022-12-29 04:30:00+01:00
2025-10-06 18:07:52+02:00,0,FR,Planned maintenance,A03,,2023-01-12 17:00:00+01:00,zX4Sz6EdrSH5ydLCcR-dMQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-01-12 07:30:00+01:00
2025-10-06 18:07:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-12 17:00:00+01:00,3MH7HimmYS5F6d1zdD200w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-01-12 07:30:00+01:00
2025-10-06 18:08:03+02:00,0,FR,Planned maintenance,A03,,2023-01-09 16:30:00+01:00,v-kuqQ_pzoVk1sFODpwXyw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2023-01-09 07:00:00+01:00
2025-10-06 18:08:06+02:00,0,FR,Planned maintenance,A03,,2023-01-11 17:00:00+01:00,Xw8hjvcqCv9-UUT5ARieEA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2023-01-11 09:00:00+01:00
2025-10-06 18:08:07+02:00,0,FR,Planned maintenance,A03,,2023-01-10 17:00:00+01:00,ThgQjEE88ehL2VomjEoFew,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2023-01-10 09:00:00+01:00
2025-10-06 18:08:22+02:00,0,FR,Planned maintenance,A03,,2023-01-12 17:00:00+01:00,bDGnA9n8j2jW-pgJz5g1uA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2023-01-12 07:00:00+01:00
2025-10-06 18:08:22+02:00,460,FR,Planned maintenance,A03,,2023-01-06 12:33:00+01:00,28F1ZkmZEcgy8pU69oPwiw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-01-06 09:30:00+01:00
2025-10-06 18:08:28+02:00,0,FR,Planned maintenance,A03,,2023-01-13 05:00:00+01:00,-v7l9jVW-rTC0sdUgHyT2Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2023-01-04 00:00:00+01:00
2025-10-06 18:08:38+02:00,124.2,FR,Planned maintenance,A03,,2023-01-06 15:52:00+01:00,Mv5ddy7O05ohwf6cfFCLLg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2022-12-22 22:26:00+01:00
2025-10-06 18:08:39+02:00,0,FR,Planned maintenance,A03,,2023-01-12 16:50:00+01:00,wAui1TC1fV_O3kC9sqymXg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-01-12 02:00:00+01:00
2025-10-06 18:08:51+02:00,870,FR,Planned maintenance,A03,,2023-01-06 19:18:00+01:00,y4tEQbraQL6vS1ML9gW4hQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,9,2023-01-06 08:00:00+01:00
2025-10-06 18:09:00+02:00,1210,FR,Planned maintenance,A03,,2023-01-07 04:00:00+01:00,4UFjplAMfz9lUzUyPXcQng,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-01-07 01:00:00+01:00
2025-10-06 18:09:31+02:00,312,FR,Planned maintenance,A03,,2023-01-08 18:30:00+01:00,-XY9myGsP44nKMoz1H4UrA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2023-01-07 18:45:00+01:00
2025-10-06 18:09:36+02:00,0,FR,Planned maintenance,A03,,2023-01-08 14:30:00+01:00,1GHKUrIcq-vmXRkPDyPJ9w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2023-01-07 14:00:00+01:00
2025-10-06 18:09:37+02:00,884,FR,Planned maintenance,A03,,2023-01-08 02:00:00+01:00,NN2zdbzU-xLhewpJkh0bKw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-01-08 00:30:00+01:00
2025-10-06 18:09:39+02:00,0,FR,Planned maintenance,A03,,2023-01-07 17:00:00+01:00,vc4HdcpzJUWgBJEjay_DPQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-01-07 00:00:00+01:00
2025-10-06 18:09:40+02:00,0,FR,Planned maintenance,A03,,2023-01-08 08:00:00+01:00,K6cxY_f6jj0ayLTLJiVi1Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2023-01-08 01:00:00+01:00
2025-10-06 18:10:01+02:00,0,FR,Planned maintenance,A03,,2023-01-08 08:00:00+01:00,lcAMvz--vBEt3RiOKOvESg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2023-01-08 04:00:00+01:00
2025-10-06 18:10:19+02:00,1305,FR,Planned maintenance,A03,,2023-01-09 14:30:00+01:00,mOw-ab55rIcTmwgM14xXuQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2023-01-08 17:00:00+01:00
2025-10-06 18:10:19+02:00,650,FR,Planned maintenance,A03,,2023-01-08 17:00:00+01:00,m0hQAJOXmtAn58-q9Xexqw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2023-01-07 23:30:00+01:00
2025-10-06 18:10:20+02:00,0,FR,Planned maintenance,A03,,2023-01-09 02:00:00+01:00,qTqjN-1mlfB_dacdLoSeZQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2023-01-07 22:00:00+01:00
2025-10-06 18:10:31+02:00,0,FR,Planned maintenance,A03,,2023-01-09 06:30:00+01:00,hQsyl0sMpRsrR4iVi954ww,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,7,2022-12-23 19:30:00+01:00
2025-10-06 18:13:07+02:00,0,FR,Planned maintenance,A03,,2023-01-09 16:21:00+01:00,qH7YqPl30wQTZQqZZusFLg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-01-09 09:00:00+01:00
2025-10-06 18:13:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-10 17:00:00+01:00,-PzdgoLOrAfjOcAK0UZTtQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-01-10 13:15:00+01:00
2025-10-06 18:13:38+02:00,0,FR,Planned maintenance,A03,,2023-01-10 16:02:00+01:00,rjVNE1_0iaAaAe5mLEhgdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-01-10 13:30:00+01:00
2025-10-06 18:13:39+02:00,0,FR,Planned maintenance,A03,,2023-01-10 16:24:00+01:00,_CW0jTRbgYRvr2TwA42IyA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-01-10 13:15:00+01:00
2025-10-06 18:13:46+02:00,0,FR,Planned maintenance,A03,,2023-01-10 16:33:00+01:00,inWGSaCZjufBhf3S0Di7jQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-01-10 08:30:00+01:00
2025-10-06 18:14:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-17 16:00:00+01:00,qyhByPNBRPAPS72IuUl_LQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-01-17 07:30:00+01:00
2025-10-06 18:15:43+02:00,600,FR,Planned maintenance,A03,,2023-01-14 17:30:00+01:00,j56f0p8U3v_XbngAdsfQMg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2023-01-14 16:00:00+01:00
2025-10-06 18:16:07+02:00,0,FR,Planned maintenance,A03,,2023-01-20 16:30:00+01:00,3vGEskiC16x3wAmpMS7R3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2023-01-20 13:30:00+01:00
2025-10-06 18:17:33+02:00,0,FR,Planned maintenance,A03,,2023-01-12 17:00:00+01:00,nPTtU_baRWGKzInIZkaDxg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-01-12 08:00:00+01:00
2025-10-06 18:18:52+02:00,0,FR,Planned maintenance,A03,,2023-01-16 13:00:00+01:00,tAfD7ud6Kiv8NEN7aVIBdw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2022-12-22 00:00:00+01:00
2025-10-06 18:19:28+02:00,276,FR,Planned maintenance,A03,,2023-01-14 15:00:00+01:00,FAggqSO-ropwBj1meOJDPg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-01-14 07:30:00+01:00
2025-10-06 18:19:55+02:00,0,FR,Planned maintenance,A03,,2023-01-15 19:00:00+01:00,XsAPOKzIrCdALuIFlJFVrw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2023-01-14 04:00:00+01:00
2025-10-06 18:19:56+02:00,0,FR,Planned maintenance,A03,,2023-01-15 17:00:00+01:00,2fZm8qhomjhB19CU5UxXpg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2023-01-14 15:30:00+01:00
2025-10-06 18:20:04+02:00,124.2,FR,Planned maintenance,A03,,2023-01-14 22:04:00+01:00,fnfZHTSFIV8m2RAj9uusag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2023-01-06 22:14:00+01:00
2025-10-06 18:20:09+02:00,560,FR,Planned maintenance,A03,,2023-01-15 03:30:00+01:00,pr5V4heNt50DX1VmrNBBnQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2023-01-14 14:30:00+01:00
2025-10-06 18:20:11+02:00,375,FR,Planned maintenance,A03,,2023-01-15 11:00:00+01:00,35-PF_I9uiXvtXBVdRvWGg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2023-01-15 07:30:00+01:00
2025-10-06 18:20:30+02:00,0,FR,Planned maintenance,A03,,2023-01-15 20:00:00+01:00,A_T_PSyrfvKbkairmkV41Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2023-01-14 15:30:00+01:00
2025-10-06 18:20:33+02:00,1122,FR,Planned maintenance,A03,,2023-01-15 16:00:00+01:00,rz0gmvsVwwj3pUEJCY6oJQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,7,2023-01-14 18:00:00+01:00
2025-10-06 18:20:36+02:00,0,FR,Planned maintenance,A03,,2023-01-16 03:00:00+01:00,scHmrTkLMVqe07iOFadPCA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2023-01-12 01:00:00+01:00
2025-10-06 18:21:12+02:00,1313,FR,Planned maintenance,A03,,2023-01-16 11:00:00+01:00,AjIn27x2_31otWAJvDKHJQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2023-01-16 03:00:00+01:00
2025-10-06 18:21:14+02:00,0,FR,Planned maintenance,A03,,2023-01-16 16:30:00+01:00,N193WIP2lqAO8t7xNghkVg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2023-01-16 08:45:00+01:00
2025-10-06 18:21:57+02:00,0,FR,Planned maintenance,A03,,2023-01-16 15:30:00+01:00,YS-p_bZAoC5NKYBMFxDuTA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-01-16 14:00:00+01:00
2025-10-06 18:23:22+02:00,0,FR,Planned maintenance,A03,,2023-01-17 15:00:00+01:00,wQRyXIYBZhQEkBJe1VTBVw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-01-17 08:00:00+01:00
2025-10-06 18:23:27+02:00,585,FR,Planned maintenance,A03,,2023-01-17 18:00:00+01:00,zgDjZ2cU3PwrryMniUpo0Q,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-01-17 16:00:00+01:00
2025-10-06 18:23:33+02:00,0,FR,Planned maintenance,A03,,2023-01-17 16:16:00+01:00,cc2AzlxjRUsDK19bTkUIVg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-01-17 13:30:00+01:00
2025-10-06 18:23:33+02:00,0,FR,Planned maintenance,A03,,2023-01-17 16:16:00+01:00,Ggt_oZ8UGCWzAGUwY7Ye9w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-01-17 13:30:00+01:00
2025-10-06 18:23:34+02:00,0,FR,Planned maintenance,A03,,2023-01-17 16:16:00+01:00,MKvrl-g4c6Ni5_hNQYpRew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2023-01-17 13:30:00+01:00
2025-10-06 18:23:35+02:00,0,FR,Planned maintenance,A03,,2023-01-17 16:16:00+01:00,fDJe2pOI1RlKfJDuvIIvRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-01-17 13:30:00+01:00
2025-10-06 18:23:35+02:00,0,FR,Planned maintenance,A03,,2023-01-19 21:00:00+01:00,3hsAsU4gBP4ccjjiNkDflA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2023-01-18 20:00:00+01:00
2025-10-06 18:23:35+02:00,0,FR,Planned maintenance,A03,,2023-01-17 16:16:00+01:00,2yqP5s8yv5bhQFE6fzm_QA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-01-17 13:30:00+01:00
2025-10-06 18:23:46+02:00,0,FR,Planned maintenance,A03,,2023-01-17 16:35:00+01:00,kwf15kAo1M_aFaqxGrUxdA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-01-17 08:30:00+01:00
2025-10-06 18:24:22+02:00,0,FR,Planned maintenance,A03,,2023-01-19 23:00:00+01:00,f9Z7-XLE9KLTxjXsygbjng,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-01-18 19:00:00+01:00
2025-10-06 18:24:24+02:00,33,FR,Planned maintenance,A03,Cancelled,2023-01-18 08:45:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18706,MAW,PT1M,15,2023-01-18 08:00:00+01:00
2025-10-06 18:24:24+02:00,50,FR,Planned maintenance,A03,Cancelled,2023-01-18 11:30:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18901,MAW,PT1M,15,2023-01-18 11:15:00+01:00
2025-10-06 18:24:24+02:00,3,FR,Planned maintenance,A03,Cancelled,2023-01-18 08:00:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18646,MAW,PT1M,15,2023-01-18 07:00:00+01:00
2025-10-06 18:24:24+02:00,2,FR,Planned maintenance,A03,Cancelled,2023-01-18 07:00:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18436,MAW,PT1M,15,2023-01-18 03:30:00+01:00
2025-10-06 18:24:24+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-01-18 03:30:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18241,MAW,PT1M,15,2023-01-18 00:15:00+01:00
2025-10-06 18:24:24+02:00,36,FR,Planned maintenance,A03,Cancelled,2023-01-18 00:15:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18166,MAW,PT1M,15,2023-01-17 23:00:00+01:00
2025-10-06 18:24:24+02:00,38,FR,Planned maintenance,A03,Cancelled,2023-01-18 14:30:00+01:00,SwvS1VAgaEQiCh2fOflkQA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-01-18 12:15:00+01:00
2025-10-06 18:24:24+02:00,2,FR,Planned maintenance,A03,Cancelled,2023-01-17 23:00:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18076,MAW,PT1M,15,2023-01-17 21:30:00+01:00
2025-10-06 18:24:24+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-01-17 21:30:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,46,MAW,PT1M,15,2023-01-05 09:00:00+01:00
2025-10-06 18:24:24+02:00,15,FR,Planned maintenance,A03,Cancelled,2023-01-05 09:00:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,31,MAW,PT1M,15,2023-01-05 08:45:00+01:00
2025-10-06 18:24:24+02:00,28,FR,Planned maintenance,A03,Cancelled,2023-01-18 11:15:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18751,MAW,PT1M,15,2023-01-18 08:45:00+01:00
2025-10-06 18:24:24+02:00,30,FR,Planned maintenance,A03,Cancelled,2023-01-05 08:45:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,16,MAW,PT1M,15,2023-01-05 08:30:00+01:00
2025-10-06 18:24:24+02:00,45,FR,Planned maintenance,A03,Cancelled,2023-01-05 08:30:00+01:00,ugk2QgOcs2s3zyW-LCugpw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,15,2023-01-05 08:15:00+01:00
2025-10-06 18:24:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-18 23:59:00+01:00,yDMXoZ5mqWZRjtTwWi_Wkg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-18 20:30:00+01:00
2025-10-06 18:24:33+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-01-18 23:59:00+01:00,1AmVStrNA8EN7tnvYqi1Uw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-18 20:30:00+01:00
2025-10-06 18:24:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-20 00:00:00+01:00,u1CevOPi4VI5dgcpri-ILg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-01-18 20:30:00+01:00
2025-10-06 18:24:34+02:00,124.2,FR,Planned maintenance,A03,,2023-01-18 19:00:00+01:00,Yn2Dww3LKHlQxHx_tZGP6A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-01-15 11:15:00+01:00
2025-10-06 18:25:08+02:00,100,FR,Planned maintenance,A03,,2023-01-20 22:00:00+01:00,3qvBreOUjAkyfJkp8r7LKg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2023-01-20 20:30:00+01:00
2025-10-06 18:25:08+02:00,460,FR,Planned maintenance,A03,,2023-01-20 20:30:00+01:00,DJEXRWghvYoQKI-FN3jR0g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2023-01-20 18:30:00+01:00
2025-10-06 18:25:10+02:00,740,FR,Planned maintenance,A03,,2023-01-20 18:30:00+01:00,9jsQsYwqIfF6DnJ6IVFGzg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2022-12-05 00:00:00+01:00
2025-10-06 18:25:18+02:00,0,FR,Planned maintenance,A03,,2023-01-18 16:00:00+01:00,_6y2sESHhOxAzvrNp8HFGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-01-18 13:30:00+01:00
2025-10-06 18:25:18+02:00,0,FR,Planned maintenance,A03,,2023-01-18 16:00:00+01:00,5BkVeiM_PWb3YZgBPgsSMA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-01-18 13:30:00+01:00
2025-10-06 18:25:18+02:00,0,FR,Planned maintenance,A03,,2023-01-18 16:00:00+01:00,nyzrVg6paMH6e7s6URvFnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-01-18 13:30:00+01:00
2025-10-06 18:25:18+02:00,0,FR,Planned maintenance,A03,,2023-01-18 16:00:00+01:00,3Ya-ZKRwQlYnQNshpGRj4Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-01-18 13:30:00+01:00
2025-10-06 18:25:27+02:00,36,FR,Planned maintenance,A03,,2023-01-18 00:15:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18166,MAW,PT1M,7,2023-01-17 23:00:00+01:00
2025-10-06 18:25:27+02:00,2,FR,Planned maintenance,A03,,2023-01-17 23:00:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18076,MAW,PT1M,7,2023-01-17 21:30:00+01:00
2025-10-06 18:25:27+02:00,30,FR,Planned maintenance,A03,,2023-01-05 08:45:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,16,MAW,PT1M,7,2023-01-05 08:30:00+01:00
2025-10-06 18:25:27+02:00,15,FR,Planned maintenance,A03,,2023-01-05 09:00:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,31,MAW,PT1M,7,2023-01-05 08:45:00+01:00
2025-10-06 18:25:27+02:00,45,FR,Planned maintenance,A03,,2023-01-05 08:30:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,7,2023-01-05 08:15:00+01:00
2025-10-06 18:25:27+02:00,1,FR,Planned maintenance,A03,,2023-01-17 21:30:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,46,MAW,PT1M,7,2023-01-05 09:00:00+01:00
2025-10-06 18:25:27+02:00,1,FR,Planned maintenance,A03,,2023-01-18 03:30:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18241,MAW,PT1M,7,2023-01-18 00:15:00+01:00
2025-10-06 18:25:27+02:00,30,FR,Planned maintenance,A03,,2023-01-18 14:15:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18961,MAW,PT1M,7,2023-01-18 12:15:00+01:00
2025-10-06 18:25:27+02:00,3,FR,Planned maintenance,A03,,2023-01-18 08:00:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18646,MAW,PT1M,7,2023-01-18 07:00:00+01:00
2025-10-06 18:25:27+02:00,33,FR,Planned maintenance,A03,,2023-01-18 08:45:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18706,MAW,PT1M,7,2023-01-18 08:00:00+01:00
2025-10-06 18:25:27+02:00,25,FR,Planned maintenance,A03,,2023-01-18 12:15:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18751,MAW,PT1M,7,2023-01-18 08:45:00+01:00
2025-10-06 18:25:27+02:00,0,FR,Planned maintenance,A03,,2023-01-18 15:20:00+01:00,mDlCAWrIFkyQZsJc0OcChg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-01-18 14:30:00+01:00
2025-10-06 18:25:27+02:00,2,FR,Planned maintenance,A03,,2023-01-18 07:00:00+01:00,vsLC6InE1GaDXQiIVko7xQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18436,MAW,PT1M,7,2023-01-18 03:30:00+01:00
2025-10-06 18:25:53+02:00,45,FR,Planned maintenance,A03,,2023-01-18 23:15:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,8,2023-01-18 23:00:00+01:00
2025-10-06 18:25:53+02:00,210,FR,Planned maintenance,A03,,2023-01-19 00:45:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,8,2023-01-19 00:30:00+01:00
2025-10-06 18:25:53+02:00,135,FR,Planned maintenance,A03,,2023-01-18 23:45:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,8,2023-01-18 23:30:00+01:00
2025-10-06 18:25:53+02:00,180,FR,Planned maintenance,A03,,2023-01-19 00:30:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,8,2023-01-18 23:45:00+01:00
2025-10-06 18:25:53+02:00,0,FR,Planned maintenance,A03,,2023-01-19 03:00:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,8,2023-01-19 00:45:00+01:00
2025-10-06 18:25:53+02:00,90,FR,Planned maintenance,A03,,2023-01-18 23:30:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,8,2023-01-18 23:15:00+01:00
2025-10-06 18:25:53+02:00,90,FR,Planned maintenance,A03,,2023-01-19 03:30:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,8,2023-01-19 03:15:00+01:00
2025-10-06 18:25:53+02:00,180,FR,Planned maintenance,A03,,2023-01-19 04:30:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,286,MAW,PT1M,8,2023-01-19 03:45:00+01:00
2025-10-06 18:25:53+02:00,465,FR,Planned maintenance,A03,,2023-01-19 07:45:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,511,MAW,PT1M,8,2023-01-19 07:30:00+01:00
2025-10-06 18:25:53+02:00,420,FR,Planned maintenance,A03,,2023-01-19 07:30:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,496,MAW,PT1M,8,2023-01-19 07:15:00+01:00
2025-10-06 18:25:53+02:00,375,FR,Planned maintenance,A03,,2023-01-19 07:15:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,481,MAW,PT1M,8,2023-01-19 07:00:00+01:00
2025-10-06 18:25:53+02:00,330,FR,Planned maintenance,A03,,2023-01-19 07:00:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,466,MAW,PT1M,8,2023-01-19 06:45:00+01:00
2025-10-06 18:25:53+02:00,135,FR,Planned maintenance,A03,,2023-01-19 03:45:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,8,2023-01-19 03:30:00+01:00
2025-10-06 18:25:53+02:00,45,FR,Planned maintenance,A03,,2023-01-19 03:15:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,8,2023-01-19 03:00:00+01:00
2025-10-06 18:25:53+02:00,285,FR,Planned maintenance,A03,,2023-01-19 06:45:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,451,MAW,PT1M,8,2023-01-19 06:30:00+01:00
2025-10-06 18:25:53+02:00,240,FR,Planned maintenance,A03,,2023-01-19 06:30:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,436,MAW,PT1M,8,2023-01-19 06:15:00+01:00
2025-10-06 18:25:53+02:00,285,FR,Planned maintenance,A03,,2023-01-19 06:15:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,421,MAW,PT1M,8,2023-01-19 06:00:00+01:00
2025-10-06 18:25:53+02:00,240,FR,Planned maintenance,A03,,2023-01-19 06:00:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,346,MAW,PT1M,8,2023-01-19 04:45:00+01:00
2025-10-06 18:25:53+02:00,210,FR,Planned maintenance,A03,,2023-01-19 04:45:00+01:00,HRe4CkmhsWgas4mMuQr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,8,2023-01-19 04:30:00+01:00
2025-10-06 18:26:27+02:00,0,FR,Planned maintenance,A03,,2023-01-19 23:59:00+01:00,Vhn6qnhMuf9eQiT4DQ6Xsg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2023-01-18 15:00:00+01:00
2025-10-06 18:26:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 00:00:00+01:00,0_mG3wojfB0Dj_6jY4eUMQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-01-22 00:00:00+01:00
2025-10-06 18:26:52+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-01-20 15:00:00+01:00,R5lDxOoqTQeniCO-jSXmJg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-01-20 12:00:00+01:00
2025-10-06 18:26:54+02:00,0,FR,Planned maintenance,A03,,2023-01-20 15:00:00+01:00,gBicRyZSIXh6ZlxOFYLjZw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-01-18 19:00:00+01:00
2025-10-06 18:26:55+02:00,0,FR,Planned maintenance,A03,,2023-01-21 12:00:00+01:00,OqO2ykSr27O4UGd8Y6HZSw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-21 09:00:00+01:00
2025-10-06 18:26:55+02:00,0,FR,Planned maintenance,A03,,2023-01-19 22:15:00+01:00,AUygGZ5_Z2sulDZDbjgo0g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2023-01-18 20:30:00+01:00
2025-10-06 18:27:26+02:00,0,FR,Planned maintenance,A03,,2023-01-20 01:39:00+01:00,VvHSPqADbtrboknUtQJidw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2023-01-18 19:00:00+01:00
2025-10-06 18:27:28+02:00,0,FR,Planned maintenance,A03,,2023-01-20 04:00:00+01:00,jRsNjyDGX-7H04nI7-05dQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-01-18 19:00:00+01:00
2025-10-06 18:27:28+02:00,0,FR,Planned maintenance,A03,,2023-01-20 04:30:00+01:00,mskPkaUXf5Pxzt2TGOuRDQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,8,2022-12-18 20:00:00+01:00
2025-10-06 18:27:44+02:00,0,FR,Planned maintenance,A03,,2023-01-20 07:30:00+01:00,ljWWjor9fb5U24f6WtkbMw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2023-01-19 07:00:00+01:00
2025-10-06 18:27:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-21 05:30:00+01:00,RyvCau4v14zdT7NWPWnQeA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-21 05:00:00+01:00
2025-10-06 18:28:03+02:00,0,FR,Planned maintenance,A03,,2023-01-20 17:00:00+01:00,1bO98fr7rw-b1PYoHTxmQQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2023-01-20 13:00:00+01:00
2025-10-06 18:28:50+02:00,0,FR,Planned maintenance,A03,,2023-01-20 06:00:00+01:00,ARHGpRMMoFDjGjzjl13N8g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-20 05:30:00+01:00
2025-10-06 18:28:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-21 22:00:00+01:00,1nSNk5He3Fq_nsEpviKWOQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-21 21:30:00+01:00
2025-10-06 18:28:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-21 06:00:00+01:00,fRmckSPpJ_KjnQH9Sh3bhQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-21 05:30:00+01:00
2025-10-06 18:28:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-21 21:30:00+01:00,fDXmLkVqj33j2geJES6HgQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-21 21:00:00+01:00
2025-10-06 18:28:55+02:00,0,FR,Planned maintenance,A03,,2023-01-20 13:30:00+01:00,Wt3Vd2Jry71J04lff5SFnw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-20 13:00:00+01:00
2025-10-06 18:28:55+02:00,0,FR,Planned maintenance,A03,,2023-01-19 21:30:00+01:00,nZ5mjqgBRzdRMwGTtgtYgw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-19 21:00:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-21 13:30:00+01:00,IVDW2_DL0zRY0p83PTuqxA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-21 13:00:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-20 22:00:00+01:00,b2C-cXaU9fchO0avzHdgrw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-20 21:30:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,,2023-01-19 22:00:00+01:00,zywf75unOOTTtTAhjtLKuw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-19 21:30:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 06:00:00+01:00,qYFdzDLYhN_198ssOa1B7g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-22 05:30:00+01:00
2025-10-06 18:29:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 05:30:00+01:00,JgSDLP7siwafmhN5oM-JBQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-22 05:00:00+01:00
2025-10-06 18:29:01+02:00,0,FR,Planned maintenance,A03,,2023-01-20 05:30:00+01:00,dDe4grtAleiJLIXGqt3-Wg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2023-01-20 05:00:00+01:00
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-21 14:00:00+01:00,Aflg1fNJQAcQgQipt7jVBA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-21 13:30:00+01:00
