created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-20 21:30:00+01:00,j-3amMC4Qt9EP6zEWm0rMg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-20 21:00:00+01:00
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,,2023-01-20 14:00:00+01:00,6LdDczO5MFC0ECnK7aL5WQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-20 13:30:00+01:00
2025-10-06 18:29:07+02:00,0,FR,Planned maintenance,A03,,2023-01-20 21:30:00+01:00,5NtYzTPo-d71SEFnXUmf1g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-20 21:00:00+01:00
2025-10-06 18:29:08+02:00,0,FR,Planned maintenance,A03,,2023-01-22 10:00:00+01:00,FCz2Vf7Roe7Y7GIJm6vS7w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-22 08:00:00+01:00
2025-10-06 18:29:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 10:00:00+01:00,impe93lR5JLM6zLsGoPuvw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-22 08:00:00+01:00
2025-10-06 18:29:10+02:00,0,FR,Planned maintenance,A03,,2023-01-21 21:30:00+01:00,kVNFXv4CAwcuaz8l2IO1hA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-21 21:00:00+01:00
2025-10-06 18:29:10+02:00,0,FR,Planned maintenance,A03,,2023-01-22 06:00:00+01:00,RnWcdvw_JP98S-3vFPniCw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-01-22 05:30:00+01:00
2025-10-06 18:29:10+02:00,0,FR,Planned maintenance,A03,,2023-01-21 06:00:00+01:00,VuZ4VR2i6lX7z68ylaFETQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-01-21 05:30:00+01:00
2025-10-06 18:29:26+02:00,0,FR,Planned maintenance,A03,,2023-01-20 15:17:00+01:00,1ZBRfeyiW4G8Bqz0k5cSbg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2023-01-20 08:00:00+01:00
2025-10-06 18:29:26+02:00,0,FR,Planned maintenance,A03,,2023-01-20 10:35:00+01:00,R-JYK4xFndj_f1ms_f3jqg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2023-01-20 08:30:00+01:00
2025-10-06 18:29:28+02:00,0,FR,Planned maintenance,A03,,2023-01-22 12:00:00+01:00,Y6QwYdGc8yegwb5XgiCq6w,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-01-20 18:00:00+01:00
2025-10-06 18:29:40+02:00,1180,FR,Planned maintenance,A03,,2023-01-21 03:00:00+01:00,zcfEhC3M3YcjioVHWQezOQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,7,2023-01-20 04:30:00+01:00
2025-10-06 18:29:57+02:00,0,FR,Planned maintenance,A03,,2023-01-21 13:01:00+01:00,fuP9Abyv2DdhiGFb9lNSUw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-01-21 04:00:00+01:00
2025-10-06 18:29:58+02:00,0,FR,Planned maintenance,A03,,2023-01-22 05:30:00+01:00,wqq58T6YIUsJWXJDErJs0A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-22 04:30:00+01:00
2025-10-06 18:29:58+02:00,0,FR,Planned maintenance,A03,,2023-01-21 05:30:00+01:00,mW4AGo-LpaTGz1pjoP2GmQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-21 04:30:00+01:00
2025-10-06 18:29:58+02:00,0,FR,Planned maintenance,A03,,2023-01-21 22:30:00+01:00,U4fyG6r_1UjEtz40Kf_mDQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-21 21:30:00+01:00
2025-10-06 18:29:59+02:00,0,FR,Planned maintenance,A03,,2023-01-20 22:30:00+01:00,h3-eYYnJlI42GnDQIQy1xg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-20 21:30:00+01:00
2025-10-06 18:49:57+02:00,0,FR,Planned maintenance,A03,,2023-01-25 21:10:00+01:00,Jfz9P2nbaITac7Es6yTq1w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,40,2021-08-21 01:00:00+02:00
2025-10-06 19:20:41+02:00,0,FR,Planned maintenance,A03,,2023-01-31 12:37:00+01:00,pxbXY8WLB1eRT4a-FrFHQw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,41,2022-06-11 00:00:00+02:00
2025-10-06 19:24:58+02:00,0,FR,Planned maintenance,A03,,2023-02-04 23:00:00+01:00,gVdlobAUOJGAkgZJDLhusA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,47,2022-10-26 00:00:00+02:00
2025-10-06 19:35:47+02:00,640,FR,Planned maintenance,A03,,2023-02-07 01:15:00+01:00,mF_oZSOVNG_kNSYU0fICEQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,14,2022-12-30 12:30:00+01:00
2025-10-06 19:37:33+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:30:00+01:00,OeN2MDwUFsNC1qckwpEDnA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,19,2021-12-16 23:00:00+01:00
2025-10-06 19:41:42+02:00,695,FR,Planned maintenance,A03,,2023-02-11 06:30:00+01:00,RyvcgYspPFb_CVytgWDElw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,6,2023-01-10 09:18:00+01:00
2025-10-06 19:46:06+02:00,1140,FR,Planned maintenance,A03,,2023-02-17 21:00:00+01:00,gs_xtz4DFUeJYzxFY8aU5w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2023-01-07 00:00:00+01:00
2025-10-06 20:05:21+02:00,0,FR,Planned maintenance,A03,,2023-02-20 16:35:00+01:00,oDYsOVr3jqMaOLsE9syx9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2022-02-20 13:30:00+01:00
2025-10-06 20:08:49+02:00,1100,FR,Planned maintenance,A03,,2023-02-24 20:00:00+01:00,J6lExj3IgiFyVjnIkoWJWg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,5,2022-12-09 19:30:00+01:00
2025-10-06 20:59:40+02:00,578,FR,Planned maintenance,A03,,2023-03-24 16:35:00+01:00,p8V7r_sExW2lAApSvzkswA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,7,2022-11-19 08:00:00+01:00
2025-10-06 21:11:31+02:00,0,FR,Planned maintenance,A03,,2023-04-03 00:30:00+02:00,Oq1KBJrxNj5MjTmPptigJg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,33,2021-11-20 00:30:00+01:00
2025-10-06 21:29:57+02:00,0,FR,Planned maintenance,A03,,2023-04-18 10:30:00+02:00,mHp9ECjZrkRLFhKDfTEAhg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,34,2022-03-26 00:00:00+01:00
2025-10-06 22:11:00+02:00,0,FR,Planned maintenance,A03,,2023-05-10 20:30:00+02:00,oisP8J_eX_Q8cDGE607zXQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,46,2022-02-11 22:00:00+01:00
2025-10-06 23:12:10+02:00,0,FR,Planned maintenance,A03,,2023-06-15 20:00:00+02:00,eLfW9XDZ6G3LubsdICuYyQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,29,2022-08-20 01:15:00+02:00
2025-10-06 23:23:41+02:00,0,FR,Planned maintenance,A03,,2023-06-19 19:15:00+02:00,cP56GYPXopPsMR8l7-CaqA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,180,2022-07-31 03:00:00+02:00
2025-10-07 00:07:18+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,1kj1ryxkjY0HrOkEYOxYYQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,39,2021-10-02 02:00:00+02:00
2025-10-07 03:03:52+02:00,0,FR,Planned maintenance,A03,,2023-09-25 08:00:00+02:00,bauLvDwhuA7KKYheTPytRw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,52,2022-04-28 02:00:00+02:00
2025-10-07 05:19:29+02:00,0,FR,Planned maintenance,A03,,2023-11-20 12:00:00+01:00,M4awb4pYDkTUYUxhHco9Uw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,25,2023-01-20 22:00:00+01:00
2025-10-07 05:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,aBW7XE01jAulDWF499lcJQ,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,26,2020-02-22 02:00:00+01:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2028-01-01 00:00:00+01:00,U7gjAqnlqcx4DkB_mZQDQg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-04-01 00:00:00+02:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,Ry5Sic3B7qqfGzZplJbVOg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,10,2020-06-29 23:30:00+02:00
2025-10-07 06:15:10+02:00,0,FR,Planned maintenance,A03,,2023-12-14 15:32:00+01:00,Ec4HaVVMzQ0oenD2L5bZ1w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,12,2020-06-29 07:00:00+02:00
2025-10-07 07:18:00+02:00,0,FR,Planned maintenance,A03,,2024-01-14 01:30:00+01:00,3Zg7TxQ2LjmVX8rDbDClLg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,49,2022-02-26 02:00:00+01:00
2025-10-07 13:11:31+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:50:00+02:00,BgAOy4di3m6m-KBK2DgEUA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,8,2022-08-22 07:00:00+02:00
2025-10-07 22:51:20+02:00,0,FR,Planned maintenance,A03,,2026-01-01 00:00:00+01:00,uo3Zwdwb6RoECvqjwFIHTQ,0.0,Fossil Oil,17W100P100P0250M,FRANCE,CORDEMAIS 3,CORDEMAIS 3,1,MAW,PT1M,3,2018-04-01 00:00:00+02:00
2025-10-08 03:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2034-09-01 00:00:00+02:00,ldy2JgBnwJNVFWOj7eO60A,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,256,2018-03-25 01:00:00+01:00
2025-10-03 08:03:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-26 02:00:00+02:00,uTPQRnrM45zCdga8ZJEkvg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,4,2023-01-28 02:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-30 06:00:00+01:00,Aor5jDfNWfqRahX8y6xLrA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-27 21:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-30 06:00:00+01:00,GOMwgyiMmq-bpQC6JlyPbg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-27 21:00:00+01:00
2025-10-06 12:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-01 00:00:00+02:00,TOfyeLzmrAVNTAn6-nXNfg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-02-03 21:00:00+01:00
2025-10-06 12:34:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-01 00:00:00+02:00,ezZG5GA-j3JFxAkAdpf6IQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-02-03 21:00:00+01:00
2025-10-06 14:31:01+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-01-30 06:00:00+01:00,vvWjIa4nnf6RFmhhyID_Uw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-01-27 21:00:00+01:00
2025-10-06 14:31:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-30 06:00:00+01:00,y1voWqg36SUBP1eV7jpW5g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-01-27 21:00:00+01:00
2025-10-06 14:31:04+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-05-03 00:00:00+02:00,VTQ_0uvWeY2VkViXjDL_2w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-02-03 21:00:00+01:00
2025-10-06 14:31:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-01 00:00:00+02:00,w1ZtTm7TR4v-3wnsM8Uh2w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-02-03 21:00:00+01:00
2025-10-06 17:31:59+02:00,0,FR,Planned maintenance,A03,,2023-02-03 17:00:00+01:00,TrkFsFhigaCYqQHnwpaoIg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,2,2023-01-23 08:00:00+01:00
2025-10-06 18:08:15+02:00,0,FR,Planned maintenance,A03,,2023-01-23 17:00:00+01:00,3W2jT-BMOwxoYhv_wQqhLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-01-23 08:00:00+01:00
2025-10-06 18:13:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 18:00:00+01:00,uXLY-JrYfgxwC8rysEEhbw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-01-25 13:00:00+01:00
2025-10-06 18:14:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 18:00:00+01:00,B81EmFzOdnIXSeKFKpNAqA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-01-24 13:00:00+01:00
2025-10-06 18:14:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 17:00:00+01:00,kTVd01VJhj859hjMuTSekg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-01-24 07:00:00+01:00
2025-10-06 18:15:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-01 18:00:00+01:00,lquYPwS35sYf8UejzKlLzA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-02-01 13:00:00+01:00
2025-10-06 18:15:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-31 18:00:00+01:00,Bhf8OfcM9Wtt-oYCJMrOgg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-01-31 13:00:00+01:00
2025-10-06 18:17:08+02:00,0,FR,Planned maintenance,A03,,2023-01-23 12:00:00+01:00,TMzp5ucp_kOPLAjVB6zNnA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2023-01-23 09:00:00+01:00
2025-10-06 18:26:28+02:00,480,FR,Planned maintenance,A03,,2023-01-25 16:30:00+01:00,Zwy-qnvBdj8NyP5z7SmRNg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-01-25 07:30:00+01:00
2025-10-06 18:26:28+02:00,320,FR,Planned maintenance,A03,,2023-01-26 16:30:00+01:00,FZ8IGeFGMrQB-9On7FQ1Vw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-01-26 07:30:00+01:00
2025-10-06 18:26:53+02:00,0,FR,Planned maintenance,A03,,2023-01-25 16:30:00+01:00,RRtFQkHvqI0tnheVREX0Ng,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2023-01-25 07:15:00+01:00
2025-10-06 18:27:01+02:00,0,FR,Planned maintenance,A03,,2023-01-24 11:00:00+01:00,o3K_Smw2RavCjNKCTUDzew,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2023-01-24 10:00:00+01:00
2025-10-06 18:27:01+02:00,0,FR,Planned maintenance,A03,,2023-01-24 11:00:00+01:00,_nsBBVEpCOzZ_-rPHPNygA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2023-01-24 10:00:00+01:00
2025-10-06 18:27:01+02:00,0,FR,Planned maintenance,A03,,2023-01-24 11:00:00+01:00,A0NcYpuxtIRi0Zn9P936xQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2023-01-24 10:00:00+01:00
2025-10-06 18:27:01+02:00,0,FR,Planned maintenance,A03,,2023-01-24 11:00:00+01:00,TL2UoXL8ap-O9NhqwHJPPw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2023-01-24 10:00:00+01:00
2025-10-06 18:27:08+02:00,0,FR,Planned maintenance,A03,,2023-01-24 17:00:00+01:00,FE225BZz56F97vDLVcF5Mg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2023-01-24 11:00:00+01:00
2025-10-06 18:28:01+02:00,0,FR,Planned maintenance,A03,,2023-01-26 16:30:00+01:00,SOYZBqLpVj3rUBkjab3KTg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-01-26 07:15:00+01:00
2025-10-06 18:28:01+02:00,0,FR,Planned maintenance,A03,,2023-01-23 16:30:00+01:00,JDO5AX628DIh4UJeJI-eCA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-01-23 07:15:00+01:00
2025-10-06 18:28:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 06:00:00+01:00,L1_d3AyIF6Q4QPlBGWPU1g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-23 05:30:00+01:00
2025-10-06 18:28:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 14:00:00+01:00,MmB3H1PR7DVLhAls7WbgHQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-22 13:30:00+01:00
2025-10-06 18:28:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 22:00:00+01:00,nYo8s6BFjj7-hX1_dDJrNA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-23 21:30:00+01:00
2025-10-06 18:28:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 06:00:00+01:00,PFwTOQJo2osc0xcuun50RQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-24 05:30:00+01:00
2025-10-06 18:28:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 13:30:00+01:00,2zevukzpTJcdFpBhNpsCqA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-22 13:00:00+01:00
2025-10-06 18:28:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 13:30:00+01:00,Up2_2KoRwSG1vRBTxsaKEA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-24 13:00:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 22:00:00+01:00,fQ05nFGM9P2liSHLZ9BsUQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-24 21:30:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 13:30:00+01:00,-pM5rKJyJaBlSK9lvSdTgg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-25 13:00:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 22:00:00+01:00,khc0XzD8SrrO63XYU52wlw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-22 21:30:00+01:00
2025-10-06 18:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 06:00:00+01:00,0_rBvLhk9gpoua9AH5L1Kw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-25 05:30:00+01:00
2025-10-06 18:29:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 14:00:00+01:00,AbGLwUbHVBtbUgWA2NXF2A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-25 13:30:00+01:00
2025-10-06 18:29:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 05:30:00+01:00,m3VW9aVdiFfote0l3nbqXw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-23 05:00:00+01:00
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 05:30:00+01:00,Qk3D7xVq02zwJOAIJjzOkw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-25 05:00:00+01:00
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 05:30:00+01:00,hyKGvzehFUOinfsbT-e_-w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-24 05:00:00+01:00
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 13:30:00+01:00,dgkwBjL-99wW1Q02CSshUw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-23 13:00:00+01:00
2025-10-06 18:29:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 21:30:00+01:00,8V7ekSFlhfRFXnK42HWDWA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-22 21:00:00+01:00
2025-10-06 18:29:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 21:30:00+01:00,Kr-6rWCs5CgIk2RggY8uyQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-23 21:00:00+01:00
2025-10-06 18:29:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 14:00:00+01:00,IarQbZtgvcx35i2zzny2qA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-23 13:30:00+01:00
2025-10-06 18:29:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 21:30:00+01:00,4nwkrfXyk7GisZZHOEBS7A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-24 21:00:00+01:00
2025-10-06 18:29:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 14:00:00+01:00,exkvT2WJBKQcQuj7avdsLw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-24 13:30:00+01:00
2025-10-06 18:29:08+02:00,0,FR,Planned maintenance,A03,,2023-01-22 12:00:00+01:00,Rod3Oot7yTP4Oyha8O6waQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-01-22 10:00:00+01:00
2025-10-06 18:29:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-22 12:00:00+01:00,-bR2qqRfrFVbxD9rziRZ7w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-22 10:00:00+01:00
2025-10-06 18:29:15+02:00,0,FR,Planned maintenance,A03,,2023-01-23 12:00:00+01:00,NY1hDOzJFDnFDLuWs80_ug,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-01-23 08:00:00+01:00
2025-10-06 18:29:19+02:00,0,FR,Planned maintenance,A03,,2023-01-30 10:00:00+01:00,I9jjdvIxRfnxOz3RN38uLA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2023-01-30 09:00:00+01:00
2025-10-06 18:31:36+02:00,0,FR,Planned maintenance,A03,,2023-01-26 17:00:00+01:00,aZOGrGvc5EfzQsYc40xGGg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2023-01-26 11:00:00+01:00
2025-10-06 18:41:59+02:00,0,FR,Planned maintenance,A03,,2023-01-23 17:00:00+01:00,_M79xsqC7r1sY5XL3oYWNA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-01-23 15:30:00+01:00
2025-10-06 18:42:27+02:00,510,FR,Planned maintenance,A03,,2023-01-24 16:30:00+01:00,eoccrkpzQyUyWBcKzU3SFA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2023-01-23 18:00:00+01:00
2025-10-06 18:42:32+02:00,0,FR,Planned maintenance,A03,,2023-01-27 03:30:00+01:00,Ou1wMAvnEQ0W7jf0xK2f_Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-27 03:00:00+01:00
2025-10-06 18:42:32+02:00,0,FR,Planned maintenance,A03,,2023-01-29 03:30:00+01:00,HH3ijBvtJb7EodnZlSWJ5w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-29 03:00:00+01:00
2025-10-06 18:42:35+02:00,0,FR,Planned maintenance,A03,,2023-02-01 03:30:00+01:00,5CrMBbyBD3WOsO945cQQMg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-02-01 03:00:00+01:00
2025-10-06 18:42:35+02:00,0,FR,Planned maintenance,A03,,2023-01-25 03:30:00+01:00,bxTr3z2kSem-GzCmwU154A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-25 03:00:00+01:00
2025-10-06 18:42:36+02:00,0,FR,Planned maintenance,A03,,2023-01-28 03:30:00+01:00,fRVZtge4ALSkIwObbDa7fA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-28 03:00:00+01:00
2025-10-06 18:42:37+02:00,0,FR,Planned maintenance,A03,,2023-01-24 03:30:00+01:00,_4GBH-dFW1CnPt-zjtM8Xg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-24 03:00:00+01:00
2025-10-06 18:42:37+02:00,0,FR,Planned maintenance,A03,,2023-02-02 03:30:00+01:00,f7oHAzlr5kX5cP9PPppc1A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-02-02 03:00:00+01:00
2025-10-06 18:42:38+02:00,0,FR,Planned maintenance,A03,,2023-01-26 03:30:00+01:00,q_WrLVcSOFc0XpXdgJG4Jw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-26 03:00:00+01:00
2025-10-06 18:42:38+02:00,0,FR,Planned maintenance,A03,,2023-01-30 03:30:00+01:00,Q7OH2mlK-8qDAgDJBUclwA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-30 03:00:00+01:00
2025-10-06 18:42:38+02:00,0,FR,Planned maintenance,A03,,2023-01-31 03:30:00+01:00,HgNf0oCaf6h57NEOnyn7xw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-01-31 03:00:00+01:00
2025-10-06 18:42:38+02:00,0,FR,Planned maintenance,A03,,2023-02-01 04:30:00+01:00,UiOA4ZT_Dhza3k0t4seKjA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-01 03:30:00+01:00
2025-10-06 18:42:39+02:00,0,FR,Planned maintenance,A03,,2023-01-25 04:30:00+01:00,0gCjJhof3Dl44TRtXyw73w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-25 03:30:00+01:00
2025-10-06 18:42:39+02:00,0,FR,Planned maintenance,A03,,2023-01-27 04:30:00+01:00,BFYyfKaAVwwBbM0sQ21_Kg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-27 03:30:00+01:00
2025-10-06 18:42:39+02:00,0,FR,Planned maintenance,A03,,2023-02-02 04:30:00+01:00,A6GGOE3c40rBPpE-GgDpPA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-02 03:30:00+01:00
2025-10-06 18:42:39+02:00,0,FR,Planned maintenance,A03,,2023-01-30 04:30:00+01:00,tRntSyAD1Omo2AGhsYNerQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-30 03:30:00+01:00
2025-10-06 18:42:40+02:00,0,FR,Planned maintenance,A03,,2023-01-26 04:30:00+01:00,b7P6040t1CUCLHMVCuYujg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-26 03:30:00+01:00
2025-10-06 18:42:40+02:00,0,FR,Planned maintenance,A03,,2023-01-28 04:30:00+01:00,UGsT80yWOdPhleyTajYD4A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-28 03:30:00+01:00
2025-10-06 18:42:41+02:00,0,FR,Planned maintenance,A03,,2023-01-31 04:30:00+01:00,qGC2lERXWSZuYtZV_gJcMA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-31 03:30:00+01:00
2025-10-06 18:42:43+02:00,0,FR,Planned maintenance,A03,,2023-01-29 04:30:00+01:00,iuILjlLkVozsO7J04TbMBQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-29 03:30:00+01:00
2025-10-06 18:42:43+02:00,0,FR,Planned maintenance,A03,,2023-01-24 04:30:00+01:00,row_pDiVhjscKH5E0mDrPQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-24 03:30:00+01:00
2025-10-06 18:42:44+02:00,0,FR,Planned maintenance,A03,,2023-01-23 06:00:00+01:00,ZtN1lKV4mHtEFccVELA16w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-23 05:30:00+01:00
2025-10-06 18:42:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 05:30:00+01:00,8YTC4FngogJPVz7GZ4EHyg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-24 04:30:00+01:00
2025-10-06 18:42:45+02:00,0,FR,Planned maintenance,A03,,2023-01-23 05:30:00+01:00,ZkRT762Qk-z7387ECN04Ug,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-23 05:00:00+01:00
2025-10-06 18:42:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 06:00:00+01:00,cr95R3nOO44QfALjESrPYA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-25 05:30:00+01:00
2025-10-06 18:42:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 06:00:00+01:00,VkbS2Y5qdA4IoCkAZ-BkrA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-24 05:30:00+01:00
2025-10-06 18:42:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 21:30:00+01:00,rnO90AFR93N32VThDUTRow,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-24 21:00:00+01:00
2025-10-06 18:42:47+02:00,0,FR,Planned maintenance,A03,,2023-01-22 21:30:00+01:00,rDmPMSiuJOG5NVeltGAJvg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-22 21:00:00+01:00
2025-10-06 18:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 14:30:00+01:00,SV0AsW2RJ0_isEwsMq1igw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-24 13:30:00+01:00
2025-10-06 18:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 14:30:00+01:00,JCxsLyvuDls3StuEFwDeew,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-25 13:30:00+01:00
2025-10-06 18:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 22:30:00+01:00,F6IsYM4r-YAiQOUXr4CRCw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-23 21:30:00+01:00
2025-10-06 18:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 05:30:00+01:00,gJ1QQPnJ5Txb_1b09th3ew,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-01-25 04:30:00+01:00
2025-10-06 18:42:48+02:00,0,FR,Planned maintenance,A03,,2023-01-22 22:00:00+01:00,8j9jUvs7ZM1kjck5nldj1w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-22 21:30:00+01:00
2025-10-06 18:42:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 22:30:00+01:00,b0qKsJhaHXeKDPraQjGCOw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-24 21:30:00+01:00
2025-10-06 18:42:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-23 21:30:00+01:00,MzVKZVExtpMbCcDosjO4sA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-23 21:00:00+01:00
2025-10-06 18:42:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-25 13:30:00+01:00,B7rLSJiT--5pczBtQIY8QQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-25 13:00:00+01:00
2025-10-06 18:42:49+02:00,0,FR,Planned maintenance,A03,,2023-01-23 14:00:00+01:00,eT4zAlexOjkRki_Dnj_slQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-23 13:30:00+01:00
2025-10-06 18:42:50+02:00,0,FR,Planned maintenance,A03,,2023-01-23 13:30:00+01:00,pLQhzyk5nQayVhDH1lJ9iQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-23 13:00:00+01:00
2025-10-06 18:42:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-24 13:30:00+01:00,YjYQ_4HpIV8rZxh8Zyl_Wg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-24 13:00:00+01:00
2025-10-06 18:43:48+02:00,0,FR,Planned maintenance,A03,,2023-01-25 17:50:00+01:00,qsjxzSVXiwjNozYT0P_yhQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-01-25 13:00:00+01:00
2025-10-06 18:43:50+02:00,0,FR,Planned maintenance,A03,,2023-01-26 17:50:00+01:00,NNxLzCrDQKLTAV8XIjIujg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-01-26 13:00:00+01:00
2025-10-06 18:43:50+02:00,0,FR,Planned maintenance,A03,,2023-01-24 17:50:00+01:00,nVv2JKny6ag_Z2-P7InYJw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-01-24 15:00:00+01:00
2025-10-06 18:44:22+02:00,0,FR,Planned maintenance,A03,,2023-01-25 18:00:00+01:00,MOXgE3y8eSd2QDPGXrcAtQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-01-25 15:00:00+01:00
2025-10-06 18:44:22+02:00,0,FR,Planned maintenance,A03,,2023-01-25 18:00:00+01:00,CtLaIAetyaxL11I5p3OXBw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2023-01-25 15:00:00+01:00
2025-10-06 18:44:22+02:00,0,FR,Planned maintenance,A03,,2023-01-25 18:00:00+01:00,FHndli3Cel3Rl4iSb0sZ_A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-01-25 15:00:00+01:00
2025-10-06 18:44:22+02:00,0,FR,Planned maintenance,A03,,2023-01-25 18:00:00+01:00,DKLWaPTKELQTLeAMj73omA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-01-25 15:00:00+01:00
2025-10-06 18:48:17+02:00,0,FR,Planned maintenance,A03,,2023-01-24 16:39:00+01:00,8PwbgjdyvOyBS9uBhlgySQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2023-01-24 07:30:00+01:00
2025-10-06 18:48:24+02:00,450,FR,Planned maintenance,A03,,2023-01-25 17:00:00+01:00,KyWVfIVz-h59LqiIOo6LJg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2023-01-24 11:00:00+01:00
2025-10-06 18:48:24+02:00,520,FR,Planned maintenance,A03,,2023-01-27 19:00:00+01:00,p0PyMYjrAOhlyXGHKPjCGg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2023-01-27 08:00:00+01:00
2025-10-06 18:48:37+02:00,0,FR,Planned maintenance,A03,,2023-01-25 17:00:00+01:00,ZXZASGq6UIxucpO89XLJNg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-01-25 11:30:00+01:00
2025-10-06 18:49:17+02:00,0,FR,Planned maintenance,A03,,2023-01-27 17:00:00+01:00,CVv-eJmmCnXd_e9vu9DfPw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2023-01-23 12:00:00+01:00
2025-10-06 18:49:25+02:00,0,FR,Planned maintenance,A03,,2023-02-01 17:00:00+01:00,2JdRKvW68hJN6wEKBwookA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-02-01 13:30:00+01:00
2025-10-06 19:03:36+02:00,0,FR,Planned maintenance,A03,,2023-01-27 12:00:00+01:00,srbOTd60HYPJyQcdPfeyzw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-01-27 08:00:00+01:00
2025-10-06 19:14:59+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-01-26 16:00:00+01:00,FP1e1KX_zyT64VF1djlNtQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-01-26 14:00:00+01:00
2025-10-06 19:15:05+02:00,0,FR,Planned maintenance,A03,,2023-02-01 16:30:00+01:00,DZTbhq8xkowKvgfOis1YsA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-02-01 07:00:00+01:00
2025-10-06 19:15:05+02:00,0,FR,Planned maintenance,A03,,2023-02-01 16:50:00+01:00,JOUbEkLQRK0CMDCaLTEJDA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2023-02-01 07:00:00+01:00
2025-10-06 19:15:05+02:00,0,FR,Planned maintenance,A03,,2023-02-02 17:50:00+01:00,mFEgr4sZzB_X_JFDHxPCyA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2023-02-01 07:00:00+01:00
2025-10-06 19:15:05+02:00,0,FR,Planned maintenance,A03,,2023-01-30 07:00:00+01:00,rVgyVMlGtwxIXK0SCUTHqQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2023-01-25 07:00:00+01:00
2025-10-06 19:15:10+02:00,0,FR,Planned maintenance,A03,,2023-01-27 17:00:00+01:00,Avfo1kTRIcFlqXNkUbDDfA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2023-01-27 07:00:00+01:00
2025-10-06 19:15:10+02:00,0,FR,Planned maintenance,A03,,2023-02-03 17:00:00+01:00,F9blCp0PCdI9YEV8hNcqoA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2023-02-03 08:00:00+01:00
2025-10-06 19:15:12+02:00,0,FR,Planned maintenance,A03,,2023-01-31 17:00:00+01:00,OqzWca5U2Rw3LcKGkZ2yfw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2023-01-31 08:00:00+01:00
2025-10-06 19:15:13+02:00,0,FR,Planned maintenance,A03,,2023-01-30 17:00:00+01:00,EDj24gfvEFyyHHjC7NiMJQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-01-29 00:00:00+01:00
2025-10-06 19:15:19+02:00,0,FR,Planned maintenance,A03,,2023-02-02 17:00:00+01:00,VSMteM9PvvuMpZXoCF8qIQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2023-02-01 08:00:00+01:00
2025-10-06 19:15:19+02:00,0,FR,Planned maintenance,A03,,2023-02-03 17:00:00+01:00,u1ZZJbejSuL5d_wHw3DNtg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,6,2023-01-23 08:00:00+01:00
2025-10-06 19:15:20+02:00,0,FR,Planned maintenance,A03,,2023-01-26 14:30:00+01:00,wdtYHaOvbfTwLTLBAk2ejg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,4,2023-01-26 07:00:00+01:00
2025-10-06 19:15:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-03 13:00:00+01:00,Q2DSOSIQb5_i61gfYSsJlg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-02-03 07:30:00+01:00
2025-10-06 19:15:22+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-01-27 16:00:00+01:00,4xNM8VM-5zCYGis30DjLsg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-01-27 14:00:00+01:00
2025-10-06 19:15:22+02:00,117.056519,FR,Planned maintenance,A03,Cancelled,2023-01-27 16:00:00+01:00,8CxoRgYALYDjMYbGMhGG_A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2023-01-27 14:00:00+01:00
2025-10-06 19:15:24+02:00,0,FR,Planned maintenance,A03,,2023-01-27 09:00:00+01:00,ofiPwtMeHgCCKVZbT2P1Ag,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2023-01-23 14:00:00+01:00
2025-10-06 19:15:24+02:00,0,FR,Planned maintenance,A03,,2023-02-03 17:00:00+01:00,_ZcUnmmYIK_8QWuDMq6pCQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2023-02-03 13:00:00+01:00
2025-10-06 19:15:24+02:00,0,FR,Planned maintenance,A03,,2023-02-03 17:00:00+01:00,KZ0hDTEXLo5-V_n7radAmw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2023-02-03 13:00:00+01:00
2025-10-06 19:15:25+02:00,0,FR,Planned maintenance,A03,,2023-01-26 17:30:00+01:00,xiRIN-M88zGuBMtaSiGBfw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2023-01-26 07:15:00+01:00
2025-10-06 19:15:25+02:00,0,FR,Planned maintenance,A03,,2023-01-30 16:30:00+01:00,EMa2-lDWb1hTKFTXHnFmNw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-01-30 07:00:00+01:00
2025-10-06 19:15:25+02:00,0,FR,Planned maintenance,A03,,2023-01-31 16:30:00+01:00,PRSMd90gBKI7N2sGBOWzfQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2023-01-30 07:00:00+01:00
2025-10-06 19:15:25+02:00,0,FR,Planned maintenance,A03,,2023-01-26 17:30:00+01:00,X7iNIVhrHV1lHApRaMeZvA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2023-01-26 07:15:00+01:00
2025-10-06 19:15:26+02:00,0,FR,Planned maintenance,A03,,2023-02-01 16:30:00+01:00,oFvb9hedmfxZVOtAjBswPg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-02-01 07:00:00+01:00
2025-10-06 19:15:43+02:00,0,FR,Planned maintenance,A03,,2023-01-27 12:00:00+01:00,E4Kka7y0xhYOV_kwMa1pEA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-01-26 21:45:00+01:00
2025-10-06 19:15:43+02:00,0,FR,Planned maintenance,A03,,2023-01-27 12:00:00+01:00,YuRgXMZan3y54iaIh1uWOA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2023-01-27 02:30:00+01:00
2025-10-06 19:15:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-02 16:00:00+01:00,aYFq7B95gjtp02U4ItLcxg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-02-02 07:00:00+01:00
2025-10-06 19:16:24+02:00,0,FR,Planned maintenance,A03,,2023-01-30 12:00:00+01:00,Eg7inG9OkyYRq8TGJyY3Cg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-01-30 08:00:00+01:00
2025-10-06 19:16:37+02:00,0,FR,Planned maintenance,A03,,2023-01-27 12:00:00+01:00,nF9mMmPqOSbzIdcrO5W7mA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2023-01-27 07:00:00+01:00
2025-10-06 19:17:05+02:00,330,FR,Planned maintenance,A03,,2023-01-28 02:30:00+01:00,PzAXRWeKjcRLC-lEh3rrQg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-01-27 19:00:00+01:00
2025-10-06 19:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-29 18:15:00+01:00,j5UxFvSfYvZImQyTbSr2MA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-01-29 05:45:00+01:00
2025-10-06 19:17:20+02:00,450,FR,Planned maintenance,A03,Cancelled,2023-01-28 13:00:00+01:00,9wbn7BsrI7GexGqKwCMMKA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-01-28 12:45:00+01:00
2025-10-06 19:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-01-29 00:00:00+01:00,9wbn7BsrI7GexGqKwCMMKA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,4,2023-01-28 13:00:00+01:00
2025-10-06 19:17:23+02:00,1228,FR,Planned maintenance,A03,,2023-01-29 03:00:00+01:00,ryd1f6CKWor-XerrAQKdIw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-01-29 00:00:00+01:00
2025-10-06 19:17:45+02:00,495,FR,Planned maintenance,A03,,2023-01-29 08:30:00+01:00,sZ9ChoOM9rfHPET31gDQhw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2023-01-29 00:30:00+01:00
2025-10-06 19:18:48+02:00,0,FR,Planned maintenance,A03,,2023-02-01 00:00:00+01:00,hPZjagOA1A6PE0AR1lqweg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-01-30 19:00:00+01:00
2025-10-06 19:18:48+02:00,0,FR,Planned maintenance,A03,,2023-02-01 00:00:00+01:00,odBowGxZ-M3CBzbz2uzYMg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-01-30 19:00:00+01:00
2025-10-06 19:19:01+02:00,0,FR,Planned maintenance,A03,,2023-01-30 17:00:00+01:00,RBT6JrIc5kFHna2Mwi1P1Q,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-01-30 08:00:00+01:00
2025-10-06 19:19:15+02:00,124.2,FR,Planned maintenance,A03,,2023-01-30 13:30:00+01:00,4DPgc9Xxa23KxCCnjuF_Tg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-01-30 13:00:00+01:00
2025-10-06 19:19:15+02:00,123.3,FR,Planned maintenance,A03,,2023-02-01 00:00:00+01:00,r5jPQkHArRc_TANb_3IuTg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-01-30 20:45:00+01:00
2025-10-06 19:19:15+02:00,0,FR,Planned maintenance,A03,,2023-02-01 00:00:00+01:00,k2EoIKmo1rIi9VUdRlBnDw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-01-30 20:45:00+01:00
2025-10-06 19:19:20+02:00,0,FR,Planned maintenance,A03,,2023-01-30 13:49:00+01:00,xgkukcpBlDevuPh_XI_HVg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-01-29 00:00:00+01:00
2025-10-06 19:19:23+02:00,320,FR,Planned maintenance,A03,,2023-01-30 21:00:00+01:00,zJ8UEqp3Tr80C5xWZyDXMQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2023-01-29 21:42:00+01:00
2025-10-06 19:19:33+02:00,855,FR,Planned maintenance,A03,,2023-01-30 15:25:00+01:00,hNOq-f5TS67VdCbHMCwKfQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2023-01-30 10:30:00+01:00
2025-10-06 19:19:40+02:00,0,FR,Planned maintenance,A03,,2023-01-30 16:20:00+01:00,CgRLnp-kb0xXEC3kEbIAWQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2023-01-30 13:00:00+01:00
2025-10-06 19:19:40+02:00,0,FR,Planned maintenance,A03,,2023-01-30 16:13:00+01:00,AcaUEQ1RykKimp6I5Fu_0A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-01-30 08:14:00+01:00
2025-10-06 19:19:40+02:00,0,FR,Planned maintenance,A03,,2023-01-30 16:13:00+01:00,VdCg5ZJcsjwSuI75pVpG7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-01-30 08:14:00+01:00
2025-10-06 19:19:47+02:00,0,FR,Planned maintenance,A03,,2023-02-02 17:00:00+01:00,82AFbGG0YzPuqWpiMbu_Dw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2023-02-01 08:00:00+01:00
2025-10-06 19:19:47+02:00,0,FR,Planned maintenance,A03,,2023-01-30 17:00:00+01:00,smi8WPRCZEj9Nofk2w0m6A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,4,2023-01-30 08:00:00+01:00
2025-10-06 19:19:47+02:00,0,FR,Planned maintenance,A03,,2023-02-02 17:00:00+01:00,dtPhb5KphkvaYpkzKgnMaw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2023-01-30 07:00:00+01:00
2025-10-06 19:19:48+02:00,0,FR,Planned maintenance,A03,,2023-02-01 08:00:00+01:00,Xa6ntwMrHnWoe-d3hdmzjQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2023-01-30 17:00:00+01:00
2025-10-06 19:20:14+02:00,0,FR,Planned maintenance,A03,,2023-01-31 23:59:00+01:00,Lgrts73ZaMfUCa0LDc2WGw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-01-31 07:00:00+01:00
2025-10-06 19:20:27+02:00,0,FR,Planned maintenance,A03,,2023-02-02 00:00:00+01:00,hUYKaPf0vZsc4oNz9Lmiyg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,5,2023-01-28 13:00:00+01:00
2025-10-06 19:20:27+02:00,450,FR,Planned maintenance,A03,,2023-01-28 13:00:00+01:00,hUYKaPf0vZsc4oNz9Lmiyg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2023-01-28 12:45:00+01:00
2025-10-06 19:20:39+02:00,0,FR,Planned maintenance,A03,,2023-01-31 12:00:00+01:00,vAHRnPyctkenR13DOAkV5w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-01-31 08:00:00+01:00
2025-10-06 19:21:44+02:00,490,FR,Planned maintenance,A03,,2023-02-01 02:00:00+01:00,u5ghy1prf9nBEscfz9clHA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,5,2023-01-29 08:30:00+01:00
2025-10-06 19:21:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-01 16:00:00+01:00,brc_RXJ7CHHZjpZ-31Q8jQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-02-01 08:00:00+01:00
2025-10-06 19:21:51+02:00,0,FR,Planned maintenance,A03,,2023-02-01 16:00:00+01:00,qRSu5lO9Jo052E_kkpKcfw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2023-02-01 08:00:00+01:00
2025-10-06 19:21:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-03 16:00:00+01:00,SJ-_tD6GHfbRI3GWaFQuqw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-02-03 08:00:00+01:00
2025-10-06 19:22:08+02:00,0,FR,Planned maintenance,A03,,2023-02-02 16:00:00+01:00,oHJZdvhpFg902rQR2aqXyw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-02-02 08:00:00+01:00
2025-10-06 19:22:31+02:00,460,FR,Planned maintenance,A03,,2023-02-01 13:10:00+01:00,6-uF07Lm1tvbnhLuv9gMUQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-02-01 11:00:00+01:00
2025-10-06 19:22:42+02:00,0,FR,Planned maintenance,A03,,2023-02-01 12:00:00+01:00,ZE0CRIGx57TykUGhPw78HA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2023-02-01 08:30:00+01:00
2025-10-06 19:22:43+02:00,0,FR,Planned maintenance,A03,,2023-02-01 15:24:00+01:00,AvaNc5GksbHfG_ZQz9-x-g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2023-02-01 14:00:00+01:00
2025-10-06 19:23:05+02:00,0,FR,Planned maintenance,A03,,2023-02-02 23:00:00+01:00,PcwCxnfi2P8UcCkBI-teAw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2023-02-01 00:00:00+01:00
2025-10-06 19:23:05+02:00,0,FR,Planned maintenance,A03,,2023-02-02 17:00:00+01:00,pkcs2FT9fcUuXWZI6LSclw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,1,2023-02-01 07:00:00+01:00
2025-10-06 19:23:06+02:00,760,FR,Planned maintenance,A03,,2023-02-02 04:30:00+01:00,RRvdnXPJzBoAlvsOoBneNQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,7,2023-02-01 02:00:00+01:00
2025-10-06 19:23:09+02:00,48,FR,Planned maintenance,A03,,2023-02-02 02:30:00+01:00,3eQJwEN0g5Dlt909Xr9VZg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2446,MAW,PT1M,6,2023-02-02 02:15:00+01:00
2025-10-06 19:23:09+02:00,0,FR,Planned maintenance,A03,,2023-02-02 01:00:00+01:00,3eQJwEN0g5Dlt909Xr9VZg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-01-31 09:30:00+01:00
2025-10-06 19:23:09+02:00,10,FR,Planned maintenance,A03,,2023-02-02 01:15:00+01:00,3eQJwEN0g5Dlt909Xr9VZg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2371,MAW,PT1M,6,2023-02-02 01:00:00+01:00
2025-10-06 19:23:09+02:00,30,FR,Planned maintenance,A03,,2023-02-02 01:45:00+01:00,3eQJwEN0g5Dlt909Xr9VZg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2386,MAW,PT1M,6,2023-02-02 01:15:00+01:00
2025-10-06 19:23:09+02:00,36,FR,Planned maintenance,A03,,2023-02-02 02:15:00+01:00,3eQJwEN0g5Dlt909Xr9VZg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2416,MAW,PT1M,6,2023-02-02 01:45:00+01:00
